<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>`02_PLAN_WISE_2026\02_INDUSTRY3_0\03_Comms\03_Protocols\05_Modbus_RTU\01_Basics`</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">`02_PLAN_WISE_2026\02_INDUSTRY3_0\03_Comms\03_Protocols\05_Modbus_RTU\01_Basics`</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#modbus-rtu-basics-serial-masterslave-protocol">Modbus RTU Basics: Serial Master/Slave Protocol</a><ul>
<li><a href="#1-purpose-and-scope">1. Purpose and scope</a></li>
<li><a href="#2-what-does-modbus-rtu-mean">2. What does Modbus RTU mean?</a></li>
<li><a href="#3-basic-architecture">3. Basic architecture</a></li>
<li><a href="#4-masterslave-operating-principle">4. Master/slave operating principle</a><ul>
<li><a href="#41-request-and-response-example">4.1 Request and response example</a></li>
<li><a href="#42-what-happens-if-a-slave-does-not-respond">4.2 What happens if a slave does not respond?</a></li>
</ul>
</li>
<li><a href="#5-modbus-rtu-versus-rs-485">5. Modbus RTU versus RS-485</a><ul>
<li><a href="#51-rs-485-two-wire-communication">5.1 RS-485 two-wire communication</a></li>
</ul>
</li>
<li><a href="#6-rtu-message-framing">6. RTU message framing</a><ul>
<li><a href="#61-important-frame-fields">6.1 Important frame fields</a></li>
<li><a href="#62-rtu-timing-and-message-boundaries">6.2 RTU timing and message boundaries</a></li>
</ul>
</li>
<li><a href="#7-common-modbus-function-codes">7. Common Modbus function codes</a><ul>
<li><a href="#71-coils-discrete-inputs-and-registers">7.1 Coils, discrete inputs, and registers</a></li>
</ul>
</li>
<li><a href="#8-understanding-the-register-map">8. Understanding the register map</a><ul>
<li><a href="#81-register-notation-versus-transmitted-address">8.1 Register notation versus transmitted address</a></li>
<li><a href="#82-scaling-and-engineering-units">8.2 Scaling and engineering units</a></li>
<li><a href="#83-signed-and-unsigned-values">8.3 Signed and unsigned values</a></li>
<li><a href="#84-values-requiring-multiple-registers">8.4 Values requiring multiple registers</a></li>
</ul>
</li>
<li><a href="#9-serial-communication-parameters">9. Serial communication parameters</a></li>
<li><a href="#10-polling-response-time-and-bus-utilization">10. Polling, response time, and bus utilization</a><ul>
<li><a href="#101-factors-affecting-update-time">10.1 Factors affecting update time</a></li>
<li><a href="#102-polling-strategy">10.2 Polling strategy</a></li>
</ul>
</li>
<li><a href="#11-error-responses-and-communication-failures">11. Error responses and communication failures</a><ul>
<li><a href="#111-exception-responses">11.1 Exception responses</a></li>
<li><a href="#112-common-fault-symptoms">11.2 Common fault symptoms</a></li>
</ul>
</li>
<li><a href="#12-practical-commissioning-checklist">12. Practical commissioning checklist</a></li>
<li><a href="#13-safety-and-control-considerations">13. Safety and control considerations</a></li>
<li><a href="#14-modbus-rtu-compared-with-other-industrial-protocols">14. Modbus RTU compared with other industrial protocols</a></li>
<li><a href="#15-interview-questions-and-answers">15. Interview questions and answers</a></li>
<li><a href="#16-practical-exercises">16. Practical exercises</a></li>
<li><a href="#17-final-mental-model">17. Final mental model</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
</li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h1 id="modbus-rtu-basics-serial-masterslave-protocol">Modbus RTU Basics: Serial Master/Slave Protocol</h1>
<h2 id="1-purpose-and-scope">1. Purpose and scope</h2>
<p>Modbus RTU is a serial industrial communication protocol used to exchange data between controllers, instruments, drives, remote I/O modules, energy meters, temperature controllers, and other automation devices.</p>
<p>It is widely used because it is relatively simple, supported by many manufacturers, and suitable for transferring small amounts of structured process data over serial links.</p>
<p>Examples from industrial maintenance include:</p>
<ul>
<li>Reading current, voltage, power, energy, temperature, and pressure from instruments.</li>
<li>Reading drive status, speed feedback, current, and fault codes.</li>
<li>Writing a speed reference or an approved control command to a drive.</li>
<li>Collecting data from remote I/O modules and temperature controllers.</li>
<li>Integrating older serial equipment with a PLC, gateway, SCADA system, or industrial PC.</li>
</ul>
<p>Modbus RTU is a communication protocol, not a physical cable standard. It commonly operates over RS-485 and can also be used over RS-232 in suitable point-to-point applications.</p>
<h2 id="2-what-does-modbus-rtu-mean">2. What does Modbus RTU mean?</h2>
<ul>
<li>Modbus: Defines how devices request, address, and exchange data.</li>
<li>RTU: Remote Terminal Unit mode. Messages use compact binary encoding and include a CRC for error detection.</li>
<li>Serial: Bits are transmitted sequentially over a communication link.</li>
<li>Master/slave: Traditional Modbus serial terminology describing who initiates requests and who responds.</li>
</ul>
<p>In modern Modbus documentation, the terms client and server are also used. The client initiates a request; the server processes it and returns a response. For the conventional serial architecture, master/slave is still common in equipment manuals.</p>
<p>The important rule is that a standard Modbus serial slave does not independently initiate ordinary application messages. It responds to requests from the master.</p>
<h2 id="3-basic-architecture">3. Basic architecture</h2>
<pre><code>                 PLC / Modbus Master
                         |
                    RS-485 bus
                         |
            +------------+------------+
            |            |            |
            v            v            v
        Slave 1       Slave 2       Slave 3
        Energy        VFD            Remote I/O
        meter
</code></pre>
<p>A typical system consists of:</p>
<ul>
<li>Master: PLC, controller, serial communication module, gateway, or industrial PC that initiates requests.</li>
<li>Slave: Meter, drive, remote I/O, or other device that responds to requests addressed to it.</li>
<li>Serial interface: Commonly RS-485, sometimes RS-232.</li>
<li>Communication parameters: Baud rate, parity, data bits, and stop bits.</li>
<li>Device address: Identifies the intended slave on the serial network.</li>
<li>Register map: Defines which data values can be read or written and how to interpret them.</li>
</ul>
<p>The exact architecture depends on the equipment. Some devices support multiple communication interfaces, and some gateways expose serial Modbus devices to Ethernet-based systems.</p>
<h2 id="4-masterslave-operating-principle">4. Master/slave operating principle</h2>
<p>The master controls the communication sequence by sending a request. An addressed slave processes the request and sends a response if the request is valid and the operation is supported.</p>
<pre><code>Master                         Slave
  |                              |
  |---- Request ----------------&gt;|
  |                              | Validate request
  |                              | Process function
  |&lt;--- Response ----------------|
  |                              |
  |---- Next request -----------&gt;|
</code></pre>
<p>A request typically specifies:</p>
<ul>
<li>The slave address.</li>
<li>A function code.</li>
<li>A register or data address, where required.</li>
<li>The number of registers or the data to write.</li>
<li>A CRC for error detection.</li>
</ul>
<p>A normal response contains the slave address, function code, requested data or acknowledgement, and CRC.</p>
<h3 id="41-request-and-response-example">4.1 Request and response example</h3>
<p>Suppose a PLC requests two holding registers from slave address <code>5</code>.</p>
<p>The conceptual request contains:</p>
<table>
<thead>
<tr>
<th>Field</th>
<th>Example</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Slave address</td>
<td><code>05</code></td>
<td>Selects device 5</td>
</tr>
<tr>
<td>Function code</td>
<td><code>03</code></td>
<td>Reads holding registers</td>
</tr>
<tr>
<td>Starting address</td>
<td><code>00 10</code></td>
<td>Illustrative protocol address</td>
</tr>
<tr>
<td>Quantity</td>
<td><code>00 02</code></td>
<td>Requests two registers</td>
</tr>
<tr>
<td>CRC</td>
<td>Calculated value</td>
<td>Detects transmission errors</td>
</tr>
</tbody>
</table>
<p>This is a field-level illustration, not a complete transmitted frame. The actual CRC depends on the complete message bytes.</p>
<p>The slave returns the register data if the request is valid and the addresses are supported. The master interprets the returned values using the device's register map.</p>
<h3 id="42-what-happens-if-a-slave-does-not-respond">4.2 What happens if a slave does not respond?</h3>
<p>Possible causes include:</p>
<ul>
<li>Incorrect slave address.</li>
<li>Wrong baud rate or serial framing.</li>
<li>A/B wiring or polarity problem on RS-485.</li>
<li>Missing device power.</li>
<li>Incorrect register address or unsupported function code.</li>
<li>CRC errors caused by noise or signal problems.</li>
<li>Incorrect termination or biasing.</li>
<li>A failed serial port or interface.</li>
<li>Excessive response delay or timeout settings.</li>
<li>Another device interfering with the bus.</li>
</ul>
<p>The master normally detects a timeout, reports a communication error, or retries according to its configuration. It should not assume that missing data means the process value is zero.</p>
<h2 id="5-modbus-rtu-versus-rs-485">5. Modbus RTU versus RS-485</h2>
<p>These terms describe different parts of the system.</p>
<table>
<thead>
<tr>
<th>Feature</th>
<th>Modbus RTU</th>
<th>RS-485</th>
</tr>
</thead>
<tbody>
<tr>
<td>What it defines</td>
<td>Message format, addressing, function codes, data access</td>
<td>Electrical characteristics of a serial interface</td>
</tr>
<tr>
<td>Main purpose</td>
<td>Exchange structured application data</td>
<td>Transmit electrical signals between devices</td>
</tr>
<tr>
<td>Defines registers</td>
<td>Yes, through device-specific data models and register maps</td>
<td>No</td>
</tr>
<tr>
<td>Defines CRC in Modbus messages</td>
<td>Yes</td>
<td>No</td>
</tr>
<tr>
<td>Defines slave addresses</td>
<td>Yes</td>
<td>No</td>
</tr>
<tr>
<td>Common industrial use</td>
<td>Protocol between a PLC and field devices</td>
<td>Physical layer for a multidrop serial bus</td>
</tr>
</tbody>
</table>
<p>A device can support RS-485 without supporting Modbus RTU. RS-485 may be used with other protocols, including vendor-specific serial protocols.</p>
<p>Likewise, Modbus RTU does not require RS-485 in every implementation. Modbus RTU can operate over other suitable serial interfaces, including RS-232.</p>
<h3 id="51-rs-485-two-wire-communication">5.1 RS-485 two-wire communication</h3>
<p>Two-wire RS-485 commonly uses a differential pair. Many devices label the terminals <code>A</code> and <code>B</code>, but vendor naming conventions are not perfectly consistent. Confirm the manufacturer's wiring diagram rather than relying on terminal letters alone.</p>
<p>Important installation points:</p>
<ul>
<li>Use the specified twisted-pair cable.</li>
<li>Follow the manufacturer's polarity convention.</li>
<li>Connect the bus in the supported topology, normally a trunk with short stubs.</li>
<li>Use termination at the appropriate physical ends of the transmission line.</li>
<li>Apply biasing where required by the network design.</li>
<li>Follow the device manufacturer's shielding and grounding instructions.</li>
<li>Avoid star wiring unless the equipment and network design explicitly support it.</li>
</ul>
<p>For a typical two-wire RS-485 bus, devices share the differential pair and transmit in turn. The master/slave request-response method helps prevent multiple slaves from transmitting simultaneously.</p>
<h2 id="6-rtu-message-framing">6. RTU message framing</h2>
<p>Modbus RTU transmits data as binary bytes. It relies on both the serial framing settings and timing between messages to identify message boundaries.</p>
<p>A typical RTU frame has this structure:</p>
<pre><code>+-------------+--------------+----------------+-------------+
| Slave       | Function     | Data           | CRC         |
| Address     | Code         |                | 16 bits     |
+-------------+--------------+----------------+-------------+
     1 byte       1 byte       Variable          2 bytes
</code></pre>
<p>The exact data field depends on the function code. For a read request, it includes a starting register address and quantity. For a write request, it contains the address and the value or values being written.</p>
<h3 id="61-important-frame-fields">6.1 Important frame fields</h3>
<p>Slave address</p>
<p>Identifies the intended device. In standard Modbus serial addressing, addresses <code>1</code> through <code>247</code> are individual device addresses. Address <code>0</code> is the broadcast address, and addresses <code>248</code> through <code>255</code> are reserved.</p>
<p>Function code</p>
<p>Specifies the requested operation, such as reading holding registers or writing a single register.</p>
<p>Data field</p>
<p>Contains the register address, quantity, values, or other function-specific information.</p>
<p>CRC</p>
<p>The cyclic redundancy check is used to detect corruption of the transmitted message. Modbus RTU uses a 16-bit CRC. The CRC is transmitted low byte first.</p>
<p>A valid CRC does not prove that the data has the correct engineering meaning. It only indicates that the received message passes this error-detection check.</p>
<h3 id="62-rtu-timing-and-message-boundaries">6.2 RTU timing and message boundaries</h3>
<p>RTU framing uses silent intervals on the serial line. A gap of at least 3.5 character times separates frames under the standard timing rules. A gap exceeding 1.5 character times within a frame can indicate a broken frame.</p>
<p>At higher baud rates, implementations may use defined fixed timing values according to the Modbus serial-line specification. Follow the protocol specification and device implementation rather than assuming every device handles timing identically.</p>
<p>Communication problems may occur when:</p>
<ul>
<li>The master sends requests too quickly for the device.</li>
<li>The slave response timeout is too short.</li>
<li>The device has a long internal processing delay.</li>
<li>Serial framing parameters do not match.</li>
<li>Noise corrupts characters or creates invalid frames.</li>
</ul>
<h2 id="7-common-modbus-function-codes">7. Common Modbus function codes</h2>
<p>Function codes determine what data operation the master requests. The device's implementation determines which functions it supports.</p>
<table>
<thead>
<tr>
<th>Function code</th>
<th>Operation</th>
<th>Typical use</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>01</code></td>
<td>Read Coils</td>
<td>Read digital output states</td>
</tr>
<tr>
<td><code>02</code></td>
<td>Read Discrete Inputs</td>
<td>Read digital input states</td>
</tr>
<tr>
<td><code>03</code></td>
<td>Read Holding Registers</td>
<td>Read configuration, command, or measurement registers</td>
</tr>
<tr>
<td><code>04</code></td>
<td>Read Input Registers</td>
<td>Read measurement or status registers</td>
</tr>
<tr>
<td><code>05</code></td>
<td>Write Single Coil</td>
<td>Write one digital output</td>
</tr>
<tr>
<td><code>06</code></td>
<td>Write Single Register</td>
<td>Write one 16-bit register</td>
</tr>
<tr>
<td><code>0F</code> / <code>15</code> hex</td>
<td>Write Multiple Coils</td>
<td>Write several digital outputs</td>
</tr>
<tr>
<td><code>10</code> / <code>16</code> hex</td>
<td>Write Multiple Registers</td>
<td>Write several registers</td>
</tr>
</tbody>
</table>
<p>The codes in the first column are hexadecimal. For example, <code>10</code> hex is decimal 16, while <code>03</code> hex is decimal 3.</p>
<p>Not all devices support all function codes. A device may permit reading a register but prohibit writing it, or may implement only a subset of the protocol.</p>
<h3 id="71-coils-discrete-inputs-and-registers">7.1 Coils, discrete inputs, and registers</h3>
<p>Modbus distinguishes between single-bit data and 16-bit registers.</p>
<table>
<thead>
<tr>
<th>Data type</th>
<th>Logical size</th>
<th>Common interpretation</th>
</tr>
</thead>
<tbody>
<tr>
<td>Coil</td>
<td>1 bit</td>
<td>Writable digital state</td>
</tr>
<tr>
<td>Discrete input</td>
<td>1 bit</td>
<td>Read-only digital state</td>
</tr>
<tr>
<td>Input register</td>
<td>16 bits</td>
<td>Read-only value</td>
</tr>
<tr>
<td>Holding register</td>
<td>16 bits</td>
<td>Readable and potentially writable value</td>
</tr>
</tbody>
</table>
<p>These are protocol data categories, not necessarily direct descriptions of the physical hardware. For example, a holding register may represent a drive speed reference, a configuration setting, or a scaled measurement.</p>
<p>A register's access permissions and meaning must be confirmed from the specific device manual.</p>
<h2 id="8-understanding-the-register-map">8. Understanding the register map</h2>
<p>A register map is the device manufacturer's description of the data exposed through Modbus. It explains what each address means, how the data is encoded, and whether it can be read or written.</p>
<p>A register-map entry may contain:</p>
<ul>
<li>Register name and description.</li>
<li>Address or protocol offset.</li>
<li>Supported function code.</li>
<li>Data type and width.</li>
<li>Units and scaling.</li>
<li>Minimum and maximum values.</li>
<li>Access permissions.</li>
<li>Byte order and word order for multiregister values.</li>
<li>Notes about device operating state or prerequisites.</li>
</ul>
<p>Illustrative register map:</p>
<table>
<thead>
<tr>
<th>Register description</th>
<th>Example address</th>
<th>Data type</th>
<th>Example interpretation</th>
</tr>
</thead>
<tbody>
<tr>
<td>Output frequency</td>
<td><code>40001</code> in a reference-style notation</td>
<td>16-bit unsigned</td>
<td>Frequency scaled by 0.01 Hz</td>
</tr>
<tr>
<td>Motor current</td>
<td><code>40002</code> in a reference-style notation</td>
<td>16-bit unsigned</td>
<td>Current scaled by 0.1 A</td>
</tr>
<tr>
<td>Drive status word</td>
<td><code>40003</code> in a reference-style notation</td>
<td>16-bit bit field</td>
<td>Bit meanings defined by manufacturer</td>
</tr>
<tr>
<td>Speed reference</td>
<td><code>40004</code> in a reference-style notation</td>
<td>16-bit signed or unsigned</td>
<td>Permitted command range defined by manufacturer</td>
</tr>
</tbody>
</table>
<p>These addresses and values are examples only. They are not universal Modbus register assignments.</p>
<h3 id="81-register-notation-versus-transmitted-address">8.1 Register notation versus transmitted address</h3>
<p>One of the most common integration errors is confusing a manual's reference notation with the address sent in a Modbus request.</p>
<p>A manual may label a holding register as <code>40001</code>, while the protocol request uses a zero-based address offset of <code>0</code>. Another device or software tool may present addresses differently.</p>
<table>
<thead>
<tr>
<th>Manual notation</th>
<th>Possible protocol offset</th>
<th>Important caution</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>40001</code></td>
<td><code>0</code></td>
<td>Common reference-style convention</td>
</tr>
<tr>
<td><code>40002</code></td>
<td><code>1</code></td>
<td>Common reference-style convention</td>
</tr>
<tr>
<td><code>30001</code></td>
<td><code>0</code> for the first input register</td>
<td>Depends on the manual's convention and supported function</td>
</tr>
<tr>
<td><code>40101</code></td>
<td><code>100</code></td>
<td>Only if the manual uses the same one-based reference convention</td>
</tr>
</tbody>
</table>
<p>Always confirm the addressing convention in the equipment manual and the software interface. Do not subtract one blindly without first checking how the particular device and software represent addresses.</p>
<h3 id="82-scaling-and-engineering-units">8.2 Scaling and engineering units</h3>
<p>A register does not always contain a value in directly usable engineering units.</p>
<p>Suppose a device reports a raw integer of <code>2534</code>, and its manual defines a scaling factor of <code>0.1 A</code>.</p>
<p>The engineering value is:</p>
<div class="math-display">\[ 2534 \times 0.1 = 253.4\text{ A} \]</div>
<p>The scaling factor is device-specific. Some values use multiplication, others use division, signed interpretation, offsets, or more complex encoding.</p>
<h3 id="83-signed-and-unsigned-values">8.3 Signed and unsigned values</h3>
<p>A 16-bit unsigned register represents values from 0 to 65535.</p>
<p>A 16-bit signed two's-complement register represents values from -32768 to 32767.</p>
<p>For example, the bit pattern <code>0xFFFF</code> represents 65535 as an unsigned 16-bit value, but -1 as a signed 16-bit value.</p>
<p>If the signedness is interpreted incorrectly, negative measurements or commands may appear as very large positive numbers.</p>
<h3 id="84-values-requiring-multiple-registers">8.4 Values requiring multiple registers</h3>
<p>A 32-bit integer or floating-point value typically requires two 16-bit registers. The protocol provides the individual register values, but the device documentation determines how to combine them.</p>
<p>Possible arrangements include:</p>
<ul>
<li>High word followed by low word.</li>
<li>Low word followed by high word.</li>
<li>Different byte arrangements within each word, depending on the device's data representation.</li>
</ul>
<p>Do not assume that every device uses the same word order. Incorrect interpretation can produce implausible measurements even when communication is otherwise healthy.</p>
<h2 id="9-serial-communication-parameters">9. Serial communication parameters</h2>
<p>The master and slave must use compatible serial settings.</p>
<table>
<thead>
<tr>
<th>Parameter</th>
<th>Meaning</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Baud rate</td>
<td>Serial signaling speed</td>
<td><code>9600</code> bit/s</td>
</tr>
<tr>
<td>Data bits</td>
<td>Number of data bits in each character</td>
<td><code>8</code></td>
</tr>
<tr>
<td>Parity</td>
<td>Optional error-checking bit</td>
<td>Even</td>
</tr>
<tr>
<td>Stop bits</td>
<td>Character-ending bits</td>
<td><code>1</code></td>
</tr>
<tr>
<td>Slave address</td>
<td>Device address on the bus</td>
<td><code>5</code></td>
</tr>
<tr>
<td>Response timeout</td>
<td>Time the master waits for a response</td>
<td>Application-specific</td>
</tr>
<tr>
<td>Inter-request delay</td>
<td>Delay between requests when required</td>
<td>Application-specific</td>
</tr>
</tbody>
</table>
<p>A common configuration is <code>9600, 8, E, 1</code>, meaning 9600 bit/s, 8 data bits, even parity, and 1 stop bit. This is only an example, not a universal default.</p>
<p>If one device uses even parity and another expects no parity, communication will generally fail or produce framing errors. The baud rate, data bits, parity, and stop-bit configuration must be compatible at both ends.</p>
<p>The next topic, Modbus RTU setup, will cover these parameters in greater detail alongside device addressing and register-map configuration.</p>
<h2 id="10-polling-response-time-and-bus-utilization">10. Polling, response time, and bus utilization</h2>
<p>In a typical Modbus RTU serial network, the master polls devices by sending requests and receiving responses.</p>
<p>For example:</p>
<pre><code>PLC Master
    |
    | Request to meter 1
    v
Meter 1
    |
    | Response
    v
PLC Master
    |
    | Request to drive 2
    v
Drive 2
    |
    | Response
    v
PLC Master
</code></pre>
<p>The master generally waits for the response or timeout before proceeding according to its polling strategy. The bus is shared, so requests must be scheduled to avoid conflicting transmissions.</p>
<h3 id="101-factors-affecting-update-time">10.1 Factors affecting update time</h3>
<ul>
<li>Baud rate and the number of transmitted bytes.</li>
<li>Number of devices being polled.</li>
<li>Number of registers requested per transaction.</li>
<li>Device processing and response delays.</li>
<li>Timeout and retry settings.</li>
<li>Inter-request delays.</li>
<li>Errors and retransmissions.</li>
<li>PLC communication-task scheduling.</li>
</ul>
<p>A higher baud rate can reduce transmission time, but it does not automatically guarantee a faster application update. Device response time, polling design, and timeouts also matter.</p>
<h3 id="102-polling-strategy">10.2 Polling strategy</h3>
<p>A practical strategy is to group related registers into efficient reads when the device supports contiguous access.</p>
<p>For example, reading ten consecutive holding registers in one request is often more efficient than sending ten separate requests for individual registers.</p>
<p>However, do not combine registers merely to reduce request count if the device has restrictions on address ranges, supported quantities, or register grouping.</p>
<p>For a PLC integration, separate data by practical update requirements:</p>
<ul>
<li>Fast-changing values, such as speed feedback.</li>
<li>Slower-changing values, such as energy counters.</li>
<li>Diagnostic data, such as fault codes.</li>
<li>Configuration parameters that rarely change.</li>
</ul>
<p>This avoids wasting communication time repeatedly polling data that does not need frequent updates.</p>
<h2 id="11-error-responses-and-communication-failures">11. Error responses and communication failures</h2>
<p>Modbus distinguishes between a request that cannot be completed because of an application-level error and a request that receives no valid response.</p>
<h3 id="111-exception-responses">11.1 Exception responses</h3>
<p>When a slave receives a validly framed request but cannot perform the requested operation, it may return a Modbus exception response.</p>
<p>Common exception codes include:</p>
<table>
<thead>
<tr>
<th>Exception code</th>
<th>Meaning</th>
<th>Example cause</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>01</code></td>
<td>Illegal Function</td>
<td>Requested function is unsupported</td>
</tr>
<tr>
<td><code>02</code></td>
<td>Illegal Data Address</td>
<td>Requested register address is invalid</td>
</tr>
<tr>
<td><code>03</code></td>
<td>Illegal Data Value</td>
<td>A request parameter is outside the permitted range</td>
</tr>
<tr>
<td><code>04</code></td>
<td>Server Device Failure</td>
<td>Device encountered an error while attempting the operation</td>
</tr>
<tr>
<td><code>06</code></td>
<td>Server Device Busy</td>
<td>Device is temporarily unable to process the request</td>
</tr>
</tbody>
</table>
<p>Support for specific exception responses varies by device. Codes and behavior should be checked against the relevant protocol and equipment documentation.</p>
<p>A Modbus exception response is useful diagnostic evidence because it indicates that a response was received, unlike a complete timeout.</p>
<h3 id="112-common-fault-symptoms">11.2 Common fault symptoms</h3>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible cause</th>
<th>First check</th>
</tr>
</thead>
<tbody>
<tr>
<td>No response from any device</td>
<td>Master configuration, serial interface, bus wiring, common power issue</td>
<td>Check master port, communication settings, and bus wiring</td>
</tr>
<tr>
<td>No response from one device</td>
<td>Incorrect address, device power, branch wiring, failed interface</td>
<td>Check the individual device and its physical connection</td>
</tr>
<tr>
<td>CRC errors</td>
<td>Electrical noise, poor wiring, signal integrity, incompatible settings</td>
<td>Check cabling, grounding, termination, and serial parameters</td>
</tr>
<tr>
<td>Illegal Data Address</td>
<td>Incorrect register offset or unsupported register</td>
<td>Check the register map and address convention</td>
</tr>
<tr>
<td>Values are consistently incorrect</td>
<td>Wrong scaling, signedness, byte order, or word order</td>
<td>Verify data interpretation against the manual</td>
</tr>
<tr>
<td>Values update too slowly</td>
<td>Excessive polling, low baud rate, long timeouts, retries</td>
<td>Review poll cycle and transaction timing</td>
</tr>
<tr>
<td>Intermittent communication</td>
<td>Loose wiring, poor termination, noise, conflicting transmissions</td>
<td>Inspect the physical bus and review error history</td>
</tr>
<tr>
<td>Multiple devices respond unexpectedly</td>
<td>Duplicate addresses or incorrect wiring</td>
<td>Verify unique slave addresses and bus topology</td>
</tr>
<tr>
<td>Writes are rejected</td>
<td>Read-only register, unsupported function, invalid value, device state restriction</td>
<td>Check write permissions and device-specific requirements</td>
</tr>
</tbody>
</table>
<h2 id="12-practical-commissioning-checklist">12. Practical commissioning checklist</h2>
<p>Use this checklist when integrating a Modbus RTU instrument, VFD, energy meter, or remote I/O module.</p>
<ul>
<li>Confirm that the device supports Modbus RTU and identify its physical interface.</li>
<li>Obtain the correct manufacturer's communication manual and register map.</li>
<li>Confirm the intended master/slave architecture.</li>
<li>Verify the physical interface and wiring, including RS-485 polarity where applicable.</li>
<li>Verify that slave addresses are unique on the serial bus.</li>
<li>Match the baud rate, data bits, parity, and stop bits.</li>
<li>Confirm termination and biasing requirements for the actual network.</li>
<li>Read a documented, known register using the correct function code.</li>
<li>Verify the register offset and address convention.</li>
<li>Confirm data type, signedness, scaling, units, and word order.</li>
<li>Check communication timeouts and error counters.</li>
<li>Test the required update rate under normal operating conditions.</li>
<li>Back up the configuration and document the final settings.</li>
<li>Test write operations only where authorized and under the required safe conditions.</li>
</ul>
<h2 id="13-safety-and-control-considerations">13. Safety and control considerations</h2>
<p>Modbus RTU is often used for monitoring, but it can also support writes that affect equipment operation.</p>
<p>Examples include changing a speed reference, resetting a fault, or issuing a start/stop command. The availability of such commands depends on the device and its configuration.</p>
<p>Follow these rules:</p>
<ul>
<li>Do not write undocumented registers.</li>
<li>Do not assume that a register address has the same meaning across different manufacturers.</li>
<li>Confirm write permissions, value ranges, and operating-state restrictions.</li>
<li>Use an approved test procedure before writing control values to a live drive or process.</li>
<li>Treat communication loss as a distinct condition, not as a valid process value.</li>
<li>Define appropriate PLC behavior for timeouts, stale data, and device recovery.</li>
<li>Do not use ordinary Modbus RTU communication as a substitute for a certified safety communication system.</li>
<li>Ensure that network or serial faults cannot cause an unsafe machine state under the intended system design.</li>
</ul>
<p>A successful write acknowledgement does not prove that the machine executed the intended action. The actual device state and relevant feedback should also be verified.</p>
<h2 id="14-modbus-rtu-compared-with-other-industrial-protocols">14. Modbus RTU compared with other industrial protocols</h2>
<table>
<thead>
<tr>
<th>Feature</th>
<th>Modbus RTU</th>
<th>Modbus TCP</th>
<th>PROFINET IO</th>
</tr>
</thead>
<tbody>
<tr>
<td>Common transport</td>
<td>Serial, often RS-485</td>
<td>Ethernet with TCP/IP</td>
<td>Industrial Ethernet</td>
</tr>
<tr>
<td>Typical communication model</td>
<td>Master/slave or client/server</td>
<td>Client/server</td>
<td>IO controller and IO device</td>
</tr>
<tr>
<td>Device identification</td>
<td>Serial address</td>
<td>IP addressing and protocol-specific addressing</td>
<td>Device identification and configured IO relationship</td>
</tr>
<tr>
<td>Data model</td>
<td>Coils, discrete inputs, input registers, holding registers</td>
<td>Similar Modbus data model</td>
<td>Configured process data and device-specific structures</td>
</tr>
<tr>
<td>Cyclic real-time IO</td>
<td>Polling-based serial transactions</td>
<td>Request/response transactions</td>
<td>Designed for cyclic industrial IO exchange</td>
</tr>
<tr>
<td>Typical applications</td>
<td>Meters, drives, instruments, legacy equipment</td>
<td>Ethernet-connected instruments and gateways</td>
<td>PLC-to-remote-I/O, drives, and automation devices</td>
</tr>
</tbody>
</table>
<p>The right protocol depends on the equipment, required update rate, network architecture, existing standards, and integration requirements. Modbus RTU remains useful precisely because many industrial devices support it, including equipment that does not provide an industrial Ethernet interface.</p>
<h2 id="15-interview-questions-and-answers">15. Interview questions and answers</h2>
<p>Q1. What is Modbus RTU?</p>
<p>A serial industrial communication protocol that uses binary messages, function codes, device addressing, and CRC error detection to exchange data.</p>
<p>Q2. What is the role of the master?</p>
<p>The master initiates requests, addresses the intended slave, processes responses, and typically schedules communication with the devices on the serial bus.</p>
<p>Q3. Can a normal Modbus RTU slave initiate a request whenever it wants?</p>
<p>No. In the traditional serial master/slave model, the slave responds to requests rather than independently initiating normal application transactions.</p>
<p>Q4. What is the difference between Modbus RTU and RS-485?</p>
<p>Modbus RTU defines the application message format and operations. RS-485 defines electrical characteristics for serial signaling.</p>
<p>Q5. What is a CRC?</p>
<p>A cyclic redundancy check used to detect corruption in a transmitted message.</p>
<p>Q6. What is the difference between a coil and a holding register?</p>
<p>A coil represents a single-bit value, while a holding register represents a 16-bit data value. Their actual meaning and access permissions depend on the device.</p>
<p>Q7. Why might a register return a very large number instead of a negative value?</p>
<p>The PLC or software may be interpreting a signed 16-bit value as unsigned.</p>
<p>Q8. Why can communication work while the displayed measurement is incorrect?</p>
<p>The register may be decoded with the wrong address offset, scaling factor, data type, or byte/word order.</p>
<p>Q9. What does an Illegal Data Address exception usually indicate?</p>
<p>The request references a data address that the device does not support or permit for that operation.</p>
<p>Q10. Why should slave addresses be unique?</p>
<p>On a shared serial bus, duplicate addresses can cause ambiguous responses and communication collisions.</p>
<p>Q11. What is the purpose of termination on an RS-485 bus?</p>
<p>Termination reduces signal reflections on the transmission line. It should be installed according to the physical network design and manufacturer instructions, normally at the appropriate line ends.</p>
<p>Q12. How would you troubleshoot a Modbus RTU drive that is not responding?</p>
<p>Check device power, the master's serial port, slave address, serial parameters, RS-485 wiring and polarity, termination and biasing, timeout settings, and the drive's communication diagnostics. Then test a known supported register and inspect any exception response.</p>
<h2 id="16-practical-exercises">16. Practical exercises</h2>
<p>Exercise 1: Read a measurement from an energy meter</p>
<ul>
<li>Identify a documented measurement register.</li>
<li>Determine its function code and address convention.</li>
<li>Read the register using the configured master.</li>
<li>Apply the documented scaling factor.</li>
<li>Compare the result with the meter display.</li>
</ul>
<p>Exercise 2: Diagnose an incorrect value</p>
<ul>
<li>Read a known register.</li>
<li>Record the raw value.</li>
<li>Check whether the register is signed or unsigned.</li>
<li>Verify scaling and units.</li>
<li>If the value spans two registers, verify byte and word order.</li>
</ul>
<p>Exercise 3: Diagnose a no-response fault</p>
<ul>
<li>Confirm device power and communication indicators.</li>
<li>Verify the slave address and serial parameters.</li>
<li>Check wiring and the bus topology.</li>
<li>Inspect timeout and CRC diagnostics.</li>
<li>Test a documented, supported read request.</li>
</ul>
<p>Exercise 4: Optimize polling</p>
<ul>
<li>Record the current polling cycle.</li>
<li>Identify consecutive registers that can be read together.</li>
<li>Group reads where the device supports them.</li>
<li>Avoid repeatedly polling slow-changing data at unnecessarily high frequency.</li>
<li>Confirm that the revised update rate meets the application requirements.</li>
</ul>
<h2 id="17-final-mental-model">17. Final mental model</h2>
<p>Modbus RTU can be understood through five questions:</p>
<ol>
<li>Who is communicating? The master and the addressed slave.</li>
<li>How are bits transmitted? Through a serial interface such as RS-485.</li>
<li>What operation is requested? The function code determines whether the request reads or writes supported data.</li>
<li>What does the returned data mean? The register map defines its address, type, scaling, and interpretation.</li>
<li>How is an error identified? Timeouts, exception responses, CRC errors, and incorrect data interpretation point toward different fault categories.</li>
</ol>
<p>The essential distinction is that successful serial communication does not guarantee correct data interpretation. Reliable integration requires the physical wiring, serial parameters, device addressing, request functions, and register map to agree.</p>
<h2 id="next-topic">NEXT TOPIC</h2>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\03_Comms\03_Protocols\05_Modbus_RTU\02_Setup - Setup: Address, baud, parity, register map</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
