<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>`02_PLAN_WISE_2026\02_INDUSTRY3_0\03_Comms\03_Protocols\05_Modbus_RTU\02_Setup`</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">`02_PLAN_WISE_2026\02_INDUSTRY3_0\03_Comms\03_Protocols\05_Modbus_RTU\02_Setup`</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#modbus-rtu-setup-device-address-baud-rate-parity-and-register-map">Modbus RTU Setup: Device Address, Baud Rate, Parity, and Register Map</a><ul>
<li><a href="#1-purpose-and-scope">1. Purpose and scope</a></li>
<li><a href="#2-overall-setup-architecture">2. Overall setup architecture</a></li>
<li><a href="#3-configure-the-slave-address">3. Configure the slave address</a><ul>
<li><a href="#31-how-the-address-is-configured">3.1 How the address is configured</a></li>
<li><a href="#32-duplicate-address-problem">3.2 Duplicate-address problem</a></li>
</ul>
</li>
<li><a href="#4-configure-baud-rate">4. Configure baud rate</a><ul>
<li><a href="#41-how-to-select-a-baud-rate">4.1 How to select a baud rate</a></li>
</ul>
</li>
<li><a href="#5-configure-data-bits-parity-and-stop-bits">5. Configure data bits, parity, and stop bits</a><ul>
<li><a href="#51-parity-options">5.1 Parity options</a></li>
<li><a href="#52-worked-configuration-example">5.2 Worked configuration example</a></li>
<li><a href="#53-character-transmission-time">5.3 Character transmission time</a></li>
</ul>
</li>
<li><a href="#6-select-and-verify-the-serial-interface">6. Select and verify the serial interface</a><ul>
<li><a href="#61-rs-485-versus-rs-232">6.1 RS-485 versus RS-232</a></li>
<li><a href="#62-rs-485-wiring-basics">6.2 RS-485 wiring basics</a></li>
</ul>
</li>
<li><a href="#7-understand-the-register-map-before-programming">7. Understand the register map before programming</a><ul>
<li><a href="#71-the-four-standard-data-areas">7.1 The four standard data areas</a></li>
<li><a href="#72-address-offsets-and-reference-numbers">7.2 Address offsets and reference numbers</a></li>
<li><a href="#73-register-width-and-data-type">7.3 Register width and data type</a></li>
<li><a href="#74-scaling-and-engineering-units">7.4 Scaling and engineering units</a></li>
<li><a href="#75-two-register-values">7.5 Two-register values</a></li>
</ul>
</li>
<li><a href="#8-configure-the-modbus-master">8. Configure the Modbus master</a><ul>
<li><a href="#81-typical-master-configuration">8.1 Typical master configuration</a></li>
<li><a href="#82-typical-setup-sequence">8.2 Typical setup sequence</a></li>
</ul>
</li>
<li><a href="#9-worked-example-reading-a-vfd-register">9. Worked example: Reading a VFD register</a><ul>
<li><a href="#91-configure-the-serial-connection">9.1 Configure the serial connection</a></li>
<li><a href="#92-configure-the-read-request">9.2 Configure the read request</a></li>
<li><a href="#93-interpret-the-response">9.3 Interpret the response</a></li>
</ul>
</li>
<li><a href="#10-read-versus-write-operations">10. Read versus write operations</a><ul>
<li><a href="#read-examples">Read examples</a></li>
<li><a href="#write-examples">Write examples</a></li>
</ul>
</li>
<li><a href="#11-validate-the-setup">11. Validate the setup</a><ul>
<li><a href="#111-communication-validation">11.1 Communication validation</a></li>
<li><a href="#112-data-validation">11.2 Data validation</a></li>
<li><a href="#113-operational-validation">11.3 Operational validation</a></li>
</ul>
</li>
<li><a href="#12-common-setup-mistakes">12. Common setup mistakes</a></li>
<li><a href="#13-configuration-records-and-maintenance">13. Configuration records and maintenance</a></li>
<li><a href="#14-interview-questions-and-answers">14. Interview questions and answers</a></li>
<li><a href="#15-final-mental-model">15. Final mental model</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
</li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h1 id="modbus-rtu-setup-device-address-baud-rate-parity-and-register-map">Modbus RTU Setup: Device Address, Baud Rate, Parity, and Register Map</h1>
<h2 id="1-purpose-and-scope">1. Purpose and scope</h2>
<p>Setting up Modbus RTU requires more than connecting two wires and selecting a COM port. The master and slave must agree on serial communication parameters, the device must have the correct address, the wiring must follow the physical interface requirements, and the master must request the correct registers using the correct function codes.</p>
<p>This topic covers configuring a Modbus RTU device for integration with a PLC, serial communication module, industrial PC, gateway, or SCADA system.</p>
<p>The main objectives are to:</p>
<ul>
<li>Configure a unique slave address.</li>
<li>Match baud rate, data bits, parity, and stop bits.</li>
<li>Select and wire the correct serial interface.</li>
<li>Interpret the manufacturer's register map.</li>
<li>Configure function codes, addresses, data types, and scaling.</li>
<li>Verify communication before connecting the data to machine logic or dashboards.</li>
</ul>
<h2 id="2-overall-setup-architecture">2. Overall setup architecture</h2>
<pre><code>PLC / Modbus Master
        |
        | Serial port configuration
        | Address, baud, parity, stop bits
        |
        v
RS-485 interface and twisted-pair cable
        |
        +------------------+------------------+
        |                  |                  |
        v                  v                  v
   Energy meter          VFD              Remote I/O
   Address 1           Address 2           Address 3
        |                  |                  |
        +------------------+------------------+
                           |
                           v
                Register data and status
                           |
                           v
                  PLC / SCADA application
</code></pre>
<p>The master sends requests to one device at a time in the conventional serial master/slave model. Each slave must have a unique address on the shared bus, and every device must use compatible serial settings.</p>
<p>A device's supported functions, register addresses, scaling, and write permissions come from its own documentation. Modbus standardization does not mean that every manufacturer uses identical register assignments.</p>
<h2 id="3-configure-the-slave-address">3. Configure the slave address</h2>
<p>The slave address identifies a specific device on the serial network.</p>
<p>Standard Modbus serial addressing uses:</p>
<table>
<thead>
<tr>
<th>Address</th>
<th>Meaning</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>0</code></td>
<td>Broadcast address for supported write operations</td>
</tr>
<tr>
<td><code>1</code> to <code>247</code></td>
<td>Individual slave addresses</td>
</tr>
<tr>
<td><code>248</code> to <code>255</code></td>
<td>Reserved</td>
</tr>
</tbody>
</table>
<p>For normal polling, assign a unique address to every device on the same serial bus.</p>
<p>Example:</p>
<table>
<thead>
<tr>
<th>Device</th>
<th>Slave address</th>
</tr>
</thead>
<tbody>
<tr>
<td>Energy meter</td>
<td>1</td>
</tr>
<tr>
<td>VFD</td>
<td>2</td>
</tr>
<tr>
<td>Temperature controller</td>
<td>3</td>
</tr>
<tr>
<td>Remote I/O module</td>
<td>4</td>
</tr>
</tbody>
</table>
<p>These are illustrative assignments. Use the actual address range and configuration method supported by each device.</p>
<h3 id="31-how-the-address-is-configured">3.1 How the address is configured</h3>
<p>Depending on the device, its address may be configured through:</p>
<ul>
<li>DIP switches.</li>
<li>Rotary switches.</li>
<li>A front-panel keypad or display.</li>
<li>Manufacturer configuration software.</li>
<li>A parameter written through Modbus.</li>
<li>A device-specific commissioning utility.</li>
</ul>
<p>Some devices apply address changes immediately. Others require a restart or communication reinitialization. Follow the manufacturer's instructions.</p>
<h3 id="32-duplicate-address-problem">3.2 Duplicate-address problem</h3>
<p>Suppose two energy meters are both assigned address <code>1</code>.</p>
<p>When the master sends a request to address <code>1</code>, both devices may attempt to respond. Their responses can overlap, causing corrupted data, CRC errors, timeouts, or inconsistent communication.</p>
<p>The correct procedure is to:</p>
<ol>
<li>Record the address assigned to each physical device.</li>
<li>Verify that each address is unique.</li>
<li>Confirm the master's configured target address.</li>
<li>Test each device individually where practical.</li>
<li>Document the final address-to-device mapping.</li>
</ol>
<p>Do not use address <code>0</code> for ordinary polling. Broadcast requests do not identify an individual slave, and broadcast operations generally do not receive a normal response. Only use broadcast functions where the device and operation explicitly support them.</p>
<h2 id="4-configure-baud-rate">4. Configure baud rate</h2>
<p>The baud rate specifies the serial signaling speed. Common Modbus RTU rates include <code>1200</code>, <code>2400</code>, <code>4800</code>, <code>9600</code>, <code>19200</code>, <code>38400</code>, <code>57600</code>, and <code>115200</code> bit/s, although supported rates vary by device.</p>
<p>The master and slave must use compatible settings.</p>
<table>
<thead>
<tr>
<th>Baud rate</th>
<th>General consideration</th>
</tr>
</thead>
<tbody>
<tr>
<td>9600 bit/s</td>
<td>Common in established industrial serial installations</td>
</tr>
<tr>
<td>19200 bit/s</td>
<td>Higher throughput where all devices support it</td>
</tr>
<tr>
<td>38400 bit/s</td>
<td>Useful for faster polling if the bus and devices support it</td>
</tr>
<tr>
<td>57600 or 115200 bit/s</td>
<td>Higher signaling rates requiring careful attention to cable quality, topology, and device support</td>
</tr>
</tbody>
</table>
<p>These are common examples, not a ranking of what is best for every installation.</p>
<h3 id="41-how-to-select-a-baud-rate">4.1 How to select a baud rate</h3>
<p>Consider:</p>
<ul>
<li>The rates supported by every slave on the bus.</li>
<li>The baud rate supported by the PLC serial module or converter.</li>
<li>The required data-update interval.</li>
<li>Cable length, topology, and electrical conditions.</li>
<li>Device response times and processing delays.</li>
<li>The existing plant standard and approved configuration.</li>
</ul>
<p>On a shared serial bus, devices generally need the same serial framing configuration. If one device is configured for <code>9600</code> bit/s and the master uses <code>19200</code> bit/s, the master will usually receive no valid response.</p>
<p>Increasing the baud rate does not automatically solve slow updates. Long timeouts, excessive polling, device processing delays, and retries may still dominate the cycle time.</p>
<h2 id="5-configure-data-bits-parity-and-stop-bits">5. Configure data bits, parity, and stop bits</h2>
<p>Serial framing determines how individual characters are transmitted and checked.</p>
<p>The configuration is often written as a compact string, such as <code>9600, 8, E, 1</code>.</p>
<table>
<thead>
<tr>
<th>Parameter</th>
<th>Meaning</th>
<th>Common example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Baud rate</td>
<td>Signaling speed</td>
<td><code>9600</code></td>
</tr>
<tr>
<td>Data bits</td>
<td>Number of data bits per character</td>
<td><code>8</code></td>
</tr>
<tr>
<td>Parity</td>
<td>Optional character-level error check</td>
<td>Even</td>
</tr>
<tr>
<td>Stop bits</td>
<td>Character-ending bits</td>
<td><code>1</code></td>
</tr>
</tbody>
</table>
<h3 id="51-parity-options">5.1 Parity options</h3>
<ul>
<li>Even parity (<code>E</code>): The parity bit is selected so the total number of 1 bits in the data plus parity bit is even.</li>
<li>Odd parity (<code>O</code>): The total number of 1 bits in the data plus parity bit is odd.</li>
<li>No parity (<code>N</code>): No parity bit is transmitted.</li>
</ul>
<p>Parity provides limited character-level error detection. Modbus RTU also uses a message-level CRC.</p>
<p>Common configurations include <code>8E1</code>, <code>8N1</code>, and <code>8O1</code>. The actual permitted settings depend on the device and implementation.</p>
<h3 id="52-worked-configuration-example">5.2 Worked configuration example</h3>
<p>Suppose the device manual specifies:</p>
<ul>
<li>Baud rate: <code>9600</code></li>
<li>Data bits: <code>8</code></li>
<li>Parity: <code>Even</code></li>
<li>Stop bits: <code>1</code></li>
<li>Slave address: <code>5</code></li>
</ul>
<p>The master must be configured to use the compatible serial framing and address the device using slave address <code>5</code>.</p>
<p>If the master uses <code>9600, 8, N, 1</code> while the slave expects <code>9600, 8, E, 1</code>, the communication may fail because the character framing is incompatible.</p>
<h3 id="53-character-transmission-time">5.3 Character transmission time</h3>
<p>For a common configuration of 8 data bits, even parity, and 1 stop bit, each character requires:</p>
<ul>
<li>1 start bit.</li>
<li>8 data bits.</li>
<li>1 parity bit.</li>
<li>1 stop bit.</li>
</ul>
<p>That is 11 transmitted bits per character.</p>
<p>At 9600 bit/s, the approximate time to transmit one character is:</p>
<div class="math-display">\[ t = \frac{11}{9600} \approx 1.146\text{ ms} \]</div>
<p>A request and response each contain multiple characters, so the total transaction time includes transmission time, required inter-frame silence, device processing, and any master delays.</p>
<h2 id="6-select-and-verify-the-serial-interface">6. Select and verify the serial interface</h2>
<p>Before configuring registers, verify the physical interface and the connection path.</p>
<h3 id="61-rs-485-versus-rs-232">6.1 RS-485 versus RS-232</h3>
<table>
<thead>
<tr>
<th>Feature</th>
<th>RS-485</th>
<th>RS-232</th>
</tr>
</thead>
<tbody>
<tr>
<td>Typical industrial arrangement</td>
<td>Multidrop bus</td>
<td>Point-to-point</td>
</tr>
<tr>
<td>Signaling</td>
<td>Differential</td>
<td>Single-ended relative to signal ground</td>
</tr>
<tr>
<td>Common Modbus RTU use</td>
<td>Multiple meters, drives, or remote devices</td>
<td>One device connected to a compatible serial port</td>
</tr>
<tr>
<td>Wiring</td>
<td>Commonly a two-wire differential pair, sometimes with additional conductors</td>
<td>Transmit, receive, and signal ground as required</td>
</tr>
<tr>
<td>Main concern</td>
<td>Polarity, termination, biasing, topology</td>
<td>Correct transmit/receive wiring and signal compatibility</td>
</tr>
</tbody>
</table>
<p>A USB-to-RS-485 converter is not the same as a USB-to-RS-232 converter. Choose the converter that matches the device interface and the required electrical signaling.</p>
<h3 id="62-rs-485-wiring-basics">6.2 RS-485 wiring basics</h3>
<p>For a two-wire bus, use the terminal definitions and polarity specified by the manufacturers of the master interface and slave devices.</p>
<pre><code>Master RS-485                  Slave 1             Slave 2
D+ / A  ---------------------- D+ / A ------------ D+ / A
D- / B  ---------------------- D- / B ------------ D- / B
Reference, if required -------- Reference -------- Reference
</code></pre>
<p>The <code>A</code> and <code>B</code> labels are not interpreted consistently across all manufacturers. Verify the signal names and wiring diagram instead of assuming that matching letters always indicate matching polarity.</p>
<p>For a typical RS-485 trunk:</p>
<ul>
<li>Use the specified twisted-pair cable.</li>
<li>Keep stubs short.</li>
<li>Install termination at the appropriate physical ends of the bus.</li>
<li>Apply biasing according to the network design.</li>
<li>Follow manufacturer instructions for shield connection and grounding.</li>
<li>Avoid connecting devices in an unsupported star topology.</li>
</ul>
<p>The detailed diagnosis of wiring, termination, and timeouts belongs to the next topic.</p>
<h2 id="7-understand-the-register-map-before-programming">7. Understand the register map before programming</h2>
<p>The register map is the most important document for translating raw Modbus data into meaningful engineering values.</p>
<p>Before configuring a read or write, identify:</p>
<ol>
<li>The register description.</li>
<li>The address notation used by the manual.</li>
<li>The supported function code.</li>
<li>The register width and data type.</li>
<li>Whether the register is read-only or writable.</li>
<li>The scaling factor and engineering unit.</li>
<li>The signedness of the value.</li>
<li>The byte order and word order for multiregister data.</li>
<li>Any restrictions related to the device's operating state.</li>
</ol>
<p>Do not assume that a register named <code>Speed</code> represents RPM, Hz, percentage, or another unit without checking the documentation.</p>
<h3 id="71-the-four-standard-data-areas">7.1 The four standard data areas</h3>
<table>
<thead>
<tr>
<th>Data area</th>
<th>Typical function code</th>
<th>General access</th>
</tr>
</thead>
<tbody>
<tr>
<td>Coils</td>
<td><code>01</code> read, <code>05</code> or <code>0F</code> write</td>
<td>Single-bit data</td>
</tr>
<tr>
<td>Discrete inputs</td>
<td><code>02</code> read</td>
<td>Single-bit read-only data</td>
</tr>
<tr>
<td>Input registers</td>
<td><code>04</code> read</td>
<td>16-bit read-only data</td>
</tr>
<tr>
<td>Holding registers</td>
<td><code>03</code> read, <code>06</code> or <code>10</code> write</td>
<td>16-bit values, potentially writable</td>
</tr>
</tbody>
</table>
<p>The function codes listed are hexadecimal. A device may support only some of these functions or impose additional restrictions.</p>
<h3 id="72-address-offsets-and-reference-numbers">7.2 Address offsets and reference numbers</h3>
<p>Manufacturers and software packages do not always display addresses in the same way.</p>
<p>For example, a manual may identify the first holding register as <code>40001</code>, while a request interface expects the zero-based protocol offset <code>0</code>.</p>
<table>
<thead>
<tr>
<th>Reference-style notation</th>
<th>Possible protocol offset</th>
<th>Interpretation</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>40001</code></td>
<td>0</td>
<td>First holding register under a common convention</td>
</tr>
<tr>
<td><code>40002</code></td>
<td>1</td>
<td>Second holding register under the same convention</td>
</tr>
<tr>
<td><code>40010</code></td>
<td>9</td>
<td>Tenth holding register under the same convention</td>
</tr>
<tr>
<td><code>30001</code></td>
<td>0</td>
<td>First input register under a common convention</td>
</tr>
</tbody>
</table>
<p>These are examples of a common convention, not a universal rule. Some software accepts reference-style addresses; other software expects the protocol offset. The manufacturer's manual and software documentation determine the correct interpretation.</p>
<p>If the wrong convention is used, a request may return an illegal-address exception or read a different register that happens to exist.</p>
<h3 id="73-register-width-and-data-type">7.3 Register width and data type</h3>
<p>A single Modbus register contains 16 bits. That does not mean every value is a 16-bit unsigned integer.</p>
<p>Common interpretations include:</p>
<ul>
<li>Unsigned 16-bit integer.</li>
<li>Signed 16-bit integer.</li>
<li>Bit field containing status flags.</li>
<li>Part of a 32-bit integer.</li>
<li>Part of a 32-bit floating-point value.</li>
<li>Encoded value requiring device-specific interpretation.</li>
</ul>
<p>For a signed 16-bit value, the raw pattern <code>0xFFFF</code> represents <code>-1</code>. If the same pattern is interpreted as unsigned, it represents <code>65535</code>.</p>
<h3 id="74-scaling-and-engineering-units">7.4 Scaling and engineering units</h3>
<p>Suppose a VFD manual defines its output-frequency register as an unsigned integer in units of <code>0.01 Hz</code>.</p>
<p>If the raw register value is <code>5000</code>, then:</p>
<div class="math-display">\[ 5000 \times 0.01 = 50.00\text{ Hz} \]</div>
<p>If a meter's current register uses a factor of <code>0.1 A</code>, a raw value of <code>253</code> represents:</p>
<div class="math-display">\[ 253 \times 0.1 = 25.3\text{ A} \]</div>
<p>The scaling factors above are illustrative. Always use the factor and unit defined for the actual register.</p>
<h3 id="75-two-register-values">7.5 Two-register values</h3>
<p>A 32-bit value generally occupies two consecutive 16-bit registers, but the correct order must be verified.</p>
<p>For example, a 32-bit value may be represented as:</p>
<pre><code>Register N     = High 16 bits
Register N + 1 = Low 16 bits
</code></pre>
<p>Another device may reverse the word order. The register bytes may also need a specific ordering when decoded into a floating-point number.</p>
<p>If a reading produces an implausibly large number or a floating-point value that changes wildly, check the documented byte order, word order, and data type before assuming the communication is faulty.</p>
<h2 id="8-configure-the-modbus-master">8. Configure the Modbus master</h2>
<p>The master may be a PLC's built-in serial port, a serial communication module, a gateway, or an industrial PC running SCADA software. The configuration screens differ, but the required information is similar.</p>
<h3 id="81-typical-master-configuration">8.1 Typical master configuration</h3>
<table>
<thead>
<tr>
<th>Setting</th>
<th>Example</th>
<th>Source of setting</th>
</tr>
</thead>
<tbody>
<tr>
<td>Physical interface</td>
<td>RS-485, two-wire</td>
<td>Hardware manual</td>
</tr>
<tr>
<td>Protocol mode</td>
<td>Modbus RTU master</td>
<td>Communication module documentation</td>
</tr>
<tr>
<td>Baud rate</td>
<td>9600 bit/s</td>
<td>Device communication manual</td>
</tr>
<tr>
<td>Data bits</td>
<td>8</td>
<td>Device communication manual</td>
</tr>
<tr>
<td>Parity</td>
<td>Even</td>
<td>Device communication manual</td>
</tr>
<tr>
<td>Stop bits</td>
<td>1</td>
<td>Device communication manual</td>
</tr>
<tr>
<td>Slave address</td>
<td>5</td>
<td>Device configuration</td>
</tr>
<tr>
<td>Function code</td>
<td><code>03</code></td>
<td>Register map</td>
</tr>
<tr>
<td>Starting address</td>
<td>0</td>
<td>Address convention in the manual and software</td>
</tr>
<tr>
<td>Quantity</td>
<td>2 registers</td>
<td>Register map and supported read range</td>
</tr>
<tr>
<td>Response timeout</td>
<td>Application-specific</td>
<td>Device response time and network conditions</td>
</tr>
<tr>
<td>Retry count</td>
<td>Application-specific</td>
<td>Reliability and timing requirements</td>
</tr>
</tbody>
</table>
<p>The example values are not a universal configuration. Use the settings documented for the actual equipment.</p>
<h3 id="82-typical-setup-sequence">8.2 Typical setup sequence</h3>
<ol>
<li>Identify the PLC serial port or communication module and confirm that it supports Modbus RTU master operation.</li>
<li>Configure the serial framing to match the slave.</li>
<li>Assign or verify the slave address.</li>
<li>Confirm the physical wiring and interface type.</li>
<li>Obtain the device register map.</li>
<li>Configure a read request for one known, documented register.</li>
<li>Verify the raw response and the interpreted value.</li>
<li>Add the remaining required registers.</li>
<li>Configure suitable timeouts, retries, and polling intervals.</li>
<li>Test communication loss and recovery according to the approved test procedure.</li>
<li>Save the final configuration and document the device settings.</li>
</ol>
<p>Begin with a simple read request. Adding dozens of registers before proving the basic communication settings only creates a larger collection of things that can be wrong.</p>
<h2 id="9-worked-example-reading-a-vfd-register">9. Worked example: Reading a VFD register</h2>
<p>Consider a hypothetical VFD with the following documented parameters:</p>
<ul>
<li>Slave address: <code>2</code></li>
<li>Baud rate: <code>19200</code></li>
<li>Data bits: <code>8</code></li>
<li>Parity: Even</li>
<li>Stop bits: <code>1</code></li>
<li>Output-frequency register: holding-register reference <code>40001</code></li>
<li>Scaling: <code>0.01 Hz</code></li>
<li>Read function: <code>03</code></li>
</ul>
<p>Assume the engineering software expects zero-based protocol offsets.</p>
<h3 id="91-configure-the-serial-connection">9.1 Configure the serial connection</h3>
<p>Set the master to <code>19200, 8, E, 1</code> and configure the device address as <code>2</code>.</p>
<p>Confirm that the physical connection uses the supported serial interface and that the wiring follows the manufacturer's diagram.</p>
<h3 id="92-configure-the-read-request">9.2 Configure the read request</h3>
<p>The request uses function code <code>03</code> and starting offset <code>0</code> to read one holding register.</p>
<p>Conceptually, the request contains:</p>
<table>
<thead>
<tr>
<th>Field</th>
<th>Value</th>
</tr>
</thead>
<tbody>
<tr>
<td>Slave address</td>
<td>2</td>
</tr>
<tr>
<td>Function code</td>
<td><code>03</code></td>
</tr>
<tr>
<td>Starting offset</td>
<td>0</td>
</tr>
<tr>
<td>Quantity</td>
<td>1 register</td>
</tr>
</tbody>
</table>
<p>The master communication library or PLC instruction normally constructs the complete RTU frame, including its CRC.</p>
<h3 id="93-interpret-the-response">9.3 Interpret the response</h3>
<p>Suppose the raw register value is <code>4750</code>.</p>
<p>Using the documented scaling:</p>
<div class="math-display">\[ 4750 \times 0.01 = 47.50\text{ Hz} \]</div>
<p>The interpreted output frequency is <code>47.50 Hz</code>.</p>
<p>This example demonstrates the setup process. The register address, scale factor, and raw value are hypothetical and must not be copied into a real VFD project without checking its manual.</p>
<h2 id="10-read-versus-write-operations">10. Read versus write operations</h2>
<p>Reading a value is generally the safest first step during commissioning. Writing values can change device behavior and requires more careful validation.</p>
<h3 id="read-examples">Read examples</h3>
<ul>
<li>Read drive output frequency.</li>
<li>Read motor current.</li>
<li>Read energy-meter measurements.</li>
<li>Read remote I/O input status.</li>
<li>Read device fault or status words.</li>
</ul>
<h3 id="write-examples">Write examples</h3>
<ul>
<li>Write a speed reference.</li>
<li>Change an approved parameter.</li>
<li>Set a supported digital output.</li>
<li>Issue a command through a documented control register.</li>
</ul>
<p>Before writing, verify:</p>
<ul>
<li>The register is writable.</li>
<li>The function code is supported.</li>
<li>The value is within the documented range.</li>
<li>The device is in the required operating mode.</li>
<li>The operation is permitted under the site's safety and change-control rules.</li>
<li>The effect can be verified from feedback or status data.</li>
</ul>
<p>A write acknowledgement indicates that the protocol request was accepted at the relevant communication level. It does not necessarily prove that the commanded physical action occurred.</p>
<h2 id="11-validate-the-setup">11. Validate the setup</h2>
<p>Do not mark a Modbus integration complete just because the master reports a successful transaction. Verify the data from end to end.</p>
<h3 id="111-communication-validation">11.1 Communication validation</h3>
<ul>
<li>Master and slave use compatible baud rate and serial framing.</li>
<li>Slave address is correct and unique.</li>
<li>Correct physical interface is selected.</li>
<li>Wiring and connector termination follow the design.</li>
<li>A documented register can be read successfully.</li>
<li>No unexplained CRC errors or timeouts are present.</li>
<li>The response matches the requested function and address.</li>
</ul>
<h3 id="112-data-validation">11.2 Data validation</h3>
<ul>
<li>Register offset matches the software's addressing convention.</li>
<li>Data type and signedness are correct.</li>
<li>Scaling and engineering units match the manual.</li>
<li>Byte and word order are correct for multiregister values.</li>
<li>Read values are plausible compared with the device display or an independent measurement.</li>
<li>Bit fields are decoded according to the documented definitions.</li>
</ul>
<h3 id="113-operational-validation">11.3 Operational validation</h3>
<ul>
<li>Polling interval meets the application requirement.</li>
<li>Communication loss is detected and reported.</li>
<li>Stale values are not silently treated as fresh measurements.</li>
<li>Recovery after communication loss is verified.</li>
<li>Write operations are tested only where authorized.</li>
<li>Configuration and test results are recorded.</li>
</ul>
<h2 id="12-common-setup-mistakes">12. Common setup mistakes</h2>
<table>
<thead>
<tr>
<th>Mistake</th>
<th>Result</th>
<th>Corrective action</th>
</tr>
</thead>
<tbody>
<tr>
<td>Wrong slave address</td>
<td>Timeout or response from another device</td>
<td>Verify physical device address and master target</td>
</tr>
<tr>
<td>Duplicate slave addresses</td>
<td>Conflicting or corrupted responses</td>
<td>Assign unique addresses</td>
</tr>
<tr>
<td>Baud-rate mismatch</td>
<td>No valid response or framing errors</td>
<td>Match the documented serial settings</td>
</tr>
<tr>
<td>Parity mismatch</td>
<td>Framing errors or invalid communication</td>
<td>Configure compatible parity and stop bits</td>
</tr>
<tr>
<td>RS-232 converter used for an RS-485 device</td>
<td>Electrical incompatibility and no communication</td>
<td>Use a converter matching the device interface</td>
</tr>
<tr>
<td>Wrong function code</td>
<td>Exception response or unsupported operation</td>
<td>Use the function documented for the register</td>
</tr>
<tr>
<td>Wrong register offset</td>
<td>Illegal-address response or incorrect data</td>
<td>Check reference notation and zero-based addressing</td>
</tr>
<tr>
<td>Wrong data type</td>
<td>Incorrect or implausible values</td>
<td>Verify signedness, width, and representation</td>
</tr>
<tr>
<td>Wrong scaling factor</td>
<td>Values are consistently too high or low</td>
<td>Apply the documented engineering conversion</td>
</tr>
<tr>
<td>Wrong word order</td>
<td>Incorrect 32-bit values</td>
<td>Verify the manufacturer's data representation</td>
</tr>
<tr>
<td>Timeout set too low</td>
<td>False communication failures</td>
<td>Use realistic device response timing</td>
</tr>
<tr>
<td>Too many individual requests</td>
<td>Slow update cycle</td>
<td>Group supported contiguous register reads</td>
</tr>
</tbody>
</table>
<h2 id="13-configuration-records-and-maintenance">13. Configuration records and maintenance</h2>
<p>For each Modbus RTU device, keep a configuration record that allows another technician to reproduce the setup without guesswork.</p>
<p>Record:</p>
<ul>
<li>Machine, cabinet, and device tag.</li>
<li>Manufacturer, model, and firmware where relevant.</li>
<li>Serial interface type.</li>
<li>Slave address.</li>
<li>Baud rate, data bits, parity, and stop bits.</li>
<li>Wiring diagram and cable identification.</li>
<li>Master port or communication module.</li>
<li>Register map document and revision.</li>
<li>Register addresses, function codes, data types, and scaling.</li>
<li>Polling interval, timeout, and retry settings.</li>
<li>Known limitations and approved write operations.</li>
<li>Test results and date of last verified change.</li>
</ul>
<p>For replacement devices, verify compatibility before installation. A replacement may support Modbus RTU but use a different address configuration, register map, scaling scheme, or firmware-dependent behavior.</p>
<h2 id="14-interview-questions-and-answers">14. Interview questions and answers</h2>
<p>Q1. Which parameters must match between a Modbus RTU master and slave?</p>
<p>The baud rate, data bits, parity, and stop-bit configuration must be compatible. The master must also address the correct slave.</p>
<p>Q2. What happens if two devices have the same slave address?</p>
<p>They may both respond to a request addressed to that number, causing overlapping responses and communication errors.</p>
<p>Q3. Why is the register map necessary?</p>
<p>It defines the meaning of each register, the address convention, supported function codes, data types, scaling, access permissions, and any device-specific restrictions.</p>
<p>Q4. Why might register <code>40001</code> be entered as address <code>0</code> in software?</p>
<p>Some manuals use one-based reference notation, while the protocol request uses a zero-based address offset. Software conventions vary, so the actual mapping must be verified.</p>
<p>Q5. What is the difference between baud rate and parity?</p>
<p>Baud rate describes the serial signaling speed. Parity is an optional character-level error-checking bit.</p>
<p>Q6. Why can a successful read still produce an incorrect measurement?</p>
<p>The address may be valid while the value is interpreted using the wrong data type, scaling factor, unit, or byte/word order.</p>
<p>Q7. How should a technician commission a new Modbus RTU device?</p>
<p>Confirm the interface and documentation, configure the address and serial parameters, verify wiring, read a known register, validate data interpretation, test error handling, and document the final configuration.</p>
<p>Q8. Why should a technician avoid writing undocumented registers?</p>
<p>An undocumented register may alter configuration or operating behavior, have a different meaning, or be reserved. Incorrect writes can disrupt equipment operation.</p>
<h2 id="15-final-mental-model">15. Final mental model</h2>
<p>A working Modbus RTU setup requires four layers to agree:</p>
<ol>
<li>Physical connection: The master and slave use compatible interfaces and correctly installed wiring.</li>
<li>Serial communication: Baud rate, data bits, parity, and stop bits are compatible.</li>
<li>Protocol request: The correct slave address, function code, and register offset are used.</li>
<li>Data interpretation: Register width, signedness, scaling, units, and word order are correct.</li>
</ol>
<p>If communication fails, begin with the physical connection and serial parameters before investigating the register map. If communication succeeds but the value is wrong, focus on addressing conventions and data interpretation.</p>
<h2 id="next-topic">NEXT TOPIC</h2>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\03_Comms\03_Protocols\05_Modbus_RTU\03_Troubleshooting - Troubleshooting: Wiring, termination, timeouts</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
