<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>02_PLAN_WISE_2026\02_INDUSTRY3_0\03_Comms\03_Protocols\06_Modbus_TCP\03_Troubleshooting</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">02_PLAN_WISE_2026\02_INDUSTRY3_0\03_Comms\03_Protocols\06_Modbus_TCP\03_Troubleshooting</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#modbus-tcp-troubleshooting-connection-port-502-and-addressing">Modbus TCP Troubleshooting: Connection, Port 502, and Addressing</a><ul>
<li><a href="#1-purpose-and-scope">1. Purpose and scope</a></li>
<li><a href="#2-modbus-tcp-communication-architecture">2. Modbus TCP communication architecture</a></li>
<li><a href="#3-understand-the-communication-layers">3. Understand the communication layers</a></li>
<li><a href="#4-troubleshooting-ethernet-and-physical-connectivity">4. Troubleshooting Ethernet and physical connectivity</a><ul>
<li><a href="#41-check-link-status">4.1 Check link status</a></li>
<li><a href="#42-check-switch-configuration">4.2 Check switch configuration</a></li>
<li><a href="#43-speed-and-duplex">4.3 Speed and duplex</a></li>
</ul>
</li>
<li><a href="#5-ip-addressing-and-network-configuration">5. IP addressing and network configuration</a><ul>
<li><a href="#51-verify-the-ip-configuration">5.1 Verify the IP configuration</a></li>
<li><a href="#52-same-subnet-example">5.2 Same-subnet example</a></li>
<li><a href="#53-common-ip-configuration-faults">5.3 Common IP configuration faults</a></li>
<li><a href="#54-arp-and-duplicate-ip-diagnosis">5.4 ARP and duplicate IP diagnosis</a></li>
</ul>
</li>
<li><a href="#6-ping-is-not-a-modbus-tcp-test">6. Ping is not a Modbus TCP test</a></li>
<li><a href="#7-troubleshooting-tcp-port-502">7. Troubleshooting TCP port 502</a><ul>
<li><a href="#71-why-port-502-matters">7.1 Why port 502 matters</a></li>
<li><a href="#72-test-the-tcp-port-from-windows">7.2 Test the TCP port from Windows</a></li>
<li><a href="#73-interpret-common-port-test-outcomes">7.3 Interpret common port-test outcomes</a></li>
<li><a href="#74-server-side-checks">7.4 Server-side checks</a></li>
</ul>
</li>
<li><a href="#8-modbus-tcp-application-level-troubleshooting">8. Modbus TCP application-level troubleshooting</a><ul>
<li><a href="#81-distinguish-the-symptoms">8.1 Distinguish the symptoms</a></li>
<li><a href="#82-understand-the-modbus-tcp-message">8.2 Understand the Modbus TCP message</a></li>
</ul>
</li>
<li><a href="#9-unit-identifier-troubleshooting">9. Unit Identifier troubleshooting</a><ul>
<li><a href="#example">Example</a></li>
</ul>
</li>
<li><a href="#10-register-addressing-errors">10. Register addressing errors</a><ul>
<li><a href="#101-reference-notation-versus-protocol-address">10.1 Reference notation versus protocol address</a></li>
<li><a href="#102-example-of-an-offset-error">10.2 Example of an offset error</a></li>
<li><a href="#103-function-codes-and-data-areas">10.3 Function codes and data areas</a></li>
</ul>
</li>
<li><a href="#11-modbus-exception-responses">11. Modbus exception responses</a></li>
<li><a href="#12-data-interpretation-errors">12. Data interpretation errors</a><ul>
<li><a href="#121-common-causes">12.1 Common causes</a></li>
<li><a href="#122-signed-and-unsigned-integers">12.2 Signed and unsigned integers</a></li>
<li><a href="#123-scaling">12.3 Scaling</a></li>
<li><a href="#124-32-bit-values-and-word-order">12.4 32-bit values and word order</a></li>
</ul>
</li>
<li><a href="#13-timeout-and-polling-configuration">13. Timeout and polling configuration</a></li>
<li><a href="#14-troubleshooting-a-modbus-tcp-to-rtu-gateway">14. Troubleshooting a Modbus TCP-to-RTU gateway</a></li>
<li><a href="#15-diagnostic-tools-and-what-they-prove">15. Diagnostic tools and what they prove</a><ul>
<li><a href="#wireshark-checks">Wireshark checks</a></li>
</ul>
</li>
<li><a href="#16-step-by-step-troubleshooting-procedure">16. Step-by-step troubleshooting procedure</a></li>
<li><a href="#17-symptom-to-cause-quick-reference">17. Symptom-to-cause quick reference</a></li>
<li><a href="#18-prevention-and-maintenance-practices">18. Prevention and maintenance practices</a></li>
<li><a href="#19-interview-questions-and-answers">19. Interview questions and answers</a></li>
<li><a href="#20-practical-exercises">20. Practical exercises</a></li>
<li><a href="#21-final-mental-model">21. Final mental model</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
</li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h1 id="modbus-tcp-troubleshooting-connection-port-502-and-addressing">Modbus TCP Troubleshooting: Connection, Port 502, and Addressing</h1>
<h2 id="1-purpose-and-scope">1. Purpose and scope</h2>
<p>Modbus TCP troubleshooting is the systematic process of identifying why a Modbus client cannot communicate with a server, receives no response, receives an exception, or reads incorrect data.</p>
<p>In an industrial environment, the client may be a PLC, HMI, SCADA application, Node-RED flow, test utility, or industrial PC. The server may be a PLC, VFD, energy meter, remote I/O system, CNC interface, or serial-to-Ethernet gateway.</p>
<p>The most important rule is to troubleshoot one communication layer at a time. A successful Ethernet connection does not prove that Modbus requests are valid, and a successful ping does not prove that TCP port 502 is available.</p>
<h2 id="2-modbus-tcp-communication-architecture">2. Modbus TCP communication architecture</h2>
<pre><code>SCADA / HMI / Client PLC / Industrial PC
                 |
                 | Modbus request
                 v
          Ethernet interface
                 |
                 v
       Ethernet switch / VLAN
                 |
                 v
       TCP/IP network communication
                 |
                 v
       Server IP address, TCP port 502
                 |
                 v
          Modbus TCP service
                 |
                 v
    Unit Identifier / Function code
                 |
                 v
      Register or coil addressing
                 |
                 v
       Process data / device response
</code></pre>
<p>Each stage can fail independently. For example, a correct IP address cannot compensate for a disabled Modbus service, and an open port cannot compensate for an invalid register address.</p>
<h2 id="3-understand-the-communication-layers">3. Understand the communication layers</h2>
<table>
<thead>
<tr>
<th>Layer</th>
<th>What must work</th>
<th>Typical failure</th>
</tr>
</thead>
<tbody>
<tr>
<td>Physical</td>
<td>Cable, connectors, powered Ethernet interfaces</td>
<td>No link light, damaged cable</td>
</tr>
<tr>
<td>Ethernet</td>
<td>Switch port, VLAN, MAC learning</td>
<td>Incorrect VLAN, port disabled</td>
</tr>
<tr>
<td>IP</td>
<td>Correct IP, subnet mask, routing</td>
<td>Duplicate IP, wrong subnet</td>
</tr>
<tr>
<td>TCP</td>
<td>Connection to the server's listening port</td>
<td>Port 502 closed, firewall blocking</td>
</tr>
<tr>
<td>Modbus TCP</td>
<td>Valid Modbus request and response</td>
<td>Invalid function code, malformed request</td>
</tr>
<tr>
<td>Device addressing</td>
<td>Correct Unit Identifier and data address</td>
<td>Wrong Unit ID or register offset</td>
</tr>
<tr>
<td>Application data</td>
<td>Correct data type, scaling, and word order</td>
<td>Values are incorrect despite successful reads</td>
</tr>
</tbody>
</table>
<p>A disciplined diagnosis begins at the lowest failing layer and proceeds upward.</p>
<h2 id="4-troubleshooting-ethernet-and-physical-connectivity">4. Troubleshooting Ethernet and physical connectivity</h2>
<h3 id="41-check-link-status">4.1 Check link status</h3>
<p>Before investigating Modbus configuration, verify the physical connection.</p>
<ul>
<li>Confirm that the PLC, meter, drive, gateway, or PC is powered.</li>
<li>Inspect the Ethernet link and activity indicators on both ends.</li>
<li>Check the switch port's link state and error counters.</li>
<li>Inspect cable seating, connector condition, and cable routing.</li>
<li>Try a known-good industrial Ethernet cable where permitted.</li>
<li>Check whether the switch port is disabled or administratively shut down.</li>
<li>Verify that the device's Ethernet interface is enabled and configured for the intended network.</li>
</ul>
<p>A link light normally indicates that an Ethernet link has been established. It does not prove that IP communication or Modbus TCP is working.</p>
<h3 id="42-check-switch-configuration">4.2 Check switch configuration</h3>
<p>For managed industrial switches, examine:</p>
<ul>
<li>VLAN membership and port configuration.</li>
<li>Access-port versus trunk-port configuration.</li>
<li>Port security and MAC address restrictions.</li>
<li>ACLs and traffic filtering.</li>
<li>Port errors, packet drops, and interface flaps.</li>
<li>Speed and duplex negotiation.</li>
<li>Whether the relevant ports belong to the same intended network.</li>
</ul>
<p>Do not change VLANs or switch settings on a live production network without authorization. A small configuration change can disconnect more than the device being diagnosed.</p>
<h3 id="43-speed-and-duplex">4.3 Speed and duplex</h3>
<p>Ethernet interfaces commonly negotiate speed and duplex automatically. A mismatch between manually configured settings can cause errors or poor communication performance.</p>
<p>Check both ends rather than forcing arbitrary settings. Review interface statistics for CRC errors, dropped packets, and link resets. Many modern Ethernet interfaces use auto-negotiation, so a duplex mismatch should be treated as a possibility to verify, not the default explanation for every intermittent fault.</p>
<h2 id="5-ip-addressing-and-network-configuration">5. IP addressing and network configuration</h2>
<h3 id="51-verify-the-ip-configuration">5.1 Verify the IP configuration</h3>
<p>The client and server need compatible IP configurations, either on the same subnet or with a valid routed path between them.</p>
<p>On Windows, use:</p>
<pre><code>ipconfig /all
</code></pre>
<p>Inspect:</p>
<ul>
<li>IPv4 address.</li>
<li>Subnet mask.</li>
<li>Default gateway, if routing is required.</li>
<li>Active network adapter.</li>
<li>DHCP versus static configuration.</li>
<li>DNS settings if the application connects using a hostname.</li>
</ul>
<p>Modbus TCP normally connects directly to an IP address. DNS is relevant only when the client uses a hostname or another name-resolution mechanism.</p>
<h3 id="52-same-subnet-example">5.2 Same-subnet example</h3>
<p>Suppose a PLC server is configured as follows:</p>
<table>
<thead>
<tr>
<th>Parameter</th>
<th>Client PC</th>
<th>PLC server</th>
</tr>
</thead>
<tbody>
<tr>
<td>IP address</td>
<td>192.168.10.20</td>
<td>192.168.10.50</td>
</tr>
<tr>
<td>Subnet mask</td>
<td>255.255.255.0</td>
<td>255.255.255.0</td>
</tr>
<tr>
<td>Default gateway</td>
<td>192.168.10.1</td>
<td>192.168.10.1</td>
</tr>
</tbody>
</table>
<p>Both devices are in the <code>192.168.10.0/24</code> subnet. If their interfaces and network path are working, they can communicate directly without routing through the default gateway.</p>
<p>If the PLC instead has the address <code>192.168.20.50</code> with the same <code>/24</code> mask, it is on a different subnet. Communication requires an appropriate router or Layer 3 network configuration, unless one device's network configuration is changed.</p>
<h3 id="53-common-ip-configuration-faults">5.3 Common IP configuration faults</h3>
<table>
<thead>
<tr>
<th>Fault</th>
<th>Possible symptom</th>
<th>Diagnostic action</th>
</tr>
</thead>
<tbody>
<tr>
<td>Wrong server IP</td>
<td>Client cannot reach the intended device</td>
<td>Verify the configured IP on the device</td>
</tr>
<tr>
<td>Duplicate IP address</td>
<td>Intermittent or inconsistent communication</td>
<td>Check ARP entries and investigate address conflicts</td>
</tr>
<tr>
<td>Incorrect subnet mask</td>
<td>Devices incorrectly determine whether a peer is local</td>
<td>Compare subnet masks and intended network design</td>
</tr>
<tr>
<td>Missing or wrong gateway</td>
<td>Remote-subnet communication fails</td>
<td>Verify routes and gateway configuration</td>
</tr>
<tr>
<td>Incorrect VLAN</td>
<td>Devices cannot communicate despite apparently correct IP settings</td>
<td>Check switch port VLAN assignments</td>
</tr>
<tr>
<td>Wrong network adapter</td>
<td>Traffic leaves through an unintended interface</td>
<td>Inspect <code>ipconfig /all</code> and the routing table</td>
</tr>
<tr>
<td>DHCP address changed</td>
<td>Previously working client targets an obsolete address</td>
<td>Check the current lease or static assignment</td>
</tr>
<tr>
<td>Incorrect route</td>
<td>Only certain destinations are unreachable</td>
<td>Inspect the routing table and network path</td>
</tr>
</tbody>
</table>
<h3 id="54-arp-and-duplicate-ip-diagnosis">5.4 ARP and duplicate IP diagnosis</h3>
<p>ARP maps IPv4 addresses to Ethernet MAC addresses on the local network. If a device's IP address maps to an unexpected or changing MAC address, investigate a duplicate IP, a device replacement, or an incorrect network path.</p>
<p>Windows commands:</p>
<pre><code>arp -a
route print
</code></pre>
<p>These commands help inspect neighbor mappings and routing decisions. They do not, by themselves, prove that the Modbus service is available.</p>
<h2 id="6-ping-is-not-a-modbus-tcp-test">6. Ping is not a Modbus TCP test</h2>
<p>A common diagnostic mistake is to treat ping as proof that Modbus TCP works.</p>
<p>Ping uses ICMP, while Modbus TCP uses TCP. They are separate protocols.</p>
<table>
<thead>
<tr>
<th>Ping result</th>
<th>What it suggests</th>
<th>What it does not prove</th>
</tr>
</thead>
<tbody>
<tr>
<td>Successful</td>
<td>The device or an intermediary responds to ICMP</td>
<td>Port 502 is open or Modbus works</td>
</tr>
<tr>
<td>Failed</td>
<td>ICMP communication did not succeed</td>
<td>The device is definitely offline</td>
</tr>
<tr>
<td>Intermittent</td>
<td>Possible network instability, filtering, or device load</td>
<td>The exact cause of the Modbus failure</td>
</tr>
</tbody>
</table>
<p>A firewall may block ICMP while permitting TCP port 502. The opposite is also possible: ping succeeds while port 502 is closed.</p>
<p>Use ping as one diagnostic step, not as the final acceptance test.</p>
<h2 id="7-troubleshooting-tcp-port-502">7. Troubleshooting TCP port 502</h2>
<h3 id="71-why-port-502-matters">7.1 Why port 502 matters</h3>
<p>Modbus TCP commonly uses TCP port <code>502</code>. The client initiates a TCP connection to the server's IP address and listening port.</p>
<pre><code>Modbus TCP client
       |
       | TCP connection to 192.168.10.50:502
       v
PLC / Modbus TCP server
       |
       | Accepts connection if service and network permit
       v
Modbus request and response
</code></pre>
<p>Port 502 is the conventional default, but a device or gateway may support a configurable port. Verify the manufacturer's documentation and the actual configuration rather than assuming every implementation uses the default.</p>
<h3 id="72-test-the-tcp-port-from-windows">7.2 Test the TCP port from Windows</h3>
<p>Run PowerShell:</p>
<pre><code>Test-NetConnection 192.168.10.50 -Port 502
</code></pre>
<p>Interpret the <code>TcpTestSucceeded</code> field:</p>
<ul>
<li><code>True</code>: a TCP connection to the specified IP and port succeeded at the time of the test.</li>
<li><code>False</code>: the TCP connection did not succeed. Possible causes include a closed port, firewall filtering, routing failure, a server that is offline, or a service that is not listening.</li>
</ul>
<p>This command does not send a complete Modbus request. A successful test does not validate the Unit Identifier, function code, register address, or returned data.</p>
<h3 id="73-interpret-common-port-test-outcomes">7.3 Interpret common port-test outcomes</h3>
<table>
<thead>
<tr>
<th>Outcome</th>
<th>Likely area to investigate</th>
</tr>
</thead>
<tbody>
<tr>
<td>Connection refused</td>
<td>Host reachable but no service listening, or a device actively rejects the connection</td>
</tr>
<tr>
<td>Connection timeout</td>
<td>Filtering, routing problems, offline host, packet loss, or silent rejection</td>
</tr>
<tr>
<td>TCP connection succeeds</td>
<td>Proceed to Modbus request and response diagnostics</td>
</tr>
<tr>
<td>Works from one PC but not another</td>
<td>Client firewall, VLAN, ACL, route, or source-address restrictions</td>
</tr>
<tr>
<td>Works initially but later fails</td>
<td>Connection limits, idle timeout, resource exhaustion, or intermittent network faults</td>
</tr>
</tbody>
</table>
<p>The exact behavior depends on the device, firewall, and network path. A timeout alone does not identify a single root cause.</p>
<h3 id="74-server-side-checks">7.4 Server-side checks</h3>
<p>If TCP port 502 cannot be reached, check the server itself.</p>
<ul>
<li>Is Modbus TCP enabled?</li>
<li>Is the server configured to listen on the intended interface?</li>
<li>Is the configured port actually 502?</li>
<li>Does the firmware support the requested Modbus TCP mode?</li>
<li>Has the maximum number of clients or connections been reached?</li>
<li>Is a firewall or ACL blocking incoming TCP connections?</li>
<li>Is another service or configuration preventing the expected listener from operating?</li>
<li>Does the device have a separate setting for Modbus TCP versus a serial Modbus gateway?</li>
</ul>
<p>Some devices permit only a limited number of simultaneous client connections. An HMI, SCADA server, engineering PC, and data collector may compete for those connections.</p>
<p>Do not assume that opening a port on the client PC fixes a server-side listening problem. Firewall rules must be evaluated in the direction of the actual connection.</p>
<h2 id="8-modbus-tcp-application-level-troubleshooting">8. Modbus TCP application-level troubleshooting</h2>
<p>When the TCP connection succeeds but the client receives no usable data, move to the Modbus protocol layer.</p>
<h3 id="81-distinguish-the-symptoms">8.1 Distinguish the symptoms</h3>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Meaning</th>
<th>Next check</th>
</tr>
</thead>
<tbody>
<tr>
<td>No TCP connection</td>
<td>The client cannot establish a transport connection</td>
<td>IP path, firewall, listener, port</td>
</tr>
<tr>
<td>TCP connects but requests time out</td>
<td>The server does not return a usable response within the client timeout</td>
<td>Server load, request format, connection handling, network capture</td>
</tr>
<tr>
<td>Modbus exception response</td>
<td>The server received a request and reported an application-level error</td>
<td>Function code, address, quantity, device support</td>
</tr>
<tr>
<td>Valid response with wrong value</td>
<td>Communication works but data interpretation may be wrong</td>
<td>Register mapping, data type, scaling, word order</td>
</tr>
<tr>
<td>Intermittent response failures</td>
<td>Communication or device behavior is inconsistent</td>
<td>Packet loss, load, timeouts, connection limits</td>
</tr>
<tr>
<td>Only one client works</td>
<td>Multiple clients may be competing for limited resources or using different configurations</td>
<td>Client limits, sessions, source restrictions, polling rate</td>
</tr>
</tbody>
</table>
<p>A Modbus exception is diagnostically useful because it indicates that a response was received. It is different from a TCP timeout, where no valid Modbus response arrives.</p>
<h3 id="82-understand-the-modbus-tcp-message">8.2 Understand the Modbus TCP message</h3>
<p>A Modbus TCP application data unit contains a seven-byte MBAP header followed by the function code and its data.</p>
<table>
<thead>
<tr>
<th>Field</th>
<th>Size</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Transaction Identifier</td>
<td>2 bytes</td>
<td>Matches a response to a request</td>
</tr>
<tr>
<td>Protocol Identifier</td>
<td>2 bytes</td>
<td>Normally zero for Modbus</td>
</tr>
<tr>
<td>Length</td>
<td>2 bytes</td>
<td>Specifies the number of following bytes</td>
</tr>
<tr>
<td>Unit Identifier</td>
<td>1 byte</td>
<td>Identifies a downstream device or unit, especially through gateways</td>
</tr>
<tr>
<td>Function Code</td>
<td>1 byte</td>
<td>Specifies the operation</td>
</tr>
<tr>
<td>Data</td>
<td>Variable</td>
<td>Contains addresses, quantities, values, or other function-specific data</td>
</tr>
</tbody>
</table>
<p>The MBAP header helps the receiver interpret the request and associate the response with the correct transaction.</p>
<p>A malformed request, unexpected length, unsupported function, or incorrect addressing can prevent the client from obtaining the expected result even when the TCP connection is healthy.</p>
<h2 id="9-unit-identifier-troubleshooting">9. Unit Identifier troubleshooting</h2>
<p>The Unit Identifier, sometimes called the Unit ID, is one byte in the Modbus TCP MBAP header.</p>
<p>Its meaning depends on the server architecture.</p>
<ul>
<li>Native Modbus TCP device: The Unit Identifier may be ignored, accepted with a configured value, or used according to the device implementation.</li>
<li>Modbus TCP-to-RTU gateway: The Unit Identifier commonly identifies the downstream Modbus RTU slave.</li>
<li>Multi-device gateway: Different Unit Identifiers may route requests to different downstream devices.</li>
</ul>
<p>Do not blindly set the Unit Identifier to <code>1</code> for every device. Confirm the gateway mapping or server documentation.</p>
<h3 id="example">Example</h3>
<p>A Modbus TCP client connects to a gateway at <code>192.168.10.60</code>. The gateway communicates with two serial devices:</p>
<table>
<thead>
<tr>
<th>Unit Identifier</th>
<th>Downstream device</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>Energy meter A</td>
</tr>
<tr>
<td>2</td>
<td>Energy meter B</td>
</tr>
</tbody>
</table>
<p>The client can establish a TCP connection to the gateway and still read the wrong device or receive an error if it uses the wrong Unit Identifier.</p>
<p>When troubleshooting a gateway, check both the TCP-side connection and the downstream serial communication. A working connection to the gateway does not prove that the gateway can communicate with its RTU device.</p>
<h2 id="10-register-addressing-errors">10. Register addressing errors</h2>
<p>Addressing mistakes are among the most common causes of incorrect Modbus reads.</p>
<h3 id="101-reference-notation-versus-protocol-address">10.1 Reference notation versus protocol address</h3>
<p>Documentation may describe a holding register as <code>40001</code>, while a software library asks for a zero-based address of <code>0</code>.</p>
<p>These can refer to the same register under a common documentation convention. However, conventions vary across manufacturers and software packages, so never assume that every displayed reference number is a literal address transmitted in the request.</p>
<table>
<thead>
<tr>
<th>Documentation reference</th>
<th>Possible zero-based request address</th>
<th>Data area</th>
</tr>
</thead>
<tbody>
<tr>
<td>00001</td>
<td>0</td>
<td>Coil</td>
</tr>
<tr>
<td>10001</td>
<td>0</td>
<td>Discrete input</td>
</tr>
<tr>
<td>30001</td>
<td>0</td>
<td>Input register</td>
</tr>
<tr>
<td>40001</td>
<td>0</td>
<td>Holding register</td>
</tr>
</tbody>
</table>
<p>This table illustrates a common convention, not a universal rule. Some software uses one-based addressing, some uses zero-based offsets, and some displays full reference numbers while translating them internally.</p>
<h3 id="102-example-of-an-offset-error">10.2 Example of an offset error</h3>
<p>Suppose the device manual identifies a holding register as <code>40010</code>. Under the common reference convention, its zero-based protocol address is <code>9</code>.</p>
<p>If a client library expects zero-based addresses and you enter <code>10</code>, it may read the next register instead. The request can succeed while returning a plausible but incorrect value.</p>
<p>To diagnose this:</p>
<ol>
<li>Find the exact register entry in the device manual.</li>
<li>Determine whether the manual uses reference notation or a raw offset.</li>
<li>Check whether the client software expects zero-based or one-based addressing.</li>
<li>Read a known register with a documented value.</li>
<li>Verify the returned value against the device display or another trusted measurement.</li>
</ol>
<p>Do not correct an offset error by randomly incrementing or decrementing addresses across the whole map. That can hide the original problem and create new ones.</p>
<h3 id="103-function-codes-and-data-areas">10.3 Function codes and data areas</h3>
<table>
<thead>
<tr>
<th>Function code</th>
<th>Operation</th>
<th>Typical use</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>Read Coils</td>
<td>Read discrete output bits</td>
</tr>
<tr>
<td>02</td>
<td>Read Discrete Inputs</td>
<td>Read discrete input bits</td>
</tr>
<tr>
<td>03</td>
<td>Read Holding Registers</td>
<td>Read holding registers</td>
</tr>
<tr>
<td>04</td>
<td>Read Input Registers</td>
<td>Read input registers</td>
</tr>
<tr>
<td>05</td>
<td>Write Single Coil</td>
<td>Write one coil</td>
</tr>
<tr>
<td>06</td>
<td>Write Single Register</td>
<td>Write one holding register</td>
</tr>
<tr>
<td>15 (0F hex)</td>
<td>Write Multiple Coils</td>
<td>Write a group of coils</td>
</tr>
<tr>
<td>16 (10 hex)</td>
<td>Write Multiple Registers</td>
<td>Write a group of holding registers</td>
</tr>
</tbody>
</table>
<p>A register's data area matters. A value documented as an input register cannot necessarily be read using function code 03. Likewise, a device may support only a subset of the standard function codes.</p>
<p>Before investigating complex network problems, confirm that the requested function code is supported by the device and is appropriate for the register.</p>
<h2 id="11-modbus-exception-responses">11. Modbus exception responses</h2>
<p>When the server returns a Modbus exception, inspect the exception code.</p>
<table>
<thead>
<tr>
<th>Exception code</th>
<th>Name</th>
<th>Typical interpretation</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>Illegal Function</td>
<td>Requested function is unsupported or invalid for the device</td>
</tr>
<tr>
<td>02</td>
<td>Illegal Data Address</td>
<td>Address or requested range is invalid</td>
</tr>
<tr>
<td>03</td>
<td>Illegal Data Value</td>
<td>A value, quantity, or parameter is outside permitted limits</td>
</tr>
<tr>
<td>04</td>
<td>Server Device Failure</td>
<td>Server encountered an unrecoverable error while processing the request</td>
</tr>
<tr>
<td>05</td>
<td>Acknowledge</td>
<td>Request accepted for processing, but completion may be pending</td>
</tr>
<tr>
<td>06</td>
<td>Server Device Busy</td>
<td>Server is temporarily unable to process the request</td>
</tr>
</tbody>
</table>
<p>Support for particular exception codes and their precise circumstances depends on the implementation.</p>
<p>For an exception response, inspect the function code as well as the exception code. In standard Modbus exception responses, the returned function code has its most significant bit set relative to the requested function code.</p>
<p>For example, a request using function code <code>03</code> may receive an exception function code of <code>83</code> hex. This indicates an exception response to the read-holding-registers request.</p>
<h2 id="12-data-interpretation-errors">12. Data interpretation errors</h2>
<p>A successful register read does not guarantee that the displayed engineering value is correct.</p>
<h3 id="121-common-causes">12.1 Common causes</h3>
<ul>
<li>Incorrect register address.</li>
<li>Wrong data type, such as interpreting a signed integer as unsigned.</li>
<li>Incorrect scaling or decimal placement.</li>
<li>Incorrect byte or word order for multi-register values.</li>
<li>Reading registers with an unsupported or incorrect function code.</li>
<li>Reading a value that changes faster than the polling rate.</li>
<li>Using a manual written for a different firmware revision or device model.</li>
</ul>
<h3 id="122-signed-and-unsigned-integers">12.2 Signed and unsigned integers</h3>
<p>A 16-bit unsigned integer represents values from 0 to 65535. A 16-bit signed two's-complement integer represents values from -32768 to 32767.</p>
<p>The same 16-bit register pattern can therefore represent different numerical values depending on its interpretation.</p>
<p>For example, the bit pattern <code>0xFFFF</code> represents 65535 as an unsigned 16-bit integer and -1 as a signed 16-bit integer.</p>
<h3 id="123-scaling">12.3 Scaling</h3>
<p>A device may store a measurement as an integer and require the client to apply a scale factor.</p>
<p>For example, if the documented raw value is <code>253</code> and the scaling factor is <code>0.1</code>, the engineering value is:</p>
<div class="math-display">\[ 253 \times 0.1 = 25.3 \]</div>
<p>The scaling rule must come from the device documentation. Do not assume that all values use a factor of 10 or 100.</p>
<h3 id="124-32-bit-values-and-word-order">12.4 32-bit values and word order</h3>
<p>A 32-bit value commonly occupies two consecutive 16-bit registers. The device may store the higher-order word first or the lower-order word first.</p>
<p>For a floating-point value or 32-bit integer, verify:</p>
<ul>
<li>Register start address.</li>
<li>Whether the value spans two registers.</li>
<li>Byte order within each register.</li>
<li>Word order between registers.</li>
<li>Whether the client library performs any automatic byte swapping.</li>
</ul>
<p>Incorrect word order can produce extremely large, tiny, negative, or otherwise nonsensical values even when the underlying communication is error-free.</p>
<h2 id="13-timeout-and-polling-configuration">13. Timeout and polling configuration</h2>
<p>A timeout is the maximum interval a client waits for a response before treating a request as unsuccessful. A polling interval is how frequently the client initiates requests.</p>
<p>These are related but different settings.</p>
<ul>
<li>A timeout that is too short may cause false communication failures when the device is busy.</li>
<li>A timeout that is excessively long may delay fault detection and slow down recovery.</li>
<li>An unnecessarily fast polling interval may overload the server or consume limited client connections.</li>
<li>Excessive simultaneous requests can create contention or unsupported request patterns.</li>
<li>Repeated automatic retries can increase traffic during an existing fault.</li>
</ul>
<p>Configure timeouts and polling intervals based on device specifications, network conditions, response time, and the number of requested data points.</p>
<p>For a production monitoring system, use reasonable polling rates and explicit handling for failed reads. Do not treat an old value as current without indicating its age or communication status.</p>
<h2 id="14-troubleshooting-a-modbus-tcp-to-rtu-gateway">14. Troubleshooting a Modbus TCP-to-RTU gateway</h2>
<p>A gateway introduces a second communication segment. The client communicates with the gateway over TCP, and the gateway communicates with the downstream device over a serial interface.</p>
<pre><code>Modbus TCP client
       |
       | Ethernet / TCP port 502
       v
Modbus TCP-to-RTU gateway
       |
       | RS-485 serial communication
       v
Modbus RTU slave device
</code></pre>
<p>The TCP connection can succeed even when the serial device is disconnected.</p>
<p>Check the following:</p>
<ul>
<li>Gateway IP address and TCP port.</li>
<li>Unit Identifier to serial slave mapping.</li>
<li>Serial baud rate, parity, data bits, and stop bits.</li>
<li>RS-485 polarity and wiring.</li>
<li>Serial termination and biasing where required.</li>
<li>Slave address and whether it is unique on the bus.</li>
<li>Downstream response timeout.</li>
<li>Whether another master or process is competing for the serial bus.</li>
<li>Gateway diagnostic counters and serial error logs.</li>
</ul>
<p>A downstream timeout may appear to the TCP client as a delayed response, a gateway-specific error, or another implementation-dependent result. Inspect gateway diagnostics to distinguish an Ethernet-side failure from a serial-side failure.</p>
<h2 id="15-diagnostic-tools-and-what-they-prove">15. Diagnostic tools and what they prove</h2>
<table>
<thead>
<tr>
<th>Tool</th>
<th>Useful for</th>
<th>Limitation</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>ipconfig /all</code></td>
<td>Local IP configuration</td>
<td>Does not test the server</td>
</tr>
<tr>
<td><code>ping</code></td>
<td>Basic ICMP reachability</td>
<td>Does not prove TCP or Modbus availability</td>
</tr>
<tr>
<td><code>arp -a</code></td>
<td>Local IPv4-to-MAC mappings</td>
<td>Does not validate application communication</td>
</tr>
<tr>
<td><code>route print</code></td>
<td>Windows routing table</td>
<td>Does not prove that the destination service is listening</td>
</tr>
<tr>
<td><code>Test-NetConnection</code></td>
<td>TCP connectivity to a specified port</td>
<td>Does not validate Modbus request semantics</td>
</tr>
<tr>
<td>Wireshark</td>
<td>TCP handshakes, resets, retransmissions, Modbus messages, exceptions</td>
<td>Requires correct capture location and protocol visibility</td>
</tr>
<tr>
<td>Modbus test client</td>
<td>Actual Modbus reads and writes</td>
<td>Must be configured with the correct device map and safe operations</td>
</tr>
<tr>
<td>PLC or device diagnostics</td>
<td>Device-side status and errors</td>
<td>Available information varies by manufacturer</td>
</tr>
<tr>
<td>Managed switch diagnostics</td>
<td>Link state, counters, VLANs, port errors</td>
<td>Cannot independently establish that the Modbus application is correct</td>
</tr>
</tbody>
</table>
<h3 id="wireshark-checks">Wireshark checks</h3>
<p>When authorized to capture industrial traffic, inspect:</p>
<ul>
<li>TCP SYN, SYN-ACK, and ACK during connection establishment.</li>
<li>TCP resets or repeated retransmissions.</li>
<li>Whether the client actually sends a Modbus request.</li>
<li>Whether the server returns a response.</li>
<li>Modbus transaction identifiers and MBAP length.</li>
<li>Unit Identifier and function code.</li>
<li>Exception responses.</li>
<li>Delays between request and response.</li>
<li>Whether a response reaches the client or is lost elsewhere in the path.</li>
</ul>
<p>Use a capture point that can observe the relevant traffic. A capture taken only on the client may not show what happened inside a gateway or at the server application.</p>
<h2 id="16-step-by-step-troubleshooting-procedure">16. Step-by-step troubleshooting procedure</h2>
<p>Follow this sequence during a real plant fault.</p>
<ol>
<li>Establish the fault conditions. Record the affected client, server, IP addresses, time of failure, recent changes, and whether other clients are affected.</li>
<li>Check the physical connection. Confirm device power, link status, cable condition, and switch port state.</li>
<li>Verify IP configuration. Check the actual server IP, subnet mask, VLAN, routing, and client network adapter.</li>
<li>Test reachability. Use ping where appropriate, while remembering that ICMP may be filtered.</li>
<li>Test TCP port 502. Use <code>Test-NetConnection</code> from Windows or an equivalent TCP connectivity test.</li>
<li>Verify the server listener. Confirm that Modbus TCP is enabled and listening on the expected interface and port.</li>
<li>Inspect network security. Check firewall rules, ACLs, VLAN boundaries, and client connection restrictions.</li>
<li>Send a known-good Modbus request. Use a documented, supported function code and a verified register address.</li>
<li>Check Unit Identifier and address mapping. Pay particular attention to gateways and zero-based versus one-based addressing.</li>
<li>Interpret the response. Separate timeouts from exception responses and successful reads with incorrect values.</li>
<li>Inspect packet captures and device diagnostics. Use them when basic tests do not isolate the failing layer.</li>
<li>Change one variable at a time. Validate each change before proceeding to the next.</li>
<li>Confirm recovery. Repeat the original failing operation and check that communication remains stable under the normal polling load.</li>
<li>Document the root cause. Record the symptom, evidence, correction, validation result, and preventive action.</li>
</ol>
<p>Do not reboot a PLC, change production network settings, or perform writes to unknown registers merely to see whether something improves. Diagnostic actions must not introduce a new production fault.</p>
<h2 id="17-symptom-to-cause-quick-reference">17. Symptom-to-cause quick reference</h2>
<table>
<thead>
<tr>
<th>Observed symptom</th>
<th>First checks</th>
</tr>
</thead>
<tbody>
<tr>
<td>No Ethernet link</td>
<td>Power, cable, connectors, switch port</td>
</tr>
<tr>
<td>Link exists but no ping</td>
<td>IP configuration, VLAN, firewall, routing, ICMP filtering</td>
</tr>
<tr>
<td>Ping works but TCP port test fails</td>
<td>Modbus service, port configuration, ACLs, listener</td>
</tr>
<tr>
<td>TCP connects but client times out</td>
<td>Request format, server response, device load, gateway diagnostics</td>
</tr>
<tr>
<td>Exception 01</td>
<td>Function code support</td>
</tr>
<tr>
<td>Exception 02</td>
<td>Register address and requested quantity</td>
</tr>
<tr>
<td>Exception 03</td>
<td>Request parameters or value limits</td>
</tr>
<tr>
<td>Reads succeed but values are wrong</td>
<td>Register map, scaling, signedness, byte and word order</td>
</tr>
<tr>
<td>Gateway responds but field device does not</td>
<td>Unit Identifier, serial settings, RS-485 wiring, slave address</td>
</tr>
<tr>
<td>Intermittent failures</td>
<td>Packet loss, connection limits, server load, polling rate, link errors</td>
</tr>
<tr>
<td>One client works and another fails</td>
<td>Client configuration, firewall, source restrictions, connection limits</td>
</tr>
</tbody>
</table>
<h2 id="18-prevention-and-maintenance-practices">18. Prevention and maintenance practices</h2>
<p>A reliable Modbus TCP installation requires more than a working connection during commissioning.</p>
<ul>
<li>Maintain an approved IP address and network-device inventory.</li>
<li>Document server IP, TCP port, Unit Identifier, supported function codes, and register map.</li>
<li>Record addressing conventions used by the selected client library.</li>
<li>Keep PLC, gateway, and application configuration backups.</li>
<li>Document firmware revisions and any differences in register mapping.</li>
<li>Monitor communication status, timeout counts, exception counts, and stale-data conditions.</li>
<li>Avoid unnecessarily aggressive polling and repeated reconnect loops.</li>
<li>Check switch counters and device diagnostics during scheduled maintenance.</li>
<li>Use controlled configuration changes and retain rollback information.</li>
<li>Segment industrial networks and restrict access to Modbus TCP services.</li>
</ul>
<p>Modbus TCP does not provide built-in authentication or encryption in its traditional form. Keep it within appropriately segmented industrial networks, apply access controls, and avoid exposing TCP port 502 directly to the public internet.</p>
<h2 id="19-interview-questions-and-answers">19. Interview questions and answers</h2>
<p>Q1. What is the default TCP port for Modbus TCP?</p>
<p>TCP port <code>502</code> is the conventional default. The actual configured port should still be verified.</p>
<p>Q2. Ping succeeds, but Modbus communication fails. Why?</p>
<p>Ping tests ICMP reachability, not the Modbus TCP service. The port may be closed, the service disabled, the firewall may block TCP, or the request may contain incorrect addressing.</p>
<p>Q3. What does <code>Test-NetConnection</code> with <code>TcpTestSucceeded: True</code> prove?</p>
<p>It proves that a TCP connection to the specified destination and port succeeded at that time. It does not prove that a Modbus request will be accepted or that the register data will be correct.</p>
<p>Q4. What is the difference between a timeout and a Modbus exception?</p>
<p>A timeout means the client did not receive a usable response within its configured waiting period. An exception is a Modbus response reporting a request or processing error.</p>
<p>Q5. Why can the TCP connection work while a gateway's downstream device fails?</p>
<p>The TCP connection terminates at the gateway. The gateway's separate serial communication can still fail because of wiring, serial settings, slave addressing, or downstream device problems.</p>
<p>Q6. Why might register 40010 be read incorrectly?</p>
<p>The software may expect a zero-based offset rather than a full reference number. Data type, function code, register range, and word order may also be incorrect.</p>
<p>Q7. How would you troubleshoot intermittent Modbus TCP communication?</p>
<p>Check link and switch counters, packet loss and retransmissions, server load, client limits, polling rates, timeout settings, and device logs. Capture traffic if necessary to determine whether requests or responses are being delayed or lost.</p>
<p>Q8. Can multiple clients communicate with the same Modbus TCP server?</p>
<p>Often yes, but the supported number of simultaneous clients depends on the device. Excessive connections or polling may exhaust resources or affect response times.</p>
<p>Q9. What should be checked first when Modbus TCP stops working after a network change?</p>
<p>Verify the device's current IP configuration, VLAN assignment, routing, firewall or ACL changes, and whether the server is still listening on the expected port.</p>
<p>Q10. What is the most useful troubleshooting principle?</p>
<p>Identify the first failing layer and prove each step with evidence. Do not confuse network reachability, TCP connectivity, valid Modbus communication, and correct process data.</p>
<h2 id="20-practical-exercises">20. Practical exercises</h2>
<ul>
<li>Configure a test client and server on an isolated test network. Verify IP connectivity and TCP port 502.</li>
<li>Disable the Modbus TCP service on the test server and observe the difference between ping and the TCP port test.</li>
<li>Read a documented holding register using a known-good function code.</li>
<li>Intentionally use an incorrect register offset in the test environment and observe the result.</li>
<li>Compare a supported request with an unsupported function code and identify the exception response.</li>
<li>Read a signed and unsigned value from a test register map and compare the interpretations.</li>
<li>Test a two-register value with the documented word order.</li>
<li>If a gateway is available, disconnect its downstream serial device in a controlled test and compare TCP-side and serial-side diagnostics.</li>
<li>Write a fault report documenting the symptom, evidence, root cause, correction, and validation.</li>
</ul>
<h2 id="21-final-mental-model">21. Final mental model</h2>
<p>Modbus TCP troubleshooting follows a layered logic:</p>
<ul>
<li>Physical and Ethernet: Is the device connected to the intended network?</li>
<li>IP: Can the client reach the correct destination through the configured network path?</li>
<li>TCP: Is the expected service accepting connections on the intended port?</li>
<li>Modbus protocol: Is the request valid and does the server return a response?</li>
<li>Addressing: Are the Unit Identifier, function code, register offset, and quantity correct?</li>
<li>Data interpretation: Are the returned bytes converted into the correct engineering value?</li>
</ul>
<p>The goal is not merely to make a connection succeed. It is to establish that the correct device is responding to the correct request and returning trustworthy process data.</p>
<h2 id="next-topic">NEXT TOPIC</h2>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\03_Comms\03_Protocols\07_CC_Link - CC-Link</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
