<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>02_PLAN_WISE_2026\02_INDUSTRY3_0\05_Cabinet_Eng\19_Panel_Documents\08_IO_List - I/O list</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">02_PLAN_WISE_2026\02_INDUSTRY3_0\05_Cabinet_Eng\19_Panel_Documents\08_IO_List - I/O list</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition-and-purpose">1. Definition and purpose</a></li>
<li><a href="#2-what-is-an-input-and-what-is-an-output">2. What is an input and what is an output?</a><ul>
<li><a href="#21-digital-input">2.1 Digital input</a></li>
<li><a href="#22-digital-output">2.2 Digital output</a></li>
<li><a href="#23-analog-input">2.3 Analog input</a></li>
<li><a href="#24-analog-output">2.4 Analog output</a></li>
</ul>
</li>
<li><a href="#3-io-signal-direction">3. I/O signal direction</a></li>
<li><a href="#4-io-list-versus-related-documents">4. I/O list versus related documents</a></li>
<li><a href="#5-standard-fields-in-an-io-list">5. Standard fields in an I/O list</a><ul>
<li><a href="#51-identification-fields">5.1 Identification fields</a></li>
<li><a href="#52-plc-hardware-and-addressing-fields">5.2 PLC hardware and addressing fields</a></li>
<li><a href="#53-electrical-specification-fields">5.3 Electrical specification fields</a></li>
<li><a href="#54-wiring-and-documentation-fields">5.4 Wiring and documentation fields</a></li>
<li><a href="#55-operational-fields">5.5 Operational fields</a></li>
</ul>
</li>
<li><a href="#6-tag-naming-conventions">6. Tag naming conventions</a><ul>
<li><a href="#61-rules-for-good-tag-names">6.1 Rules for good tag names</a></li>
</ul>
</li>
<li><a href="#7-digital-input-design">7. Digital input design</a><ul>
<li><a href="#71-pnp-and-npn-sensors">7.1 PNP and NPN sensors</a></li>
<li><a href="#72-dry-contacts">7.2 Dry contacts</a></li>
<li><a href="#73-normally-open-and-normally-closed">7.3 Normally open and normally closed</a></li>
</ul>
</li>
<li><a href="#8-digital-output-design">8. Digital output design</a><ul>
<li><a href="#81-output-types">8.1 Output types</a></li>
<li><a href="#82-interposing-relays">8.2 Interposing relays</a></li>
<li><a href="#83-output-feedback">8.3 Output feedback</a></li>
</ul>
</li>
<li><a href="#9-analog-signals-and-engineering-scaling">9. Analog signals and engineering scaling</a><ul>
<li><a href="#91-example-420-ma-pressure-transmitter">9.1 Example: 4–20 mA pressure transmitter</a></li>
<li><a href="#92-raw-values-and-engineering-values">9.2 Raw values and engineering values</a></li>
<li><a href="#93-analog-signal-quality">9.3 Analog signal quality</a></li>
</ul>
</li>
<li><a href="#10-analog-output-design">10. Analog output design</a></li>
<li><a href="#11-plc-address-and-hardware-mapping">11. PLC address and hardware mapping</a><ul>
<li><a href="#111-physical-io">11.1 Physical I/O</a></li>
<li><a href="#112-symbolic-and-hardware-identifiers">11.2 Symbolic and hardware identifiers</a></li>
<li><a href="#113-remote-io">11.3 Remote I/O</a></li>
</ul>
</li>
<li><a href="#12-safety-related-io">12. Safety-related I/O</a></li>
<li><a href="#13-communication-based-io">13. Communication-based I/O</a></li>
<li><a href="#14-spare-and-unused-io-channels">14. Spare and unused I/O channels</a></li>
<li><a href="#15-io-list-example">15. I/O list example</a></li>
<li><a href="#16-io-capacity-and-module-selection">16. I/O capacity and module selection</a><ul>
<li><a href="#161-count-signals-by-type">16.1 Count signals by type</a></li>
<li><a href="#162-calculate-nominal-channel-requirements">16.2 Calculate nominal channel requirements</a></li>
<li><a href="#163-example">16.3 Example</a></li>
</ul>
</li>
<li><a href="#17-commissioning-and-io-validation">17. Commissioning and I/O validation</a><ul>
<li><a href="#171-digital-input-testing">17.1 Digital input testing</a></li>
<li><a href="#172-digital-output-testing">17.2 Digital output testing</a></li>
<li><a href="#173-analog-input-testing">17.3 Analog input testing</a></li>
<li><a href="#174-analog-output-testing">17.4 Analog output testing</a></li>
<li><a href="#175-io-test-status">17.5 I/O test status</a></li>
</ul>
</li>
<li><a href="#18-io-troubleshooting">18. I/O troubleshooting</a><ul>
<li><a href="#181-digital-input-remains-off">18.1 Digital input remains OFF</a></li>
<li><a href="#182-digital-output-is-on-but-the-actuator-does-not-operate">18.2 Digital output is ON but the actuator does not operate</a></li>
<li><a href="#183-analog-input-value-is-incorrect">18.3 Analog input value is incorrect</a></li>
<li><a href="#184-communication-based-signal-is-stale">18.4 Communication-based signal is stale</a></li>
</ul>
</li>
<li><a href="#19-io-list-quality-checks">19. I/O list quality checks</a></li>
<li><a href="#20-managing-the-io-list-in-excel-or-a-database">20. Managing the I/O list in Excel or a database</a></li>
<li><a href="#21-relationship-between-io-lists-and-software-development">21. Relationship between I/O lists and software development</a><ul>
<li><a href="#211-signal-definitions-before-programming">21.1 Signal definitions before programming</a></li>
<li><a href="#212-io-simulation">21.2 I/O simulation</a></li>
</ul>
</li>
<li><a href="#22-common-design-mistakes">22. Common design mistakes</a></li>
<li><a href="#23-interview-questions-and-answers">23. Interview questions and answers</a><ul>
<li><a href="#q1-what-is-an-io-list">Q1. What is an I/O list?</a></li>
<li><a href="#q2-what-is-the-difference-between-a-digital-input-and-a-digital-output">Q2. What is the difference between a digital input and a digital output?</a></li>
<li><a href="#q3-what-is-the-difference-between-an-analog-input-and-an-analog-output">Q3. What is the difference between an analog input and an analog output?</a></li>
<li><a href="#q4-why-are-both-command-and-feedback-signals-required">Q4. Why are both command and feedback signals required?</a></li>
<li><a href="#q5-what-is-the-difference-between-an-io-address-and-a-signal-tag">Q5. What is the difference between an I/O address and a signal tag?</a></li>
<li><a href="#q6-why-is-pnpnpn-compatibility-important">Q6. Why is PNP/NPN compatibility important?</a></li>
<li><a href="#q7-what-is-analog-scaling">Q7. What is analog scaling?</a></li>
<li><a href="#q8-why-should-the-io-list-include-terminal-and-wire-references">Q8. Why should the I/O list include terminal and wire references?</a></li>
<li><a href="#q9-what-is-the-purpose-of-spare-io-channels">Q9. What is the purpose of spare I/O channels?</a></li>
<li><a href="#q10-how-do-you-troubleshoot-an-input-that-remains-off">Q10. How do you troubleshoot an input that remains OFF?</a></li>
<li><a href="#q11-what-is-the-risk-of-an-incorrect-io-list">Q11. What is the risk of an incorrect I/O list?</a></li>
<li><a href="#q12-how-would-you-maintain-an-io-list-during-a-retrofit">Q12. How would you maintain an I/O list during a retrofit?</a></li>
</ul>
</li>
<li><a href="#24-practical-exercise">24. Practical exercise</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition-and-purpose">1. Definition and purpose</h2>
<p>An I/O list (Input/Output list) is an engineering document that defines the signals exchanged between a PLC or other control system and the machine it controls.</p>
<p>It identifies each signal, its function, its electrical characteristics, its controller address, its field device, and the relevant wiring and engineering references.</p>
<p>The I/O list acts as a bridge between electrical design, PLC programming, instrumentation, commissioning, troubleshooting, and maintenance.</p>
<p>Its main purposes are:</p>
<ul>
<li>Define every required digital and analog input and output.</li>
<li>Map field devices to PLC addresses and hardware channels.</li>
<li>Specify signal types, electrical interfaces, and operating ranges.</li>
<li>Establish consistent tag names and descriptions.</li>
<li>Support PLC hardware selection and I/O capacity planning.</li>
<li>Connect electrical schematics with PLC logic and HMI displays.</li>
<li>Support point-to-point wiring checks and commissioning.</li>
<li>Identify unused channels, spare capacity, and future expansion requirements.</li>
<li>Document safety-related signals and communication-based I/O where applicable.</li>
<li>Provide a reliable reference for fault diagnosis and machine modifications.</li>
</ul>
<p>An I/O list should help answer these questions:</p>
<ol>
<li>What physical or logical signal is involved?</li>
<li>What does the signal mean?</li>
<li>Is it an input or an output from the controller's perspective?</li>
<li>Which PLC, rack, module, channel, and address handle it?</li>
<li>What electrical signal type and operating range does it use?</li>
<li>Which field device, terminal, wire, and drawing reference are associated with it?</li>
<li>How should the signal behave during normal operation, faults, and safe states?</li>
</ol>
<h2 id="2-what-is-an-input-and-what-is-an-output">2. What is an input and what is an output?</h2>
<p>The words input and output are defined from the perspective of the controller being documented.</p>
<h3 id="21-digital-input">2.1 Digital input</h3>
<p>A digital input represents a discrete state, typically ON/OFF or TRUE/FALSE.</p>
<p>Examples:</p>
<ul>
<li>Push button pressed or released.</li>
<li>Guard door closed or open.</li>
<li>Cylinder extended or retracted.</li>
<li>Motor overload tripped or healthy.</li>
<li>Part present or absent.</li>
<li>Pressure switch activated or inactive.</li>
<li>Contactor auxiliary contact indicating feedback.</li>
</ul>
<p>Typical signal types include 24 V DC PNP or NPN signals, dry contacts, and other supported discrete interfaces.</p>
<p>Example:</p>
<p>A proximity sensor detects a metal component and sends a 24 V DC signal to a PLC digital input. When the sensor is active, the PLC input channel changes state according to the wiring and input configuration.</p>
<h3 id="22-digital-output">2.2 Digital output</h3>
<p>A digital output commands a discrete action.</p>
<p>Examples:</p>
<ul>
<li>Energize a contactor coil.</li>
<li>Switch on a solenoid valve.</li>
<li>Activate a tower-light segment.</li>
<li>Command a pneumatic valve.</li>
<li>Enable an external device.</li>
<li>Operate an interposing relay.</li>
</ul>
<p>The output can be transistor, relay, triac, or another supported interface. Its electrical characteristics must match the connected load.</p>
<p>A PLC output does not automatically prove that the commanded equipment physically operated. Feedback signals are often required to confirm the actual result.</p>
<h3 id="23-analog-input">2.3 Analog input</h3>
<p>An analog input measures a variable represented by a continuously varying electrical signal.</p>
<p>Examples:</p>
<ul>
<li>Pressure transmitter.</li>
<li>Temperature transmitter.</li>
<li>Flow transmitter.</li>
<li>Position sensor.</li>
<li>Load or force transducer.</li>
<li>Speed feedback signal.</li>
</ul>
<p>Common industrial interfaces include:</p>
<ul>
<li>4–20 mA.</li>
<li>0–20 mA.</li>
<li>0–10 V.</li>
<li>1–5 V.</li>
<li>Thermocouple and RTD interfaces supported by dedicated modules.</li>
</ul>
<p>The list should record the actual signal type and range, not simply label every analog signal as <code>AI</code>.</p>
<h3 id="24-analog-output">2.4 Analog output</h3>
<p>An analog output provides a variable reference or command.</p>
<p>Examples:</p>
<ul>
<li>Speed reference to a VFD.</li>
<li>Position or force reference to a compatible controller.</li>
<li>Control-valve position command.</li>
<li>Pressure setpoint to a compatible external device.</li>
</ul>
<p>Typical interfaces include 4–20 mA and 0–10 V, depending on the receiving device.</p>
<p>An analog output's electrical range, scaling, direction, and safe behavior must be defined.</p>
<h2 id="3-io-signal-direction">3. I/O signal direction</h2>
<p>Direction is determined from the perspective of the controller, not from the field device's perspective.</p>
<table>
<thead>
<tr>
<th>Signal</th>
<th>Controller direction</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Push button status</td>
<td>Input</td>
<td>Start request</td>
</tr>
<tr>
<td>Proximity sensor status</td>
<td>Input</td>
<td>Part detected</td>
</tr>
<tr>
<td>Pressure transmitter measurement</td>
<td>Input</td>
<td>Pressure feedback</td>
</tr>
<tr>
<td>Contactor command</td>
<td>Output</td>
<td>Motor run request</td>
</tr>
<tr>
<td>Solenoid command</td>
<td>Output</td>
<td>Extend cylinder</td>
</tr>
<tr>
<td>Speed reference</td>
<td>Output</td>
<td>VFD frequency or speed command</td>
</tr>
<tr>
<td>Drive-ready status</td>
<td>Input</td>
<td>Drive reports ready</td>
</tr>
<tr>
<td>Drive fault status</td>
<td>Input</td>
<td>Drive reports fault</td>
</tr>
</tbody>
</table>
<p>A VFD can therefore have both inputs and outputs in the same application. Its run command may be a PLC output, while its ready and fault signals are PLC inputs.</p>
<p>The same distinction applies to robots, CNC machines, vision systems, and remote I/O stations.</p>
<h2 id="4-io-list-versus-related-documents">4. I/O list versus related documents</h2>
<p>The I/O list is related to several other engineering documents, but each serves a different purpose.</p>
<table>
<thead>
<tr>
<th>Document</th>
<th>Primary purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>I/O list</td>
<td>Defines signals, direction, type, address, and function</td>
</tr>
<tr>
<td>Component list</td>
<td>Identifies physical devices and their technical details</td>
</tr>
<tr>
<td>BOM</td>
<td>Defines material requirements and quantities</td>
</tr>
<tr>
<td>Electrical schematic</td>
<td>Shows circuits, wiring, contacts, and electrical relationships</td>
</tr>
<tr>
<td>Panel layout</td>
<td>Shows physical device positions</td>
</tr>
<tr>
<td>Terminal plan</td>
<td>Defines terminal numbers and connection references</td>
</tr>
<tr>
<td>Cable schedule</td>
<td>Defines cable identities and endpoints</td>
</tr>
<tr>
<td>PLC program</td>
<td>Implements the control behavior</td>
</tr>
<tr>
<td>HMI tag list</td>
<td>Defines operator-interface variables and their display or control use</td>
</tr>
<tr>
<td>Network topology</td>
<td>Defines communication links, nodes, and network structure</td>
</tr>
<tr>
<td>Alarm list</td>
<td>Defines fault conditions, alarm text, and operator response</td>
</tr>
<tr>
<td>Cause-and-effect matrix</td>
<td>Maps initiating conditions to required machine responses</td>
</tr>
</tbody>
</table>
<p>The I/O list does not replace the PLC program or the electrical schematic. It connects their signal-level information.</p>
<h2 id="5-standard-fields-in-an-io-list">5. Standard fields in an I/O list</h2>
<p>A practical I/O list should include enough fields to identify, configure, wire, test, and maintain each signal.</p>
<h3 id="51-identification-fields">5.1 Identification fields</h3>
<table>
<thead>
<tr>
<th>Field</th>
<th>Purpose</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Project ID</td>
<td>Identifies the project</td>
<td><code>PRJ-1059</code></td>
</tr>
<tr>
<td>Machine ID</td>
<td>Identifies the machine</td>
<td><code>TB01</code></td>
</tr>
<tr>
<td>Signal tag</td>
<td>Unique signal identity</td>
<td><code>LS_CYL_EXT</code></td>
</tr>
<tr>
<td>Signal description</td>
<td>Explains the signal</td>
<td>Cylinder extended feedback</td>
</tr>
<tr>
<td>I/O type</td>
<td>Identifies the signal category</td>
<td>Digital input</td>
</tr>
<tr>
<td>Signal direction</td>
<td>Defines controller perspective</td>
<td>Input</td>
</tr>
<tr>
<td>Functional group</td>
<td>Groups related signals</td>
<td>Pneumatic system</td>
</tr>
<tr>
<td>Device tag</td>
<td>Identifies the associated device</td>
<td><code>B12</code></td>
</tr>
<tr>
<td>Signal source or destination</td>
<td>Identifies the connected equipment</td>
<td>Cylinder limit sensor</td>
</tr>
</tbody>
</table>
<h3 id="52-plc-hardware-and-addressing-fields">5.2 PLC hardware and addressing fields</h3>
<table>
<thead>
<tr>
<th>Field</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>PLC or controller ID</td>
<td>Identifies the controller</td>
</tr>
<tr>
<td>Rack or chassis</td>
<td>Identifies the hardware rack</td>
</tr>
<tr>
<td>Remote I/O station</td>
<td>Identifies the distributed I/O node</td>
</tr>
<tr>
<td>Slot or module position</td>
<td>Identifies the hardware position</td>
</tr>
<tr>
<td>Module tag</td>
<td>Identifies the I/O module</td>
</tr>
<tr>
<td>Channel number</td>
<td>Identifies the physical channel</td>
</tr>
<tr>
<td>PLC address</td>
<td>Identifies the controller's address representation</td>
</tr>
<tr>
<td>Symbolic variable</td>
<td>Identifies the program variable</td>
</tr>
<tr>
<td>Hardware configuration reference</td>
<td>Links to the controller configuration</td>
</tr>
<tr>
<td>Spare or used status</td>
<td>Records channel utilization</td>
</tr>
</tbody>
</table>
<p>Address formats differ by platform. A Siemens symbolic tag, an Allen-Bradley module/channel reference, and a Mitsubishi device address may represent equivalent engineering concepts without sharing the same syntax.</p>
<p>Do not force all controller platforms into one address format. Store the actual native address and, if useful, a separate normalized channel identifier.</p>
<h3 id="53-electrical-specification-fields">5.3 Electrical specification fields</h3>
<table>
<thead>
<tr>
<th>Field</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Signal standard</td>
<td>Identifies the interface, such as 24 V DC or 4–20 mA</td>
</tr>
<tr>
<td>Electrical type</td>
<td>Identifies PNP, NPN, relay, transistor, or other supported interface</td>
</tr>
<tr>
<td>Normal state</td>
<td>Records expected state in the defined normal condition</td>
</tr>
<tr>
<td>Active state</td>
<td>Defines what the signal means when asserted</td>
</tr>
<tr>
<td>Signal range</td>
<td>Records the permitted electrical or measurement range</td>
</tr>
<tr>
<td>Engineering unit</td>
<td>Defines the measured quantity's unit</td>
</tr>
<tr>
<td>Scaling low/high</td>
<td>Defines the relationship between raw value and engineering value</td>
</tr>
<tr>
<td>Input filter or debounce</td>
<td>Records the relevant signal filtering requirement</td>
</tr>
<tr>
<td>Output load</td>
<td>Records load characteristics where applicable</td>
</tr>
<tr>
<td>Failure behavior</td>
<td>Documents expected response to detected faults or signal loss</td>
</tr>
</tbody>
</table>
<h3 id="54-wiring-and-documentation-fields">5.4 Wiring and documentation fields</h3>
<table>
<thead>
<tr>
<th>Field</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Schematic number</td>
<td>Identifies the electrical drawing</td>
</tr>
<tr>
<td>Sheet and grid</td>
<td>Locates the circuit</td>
</tr>
<tr>
<td>Terminal reference</td>
<td>Identifies the terminal connection</td>
</tr>
<tr>
<td>Wire number</td>
<td>Identifies the conductor</td>
</tr>
<tr>
<td>Cable ID</td>
<td>Identifies the cable, where applicable</td>
</tr>
<tr>
<td>Connector or pin</td>
<td>Identifies the relevant connector contact</td>
</tr>
<tr>
<td>Field location</td>
<td>Identifies the physical sensor or actuator location</td>
</tr>
<tr>
<td>Related component tag</td>
<td>Links to the component list</td>
</tr>
<tr>
<td>Test procedure reference</td>
<td>Links to the commissioning or test record</td>
</tr>
<tr>
<td>Revision</td>
<td>Identifies the approved document version</td>
</tr>
</tbody>
</table>
<h3 id="55-operational-fields">5.5 Operational fields</h3>
<p>For signals with meaningful operational requirements, consider recording:</p>
<ul>
<li>Normal state and active state.</li>
<li>Expected response time.</li>
<li>Signal filtering or debounce.</li>
<li>Interlocks and permissives.</li>
<li>Alarm or diagnostic association.</li>
<li>Startup and shutdown behavior.</li>
<li>Behavior on communication loss.</li>
<li>Required state on power failure.</li>
<li>Safety function or safety assessment reference.</li>
<li>HMI display or command reference.</li>
</ul>
<p>These fields should be used where the application requires them. The I/O list should not become an uncontrolled substitute for a complete functional specification.</p>
<h2 id="6-tag-naming-conventions">6. Tag naming conventions</h2>
<p>A consistent naming convention improves readability, searchability, and maintenance.</p>
<p>A tag can combine a device or process identifier with its function.</p>
<p>Examples:</p>
<table>
<thead>
<tr>
<th>Tag</th>
<th>Meaning</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>PB_START</code></td>
<td>Start push-button signal</td>
</tr>
<tr>
<td><code>PB_STOP</code></td>
<td>Stop push-button signal</td>
</tr>
<tr>
<td><code>PS_AIR_OK</code></td>
<td>Pneumatic pressure permissive</td>
</tr>
<tr>
<td><code>LS_CYL_EXT</code></td>
<td>Cylinder extended limit switch</td>
</tr>
<tr>
<td><code>LS_CYL_RET</code></td>
<td>Cylinder retracted limit switch</td>
</tr>
<tr>
<td><code>PE_PART_PRESENT</code></td>
<td>Photoelectric part-detection signal</td>
</tr>
<tr>
<td><code>MTR01_RUN_CMD</code></td>
<td>Motor 1 run command</td>
</tr>
<tr>
<td><code>MTR01_RUN_FB</code></td>
<td>Motor 1 run feedback</td>
</tr>
<tr>
<td><code>VFD01_READY</code></td>
<td>Drive ready status</td>
</tr>
<tr>
<td><code>VFD01_FAULT</code></td>
<td>Drive fault status</td>
</tr>
<tr>
<td><code>PT01_PRESSURE</code></td>
<td>Pressure transmitter measurement</td>
</tr>
<tr>
<td><code>CV01_POS_CMD</code></td>
<td>Control-valve position command</td>
</tr>
</tbody>
</table>
<p>These names are illustrative. Follow the plant's established tag structure, abbreviations, separators, and case conventions.</p>
<h3 id="61-rules-for-good-tag-names">6.1 Rules for good tag names</h3>
<ul>
<li>Use one defined naming convention throughout the project.</li>
<li>Make the signal's meaning clear without excessive length.</li>
<li>Distinguish commands from feedback.</li>
<li>Distinguish requests from confirmed states.</li>
<li>Avoid names such as <code>INPUT1</code>, <code>OUTPUT2</code>, or <code>TAG_NEW</code>.</li>
<li>Avoid using the same tag for unrelated signals.</li>
<li>Keep tag names stable across electrical drawings, PLC code, HMI, and historian records.</li>
<li>Document abbreviations in a tag dictionary.</li>
<li>Avoid embedding changeable physical locations in names unless required by the plant's standard.</li>
</ul>
<p>For example, <code>MTR01_RUN_CMD</code> is a command, while <code>MTR01_RUN_FB</code> is feedback. Treating both as <code>MOTOR_RUNNING</code> can cause serious confusion during commissioning.</p>
<h2 id="7-digital-input-design">7. Digital input design</h2>
<p>Digital inputs must be compatible with the field device, supply, input module, and wiring arrangement.</p>
<h3 id="71-pnp-and-npn-sensors">7.1 PNP and NPN sensors</h3>
<p>For common 24 V DC three-wire sensors:</p>
<ul>
<li>A PNP sensor typically sources positive voltage to the input when active.</li>
<li>An NPN sensor typically sinks current toward 0 V when active.</li>
<li>The PLC input module must support the selected arrangement.</li>
<li>The common or reference wiring must be compatible with the module design.</li>
<li>The sensor supply and signal wiring must follow the manufacturer's terminal diagram.</li>
</ul>
<p>A typical PNP arrangement is:</p>
<pre><code>+24 V DC → Sensor supply positive
0 V DC   → Sensor supply negative
Sensor output → PLC digital input
PLC input common → 0 V DC, where required by module design
</code></pre>
<p>This is a conceptual example, not a universal wiring diagram. Actual terminal connections depend on the input module's design and wiring topology.</p>
<p>A mismatch between PNP/NPN output and the input module can result in a signal that never changes state or behaves unpredictably.</p>
<h3 id="72-dry-contacts">7.2 Dry contacts</h3>
<p>A dry contact provides a switching contact without supplying its own voltage.</p>
<p>The input circuit must provide a compatible sensing voltage and current. Verify contact ratings, input current, common wiring, and the required contact state.</p>
<p>Do not assume every field contact can be connected directly to every PLC input.</p>
<h3 id="73-normally-open-and-normally-closed">7.3 Normally open and normally closed</h3>
<p>Normally open (NO) and normally closed (NC) describe contact behavior in a defined unactuated condition.</p>
<p>They do not automatically define what the PLC will display as TRUE or FALSE.</p>
<p>For example, a closed guard-door contact may produce a TRUE input while the guard is closed. An alternative arrangement may use a different signal interpretation. The I/O list must define the actual intended behavior.</p>
<p>For ordinary process signals, a broken wire can sometimes look identical to an inactive device. Where fault detection matters, the circuit or diagnostic design must address this limitation.</p>
<p>For safety-related functions, contact arrangement, device architecture, fault detection, and validated safety behavior must follow the applicable safety design. A normal PLC I/O list alone does not establish a safety function.</p>
<h2 id="8-digital-output-design">8. Digital output design</h2>
<p>Digital outputs operate loads or issue commands to other equipment.</p>
<h3 id="81-output-types">8.1 Output types</h3>
<table>
<thead>
<tr>
<th>Output type</th>
<th>Typical characteristics</th>
<th>Important checks</th>
</tr>
</thead>
<tbody>
<tr>
<td>Transistor output</td>
<td>Electronic switching, commonly DC</td>
<td>Output polarity, current, leakage, inductive-load suppression</td>
</tr>
<tr>
<td>Relay output</td>
<td>Mechanical contacts, can switch supported AC or DC loads</td>
<td>Contact ratings, electrical life, switching frequency</td>
</tr>
<tr>
<td>Triac output</td>
<td>Electronic switching for compatible AC loads</td>
<td>Load type, leakage current, minimum load, switching constraints</td>
</tr>
<tr>
<td>Safety output</td>
<td>Designed for defined safety-related control functions</td>
<td>Certified architecture, diagnostics, load compatibility, validation</td>
</tr>
</tbody>
</table>
<p>The exact capabilities depend on the selected module. A relay output is not automatically suitable for every load, and a transistor output is not automatically suitable for an AC coil.</p>
<h3 id="82-interposing-relays">8.2 Interposing relays</h3>
<p>Interposing relays are used when an interface is needed between a PLC output and the controlled load.</p>
<p>Common reasons include:</p>
<ul>
<li>Electrical isolation between circuits.</li>
<li>Switching loads outside the PLC output's direct capability.</li>
<li>Providing suitable contact arrangements.</li>
<li>Standardizing interfaces to field devices.</li>
</ul>
<p>The component list should identify the relay. The I/O list should identify the PLC signal and the load or function it commands. The schematic should show the actual connection.</p>
<h3 id="83-output-feedback">8.3 Output feedback</h3>
<p>An output command is not proof of physical operation.</p>
<p>Example:</p>
<pre><code>PLC output MTR01_RUN_CMD
    ↓
Contactor coil energizes
    ↓
Motor supply is switched
    ↓
Motor operates
    ↓
Feedback MTR01_RUN_FB confirms the expected state
</code></pre>
<p>The feedback may come from an auxiliary contact, drive status, encoder, or other suitable sensor.</p>
<p>Where operation must be confirmed, the control design should define the expected response time and fault response. The feedback method must be appropriate for the function being verified.</p>
<h2 id="9-analog-signals-and-engineering-scaling">9. Analog signals and engineering scaling</h2>
<p>Analog signals require more information than a simple digital state.</p>
<p>The I/O list should record the electrical range, engineering range, unit, scaling convention, and fault-handling requirements.</p>
<h3 id="91-example-420-ma-pressure-transmitter">9.1 Example: 4–20 mA pressure transmitter</h3>
<p>Suppose a transmitter measures 0 to 10 bar and provides a linear 4–20 mA signal.</p>
<p>The engineering value is:</p>
<div class="math-display">\[ P = \frac{I-4}{20-4}\times 10 \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(P\)</span> is pressure in bar.</li>
<li><span class="math-inline">\(I\)</span> is the measured loop current in mA.</li>
<li>The lower range is 4 mA.</li>
<li>The upper range is 20 mA.</li>
</ul>
<p>Examples:</p>
<table>
<thead>
<tr>
<th>Current</th>
<th>Pressure</th>
</tr>
</thead>
<tbody>
<tr>
<td>4 mA</td>
<td>0 bar</td>
</tr>
<tr>
<td>8 mA</td>
<td>2.5 bar</td>
</tr>
<tr>
<td>12 mA</td>
<td>5 bar</td>
</tr>
<tr>
<td>16 mA</td>
<td>7.5 bar</td>
</tr>
<tr>
<td>20 mA</td>
<td>10 bar</td>
</tr>
</tbody>
</table>
<p>The 4 mA lower point is called the live zero. A current significantly below the normal operating range may indicate a broken wire or transmitter fault, depending on the transmitter's configured fault signaling and the receiving module's diagnostics.</p>
<p>The exact fault thresholds must come from the device and module specifications. Do not automatically treat every current below 4 mA as a broken wire.</p>
<h3 id="92-raw-values-and-engineering-values">9.2 Raw values and engineering values</h3>
<p>An analog input module converts the electrical measurement into a digital representation. The numerical representation depends on the hardware and configuration.</p>
<p>A PLC may expose:</p>
<ul>
<li>Raw input counts.</li>
<li>A normalized value.</li>
<li>A floating-point value.</li>
<li>A scaled engineering value.</li>
</ul>
<p>The I/O list should specify which representation is being documented and where the conversion occurs.</p>
<p>If the module provides a raw value, the scaling relationship may be represented as:</p>
<div class="math-display">\[ EU = \frac{Raw-Raw\_{min}}{Raw\_{max}-Raw\_{min}}(EU\_{max}-EU\_{min})+EU\_{min} \]</div>
<p>Here, <span class="math-inline">\(EU\)</span> means engineering units.</p>
<p>Use the actual configured raw limits. Do not assume that all PLC platforms use the same raw counts or range conventions.</p>
<h3 id="93-analog-signal-quality">9.3 Analog signal quality</h3>
<p>For analog signals, document or verify:</p>
<ul>
<li>Input range and engineering range.</li>
<li>Sensor accuracy and required process accuracy.</li>
<li>Shielding and grounding requirements.</li>
<li>Cable routing and segregation.</li>
<li>Two-wire, three-wire, or four-wire transmitter arrangement.</li>
<li>Loop power source.</li>
<li>Isolation requirements.</li>
<li>Open-circuit or under-range diagnostics.</li>
<li>Filtering and response time.</li>
<li>Scaling direction and engineering units.</li>
</ul>
<p>A correctly scaled signal can still be inaccurate if the wiring, transmitter configuration, grounding, or input hardware is wrong.</p>
<h2 id="10-analog-output-design">10. Analog output design</h2>
<p>Analog outputs provide variable commands to compatible devices.</p>
<p>Example: a PLC provides a 4–20 mA reference to a compatible drive or control device.</p>
<p>The I/O list should define:</p>
<ul>
<li>The receiving device.</li>
<li>Electrical output range.</li>
<li>Engineering range.</li>
<li>Units.</li>
<li>Minimum and maximum command.</li>
<li>Direction or scaling relationship.</li>
<li>Expected response.</li>
<li>Behavior on PLC stop or communication failure.</li>
<li>Any output limits or interlocks.</li>
</ul>
<p>For a linear 0–100% command mapped to 4–20 mA:</p>
<div class="math-display">\[ I = 4 + \frac{Command}{100}\times16 \]</div>
<p>Where <code>Command</code> is expressed as a percentage.</p>
<p>The electrical interface must be verified against the receiving device's manual. Some drives use a voltage reference, while others accept current or communication-based commands.</p>
<p>The behavior on loss of control must be explicitly engineered. A zero output, a held output, or a configured fallback value can have different operational consequences.</p>
<h2 id="11-plc-address-and-hardware-mapping">11. PLC address and hardware mapping</h2>
<p>An I/O list must connect each logical signal to the actual controller hardware or communication interface.</p>
<h3 id="111-physical-io">11.1 Physical I/O</h3>
<p>A physical I/O mapping may contain:</p>
<ul>
<li>PLC identifier.</li>
<li>Rack or chassis.</li>
<li>Local or remote I/O station.</li>
<li>Module identifier.</li>
<li>Channel number.</li>
<li>Native PLC address.</li>
<li>Symbolic tag.</li>
<li>Wiring and terminal reference.</li>
</ul>
<p>For example, an input might be associated with a particular remote I/O adapter, digital input module, and channel. The actual address representation will depend on the controller platform and project configuration.</p>
<h3 id="112-symbolic-and-hardware-identifiers">11.2 Symbolic and hardware identifiers</h3>
<p>These identifiers serve different purposes:</p>
<ul>
<li>Signal tag: engineering identity, such as <code>PE_PART_PRESENT</code>.</li>
<li>Symbolic PLC variable: name used in the program.</li>
<li>Hardware channel: physical input or output point.</li>
<li>Native PLC address: platform-specific address or channel path.</li>
<li>Device tag: physical device identity, such as a sensor.</li>
<li>Terminal reference: wiring connection point.</li>
</ul>
<p>The values can be related, but they are not interchangeable.</p>
<h3 id="113-remote-io">11.3 Remote I/O</h3>
<p>For distributed systems, the I/O list should identify the remote station and relevant network path.</p>
<p>Record information such as:</p>
<ul>
<li>Remote I/O station ID.</li>
<li>Adapter or coupler model.</li>
<li>Network protocol.</li>
<li>Node name or IP address, where applicable.</li>
<li>Module and channel.</li>
<li>Communication diagnostics reference.</li>
<li>Relevant configuration revision.</li>
</ul>
<p>If the remote I/O adapter is replaced or its network configuration changes, both the hardware configuration and related documentation may need updating.</p>
<h2 id="12-safety-related-io">12. Safety-related I/O</h2>
<p>Safety-related signals require additional engineering discipline.</p>
<p>Examples include:</p>
<ul>
<li>Emergency-stop devices.</li>
<li>Guard-door interlocks.</li>
<li>Safety light curtains.</li>
<li>Safety scanners.</li>
<li>Safe drive status or control signals.</li>
<li>Safety reset devices.</li>
</ul>
<p>The I/O list should identify the safety-related function or the relevant safety design reference. It should not treat a safety signal as an ordinary process input without accounting for the validated architecture.</p>
<p>Important distinctions:</p>
<ul>
<li>A standard PLC input does not become safety-rated simply because it is connected to an emergency-stop contact.</li>
<li>A normal PLC program's TRUE/FALSE logic is not, by itself, proof of a validated safety function.</li>
<li>Safety functions may require dedicated safety controllers, safety I/O, redundant channels, diagnostics, and validated programming.</li>
<li>The required safe state depends on the risk assessment and machine design.</li>
<li>Reset behavior, fault detection, and restart prevention must be designed and validated where required.</li>
</ul>
<p>For safety I/O, document the channel allocation and safety configuration references required by the project. Detailed safety logic, validation evidence, and risk assessment records should remain in their designated controlled documents.</p>
<h2 id="13-communication-based-io">13. Communication-based I/O</h2>
<p>Not every PLC signal corresponds to a physical terminal.</p>
<p>Many machines exchange data through industrial communication protocols.</p>
<p>Examples include:</p>
<ul>
<li>PLC to VFD over PROFINET or EtherNet/IP.</li>
<li>PLC to robot controller over an industrial network.</li>
<li>PLC to CNC through a supported communication interface.</li>
<li>PLC to remote I/O over a fieldbus.</li>
<li>PLC to vision system using cyclic or acyclic data exchange.</li>
<li>PLC to another controller using exchanged status and command data.</li>
</ul>
<p>For communication-based signals, the I/O list or an associated interface list should identify:</p>
<ul>
<li>Producing and consuming devices.</li>
<li>Signal or data-item name.</li>
<li>Data type and length.</li>
<li>Direction from the controller's perspective.</li>
<li>Communication protocol.</li>
<li>Mapping or offset, where relevant.</li>
<li>Update rate or timeout requirement, where relevant.</li>
<li>Validity or quality status.</li>
<li>Communication-loss response.</li>
<li>Related network and interface documentation.</li>
</ul>
<p>For example, a drive's <code>RUN_CMD</code> may be a bit within a network command word rather than a physical PLC output terminal. Its corresponding <code>READY</code> and <code>FAULT</code> bits may be returned in a status word.</p>
<p>Do not invent a physical module/channel address for a signal that exists only in a communication data mapping.</p>
<h2 id="14-spare-and-unused-io-channels">14. Spare and unused I/O channels</h2>
<p>Spare I/O capacity supports future expansion and maintenance flexibility.</p>
<p>The I/O list should distinguish between:</p>
<ul>
<li>Used channels.</li>
<li>Allocated but not yet commissioned channels.</li>
<li>Reserved channels.</li>
<li>Physically available spare channels.</li>
<li>Disabled or faulted channels.</li>
<li>Channels that are physically installed but not used.</li>
</ul>
<p>These categories must not be merged into a single <code>SPARE</code> label.</p>
<p>A spare channel should be checked for electrical suitability, module capacity, addressing, terminal availability, wiring space, and compatibility with the intended future device.</p>
<p>For safety-related systems, spare capacity and future channel use must follow the safety architecture and approved engineering change process.</p>
<p>A spare channel is not automatically ready for immediate use. It may lack field wiring, terminals, configuration, testing, or the required engineering approval.</p>
<h2 id="15-io-list-example">15. I/O list example</h2>
<p>The following example illustrates a small machine with PLC digital and analog signals. Tags and addresses are illustrative; actual addresses and module references must match the controller configuration.</p>
<table>
<thead>
<tr>
<th>Signal tag</th>
<th>Description</th>
<th>Type</th>
<th>Address or channel</th>
<th>Field device</th>
<th>Signal specification</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>PB_START</code></td>
<td>Start push-button status</td>
<td>DI</td>
<td>DI module, channel 0</td>
<td>Start push button</td>
<td>24 V DC contact circuit</td>
</tr>
<tr>
<td><code>PB_STOP</code></td>
<td>Stop push-button status</td>
<td>DI</td>
<td>DI module, channel 1</td>
<td>Stop push button</td>
<td>24 V DC contact circuit</td>
</tr>
<tr>
<td><code>PE_PART_PRESENT</code></td>
<td>Part detected</td>
<td>DI</td>
<td>DI module, channel 2</td>
<td>Photoelectric sensor</td>
<td>24 V DC PNP</td>
</tr>
<tr>
<td><code>LS_CYL_EXT</code></td>
<td>Cylinder extended</td>
<td>DI</td>
<td>DI module, channel 3</td>
<td>Limit sensor</td>
<td>24 V DC PNP</td>
</tr>
<tr>
<td><code>LS_CYL_RET</code></td>
<td>Cylinder retracted</td>
<td>DI</td>
<td>DI module, channel 4</td>
<td>Limit sensor</td>
<td>24 V DC PNP</td>
</tr>
<tr>
<td><code>MTR01_RUN_CMD</code></td>
<td>Motor run command</td>
<td>DO</td>
<td>DO module, channel 0</td>
<td>Interposing relay or drive interface</td>
<td>Compatible discrete output</td>
</tr>
<tr>
<td><code>SOL01_EXT_CMD</code></td>
<td>Cylinder extend command</td>
<td>DO</td>
<td>DO module, channel 1</td>
<td>Solenoid valve interface</td>
<td>24 V DC compatible interface</td>
</tr>
<tr>
<td><code>TWR_RED_CMD</code></td>
<td>Red tower-light command</td>
<td>DO</td>
<td>DO module, channel 2</td>
<td>Tower-light red segment</td>
<td>Compatible discrete output</td>
</tr>
<tr>
<td><code>PT01_PRESSURE</code></td>
<td>Pneumatic pressure</td>
<td>AI</td>
<td>AI module, channel 0</td>
<td>Pressure transmitter</td>
<td>4–20 mA, 0–10 bar</td>
</tr>
<tr>
<td><code>VFD01_SPEED_REF</code></td>
<td>Drive speed reference</td>
<td>AO</td>
<td>AO module, channel 0</td>
<td>VFD</td>
<td>4–20 mA, scaled per design</td>
</tr>
</tbody>
</table>
<p>For an actual project, expand this table with controller ID, rack or remote station, module model, native address, terminal reference, wire number, schematic grid, normal state, alarm reference, revision, and test status.</p>
<h2 id="16-io-capacity-and-module-selection">16. I/O capacity and module selection</h2>
<p>The I/O list helps determine the quantity and type of I/O modules required.</p>
<h3 id="161-count-signals-by-type">16.1 Count signals by type</h3>
<p>Count separately:</p>
<ul>
<li>Digital inputs.</li>
<li>Digital outputs.</li>
<li>Analog inputs.</li>
<li>Analog outputs.</li>
<li>Specialized inputs, such as RTD or thermocouple channels.</li>
<li>High-speed counter or encoder channels.</li>
<li>Communication-based data points.</li>
<li>Safety-related channels.</li>
</ul>
<p>Do not count every signal as a standard digital or analog point. Specialized devices may require dedicated hardware.</p>
<h3 id="162-calculate-nominal-channel-requirements">16.2 Calculate nominal channel requirements</h3>
<p>For a simple digital input design:</p>
<div class="math-display">\[ N\_{DI} = \sum \text{required digital input signals} \]</div>
<p>Similarly:</p>
<div class="math-display">\[ N\_{DO} = \sum \text{required digital output signals} \]</div>
<p>The nominal module count is:</p>
<div class="math-display">\[ N\_{modules} = \left\lceil \frac{N\_{signals}}{N\_{channels\ per\ module}} \right\rceil \]</div>
<p>This simple formula is only an initial capacity estimate. Actual selection must consider channel groups, electrical compatibility, spare capacity, safety requirements, module restrictions, current consumption, isolation, and expansion plans.</p>
<h3 id="163-example">16.3 Example</h3>
<p>Suppose a machine needs 25 digital inputs, and the selected module provides 16 inputs per module.</p>
<p>The initial module requirement is:</p>
<div class="math-display">\[ N\_{modules} = \left\lceil \frac{25}{16} \right\rceil = 2 \]</div>
<p>Two modules provide 32 nominal channels, leaving seven channels beyond the immediate requirement.</p>
<p>That does not necessarily mean all seven are usable spares. Some may be reserved, unsuitable for the required wiring arrangement, or unavailable due to channel-group constraints.</p>
<h2 id="17-commissioning-and-io-validation">17. Commissioning and I/O validation</h2>
<p>The I/O list is one of the primary documents used during point-to-point testing.</p>
<h3 id="171-digital-input-testing">17.1 Digital input testing</h3>
<p>For each input:</p>
<ol>
<li>Confirm the field device tag and physical location.</li>
<li>Verify the wiring and terminal references against the schematic.</li>
<li>Apply the intended operating condition using an approved test method.</li>
<li>Verify the electrical signal at the appropriate test point.</li>
<li>Verify that the correct PLC hardware channel changes state.</li>
<li>Verify that the correct symbolic variable changes state.</li>
<li>Confirm that the PLC program interprets the signal correctly.</li>
<li>Record the result and any discrepancy.</li>
</ol>
<h3 id="172-digital-output-testing">17.2 Digital output testing</h3>
<p>For each output:</p>
<ol>
<li>Confirm the intended device and load.</li>
<li>Verify the output circuit and load compatibility.</li>
<li>Check interlocks and safe test conditions.</li>
<li>Command the output using the approved commissioning procedure.</li>
<li>Verify the physical output and the receiving device's response.</li>
<li>Check feedback where provided.</li>
<li>Confirm the expected fault behavior if the commanded response does not occur.</li>
<li>Record the result.</li>
</ol>
<p>Output testing must not bypass safety interlocks or energize equipment unexpectedly.</p>
<h3 id="173-analog-input-testing">17.3 Analog input testing</h3>
<p>For each analog input:</p>
<ol>
<li>Verify the transmitter range and electrical interface.</li>
<li>Confirm loop wiring, supply, polarity, and terminal references.</li>
<li>Apply a suitable calibrated test input where permitted.</li>
<li>Compare the raw input value with the expected value.</li>
<li>Verify the scaling and engineering unit.</li>
<li>Confirm displayed values and alarms.</li>
<li>Verify under-range, over-range, and signal-loss diagnostics where applicable.</li>
<li>Record the measured results.</li>
</ol>
<h3 id="174-analog-output-testing">17.4 Analog output testing</h3>
<p>For each analog output:</p>
<ol>
<li>Confirm the output range and receiving device configuration.</li>
<li>Check the wiring and electrical interface.</li>
<li>Command defined test points under approved conditions.</li>
<li>Measure the output signal with a suitable instrument.</li>
<li>Verify scaling and direction.</li>
<li>Confirm the receiving device's response.</li>
<li>Verify configured behavior on controller or communication failure.</li>
<li>Record the test results.</li>
</ol>
<h3 id="175-io-test-status">17.5 I/O test status</h3>
<p>Useful test-status values include:</p>
<ul>
<li>Not checked.</li>
<li>Wiring verified.</li>
<li>Hardware channel verified.</li>
<li>PLC variable verified.</li>
<li>Functional test passed.</li>
<li>Failed.</li>
<li>Pending correction.</li>
<li>Retest required.</li>
<li>Accepted with approved deviation.</li>
</ul>
<p>Use the project's formal acceptance terminology if it already exists.</p>
<h2 id="18-io-troubleshooting">18. I/O troubleshooting</h2>
<p>The I/O list provides a structured path from the physical device to the PLC program.</p>
<h3 id="181-digital-input-remains-off">18.1 Digital input remains OFF</h3>
<p>Possible causes:</p>
<ul>
<li>Field device is not actuated.</li>
<li>Sensor supply is missing.</li>
<li>Incorrect PNP/NPN compatibility.</li>
<li>Broken or shorted signal wire.</li>
<li>Incorrect terminal connection.</li>
<li>Incorrect input common wiring.</li>
<li>Failed sensor or PLC input channel.</li>
<li>Incorrect hardware configuration.</li>
<li>Wrong PLC address or symbolic mapping.</li>
<li>Input filtering or logic interpretation issue.</li>
</ul>
<p>Troubleshooting sequence:</p>
<pre><code>Field condition
    ↓
Sensor operation
    ↓
Sensor supply and output
    ↓
Terminal and field wiring
    ↓
PLC input channel indication
    ↓
PLC variable and address mapping
    ↓
Program logic
    ↓
HMI or diagnostic display
</code></pre>
<p>Verify the actual electrical signal and hardware status before assuming that the PLC program is defective.</p>
<h3 id="182-digital-output-is-on-but-the-actuator-does-not-operate">18.2 Digital output is ON but the actuator does not operate</h3>
<p>Possible causes:</p>
<ul>
<li>Incorrect output channel mapping.</li>
<li>Output module fault or protection trip.</li>
<li>Missing field supply.</li>
<li>Failed interposing relay.</li>
<li>Open circuit or incorrect terminal wiring.</li>
<li>Incorrect actuator voltage.</li>
<li>Solenoid coil failure.</li>
<li>Mechanical obstruction.</li>
<li>Missing pneumatic or hydraulic supply.</li>
<li>Safety or equipment interlock preventing operation.</li>
<li>Incorrect device configuration.</li>
</ul>
<p>A TRUE PLC variable does not prove that the load is energized. Trace the circuit through the output channel, interface device, field wiring, and load using the approved electrical safety procedure.</p>
<h3 id="183-analog-input-value-is-incorrect">18.3 Analog input value is incorrect</h3>
<p>Possible causes:</p>
<ul>
<li>Incorrect transmitter range.</li>
<li>Wrong input module range configuration.</li>
<li>Incorrect raw-to-engineering scaling.</li>
<li>Incorrect unit conversion.</li>
<li>Reversed or incorrect wiring.</li>
<li>Grounding or shielding problems.</li>
<li>Missing loop supply.</li>
<li>Damaged transmitter.</li>
<li>Incorrect channel mapping.</li>
<li>Electrical interference.</li>
<li>Faulty or misconfigured input module.</li>
</ul>
<p>Compare the physical signal, raw PLC value, scaled value, and displayed engineering value separately. This helps isolate whether the error originates in the instrument, wiring, hardware configuration, program scaling, or HMI presentation.</p>
<h3 id="184-communication-based-signal-is-stale">18.4 Communication-based signal is stale</h3>
<p>Possible causes:</p>
<ul>
<li>Network disconnection.</li>
<li>Incorrect device identity or IP configuration.</li>
<li>PLC-to-device mapping error.</li>
<li>Unsupported data type or layout.</li>
<li>Communication timeout.</li>
<li>Device fault.</li>
<li>Wrong update configuration.</li>
<li>Program using an old or invalid data value.</li>
</ul>
<p>For communication-based I/O, check data validity and freshness as well as the last received value. A stale value can look plausible while no longer representing the current machine condition.</p>
<h2 id="19-io-list-quality-checks">19. I/O list quality checks</h2>
<p>A controlled I/O list should be checked for:</p>
<ul>
<li>Duplicate signal tags.</li>
<li>Duplicate physical channel assignments where prohibited.</li>
<li>Missing descriptions.</li>
<li>Incorrect input/output classification.</li>
<li>Incorrect signal types.</li>
<li>Missing or inconsistent engineering units.</li>
<li>Missing scaling information for analog signals.</li>
<li>Incorrect hardware addresses.</li>
<li>Missing field-device or terminal references.</li>
<li>Signals that exist in the PLC program but not in the controlled list.</li>
<li>Signals that exist in the list but are not configured in the controller.</li>
<li>Mismatches between PLC variables and HMI tags.</li>
<li>Unused channels incorrectly shown as commissioned signals.</li>
<li>Inconsistent safety-related classifications.</li>
<li>Missing communication-loss behavior for critical networked signals.</li>
<li>Outdated drawing or configuration revisions.</li>
<li>Incomplete commissioning test records.</li>
</ul>
<p>Automated comparison tools can help identify differences between the I/O list, PLC hardware configuration, PLC tag database, and HMI tag database. Any differences should be reviewed against the approved design rather than automatically treated as errors.</p>
<h2 id="20-managing-the-io-list-in-excel-or-a-database">20. Managing the I/O list in Excel or a database</h2>
<p>For a small project, Excel may be sufficient if the file is structured and controlled. For a large plant, a central database or engineering data system provides stronger traceability.</p>
<p>Recommended fields for data validation include:</p>
<ul>
<li>Unique signal key.</li>
<li>Project and machine identifiers.</li>
<li>Signal tag and description.</li>
<li>Signal type and direction.</li>
<li>PLC and hardware channel identity.</li>
<li>Electrical range and engineering unit.</li>
<li>Device tag and physical location.</li>
<li>Drawing and terminal references.</li>
<li>Revision and approval status.</li>
<li>Commissioning test status.</li>
<li>Change reference.</li>
</ul>
<p>Useful automated reports include:</p>
<ul>
<li>I/O count by type and controller.</li>
<li>Used versus spare channel count.</li>
<li>Signals missing hardware assignments.</li>
<li>Signals missing field-device references.</li>
<li>Analog signals missing scaling information.</li>
<li>Duplicate tags or channel assignments.</li>
<li>Signals missing commissioning results.</li>
<li>Differences between released revisions.</li>
<li>Changes affecting multiple drawings or programs.</li>
</ul>
<p>If integrated with a maintenance or ERP system, use stable identifiers to link signals to components, machines, spare parts, work orders, and failure records.</p>
<h2 id="21-relationship-between-io-lists-and-software-development">21. Relationship between I/O lists and software development</h2>
<p>For industrial automation development, the I/O list is a foundation for designing and testing the control software.</p>
<p>A useful sequence is:</p>
<pre><code>Functional requirements
    ↓
I/O list and signal definitions
    ↓
Electrical design and hardware configuration
    ↓
PLC tag database
    ↓
Control logic and interlocks
    ↓
HMI and alarm mapping
    ↓
I/O simulation and hardware testing
    ↓
Machine commissioning
    ↓
Verified as-built records
</code></pre>
<p>The actual workflow can be iterative, especially when a prototype or retrofit changes the hardware requirements.</p>
<h3 id="211-signal-definitions-before-programming">21.1 Signal definitions before programming</h3>
<p>Before writing logic, define:</p>
<ul>
<li>Signal meaning.</li>
<li>Input/output direction.</li>
<li>Normal and active states.</li>
<li>Data type.</li>
<li>Valid range.</li>
<li>Fault behavior.</li>
<li>Dependencies and interlocks.</li>
<li>Expected response time.</li>
<li>HMI or alarm association.</li>
</ul>
<p>For example, <code>MTR01_RUN_CMD</code> should be clearly distinguished from <code>MTR01_RUN_FB</code>, <code>MTR01_READY</code>, and <code>MTR01_FAULT</code>.</p>
<p>This avoids ambiguous variables and helps separate operator requests, PLC commands, equipment status, and fault conditions.</p>
<h3 id="212-io-simulation">21.2 I/O simulation</h3>
<p>When developing a retrofit or new controller program, the I/O list can support a test matrix.</p>
<p>For each signal, define:</p>
<ul>
<li>Normal input condition.</li>
<li>Abnormal or fault condition.</li>
<li>Expected program response.</li>
<li>Expected output behavior.</li>
<li>Relevant interlocks.</li>
<li>Expected HMI indication.</li>
<li>Recovery or reset requirements.</li>
</ul>
<p>Simulation must distinguish between ordinary process logic and safety-related behavior that requires its own approved validation process.</p>
<h2 id="22-common-design-mistakes">22. Common design mistakes</h2>
<table>
<thead>
<tr>
<th>Mistake</th>
<th>Likely result</th>
<th>Prevention</th>
</tr>
</thead>
<tbody>
<tr>
<td>Confusing command and feedback</td>
<td>Logic appears correct while equipment fails to operate</td>
<td>Use separate, explicit tags</td>
</tr>
<tr>
<td>Recording only <code>DI1</code> or <code>DO1</code></td>
<td>Signal function is unclear</td>
<td>Record tag, description, and address</td>
</tr>
<tr>
<td>Ignoring PNP/NPN compatibility</td>
<td>Input never changes state</td>
<td>Verify device and module interfaces</td>
</tr>
<tr>
<td>Omitting analog scaling</td>
<td>Incorrect engineering values</td>
<td>Document ranges, units, and conversion</td>
</tr>
<tr>
<td>Treating a communication bit as physical I/O</td>
<td>Incorrect wiring and hardware assumptions</td>
<td>Record protocol and data mapping</td>
</tr>
<tr>
<td>Ignoring signal-loss behavior</td>
<td>Stale or invalid values remain in use</td>
<td>Define diagnostics and fault response</td>
</tr>
<tr>
<td>Assigning the wrong channel</td>
<td>Another machine signal changes instead</td>
<td>Perform point-to-point testing</td>
</tr>
<tr>
<td>Updating the PLC without updating the list</td>
<td>Engineering records become inconsistent</td>
<td>Apply change control</td>
</tr>
<tr>
<td>Treating normal PLC I/O as safety-rated</td>
<td>Safety function may be inadequate</td>
<td>Follow the approved safety architecture</td>
</tr>
<tr>
<td>Using undocumented abbreviations</td>
<td>Maintenance interpretation becomes unreliable</td>
<td>Maintain a tag dictionary</td>
</tr>
<tr>
<td>Ignoring spare-channel requirements</td>
<td>Expansion becomes difficult</td>
<td>Plan capacity and document reservations</td>
</tr>
</tbody>
</table>
<h2 id="23-interview-questions-and-answers">23. Interview questions and answers</h2>
<h3 id="q1-what-is-an-io-list">Q1. What is an I/O list?</h3>
<p>An I/O list defines the signals exchanged between a control system and the equipment it controls. It typically records the signal tag, function, direction, type, hardware address, field device, electrical characteristics, and wiring references.</p>
<h3 id="q2-what-is-the-difference-between-a-digital-input-and-a-digital-output">Q2. What is the difference between a digital input and a digital output?</h3>
<p>A digital input reports a discrete condition to the controller, such as a sensor state. A digital output commands a discrete action, such as energizing a relay or solenoid.</p>
<h3 id="q3-what-is-the-difference-between-an-analog-input-and-an-analog-output">Q3. What is the difference between an analog input and an analog output?</h3>
<p>An analog input measures a variable through an electrical signal, such as pressure represented by 4–20 mA. An analog output generates a variable command, such as a speed reference to a compatible drive.</p>
<h3 id="q4-why-are-both-command-and-feedback-signals-required">Q4. Why are both command and feedback signals required?</h3>
<p>A command represents what the controller requests. Feedback represents what the equipment reports or what a sensor measures. Comparing them helps detect failures, delays, and unexpected machine conditions.</p>
<h3 id="q5-what-is-the-difference-between-an-io-address-and-a-signal-tag">Q5. What is the difference between an I/O address and a signal tag?</h3>
<p>The signal tag identifies the engineering meaning of a signal. The I/O address identifies the controller hardware point or platform-specific location associated with it.</p>
<h3 id="q6-why-is-pnpnpn-compatibility-important">Q6. Why is PNP/NPN compatibility important?</h3>
<p>The sensor output and PLC input must have compatible electrical switching arrangements. A mismatch can prevent correct signal detection even when the sensor itself is functioning.</p>
<h3 id="q7-what-is-analog-scaling">Q7. What is analog scaling?</h3>
<p>Analog scaling converts a raw or electrical measurement into a meaningful engineering value, such as converting a 4–20 mA signal into a pressure range of 0–10 bar.</p>
<h3 id="q8-why-should-the-io-list-include-terminal-and-wire-references">Q8. Why should the I/O list include terminal and wire references?</h3>
<p>These references help technicians trace the signal between the field device, terminal block, PLC module, and associated electrical circuit.</p>
<h3 id="q9-what-is-the-purpose-of-spare-io-channels">Q9. What is the purpose of spare I/O channels?</h3>
<p>Spare channels provide capacity for approved future expansion or modifications. They must still be checked for electrical suitability, hardware configuration, wiring availability, and project constraints.</p>
<h3 id="q10-how-do-you-troubleshoot-an-input-that-remains-off">Q10. How do you troubleshoot an input that remains OFF?</h3>
<p>Verify the field condition, sensor supply and output, wiring, terminal connections, PLC input-channel indication, hardware configuration, address mapping, and program logic in a systematic sequence.</p>
<h3 id="q11-what-is-the-risk-of-an-incorrect-io-list">Q11. What is the risk of an incorrect I/O list?</h3>
<p>It can cause wiring errors, incorrect PLC mapping, commissioning delays, misleading HMI indications, poor fault diagnosis, and potentially unsafe behavior if safety-related design information is mishandled.</p>
<h3 id="q12-how-would-you-maintain-an-io-list-during-a-retrofit">Q12. How would you maintain an I/O list during a retrofit?</h3>
<p>Establish a controlled baseline, document proposed changes, review hardware and software impacts, implement approved changes, test the affected signals, update all related engineering records, and release a verified as-built revision.</p>
<h2 id="24-practical-exercise">24. Practical exercise</h2>
<p>Develop an I/O list for a small automated cylinder station with a conveyor motor and a pressure transmitter.</p>
<p>Include:</p>
<ul>
<li>Start push button.</li>
<li>Stop push button.</li>
<li>Part-present sensor.</li>
<li>Cylinder extended sensor.</li>
<li>Cylinder retracted sensor.</li>
<li>Motor run command.</li>
<li>Motor run feedback.</li>
<li>Cylinder extend command.</li>
<li>Cylinder retract command, if required by the valve arrangement.</li>
<li>Pressure transmitter.</li>
<li>Drive-ready status, if a drive is used.</li>
<li>Drive-fault status, if a drive is used.</li>
</ul>
<p>For every signal, record:</p>
<ol>
<li>Signal tag and description.</li>
<li>Direction and I/O type.</li>
<li>Electrical interface and signal range.</li>
<li>PLC and hardware channel assignment.</li>
<li>Field device tag.</li>
<li>Schematic and terminal references.</li>
<li>Normal and active states.</li>
<li>Required fault behavior.</li>
<li>Commissioning test method.</li>
<li>Test result and revision.</li>
</ol>
<p>Then verify that every physical input can be traced to the correct PLC variable and every output can be traced from the PLC command to the intended load.</p>
<p>The exercise is complete when the I/O list, electrical schematic, controller hardware configuration, program tags, and commissioning results agree with the verified machine installation.</p>
<h2 id="next-topic">NEXT TOPIC</h2>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\05_Cabinet_Eng\19_Panel_Documents\09_Panel_Layout - Panel layout</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
