<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>02_PLAN_WISE_2026\02_INDUSTRY3_0\05_Cabinet_Eng\20_Power_Supplies\03_UPS - UPS: Backup power for controllers</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">02_PLAN_WISE_2026\02_INDUSTRY3_0\05_Cabinet_Eng\20_Power_Supplies\03_UPS - UPS: Backup power for controllers</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-purpose-of-an-industrial-ups">1. Purpose of an Industrial UPS</a></li>
<li><a href="#2-ups-versus-smps-versus-redundancy-module">2. UPS Versus SMPS Versus Redundancy Module</a></li>
<li><a href="#3-basic-industrial-ups-architecture">3. Basic Industrial UPS Architecture</a></li>
<li><a href="#4-types-of-ups">4. Types of UPS</a><ul>
<li><a href="#41-standby-or-offline-ups">4.1 Standby or offline UPS</a></li>
<li><a href="#42-line-interactive-ups">4.2 Line-interactive UPS</a></li>
<li><a href="#43-online-double-conversion-ups">4.3 Online double-conversion UPS</a></li>
<li><a href="#44-industrial-dc-ups">4.4 Industrial DC UPS</a></li>
<li><a href="#45-ups-type-comparison">4.5 UPS type comparison</a></li>
</ul>
</li>
<li><a href="#5-defining-the-backup-requirement">5. Defining the Backup Requirement</a><ul>
<li><a href="#51-identify-critical-and-noncritical-loads">5.1 Identify critical and noncritical loads</a></li>
</ul>
</li>
<li><a href="#6-ups-sizing-va-watts-and-power-factor">6. UPS Sizing: VA, Watts, and Power Factor</a><ul>
<li><a href="#61-prepare-a-load-schedule">6.1 Prepare a load schedule</a></li>
<li><a href="#62-calculate-apparent-power">6.2 Calculate apparent power</a></li>
<li><a href="#63-apply-design-margin">6.3 Apply design margin</a></li>
<li><a href="#64-check-peak-demand">6.4 Check peak demand</a></li>
</ul>
</li>
<li><a href="#7-battery-runtime-calculation">7. Battery Runtime Calculation</a><ul>
<li><a href="#71-estimate-required-battery-energy">7.1 Estimate required battery energy</a></li>
<li><a href="#72-why-simple-amp-hour-calculations-can-mislead">7.2 Why simple amp-hour calculations can mislead</a></li>
</ul>
</li>
<li><a href="#8-ups-battery-technologies">8. UPS Battery Technologies</a><ul>
<li><a href="#81-battery-aging">8.1 Battery aging</a></li>
<li><a href="#82-temperature">8.2 Temperature</a></li>
</ul>
</li>
<li><a href="#9-ac-ups-versus-24-vdc-ups">9. AC UPS Versus 24 VDC UPS</a><ul>
<li><a href="#91-ac-ups">9.1 AC UPS</a></li>
<li><a href="#92-dc-ups">9.2 DC UPS</a></li>
<li><a href="#93-architecture-selection">9.3 Architecture selection</a></li>
</ul>
</li>
<li><a href="#10-plc-and-machine-control-considerations">10. PLC and Machine-Control Considerations</a></li>
<li><a href="#11-ups-output-quality-and-compatibility">11. UPS Output Quality and Compatibility</a><ul>
<li><a href="#111-bypass-operation">11.1 Bypass operation</a></li>
</ul>
</li>
<li><a href="#12-ups-protection-and-electrical-installation">12. UPS Protection and Electrical Installation</a><ul>
<li><a href="#121-input-protection">12.1 Input protection</a></li>
<li><a href="#122-output-protection">12.2 Output protection</a></li>
<li><a href="#123-battery-protection">12.3 Battery protection</a></li>
<li><a href="#124-earthing-and-neutral-arrangements">12.4 Earthing and neutral arrangements</a></li>
<li><a href="#125-installation-checklist">12.5 Installation checklist</a></li>
</ul>
</li>
<li><a href="#13-ups-monitoring-and-shutdown-integration">13. UPS Monitoring and Shutdown Integration</a><ul>
<li><a href="#131-example-monitoring-sequence">13.1 Example monitoring sequence</a></li>
<li><a href="#132-shutdown-timing">13.2 Shutdown timing</a></li>
</ul>
</li>
<li><a href="#14-commissioning-and-runtime-verification">14. Commissioning and Runtime Verification</a><ul>
<li><a href="#141-before-energization">14.1 Before energization</a></li>
<li><a href="#142-functional-checks">14.2 Functional checks</a></li>
<li><a href="#143-runtime-testing">14.3 Runtime testing</a></li>
</ul>
</li>
<li><a href="#15-troubleshooting-common-ups-faults">15. Troubleshooting Common UPS Faults</a><ul>
<li><a href="#151-diagnostic-sequence">15.1 Diagnostic sequence</a></li>
</ul>
</li>
<li><a href="#16-preventive-maintenance">16. Preventive Maintenance</a></li>
<li><a href="#17-common-engineering-mistakes">17. Common Engineering Mistakes</a></li>
<li><a href="#18-practical-worked-example">18. Practical Worked Example</a><ul>
<li><a href="#step-1-calculate-design-load">Step 1: Calculate design load</a></li>
<li><a href="#step-2-estimate-load-energy">Step 2: Estimate load energy</a></li>
<li><a href="#step-3-estimate-battery-energy">Step 3: Estimate battery energy</a></li>
<li><a href="#step-4-verify-the-candidate">Step 4: Verify the candidate</a></li>
<li><a href="#step-5-validate-the-actual-system">Step 5: Validate the actual system</a></li>
</ul>
</li>
<li><a href="#19-interview-questions-and-answers">19. Interview Questions and Answers</a></li>
<li><a href="#20-engineering-takeaway">20. Engineering Takeaway</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-purpose-of-an-industrial-ups">1. Purpose of an Industrial UPS</h2>
<p>An uninterruptible power supply (UPS) provides temporary power to connected equipment when the normal power source fails or moves outside acceptable operating limits. Depending on its design, it can also regulate voltage, condition incoming power, and protect connected equipment from certain electrical disturbances.</p>
<p>In an industrial control panel, a UPS can keep selected controllers, communication equipment, and supervisory systems operating long enough to ride through a short power interruption, save data, complete a controlled shutdown, or maintain monitoring during a disturbance.</p>
<p>Typical applications include:</p>
<ul>
<li>PLCs and remote I/O controllers.</li>
<li>Industrial Ethernet switches and communication gateways.</li>
<li>SCADA servers, industrial PCs, and data-logging systems.</li>
<li>HMI panels and operator stations.</li>
<li>CNC or robot control equipment, where the manufacturer permits UPS-backed supply.</li>
<li>Industrial monitoring and supervisory systems.</li>
<li>Critical instrumentation and process-control equipment.</li>
</ul>
<p>The primary design question is not simply how many minutes of backup are available. It is which equipment must remain powered, what it must do during the outage, and how the system will behave when the battery is depleted.</p>
<p>A UPS does not guarantee that the entire machine can continue operating during a power failure. Drives, motors, heaters, actuators, and other high-power equipment may require separate power arrangements and controlled shutdown sequences.</p>
<h2 id="2-ups-versus-smps-versus-redundancy-module">2. UPS Versus SMPS Versus Redundancy Module</h2>
<p>These components solve different power-system problems.</p>
<table>
<thead>
<tr>
<th>Component</th>
<th>Primary function</th>
<th>What happens when normal AC power fails</th>
</tr>
</thead>
<tbody>
<tr>
<td>SMPS</td>
<td>Converts input power into regulated DC power</td>
<td>Usually loses output after input power is lost, apart from brief stored energy</td>
</tr>
<tr>
<td>Redundancy module</td>
<td>Isolates and combines compatible DC power sources</td>
<td>Does not create backup energy; the remaining source must still be energized</td>
</tr>
<tr>
<td>UPS</td>
<td>Provides temporary energy from a battery or another stored-energy source</td>
<td>Supplies supported loads for a finite period</td>
</tr>
<tr>
<td>Surge protective device</td>
<td>Limits specified transient overvoltages</td>
<td>Does not provide sustained backup power</td>
</tr>
<tr>
<td>Line filter</td>
<td>Attenuates specified electrical noise</td>
<td>Does not maintain power during an outage</td>
</tr>
</tbody>
</table>
<p>A common control-panel arrangement uses an AC UPS to back up selected AC loads, or a DC UPS to maintain a 24 VDC control bus. The correct architecture depends on the load, required runtime, fault behavior, and equipment compatibility.</p>
<h2 id="3-basic-industrial-ups-architecture">3. Basic Industrial UPS Architecture</h2>
<p>An AC UPS typically includes a power-conversion stage, energy storage, control electronics, and output connections. The exact architecture varies by UPS type.</p>
<pre><code>Normal AC Supply
       |
       v
UPS Input and Power Electronics
       |
       +------ Battery Charging and Monitoring
       |                  |
       |                  v
       |               Battery
       |                  |
       v                  v
     UPS Output and Inverter
                |
                v
        Protected AC Loads
                |
       +--------+---------+
       |        |         |
      PLC      HMI      Industrial PC
</code></pre>
<p>This is a conceptual arrangement. Actual power paths differ between standby, line-interactive, and online double-conversion UPS designs.</p>
<p>A DC UPS for a 24 VDC control system may use a different arrangement:</p>
<pre><code>AC Supply
    |
    v
24 VDC Power Supply
    |
    +------ DC UPS / Battery Charger
    |                 |
    |                 v
    |               Battery
    |                 |
    v                 v
       Buffered 24 VDC Bus
                |
        +-------+-------+
        |       |       |
       PLC    Switch   Gateway
</code></pre>
<p>In a DC UPS, the buffering unit may manage the battery, charging, load supply, and changeover. Some products integrate the power supply and battery management; others require separate compatible components.</p>
<p>Do not connect a battery directly to a standard SMPS output unless the equipment is explicitly designed for that arrangement.</p>
<h2 id="4-types-of-ups">4. Types of UPS</h2>
<h3 id="41-standby-or-offline-ups">4.1 Standby or offline UPS</h3>
<p>In a standby UPS, the load is normally powered from the incoming AC supply through the UPS's normal power path. When a disturbance is detected, the UPS switches to its inverter and stored energy.</p>
<p>Characteristics:</p>
<ul>
<li>Often suitable for basic IT and selected control loads.</li>
<li>Usually has a transfer interval during changeover.</li>
<li>Provides backup during qualifying power interruptions.</li>
<li>Its voltage-conditioning and disturbance-handling capabilities depend on the design.</li>
</ul>
<p>The transfer time must be shorter than the interruption that the connected equipment can tolerate.</p>
<h3 id="42-line-interactive-ups">4.2 Line-interactive UPS</h3>
<p>A line-interactive UPS generally supplies the load through an AC path that includes voltage regulation, while its inverter and battery provide backup when required.</p>
<p>Characteristics:</p>
<ul>
<li>May regulate moderate input-voltage variations without using the battery.</li>
<li>Usually has a transfer interval when switching to battery operation.</li>
<li>Can reduce unnecessary battery cycling compared with designs that use the battery for every qualifying voltage variation.</li>
<li>Performance depends on the specific topology and input conditions.</li>
</ul>
<h3 id="43-online-double-conversion-ups">4.3 Online double-conversion UPS</h3>
<p>An online double-conversion UPS normally converts the incoming AC to DC and then produces a regulated AC output through an inverter.</p>
<p>Characteristics:</p>
<ul>
<li>Typically provides continuous inverter-fed output during normal operation.</li>
<li>Can isolate the load from many incoming voltage and frequency disturbances.</li>
<li>Usually has no normal AC-to-battery transfer interruption at the output because the inverter is already supplying the load.</li>
<li>May have a bypass path, which can change the load's exposure to input disturbances.</li>
<li>Has conversion losses and heat generation that must be considered.</li>
</ul>
<p>Online topology is often considered for critical loads with strict power-quality requirements, but it is not automatically necessary for every PLC panel.</p>
<h3 id="44-industrial-dc-ups">4.4 Industrial DC UPS</h3>
<p>A DC UPS is designed to maintain a DC load, commonly a 24 VDC control bus, using compatible battery and power-management equipment.</p>
<p>Potential benefits include:</p>
<ul>
<li>Avoiding an unnecessary DC-to-AC-to-DC conversion path.</li>
<li>Direct support for 24 VDC controllers and network devices.</li>
<li>Integrated battery status and runtime monitoring on some models.</li>
<li>Controlled battery charging and disconnection features on supported equipment.</li>
</ul>
<p>Verify the DC UPS's output voltage range, current capacity, battery compatibility, load behavior, and fault handling.</p>
<h3 id="45-ups-type-comparison">4.5 UPS type comparison</h3>
<table>
<thead>
<tr>
<th>Feature</th>
<th>Standby UPS</th>
<th>Line-interactive UPS</th>
<th>Online double-conversion UPS</th>
<th>DC UPS</th>
</tr>
</thead>
<tbody>
<tr>
<td>Output form</td>
<td>Usually AC</td>
<td>Usually AC</td>
<td>Usually AC</td>
<td>DC</td>
</tr>
<tr>
<td>Typical transfer behavior</td>
<td>Transfer interval</td>
<td>Transfer interval</td>
<td>Normally continuous inverter supply</td>
<td>Depends on DC buffering design</td>
</tr>
<tr>
<td>Voltage regulation</td>
<td>Design-dependent</td>
<td>Typically includes regulation</td>
<td>Typically tightly regulated within specifications</td>
<td>Regulated or buffered DC, model-dependent</td>
</tr>
<tr>
<td>Battery use</td>
<td>During qualifying outages</td>
<td>During outages and certain disturbances</td>
<td>During outages and when required by its control system</td>
<td>During input loss or qualifying DC supply disturbances</td>
</tr>
<tr>
<td>Common application</td>
<td>Basic supported loads</td>
<td>IT and selected control loads</td>
<td>Critical AC loads</td>
<td>24 VDC control loads</td>
</tr>
<tr>
<td>Main design check</td>
<td>Transfer-time compatibility</td>
<td>Regulation and transfer behavior</td>
<td>Capacity, efficiency, bypass behavior</td>
<td>DC voltage, current, battery management</td>
</tr>
</tbody>
</table>
<p>Selection must be based on actual UPS specifications rather than the topology name alone.</p>
<h2 id="5-defining-the-backup-requirement">5. Defining the Backup Requirement</h2>
<p>Before selecting a UPS, define the required behavior during a power failure.</p>
<p>There are several different objectives, and they do not require identical designs.</p>
<table>
<thead>
<tr>
<th>Backup objective</th>
<th>Intended behavior</th>
<th>Important design consideration</th>
</tr>
</thead>
<tbody>
<tr>
<td>Ride-through</td>
<td>Maintain operation through a short interruption</td>
<td>Transfer time and stored energy</td>
</tr>
<tr>
<td>Controlled shutdown</td>
<td>Keep equipment alive long enough to shut down safely</td>
<td>Shutdown sequence and minimum runtime</td>
</tr>
<tr>
<td>Data preservation</td>
<td>Allow logging systems to save data</td>
<td>Storage flush time and software response</td>
</tr>
<tr>
<td>Communication continuity</td>
<td>Maintain PLC, switch, and gateway operation</td>
<td>Backup coverage of all required network devices</td>
</tr>
<tr>
<td>Process monitoring</td>
<td>Keep selected controls and monitoring alive</td>
<td>Critical-load selection and runtime</td>
</tr>
<tr>
<td>Extended operation</td>
<td>Continue operation for a defined outage duration</td>
<td>Battery capacity, recharge capability, and load management</td>
</tr>
</tbody>
</table>
<p>A UPS should not be selected solely because it is rated for a certain number of minutes. Runtime depends on the actual load, battery condition, temperature, discharge characteristics, and conversion losses.</p>
<h3 id="51-identify-critical-and-noncritical-loads">5.1 Identify critical and noncritical loads</h3>
<p>For example, a machine may need its PLC and communication switch to remain powered so that the controller can record the outage and coordinate a safe stop. It may not need the HMI backlight, engineering workstation, or nonessential peripherals to remain powered for the same duration.</p>
<p>Separating critical and noncritical loads can improve runtime without unnecessarily increasing UPS size.</p>
<h2 id="6-ups-sizing-va-watts-and-power-factor">6. UPS Sizing: VA, Watts, and Power Factor</h2>
<p>UPS capacity is commonly specified in volt-amperes (VA) and watts (W). Both ratings matter.</p>
<ul>
<li>VA rating represents apparent power.</li>
<li>Watt rating represents real power.</li>
<li>Power factor describes the relationship between real power and apparent power.</li>
</ul>
<p>The relationship is:</p>
<div class="math-display">\[ P = S \times PF \]</div>
<p>where <span class="math-inline">\(P\)</span> is real power in watts, <span class="math-inline">\(S\)</span> is apparent power in volt-amperes, and <span class="math-inline">\(PF\)</span> is power factor.</p>
<p>For example, a UPS rated at 1000 VA and 900 W cannot necessarily supply a 950 W load, even though 950 W is below 1000 VA.</p>
<p>The load must remain within both the VA and watt ratings.</p>
<h3 id="61-prepare-a-load-schedule">6.1 Prepare a load schedule</h3>
<p>List every device that must be supported by the UPS. Use manufacturer specifications or measured consumption, and account for any power supplies, adapters, and auxiliary equipment included in the protected load.</p>
<table>
<thead>
<tr>
<th>Equipment</th>
<th>Quantity</th>
<th>Example power per unit</th>
<th>Total example power</th>
</tr>
</thead>
<tbody>
<tr>
<td>PLC and communication modules</td>
<td>1</td>
<td>45 W</td>
<td>45 W</td>
</tr>
<tr>
<td>HMI</td>
<td>1</td>
<td>35 W</td>
<td>35 W</td>
</tr>
<tr>
<td>Industrial Ethernet switch</td>
<td>1</td>
<td>20 W</td>
<td>20 W</td>
</tr>
<tr>
<td>Industrial PC</td>
<td>1</td>
<td>120 W</td>
<td>120 W</td>
</tr>
<tr>
<td>Communication gateway</td>
<td>1</td>
<td>15 W</td>
<td>15 W</td>
</tr>
<tr>
<td>Total</td>
<td>5 units</td>
<td>Not applicable</td>
<td>235 W</td>
</tr>
</tbody>
</table>
<p>These are illustrative values, not equipment specifications.</p>
<p>The total steady-state real power is 235 W. The actual design must also account for apparent power, power factor, startup demand, and the UPS's output characteristics.</p>
<h3 id="62-calculate-apparent-power">6.2 Calculate apparent power</h3>
<p>If the combined load power factor is estimated at 0.85:</p>
<div class="math-display">\[ S = \frac{P}{PF} \]</div>
<div class="math-display">\[ S = \frac{235}{0.85} \approx 276.5\ \text{VA} \]</div>
<p>The preliminary apparent-power requirement is approximately 277 VA.</p>
<p>This calculation is a screening estimate. For mixed electronic loads, use measured or manufacturer-provided VA, power factor, and current information when available.</p>
<h3 id="63-apply-design-margin">6.3 Apply design margin</h3>
<p>A preliminary margin can accommodate uncertainty and limited future expansion.</p>
<p>For an illustrative 25% margin on real power:</p>
<div class="math-display">\[ P\_{\text{design}} = 235 \times 1.25 = 293.75\ \text{W} \]</div>
<p>A candidate UPS must support at least the resulting real-power requirement and the corresponding apparent-power requirement, while meeting startup and runtime requirements.</p>
<p>A 25% margin is not a universal rule. Select the margin based on load uncertainty, expansion plans, manufacturer guidance, and the required availability.</p>
<h3 id="64-check-peak-demand">6.4 Check peak demand</h3>
<p>Electronic loads can draw brief high currents when they start. A UPS may have a separate overload curve that permits a temporary overload for a specified duration.</p>
<p>Check:</p>
<ul>
<li>Maximum continuous watts and VA.</li>
<li>Output-current limits.</li>
<li>Startup and inrush demand.</li>
<li>Permitted overload duration.</li>
<li>Crest-factor capability where relevant.</li>
<li>Compatibility with the load's input power supply.</li>
<li>Whether the UPS trips or transfers to bypass under overload.</li>
</ul>
<p>A UPS that meets the steady-state wattage calculation can still fail to start a particular load.</p>
<h2 id="7-battery-runtime-calculation">7. Battery Runtime Calculation</h2>
<p>Battery sizing determines how long the UPS can support its protected loads.</p>
<p>The required battery energy depends on load power, desired runtime, conversion efficiency, battery discharge behavior, aging, temperature, and the usable portion of battery capacity.</p>
<p>A simplified energy estimate is:</p>
<div class="math-display">\[ E\_{\text{load}} = P\_{\text{load}} \times t \]</div>
<p>where runtime <span class="math-inline">\(t\)</span> is measured in hours and energy <span class="math-inline">\(E\_{\text{load}}\)</span> is measured in watt-hours.</p>
<p>For a 235 W load requiring 30 minutes of runtime:</p>
<div class="math-display">\[ E\_{\text{load}} = 235 \times 0.5 = 117.5\ \text{Wh} \]</div>
<p>This is the energy delivered to the load, not the required battery nameplate capacity.</p>
<h3 id="71-estimate-required-battery-energy">7.1 Estimate required battery energy</h3>
<p>A simplified planning estimate is:</p>
<div class="math-display">\[ E\_{\text{battery}} = \frac{P\_{\text{load}} \times t} {\eta \times f\_{\text{usable}}} \]</div>
<p>where:</p>
<ul>
<li><span class="math-inline">\(\eta\)</span> is the effective energy-conversion efficiency.</li>
<li><span class="math-inline">\(f\_{\text{usable}}\)</span> is the assumed usable fraction of the battery's rated energy.</li>
</ul>
<p>Assume, for illustration:</p>
<ul>
<li>Load power: 235 W.</li>
<li>Required runtime: 0.5 hours.</li>
<li>Effective conversion efficiency: 0.90.</li>
<li>Usable battery-energy fraction: 0.80.</li>
</ul>
<p>Then:</p>
<div class="math-display">\[ E\_{\text{battery}} = \frac{235 \times 0.5}{0.90 \times 0.80} \]</div>
<div class="math-display">\[ E\_{\text{battery}} \approx 163.2\ \text{Wh} \]</div>
<p>This is only a preliminary estimate. The actual battery must be selected using the UPS manufacturer's runtime curves or approved sizing tool because battery voltage, discharge rate, cutoff voltage, temperature, and battery aging affect the result.</p>
<h3 id="72-why-simple-amp-hour-calculations-can-mislead">7.2 Why simple amp-hour calculations can mislead</h3>
<p>Battery capacity is often specified in ampere-hours (Ah). A rough nominal-energy estimate is:</p>
<div class="math-display">\[ E\_{\text{nominal}} = V\_{\text{battery}} \times C\_{\text{Ah}} \]</div>
<p>For a nominal 24 V battery arrangement rated at 10 Ah:</p>
<div class="math-display">\[ E\_{\text{nominal}} = 24 \times 10 = 240\ \text{Wh} \]</div>
<p>This does not mean the battery can deliver 240 Wh to the load in every application.</p>
<p>The usable energy can be significantly lower because of:</p>
<ul>
<li>High discharge current.</li>
<li>Battery chemistry and discharge characteristics.</li>
<li>Low-voltage cutoff.</li>
<li>Inverter or DC-converter losses.</li>
<li>Temperature.</li>
<li>Battery aging.</li>
<li>Required reserve capacity.</li>
</ul>
<p>Use the battery manufacturer's discharge data and the UPS's validated runtime information for final selection.</p>
<h2 id="8-ups-battery-technologies">8. UPS Battery Technologies</h2>
<p>Common battery technologies include sealed lead-acid batteries and lithium-based batteries designed for UPS applications. The chemistry affects charging, service life, thermal behavior, monitoring, and replacement requirements.</p>
<table>
<thead>
<tr>
<th>Characteristic</th>
<th>Sealed lead-acid</th>
<th>Lithium-based UPS battery</th>
</tr>
</thead>
<tbody>
<tr>
<td>Initial cost</td>
<td>Often lower</td>
<td>Often higher</td>
</tr>
<tr>
<td>Energy density</td>
<td>Generally lower</td>
<td>Generally higher</td>
</tr>
<tr>
<td>Weight</td>
<td>Generally heavier for equivalent usable energy</td>
<td>Generally lighter for equivalent usable energy</td>
</tr>
<tr>
<td>Charging</td>
<td>Requires compatible charging limits</td>
<td>Requires compatible charging and battery-management controls</td>
</tr>
<tr>
<td>Monitoring</td>
<td>May use voltage, impedance, or other battery diagnostics</td>
<td>Often includes a battery management system</td>
</tr>
<tr>
<td>Replacement</td>
<td>Depends on temperature, cycling, and maintenance</td>
<td>Depends on chemistry, temperature, cycling, and management</td>
</tr>
<tr>
<td>Compatibility</td>
<td>Must match UPS charging requirements</td>
<td>Must be explicitly supported by the UPS</td>
</tr>
</tbody>
</table>
<p>Never replace a battery with a different chemistry simply because the nominal voltage matches. Verify the UPS's approved battery type, charging profile, communication requirements, protection, and environmental limits.</p>
<h3 id="81-battery-aging">8.1 Battery aging</h3>
<p>Battery capacity declines with age and operating conditions. A battery that met the required runtime when new may no longer meet it after years of service.</p>
<p>Battery sizing and maintenance planning should therefore account for the required end-of-life performance rather than relying exclusively on the initial runtime.</p>
<h3 id="82-temperature">8.2 Temperature</h3>
<p>High ambient temperature can accelerate battery degradation. Low temperature can reduce the available capacity of many battery types.</p>
<p>Place batteries within the temperature limits specified by their manufacturers, and account for enclosure temperature, ventilation, and nearby heat-producing equipment.</p>
<h2 id="9-ac-ups-versus-24-vdc-ups">9. AC UPS Versus 24 VDC UPS</h2>
<p>For PLC control panels, choosing between an AC UPS and a DC UPS is an important architecture decision.</p>
<h3 id="91-ac-ups">9.1 AC UPS</h3>
<p>An AC UPS can supply compatible AC-powered equipment, such as an industrial PC, HMI, monitor, or selected communication devices.</p>
<p>Advantages:</p>
<ul>
<li>Can support several AC loads from one protected output.</li>
<li>May simplify backup for mixed AC equipment.</li>
<li>Can be useful where equipment already uses AC input power.</li>
</ul>
<p>Considerations:</p>
<ul>
<li>Connected devices may use individual AC-to-DC power supplies.</li>
<li>Conversion losses may reduce runtime.</li>
<li>The output waveform and transfer characteristics must be compatible with the loads.</li>
<li>Downstream DC power supplies may affect inrush and transient behavior.</li>
</ul>
<h3 id="92-dc-ups">9.2 DC UPS</h3>
<p>A DC UPS can support a 24 VDC control bus directly.</p>
<p>Advantages:</p>
<ul>
<li>Appropriate for PLCs, sensors, communication modules, and other compatible DC loads.</li>
<li>May avoid unnecessary AC inversion and reconversion.</li>
<li>Can offer integrated battery status and load-disconnection functions.</li>
</ul>
<p>Considerations:</p>
<ul>
<li>The DC voltage range must be compatible with every connected device.</li>
<li>The unit must supply sufficient continuous and peak current.</li>
<li>Battery charging and low-voltage disconnection must be suitable.</li>
<li>A common DC bus fault can still interrupt all loads connected to that bus.</li>
<li>The UPS's battery and power electronics require suitable protection.</li>
</ul>
<h3 id="93-architecture-selection">9.3 Architecture selection</h3>
<table>
<thead>
<tr>
<th>Requirement</th>
<th>Potentially suitable approach</th>
<th>Critical check</th>
</tr>
</thead>
<tbody>
<tr>
<td>Back up only PLC and 24 VDC communication devices</td>
<td>DC UPS</td>
<td>Output voltage range, current, and runtime</td>
</tr>
<tr>
<td>Back up PLC, HMI, and an industrial PC</td>
<td>AC UPS, DC UPS, or a combination</td>
<td>Actual device input requirements and total load</td>
</tr>
<tr>
<td>Maintain an AC-powered server during outages</td>
<td>AC UPS</td>
<td>Watt/VA rating, runtime, and shutdown interface</td>
</tr>
<tr>
<td>Keep a control bus alive during short AC interruptions</td>
<td>DC UPS</td>
<td>Transfer behavior, battery condition, and bus stability</td>
</tr>
<tr>
<td>Support a safe machine shutdown</td>
<td>UPS-backed control power plus the approved shutdown design</td>
<td>Shutdown sequence and behavior of non-backed-up equipment</td>
</tr>
</tbody>
</table>
<p>The best architecture is the one that supports the required load and behavior with the fewest unnecessary conversion stages and clearly defined failure modes.</p>
<h2 id="10-plc-and-machine-control-considerations">10. PLC and Machine-Control Considerations</h2>
<p>A UPS can keep a PLC energized while the main machine power is unavailable. That does not mean the machine can safely continue its previous sequence.</p>
<p>The control design must account for:</p>
<ul>
<li>Loss of motor and actuator power.</li>
<li>Drive and servo behavior.</li>
<li>Loss of external field power.</li>
<li>Communication interruptions.</li>
<li>Retention of PLC memory and process data.</li>
<li>Recovery of timers, sequences, and machine state.</li>
<li>Restart permissives and operator acknowledgment.</li>
<li>Behavior of safety-related functions.</li>
</ul>
<p>A PLC may remain powered while remote I/O or field devices lose power. The program must handle this condition deliberately rather than assuming that all I/O remains valid.</p>
<p>A controlled shutdown may require a sequence that records the state, commands appropriate stops, closes or secures process functions where designed, saves data, and then shuts down nonessential systems.</p>
<p>A UPS is not a substitute for a validated machine-stop or safety function. Emergency-stop behavior and other safety functions must operate according to their approved safety architecture regardless of whether control power is backed up.</p>
<h2 id="11-ups-output-quality-and-compatibility">11. UPS Output Quality and Compatibility</h2>
<p>The UPS must supply power within the input requirements of its connected equipment.</p>
<p>Check the following specifications:</p>
<ul>
<li>Nominal output voltage and permitted tolerance.</li>
<li>Output frequency and permitted variation.</li>
<li>Output waveform.</li>
<li>Transfer time, where applicable.</li>
<li>Voltage regulation.</li>
<li>Harmonic distortion.</li>
<li>Overload response.</li>
<li>Short-circuit response.</li>
<li>Behavior during battery operation.</li>
<li>Bypass behavior.</li>
<li>Electromagnetic compatibility and installation requirements.</li>
</ul>
<p>Some electronic power supplies tolerate a range of input waveforms, while other loads may be more sensitive. Do not assume that every UPS output is compatible with every industrial device.</p>
<h3 id="111-bypass-operation">11.1 Bypass operation</h3>
<p>Some UPS systems include a bypass path that supplies the load directly from the input source when the inverter is overloaded, faulty, or undergoing a permitted operating transition.</p>
<p>Depending on the UPS architecture, bypass operation can reduce the protection provided against input disturbances. The design should establish:</p>
<ul>
<li>Conditions that trigger bypass.</li>
<li>Whether transfer to bypass interrupts the load.</li>
<li>Whether the bypass source is within the permitted voltage and frequency range.</li>
<li>What alarms indicate bypass operation.</li>
<li>Whether maintenance bypass is installed and how it is controlled.</li>
</ul>
<p>A load that appears to be protected by an online UPS may have different exposure to input disturbances while operating on bypass.</p>
<h2 id="12-ups-protection-and-electrical-installation">12. UPS Protection and Electrical Installation</h2>
<p>A UPS installation may require input and output protective devices, disconnects, grounding, battery protection, and isolation arrangements according to its design and applicable requirements.</p>
<h3 id="121-input-protection">12.1 Input protection</h3>
<p>The input protective device must be suitable for the UPS's input current, inrush, conductor ratings, and manufacturer's recommendations.</p>
<h3 id="122-output-protection">12.2 Output protection</h3>
<p>Output circuits must be protected according to the UPS's output capability, fault-current behavior, conductor ratings, and downstream equipment requirements.</p>
<p>A UPS inverter may deliver a limited short-circuit current. A conventional breaker might not operate as expected if the available fault current and protective-device characteristics are not coordinated.</p>
<h3 id="123-battery-protection">12.3 Battery protection</h3>
<p>Battery circuits can deliver very high fault currents. Appropriate battery protection, conductor sizing, disconnecting arrangements, and terminal covers are essential.</p>
<p>The protective devices must be suitable for the battery's DC voltage and prospective fault current.</p>
<h3 id="124-earthing-and-neutral-arrangements">12.4 Earthing and neutral arrangements</h3>
<p>Follow the UPS manufacturer's instructions and the approved electrical design for protective earthing, neutral switching, isolation, and bypass connections.</p>
<p>Do not create unintended neutral-earth bonds or alter grounding arrangements to resolve unexplained faults. Such changes can create shock hazards, protective-device maloperation, or equipment damage.</p>
<h3 id="125-installation-checklist">12.5 Installation checklist</h3>
<ul>
<li>Verify the UPS model and ratings.</li>
<li>Confirm input and output voltage compatibility.</li>
<li>Check continuous and peak load requirements.</li>
<li>Verify required runtime.</li>
<li>Confirm battery chemistry and approved battery configuration.</li>
<li>Check input, output, and battery protection.</li>
<li>Verify conductor ratings and terminal requirements.</li>
<li>Confirm protective earthing and neutral arrangements.</li>
<li>Check ventilation and temperature limits.</li>
<li>Confirm bypass and shutdown behavior.</li>
<li>Verify battery monitoring and alarm outputs.</li>
<li>Update the approved electrical drawings.</li>
</ul>
<h2 id="13-ups-monitoring-and-shutdown-integration">13. UPS Monitoring and Shutdown Integration</h2>
<p>A UPS can provide useful status information to a PLC, industrial PC, SCADA system, or maintenance monitoring platform.</p>
<p>Depending on the model, available signals may include:</p>
<ul>
<li>On battery.</li>
<li>Battery low.</li>
<li>Battery fault.</li>
<li>Replace battery.</li>
<li>UPS overload.</li>
<li>Output fault.</li>
<li>Bypass active.</li>
<li>Input power restored.</li>
<li>Estimated runtime.</li>
<li>Controlled shutdown requested.</li>
</ul>
<p>These signals may be available through dry contacts, USB, serial communication, Ethernet, or a supported industrial communication interface.</p>
<p>Verify the actual interface and data points from the UPS documentation.</p>
<h3 id="131-example-monitoring-sequence">13.1 Example monitoring sequence</h3>
<pre><code>Normal AC Power
      |
      v
UPS Supplies Protected Loads
      |
AC Power Failure Detected
      |
      v
UPS Operates from Battery
      |
      v
PLC / Monitoring System Receives Alarm
      |
      v
Battery Low Threshold Reached
      |
      v
Initiate Approved Shutdown Sequence
      |
      v
Save Required Data and Shut Down Supported Equipment
</code></pre>
<p>This is a conceptual sequence. Actual implementation depends on the UPS interface, available battery runtime, control architecture, and required shutdown behavior.</p>
<h3 id="132-shutdown-timing">13.2 Shutdown timing</h3>
<p>The shutdown sequence must finish before the UPS can no longer maintain the required output.</p>
<p>The required runtime should include the time needed to detect the event, communicate the alarm, execute the shutdown logic, save data, and complete the shutdown.</p>
<p>A system that waits until the battery is nearly exhausted before beginning a long software shutdown may fail to complete the sequence.</p>
<h2 id="14-commissioning-and-runtime-verification">14. Commissioning and Runtime Verification</h2>
<h3 id="141-before-energization">14.1 Before energization</h3>
<ul>
<li>Inspect the UPS, batteries, terminals, and enclosure.</li>
<li>Verify the input and output wiring.</li>
<li>Check protective devices and earthing.</li>
<li>Confirm battery connection polarity and configuration.</li>
<li>Verify that the load is within the permitted rating.</li>
<li>Check communication interfaces and alarm wiring.</li>
<li>Confirm the required battery charging time before a runtime test.</li>
</ul>
<h3 id="142-functional-checks">14.2 Functional checks</h3>
<ol>
<li>Energize the UPS according to the manufacturer's instructions.</li>
<li>Confirm normal input and output voltage.</li>
<li>Verify the load operates correctly.</li>
<li>Check the battery-charging status.</li>
<li>Confirm monitoring and alarm signals.</li>
<li>Verify that the shutdown interface functions as intended.</li>
<li>Test changeover behavior using the manufacturer's approved procedure.</li>
<li>Confirm that critical devices remain within their permitted voltage range.</li>
<li>Record the results and any unexpected behavior.</li>
</ol>
<h3 id="143-runtime-testing">14.3 Runtime testing</h3>
<p>Runtime testing should use an approved procedure and an appropriate load condition.</p>
<p>Record:</p>
<ul>
<li>Starting battery status.</li>
<li>Connected load.</li>
<li>Ambient temperature.</li>
<li>Initial output voltage.</li>
<li>Test duration.</li>
<li>Alarm thresholds and behavior.</li>
<li>Shutdown sequence performance.</li>
<li>Final battery status.</li>
<li>Recharge and recovery behavior.</li>
</ul>
<p>A brief transfer test is not the same as a full battery-runtime test. Use the test method recommended by the manufacturer and the plant's maintenance strategy.</p>
<p>Avoid unnecessary deep discharges because they may shorten battery life, depending on the battery chemistry and UPS design.</p>
<h2 id="15-troubleshooting-common-ups-faults">15. Troubleshooting Common UPS Faults</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible cause</th>
<th>Diagnostic approach</th>
</tr>
</thead>
<tbody>
<tr>
<td>UPS does not start</td>
<td>No input, discharged battery, internal fault</td>
<td>Verify input supply, status indicators, and battery condition</td>
</tr>
<tr>
<td>PLC resets during an outage</td>
<td>Transfer behavior, insufficient runtime, DC bus disturbance</td>
<td>Measure the protected supply and inspect event logs</td>
</tr>
<tr>
<td>Runtime is much shorter than expected</td>
<td>Battery aging, high load, temperature, incomplete charging</td>
<td>Compare actual load and battery status with manufacturer runtime data</td>
</tr>
<tr>
<td>UPS reports overload</td>
<td>Excessive load, startup demand, incorrect load estimate</td>
<td>Verify watts, VA, and transient demand</td>
</tr>
<tr>
<td>UPS frequently switches to battery</td>
<td>Input-voltage disturbances, wiring issues, unsuitable settings</td>
<td>Review event logs and measure the incoming supply</td>
</tr>
<tr>
<td>Battery never appears fully charged</td>
<td>Battery fault, charger issue, unsuitable battery, abnormal temperature</td>
<td>Check diagnostic data and the approved battery configuration</td>
</tr>
<tr>
<td>UPS transfers to bypass</td>
<td>Overload, inverter fault, input conditions, configuration</td>
<td>Check alarms and the model-specific bypass conditions</td>
</tr>
<tr>
<td>Industrial PC shuts down abruptly</td>
<td>Shutdown communication failure, insufficient runtime, unsupported interface</td>
<td>Verify shutdown configuration and test the complete sequence</td>
</tr>
<tr>
<td>Battery alarm appears after replacement</td>
<td>Incorrect battery type, connection issue, calibration or detection requirement</td>
<td>Verify the approved replacement and manufacturer procedure</td>
</tr>
<tr>
<td>Output voltage is abnormal</td>
<td>Overload, inverter fault, bypass condition, wiring problem</td>
<td>Measure output safely and review UPS diagnostics</td>
</tr>
</tbody>
</table>
<h3 id="151-diagnostic-sequence">15.1 Diagnostic sequence</h3>
<ol>
<li>Determine which loads are affected.</li>
<li>Review the UPS display, indicators, event log, and alarms.</li>
<li>Confirm the input supply condition.</li>
<li>Verify output voltage and load demand.</li>
<li>Check whether the UPS is operating on battery, inverter, or bypass.</li>
<li>Check battery health and charging status.</li>
<li>Verify monitoring and shutdown interfaces.</li>
<li>Isolate the suspected fault using the approved procedure.</li>
<li>Restore operation and confirm the required backup behavior.</li>
<li>Record the cause, test results, and corrective action.</li>
</ol>
<p>Do not open a UPS or battery enclosure unless qualified and authorized to perform the work. UPS systems can contain hazardous voltages and stored energy even after input power is disconnected.</p>
<h2 id="16-preventive-maintenance">16. Preventive Maintenance</h2>
<p>Maintenance frequency should follow the manufacturer instructions, site criticality, battery technology, operating conditions, and applicable electrical safety requirements.</p>
<p>Typical tasks include:</p>
<ul>
<li>Review active alarms and event logs.</li>
<li>Inspect ventilation and cooling paths.</li>
<li>Check enclosure temperature and environmental conditions.</li>
<li>Inspect accessible wiring and battery connections according to the approved procedure.</li>
<li>Verify battery status and replacement indicators.</li>
<li>Review load level and expected runtime.</li>
<li>Check the condition of batteries and connectors.</li>
<li>Verify communication and shutdown signaling.</li>
<li>Test backup operation using an approved procedure.</li>
<li>Confirm that the protected-load list matches the actual installation.</li>
<li>Update battery replacement records and electrical drawings.</li>
<li>Confirm the availability of approved replacement batteries and spare parts.</li>
</ul>
<p>A UPS can continue supplying power while its battery has degraded substantially. Normal output operation alone does not prove that the required backup runtime remains available.</p>
<h2 id="17-common-engineering-mistakes">17. Common Engineering Mistakes</h2>
<ul>
<li>Selecting a UPS using only its VA rating and ignoring its watt rating.</li>
<li>Sizing runtime from nominal battery watt-hours without accounting for conversion losses and discharge characteristics.</li>
<li>Assuming a UPS can support every load in the machine.</li>
<li>Ignoring startup and inrush demand.</li>
<li>Failing to verify transfer-time compatibility.</li>
<li>Backing up the PLC while leaving essential network equipment unpowered.</li>
<li>Forgetting the industrial PC's shutdown sequence.</li>
<li>Treating a UPS as a replacement for safety-rated control design.</li>
<li>Ignoring bypass operation and its effect on power protection.</li>
<li>Using an incompatible battery chemistry.</li>
<li>Neglecting battery aging and temperature.</li>
<li>Assuming a UPS eliminates the need for correctly rated circuit protection.</li>
<li>Failing to test the system under the intended load.</li>
<li>Leaving loss-of-input and low-battery alarms unmonitored.</li>
<li>Adding loads without revisiting runtime calculations.</li>
</ul>
<h2 id="18-practical-worked-example">18. Practical Worked Example</h2>
<p>A machine's critical control equipment draws 235 W. The design requires 30 minutes of backup, with a preliminary 25% design margin on the load.</p>
<h3 id="step-1-calculate-design-load">Step 1: Calculate design load</h3>
<div class="math-display">\[ P\_{\text{design}} = 235 \times 1.25 = 293.75\ \text{W} \]</div>
<p>The candidate UPS must support this load within its continuous watt rating and corresponding VA rating.</p>
<h3 id="step-2-estimate-load-energy">Step 2: Estimate load energy</h3>
<p>For 30 minutes of operation:</p>
<div class="math-display">\[ E\_{\text{load}} = 293.75 \times 0.5 = 146.875\ \text{Wh} \]</div>
<h3 id="step-3-estimate-battery-energy">Step 3: Estimate battery energy</h3>
<p>Assume an illustrative effective conversion efficiency of 90% and a usable battery-energy fraction of 80%.</p>
<div class="math-display">\[ E\_{\text{battery}} = \frac{146.875}{0.90 \times 0.80} \]</div>
<div class="math-display">\[ E\_{\text{battery}} \approx 203.99\ \text{Wh} \]</div>
<p>This is a preliminary energy estimate, not a final battery specification.</p>
<h3 id="step-4-verify-the-candidate">Step 4: Verify the candidate</h3>
<p>Use the manufacturer's runtime curves or sizing tool to confirm that the selected UPS and approved battery configuration can support approximately 294 W for the required 30 minutes under the expected environmental conditions and at the required battery service-life condition.</p>
<p>Then verify the output waveform, transfer behavior, overload capability, protection, monitoring, and shutdown interface.</p>
<h3 id="step-5-validate-the-actual-system">Step 5: Validate the actual system</h3>
<p>Test the UPS with the intended critical loads. Confirm that the PLC, communication devices, and required supervisory equipment remain powered for the specified period and that the shutdown sequence completes before the backup supply becomes inadequate.</p>
<h2 id="19-interview-questions-and-answers">19. Interview Questions and Answers</h2>
<p>1. What is an industrial UPS?</p>
<p>A UPS supplies temporary backup power to connected equipment during qualifying input-power interruptions and may also provide voltage regulation or power conditioning.</p>
<p>2. What is the difference between VA and watts?</p>
<p>Watts represent real power, while VA represents apparent power. The UPS must support both the real-power demand and apparent-power demand of the connected loads.</p>
<p>3. Why is battery runtime difficult to calculate precisely?</p>
<p>It depends on load power, battery chemistry, discharge rate, conversion losses, temperature, cutoff voltage, battery age, and the UPS's operating behavior.</p>
<p>4. What is the difference between an AC UPS and a DC UPS?</p>
<p>An AC UPS supplies AC-powered loads, while a DC UPS supports compatible DC loads, such as a 24 VDC control bus.</p>
<p>5. Why might an online UPS be selected for critical equipment?</p>
<p>Its inverter normally supplies the load continuously, providing tighter control of output power within the UPS specifications and avoiding the normal transfer interval associated with some other topologies.</p>
<p>6. Does a UPS guarantee that a PLC will never reset?</p>
<p>No. The result depends on the UPS output, transfer behavior, runtime, wiring, downstream power supplies, load conditions, and the PLC's operating requirements.</p>
<p>7. Why must network switches be considered when backing up a PLC?</p>
<p>The PLC may remain powered but lose communication with remote I/O, supervisory equipment, or other controllers if the required network infrastructure loses power.</p>
<p>8. Why is a battery's nominal watt-hour rating insufficient for final sizing?</p>
<p>Not all nominal energy is available to the load. Discharge characteristics, conversion losses, temperature, battery condition, and cutoff limits affect usable energy.</p>
<p>9. What is UPS bypass?</p>
<p>Bypass is an alternative power path that can supply the load under specified conditions. Depending on the design, the load may receive less protection from input disturbances while on bypass.</p>
<p>10. What happens when a UPS battery reaches its low-voltage limit?</p>
<p>The UPS may disconnect its output or shut down according to its design. The control and shutdown sequence must complete before the output can no longer support the load.</p>
<p>11. Why is battery monitoring important?</p>
<p>It helps identify degradation, charging problems, and loss of expected backup capability before an outage exposes the weakness.</p>
<p>12. Can a UPS replace an emergency-stop circuit?</p>
<p>No. Emergency-stop and other safety functions must meet their approved safety requirements independently of ordinary UPS backup functionality.</p>
<p>13. What should be checked after a UPS battery replacement?</p>
<p>Verify the approved battery type, configuration, connections, charging behavior, diagnostic status, and the required functional or runtime test.</p>
<p>14. Why might a UPS trip even when the steady-state load is below its rating?</p>
<p>Startup inrush, transient demand, output-current limits, poor power factor, overload duration, or a fault may exceed the UPS's permitted operating envelope.</p>
<p>15. What is the most important commissioning test?</p>
<p>Demonstrate that the intended critical loads remain within their permitted operating conditions for the required backup period and that alarms and shutdown behavior function correctly.</p>
<h2 id="20-engineering-takeaway">20. Engineering Takeaway</h2>
<p>An industrial UPS is an energy-storage and power-management subsystem, not merely a box that keeps a controller running during an outage.</p>
<p>A complete design defines the critical loads, output requirements, backup duration, battery configuration, protective devices, monitoring, shutdown sequence, and failure behavior. Commissioning must verify the real system, not just the UPS's front-panel status.</p>
<h2 id="next-topic">NEXT TOPIC</h2>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\05_Cabinet_Eng\20_Power_Supplies\04_Surge_Protection - Surge protection: SPDs and line filters</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
