<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>02_PLAN_WISE_2026\02_INDUSTRY3_0\10_Detail_Eng\02_PLC_HMI_Net_Safety_IO - PLC, HMI, Network, Safety, and I/O architecture</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">02_PLAN_WISE_2026\02_INDUSTRY3_0\10_Detail_Eng\02_PLC_HMI_Net_Safety_IO - PLC, HMI, Network, Safety, and I/O architecture</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-purpose-and-scope">1. Purpose and Scope</a></li>
<li><a href="#2-overall-automation-architecture">2. Overall Automation Architecture</a></li>
<li><a href="#3-plc-architecture">3. PLC Architecture</a><ul>
<li><a href="#31-plc-system-components">3.1 PLC System Components</a></li>
<li><a href="#32-plc-selection-criteria">3.2 PLC Selection Criteria</a></li>
<li><a href="#33-plc-program-organization">3.3 PLC Program Organization</a></li>
<li><a href="#34-scan-time-and-response-time">3.4 Scan Time and Response Time</a></li>
</ul>
</li>
<li><a href="#4-hmi-architecture">4. HMI Architecture</a><ul>
<li><a href="#41-hmi-responsibilities">4.1 HMI Responsibilities</a></li>
<li><a href="#42-hmi-screen-architecture">4.2 HMI Screen Architecture</a></li>
<li><a href="#43-hmi-design-principles">4.3 HMI Design Principles</a></li>
<li><a href="#44-hmi-and-plc-tag-mapping">4.4 HMI and PLC Tag Mapping</a></li>
</ul>
</li>
<li><a href="#5-io-architecture">5. I/O Architecture</a><ul>
<li><a href="#51-digital-inputs">5.1 Digital Inputs</a></li>
<li><a href="#52-digital-outputs">5.2 Digital Outputs</a></li>
<li><a href="#53-analog-inputs">5.3 Analog Inputs</a></li>
<li><a href="#54-analog-outputs">5.4 Analog Outputs</a></li>
<li><a href="#55-pulse-high-speed-and-specialized-io">5.5 Pulse, High-Speed, and Specialized I/O</a></li>
</ul>
</li>
<li><a href="#6-local-io-versus-remote-io">6. Local I/O Versus Remote I/O</a><ul>
<li><a href="#local-io">Local I/O</a></li>
<li><a href="#remote-io">Remote I/O</a></li>
</ul>
</li>
<li><a href="#7-io-estimation-and-capacity-planning">7. I/O Estimation and Capacity Planning</a><ul>
<li><a href="#71-io-estimation-table">7.1 I/O Estimation Table</a></li>
</ul>
</li>
<li><a href="#8-electrical-signal-characteristics">8. Electrical Signal Characteristics</a><ul>
<li><a href="#81-sourcing-and-sinking">8.1 Sourcing and Sinking</a></li>
<li><a href="#82-analog-scaling">8.2 Analog Scaling</a></li>
<li><a href="#83-signal-failure-behavior">8.3 Signal Failure Behavior</a></li>
</ul>
</li>
<li><a href="#9-industrial-network-architecture">9. Industrial Network Architecture</a><ul>
<li><a href="#91-common-protocols">9.1 Common Protocols</a></li>
<li><a href="#92-network-topology">9.2 Network Topology</a></li>
<li><a href="#93-network-planning">9.3 Network Planning</a></li>
</ul>
</li>
<li><a href="#10-network-performance-and-reliability">10. Network Performance and Reliability</a></li>
<li><a href="#11-ot-cybersecurity-architecture">11. OT Cybersecurity Architecture</a><ul>
<li><a href="#111-key-design-controls">11.1 Key Design Controls</a></li>
<li><a href="#112-purdue-style-functional-separation">11.2 Purdue-Style Functional Separation</a></li>
</ul>
</li>
<li><a href="#12-safety-architecture">12. Safety Architecture</a><ul>
<li><a href="#121-safety-function-structure">12.1 Safety Function Structure</a></li>
<li><a href="#122-safety-performance">12.2 Safety Performance</a></li>
<li><a href="#123-safety-plc-versus-standard-plc">12.3 Safety PLC Versus Standard PLC</a></li>
<li><a href="#124-sto-and-other-drive-safety-functions">12.4 STO and Other Drive Safety Functions</a></li>
<li><a href="#125-reset-and-restart-behavior">12.5 Reset and Restart Behavior</a></li>
</ul>
</li>
<li><a href="#13-safety-and-standard-control-integration">13. Safety and Standard Control Integration</a></li>
<li><a href="#14-machine-modes-and-control-authority">14. Machine Modes and Control Authority</a></li>
<li><a href="#15-interlocks-and-permissives">15. Interlocks and Permissives</a></li>
<li><a href="#16-inter-machine-communication">16. Inter-Machine Communication</a><ul>
<li><a href="#161-handshake-example">16.1 Handshake Example</a></li>
</ul>
</li>
<li><a href="#17-device-diagnostics-and-failure-handling">17. Device Diagnostics and Failure Handling</a><ul>
<li><a href="#171-diagnostic-design">17.1 Diagnostic Design</a></li>
</ul>
</li>
<li><a href="#18-data-exchange-with-scada-and-mes">18. Data Exchange With SCADA and MES</a></li>
<li><a href="#19-redundancy-and-availability">19. Redundancy and Availability</a></li>
<li><a href="#20-engineering-deliverables">20. Engineering Deliverables</a></li>
<li><a href="#21-verification-and-review-checklist">21. Verification and Review Checklist</a><ul>
<li><a href="#plc">PLC</a></li>
<li><a href="#hmi">HMI</a></li>
<li><a href="#io">I/O</a></li>
<li><a href="#network">Network</a></li>
<li><a href="#safety">Safety</a></li>
<li><a href="#integration">Integration</a></li>
</ul>
</li>
<li><a href="#22-practical-troubleshooting-example">22. Practical Troubleshooting Example</a></li>
<li><a href="#23-common-architecture-mistakes">23. Common Architecture Mistakes</a></li>
<li><a href="#24-interview-questions-and-answers">24. Interview Questions and Answers</a></li>
<li><a href="#25-final-engineering-principle">25. Final Engineering Principle</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-purpose-and-scope">1. Purpose and Scope</h2>
<p>PLC, HMI, network, safety, and I/O architecture defines how an industrial machine senses its physical condition, processes control logic, communicates information, interacts with operators, and achieves required safe behavior.</p>
<p>It establishes the functional boundaries and interfaces between the main automation components before detailed wiring, panel construction, programming, and commissioning begin.</p>
<p>The architecture must answer five fundamental questions:</p>
<ul>
<li>PLC: Which controller executes the machine's sequence, interlocks, and process logic?</li>
<li>HMI: How do operators command, monitor, diagnose, and configure the machine?</li>
<li>Network: How do controllers, drives, robots, HMIs, remote I/O, and supervisory systems exchange information?</li>
<li>Safety: How are identified hazards controlled through appropriately designed and validated safety functions?</li>
<li>I/O: How are field sensors, actuators, and electrical signals connected to the control system?</li>
</ul>
<p>These five areas are interdependent. A change in one can affect the others. For example, replacing a drive with a different model may change the communication protocol, I/O requirements, fault diagnostics, safety interface, network loading, and PLC programming.</p>
<p>The goal is not merely to select components. It is to establish a coherent, verifiable, maintainable automation system.</p>
<h2 id="2-overall-automation-architecture">2. Overall Automation Architecture</h2>
<p>A typical industrial automation system contains field devices, control equipment, operator interfaces, industrial networks, and supervisory systems.</p>
<pre><code>Production process and machine
        ↓
Sensors, switches, transmitters and actuators
        ↓
Local I/O and distributed remote I/O
        ↓
PLC / motion controller / machine controller
        ↓
        +-------------------------------+
        |               |               |
       HMI         Drives and robots   Machine interfaces
        |               |               |
        +---------------+---------------+
                        ↓
             Industrial control network
                        ↓
               SCADA / historian / MES
                        ↓
                Production reporting

Safety-related sensors and devices
        ↓
Safety PLC / safety relays / safety-rated control
        ↓
Safety outputs and applicable safety functions
</code></pre>
<p>This is a functional overview. A real architecture may use integrated safety controllers, safety communication networks, dedicated motion controllers, CNC controllers, redundant PLCs, or separate OT network zones.</p>
<p>The safety-related architecture must be derived from the machine risk assessment. It cannot be determined simply by drawing a separate safety box.</p>
<h2 id="3-plc-architecture">3. PLC Architecture</h2>
<p>A Programmable Logic Controller (PLC) is an industrial controller designed to execute control logic and interact with physical processes.</p>
<p>Typical responsibilities include:</p>
<ul>
<li>Sequence control.</li>
<li>Machine state management.</li>
<li>Permissive and interlock evaluation.</li>
<li>Motor and actuator commands.</li>
<li>Sensor monitoring.</li>
<li>Fault detection and recovery logic.</li>
<li>Communication with other controllers.</li>
<li>Production counters and process data.</li>
<li>HMI data exchange.</li>
<li>Diagnostics and maintenance information.</li>
</ul>
<p>Examples of PLC platforms include Siemens SIMATIC S7-1200/S7-1500, Rockwell Automation CompactLogix/ControlLogix, and Mitsubishi MELSEC.</p>
<h3 id="31-plc-system-components">3.1 PLC System Components</h3>
<table>
<thead>
<tr>
<th>Component</th>
<th>Function</th>
<th>Design consideration</th>
</tr>
</thead>
<tbody>
<tr>
<td>CPU</td>
<td>Executes the control program</td>
<td>Scan performance, memory, communications and lifecycle</td>
</tr>
<tr>
<td>Power supply</td>
<td>Powers the controller system where required</td>
<td>Load capacity and supply reliability</td>
</tr>
<tr>
<td>Local I/O</td>
<td>Interfaces with nearby field signals</td>
<td>Channel count and signal compatibility</td>
</tr>
<tr>
<td>Remote I/O</td>
<td>Interfaces with distributed field devices</td>
<td>Network behavior and installation conditions</td>
</tr>
<tr>
<td>Communication module</td>
<td>Provides additional network or serial interfaces</td>
<td>Required protocols and device compatibility</td>
</tr>
<tr>
<td>Memory</td>
<td>Stores program and relevant data</td>
<td>Capacity, retention and backup requirements</td>
</tr>
<tr>
<td>Engineering interface</td>
<td>Supports programming and diagnostics</td>
<td>Software versions, licenses and access control</td>
</tr>
<tr>
<td>Redundancy hardware</td>
<td>Supports specified availability objectives</td>
<td>Supported topology, failover behavior and testing</td>
</tr>
</tbody>
</table>
<p>Not every PLC requires every component. Hardware selection depends on the application and the platform's capabilities.</p>
<h3 id="32-plc-selection-criteria">3.2 PLC Selection Criteria</h3>
<p>PLC selection should consider:</p>
<ul>
<li>Total digital and analog I/O.</li>
<li>Required spare capacity.</li>
<li>Number of communication connections.</li>
<li>Scan-time and response-time requirements.</li>
<li>Motion-control requirements.</li>
<li>High-speed counting and positioning.</li>
<li>Data storage and program size.</li>
<li>Safety requirements.</li>
<li>Redundancy requirements.</li>
<li>Environmental conditions.</li>
<li>Programming software and engineering licenses.</li>
<li>Plant standardization.</li>
<li>Spare availability and lifecycle status.</li>
<li>Integration with existing equipment.</li>
</ul>
<p>Selecting a PLC solely because it has enough I/O points is inadequate. It must also meet the performance, communication, diagnostic, safety, and lifecycle requirements.</p>
<h3 id="33-plc-program-organization">3.3 PLC Program Organization</h3>
<p>A well-structured PLC program separates functions into understandable sections.</p>
<pre><code>PLC application
    ↓
System initialization
    ↓
Input acquisition and validation
    ↓
Mode and state management
    ↓
Permissives and interlocks
    ↓
Sequence execution
    ↓
Equipment control blocks
    ↓
Alarm and diagnostic processing
    ↓
Output command processing
    ↓
Data exchange and monitoring
</code></pre>
<p>The actual execution order depends on the PLC platform, task configuration, and program design.</p>
<p>A modular program may contain reusable motor, valve, drive, axis, alarm, and communication function blocks. Each block should have a defined interface and documented behavior.</p>
<h3 id="34-scan-time-and-response-time">3.4 Scan Time and Response Time</h3>
<p>PLC scan time is the time taken to execute the relevant cyclic processing. Actual response time also depends on input filtering, I/O update behavior, task scheduling, network delays, output processing, and the physical device.</p>
<p>For ordinary cyclic control, the response time may be approximated as:</p>
<div class="math-display">\[ T\_{\text{response}} = T\_{\text{input}} + T\_{\text{logic}} + T\_{\text{output}} \]</div>
<p>For distributed systems, communication and device response delays must also be included.</p>
<p>The approximation is useful for understanding the response path, but it is not a complete worst-case timing model. Safety-related response times require specific calculations and verification.</p>
<h2 id="4-hmi-architecture">4. HMI Architecture</h2>
<p>A Human-Machine Interface (HMI) provides the operator with a visual and interactive interface to the machine.</p>
<p>It can display machine states, alarms, process values, recipes, diagnostics, and production information. It can also allow authorized commands and parameter changes.</p>
<h3 id="41-hmi-responsibilities">4.1 HMI Responsibilities</h3>
<ul>
<li>Display machine operating state.</li>
<li>Show alarms and fault descriptions.</li>
<li>Provide manual and automatic operating interfaces.</li>
<li>Display sensor and actuator states.</li>
<li>Show drive and communication diagnostics.</li>
<li>Display counters, cycle times, and process values.</li>
<li>Support authorized recipe and setpoint entry.</li>
<li>Provide maintenance screens.</li>
<li>Record events where supported.</li>
<li>Display instructions and operating restrictions.</li>
</ul>
<p>An HMI is not a replacement for physical safeguards or a safety-rated control system.</p>
<h3 id="42-hmi-screen-architecture">4.2 HMI Screen Architecture</h3>
<table>
<thead>
<tr>
<th>Screen</th>
<th>Main purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Overview</td>
<td>Display overall machine state and major equipment</td>
</tr>
<tr>
<td>Manual operation</td>
<td>Provide controlled manual commands</td>
</tr>
<tr>
<td>Automatic operation</td>
<td>Show automatic cycle state and sequence progress</td>
</tr>
<tr>
<td>Alarm summary</td>
<td>Show active alarms requiring attention</td>
</tr>
<tr>
<td>Alarm history</td>
<td>Review recorded faults and events</td>
</tr>
<tr>
<td>Diagnostics</td>
<td>Show I/O, device, and communication status</td>
</tr>
<tr>
<td>Drive and motion</td>
<td>Display drive status, faults and permitted parameters</td>
</tr>
<tr>
<td>Production</td>
<td>Show counters, cycle time and production results</td>
</tr>
<tr>
<td>Maintenance</td>
<td>Provide maintenance status and approved service functions</td>
</tr>
<tr>
<td>Recipe management</td>
<td>Manage process parameters where applicable</td>
</tr>
<tr>
<td>User management</td>
<td>Apply access permissions and accountability</td>
</tr>
</tbody>
</table>
<p>The exact screens should follow operator tasks rather than the internal organization of the PLC program.</p>
<h3 id="43-hmi-design-principles">4.3 HMI Design Principles</h3>
<ul>
<li>Use consistent navigation.</li>
<li>Use clear device names and units.</li>
<li>Distinguish actual values from setpoints.</li>
<li>Show the machine's current operating state.</li>
<li>Provide useful alarm descriptions and recovery guidance.</li>
<li>Avoid excessive colors and decorative graphics.</li>
<li>Restrict commands and configuration changes according to user roles.</li>
<li>Validate numeric entries and permissible ranges.</li>
<li>Display stale data or communication failure clearly.</li>
<li>Provide confirmation for high-impact commands where appropriate.</li>
</ul>
<p>Alarm colors, priorities, and acknowledgment behavior should follow the plant's alarm philosophy.</p>
<h3 id="44-hmi-and-plc-tag-mapping">4.4 HMI and PLC Tag Mapping</h3>
<p>HMI objects are linked to PLC tags or other supported data sources.</p>
<p>For example:</p>
<table>
<thead>
<tr>
<th>HMI object</th>
<th>PLC tag</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Conveyor status indicator</td>
<td><code>CV01_Running</code></td>
<td>Shows run feedback</td>
</tr>
<tr>
<td>Start command</td>
<td><code>CV01_StartReq</code></td>
<td>Requests conveyor start</td>
</tr>
<tr>
<td>Drive fault indicator</td>
<td><code>CV01_DriveFault</code></td>
<td>Displays drive fault status</td>
</tr>
<tr>
<td>Actual speed display</td>
<td><code>CV01_SpeedActual</code></td>
<td>Shows measured or reported speed</td>
</tr>
<tr>
<td>Cycle counter</td>
<td><code>Machine_CycleCount</code></td>
<td>Shows completed cycles</td>
</tr>
</tbody>
</table>
<p>These names are illustrative. A production project should use its approved naming convention.</p>
<p>Commands should be handled through a defined control interface that validates the operating mode, permissives, and required interlocks. An HMI button should not directly bypass those conditions.</p>
<h2 id="5-io-architecture">5. I/O Architecture</h2>
<p>Input/output (I/O) is the interface between the control system and physical equipment.</p>
<p>The architecture defines where signals are connected, how they are electrically represented, how they are transmitted, and how failures are detected.</p>
<h3 id="51-digital-inputs">5.1 Digital Inputs</h3>
<p>Digital inputs represent discrete states, usually corresponding to ON/OFF conditions.</p>
<p>Examples include:</p>
<ul>
<li>Proximity sensors.</li>
<li>Photoelectric sensors.</li>
<li>Limit switches.</li>
<li>Push buttons.</li>
<li>Pressure switches.</li>
<li>Drive-ready signals.</li>
<li>Drive fault contacts.</li>
<li>Contactor auxiliary contacts.</li>
</ul>
<p>The design must specify the voltage level, electrical polarity, input type, common arrangement, isolation, filtering, and expected state.</p>
<h3 id="52-digital-outputs">5.2 Digital Outputs</h3>
<p>Digital outputs command devices or indicate machine states.</p>
<p>Examples include:</p>
<ul>
<li>Interposing relay coils.</li>
<li>Contactor commands.</li>
<li>Solenoid valves.</li>
<li>Indicator lamps.</li>
<li>Buzzers.</li>
<li>Non-safety drive commands.</li>
<li>External equipment requests.</li>
</ul>
<p>The output design must consider current rating, inrush current, inductive loads, suppression, short-circuit behavior, channel grouping, and the need for interposing relays.</p>
<h3 id="53-analog-inputs">5.3 Analog Inputs</h3>
<p>Analog inputs represent continuously varying values.</p>
<p>Examples include:</p>
<ul>
<li>Pressure transmitters.</li>
<li>Temperature transmitters.</li>
<li>Flow transmitters.</li>
<li>Load cells with suitable signal conditioning.</li>
<li>Position sensors.</li>
<li>Analog drive feedback.</li>
</ul>
<p>Common industrial signal ranges include 4–20 mA and 0–10 V, but the correct range depends on the instrument and receiving module.</p>
<h3 id="54-analog-outputs">5.4 Analog Outputs</h3>
<p>Analog outputs provide a variable command or reference.</p>
<p>Examples include:</p>
<ul>
<li>Speed references.</li>
<li>Valve position commands.</li>
<li>Process setpoints.</li>
<li>Actuator references.</li>
<li>Analog control signals to compatible equipment.</li>
</ul>
<p>The design must verify output range, load impedance, signal isolation, grounding, resolution, and the behavior on controller or signal failure.</p>
<h3 id="55-pulse-high-speed-and-specialized-io">5.5 Pulse, High-Speed, and Specialized I/O</h3>
<p>Some applications require more than ordinary digital and analog signals.</p>
<p>Examples include:</p>
<ul>
<li>High-speed counter inputs.</li>
<li>Encoder interfaces.</li>
<li>Pulse-train outputs.</li>
<li>Thermocouple inputs.</li>
<li>RTD inputs.</li>
<li>Weighing modules.</li>
<li>Specialized motion interfaces.</li>
</ul>
<p>These signals require compatible modules, suitable wiring, correct filtering, and sufficient timing performance.</p>
<h2 id="6-local-io-versus-remote-io">6. Local I/O Versus Remote I/O</h2>
<h3 id="local-io">Local I/O</h3>
<p>Local I/O is installed within or close to the main controller assembly.</p>
<p>Advantages include:</p>
<ul>
<li>Simple architecture for compact machines.</li>
<li>Fewer remote communication dependencies.</li>
<li>Convenient access to the main control panel.</li>
</ul>
<p>Limitations include longer field cable runs when devices are distributed across a large machine.</p>
<h3 id="remote-io">Remote I/O</h3>
<p>Remote I/O is installed near field devices and communicates with the controller over an industrial network or supported bus.</p>
<p>Advantages include:</p>
<ul>
<li>Reduced long-distance field wiring.</li>
<li>Modular expansion.</li>
<li>Easier distribution across machine sections.</li>
<li>Improved organization of field interfaces.</li>
</ul>
<p>Considerations include network reliability, node addressing, power distribution, environmental ratings, diagnostic coverage, and recovery behavior after communication loss.</p>
<table>
<thead>
<tr>
<th>Selection factor</th>
<th>Local I/O</th>
<th>Remote I/O</th>
</tr>
</thead>
<tbody>
<tr>
<td>Compact machine</td>
<td>Often suitable</td>
<td>Suitable where justified</td>
</tr>
<tr>
<td>Widely distributed devices</td>
<td>May require extensive wiring</td>
<td>Often advantageous</td>
</tr>
<tr>
<td>Network dependency</td>
<td>Lower for local signals</td>
<td>Higher</td>
</tr>
<tr>
<td>Expansion</td>
<td>Depends on rack capacity</td>
<td>Depends on network and node capacity</td>
</tr>
<tr>
<td>Fault diagnosis</td>
<td>Centralized access</td>
<td>Requires network and node diagnostics</td>
</tr>
<tr>
<td>Installation cost</td>
<td>Can be higher for distant devices</td>
<td>Can reduce cable and termination costs</td>
</tr>
</tbody>
</table>
<p>Remote I/O does not automatically improve availability. The result depends on network design, power arrangements, topology, device diagnostics, and failure handling.</p>
<h2 id="7-io-estimation-and-capacity-planning">7. I/O Estimation and Capacity Planning</h2>
<p>I/O estimation begins with the process requirements and equipment list.</p>
<p>A useful sequence is:</p>
<ol>
<li>Identify every sensor, actuator, command, feedback, and interface.</li>
<li>Classify each signal by type.</li>
<li>Determine electrical characteristics.</li>
<li>Identify safety-related signals separately.</li>
<li>Determine local versus remote location.</li>
<li>Assign candidate modules and channels.</li>
<li>Calculate current and planned spare capacity.</li>
<li>Verify compatibility and network requirements.</li>
<li>Cross-check against the PLC program and electrical drawings.</li>
</ol>
<p>A simple capacity estimate is:</p>
<div class="math-display">\[ N\_{\text{planned}} = N\_{\text{required}} + N\_{\text{spare}} \]</div>
<p>Suppose a machine requires 72 digital inputs and the design reserves 18 additional channels.</p>
<div class="math-display">\[ N\_{\text{planned}} = 72 + 18 = 90 \]</div>
<p>The architecture must provide at least 90 usable digital input channels, subject to actual module channel counts, spare-channel policy, electrical grouping, and other design constraints.</p>
<h3 id="71-io-estimation-table">7.1 I/O Estimation Table</h3>
<table>
<thead>
<tr>
<th>Signal type</th>
<th>Required channels</th>
<th>Spare channels</th>
<th>Planned channels</th>
</tr>
</thead>
<tbody>
<tr>
<td>Digital inputs</td>
<td>72</td>
<td>18</td>
<td>90</td>
</tr>
<tr>
<td>Digital outputs</td>
<td>40</td>
<td>10</td>
<td>50</td>
</tr>
<tr>
<td>Analog inputs</td>
<td>12</td>
<td>4</td>
<td>16</td>
</tr>
<tr>
<td>Analog outputs</td>
<td>4</td>
<td>2</td>
<td>6</td>
</tr>
</tbody>
</table>
<p>These values are illustrative. Module selection should also account for channel isolation, input filtering, output current, signal range, safety classification, and physical distribution.</p>
<h2 id="8-electrical-signal-characteristics">8. Electrical Signal Characteristics</h2>
<p>I/O architecture must account for the actual electrical behavior of field devices.</p>
<h3 id="81-sourcing-and-sinking">8.1 Sourcing and Sinking</h3>
<p>Sourcing and sinking describe current direction in a DC circuit.</p>
<p>In common 24 V DC industrial applications:</p>
<ul>
<li>A PNP sensor typically sources positive voltage to the input when active.</li>
<li>An NPN sensor typically sinks current toward 0 V when active.</li>
</ul>
<p>The sensor output type must be compatible with the input module and wiring arrangement.</p>
<pre><code>PNP sensor example

+24 V DC
   ↓
Sensor electronics
   ↓
PNP output
   ↓
PLC digital input
   ↓
Input reference / 0 V
</code></pre>
<p>This is a conceptual illustration. Actual connections depend on the sensor's wiring diagram, input-module common arrangement, and electrical specifications.</p>
<h3 id="82-analog-scaling">8.2 Analog Scaling</h3>
<p>For a linear 4–20 mA transmitter representing 0–100 bar, the process value can be calculated as:</p>
<div class="math-display">\[ PV = \frac{I - 4}{20 - 4} \times 100 \]</div>
<p>Where <span class="math-inline">\(I\)</span> is the measured current in mA and <span class="math-inline">\(PV\)</span> is pressure in bar.</p>
<p>At 12 mA:</p>
<div class="math-display">\[ PV = \frac{12 - 4}{16} \times 100 = 50\text{ bar} \]</div>
<p>The PLC must also handle out-of-range signals, wire breaks where detectable, engineering limits, and sensor diagnostic behavior.</p>
<h3 id="83-signal-failure-behavior">8.3 Signal Failure Behavior</h3>
<p>For each important signal, define what happens when it becomes invalid.</p>
<p>Examples include:</p>
<ul>
<li>Sensor wire break.</li>
<li>Stuck input.</li>
<li>Loss of analog signal.</li>
<li>Communication timeout.</li>
<li>Remote I/O loss.</li>
<li>Contradictory sensor states.</li>
<li>Invalid position feedback.</li>
</ul>
<p>The response must be based on process requirements and risk assessment. A failed signal should not automatically be interpreted as a safe condition.</p>
<h2 id="9-industrial-network-architecture">9. Industrial Network Architecture</h2>
<p>The network connects automation components and provides communication for control, diagnostics, and data exchange.</p>
<h3 id="91-common-protocols">9.1 Common Protocols</h3>
<table>
<thead>
<tr>
<th>Protocol</th>
<th>Common application</th>
<th>Important consideration</th>
</tr>
</thead>
<tbody>
<tr>
<td>PROFINET</td>
<td>PLCs, remote I/O, drives and automation devices</td>
<td>Device compatibility and real-time configuration</td>
</tr>
<tr>
<td>EtherNet/IP</td>
<td>PLCs, drives, I/O and industrial devices</td>
<td>Connection resources and network configuration</td>
</tr>
<tr>
<td>Modbus TCP</td>
<td>Controllers, meters and compatible instruments</td>
<td>Data mapping and communication diagnostics</td>
</tr>
<tr>
<td>Modbus RTU</td>
<td>Serial communication with compatible devices</td>
<td>Baud rate, parity, wiring and termination</td>
</tr>
<tr>
<td>PROFIBUS DP</td>
<td>Legacy and supported distributed automation</td>
<td>Bus configuration and diagnostics</td>
</tr>
<tr>
<td>EtherCAT</td>
<td>Motion and distributed real-time control</td>
<td>Timing and topology requirements</td>
</tr>
<tr>
<td>OPC UA</td>
<td>Structured industrial data exchange</td>
<td>Security, certificates and data modeling</td>
</tr>
</tbody>
</table>
<p>These protocols are not interchangeable merely because some use Ethernet or carry similar data. The chosen controller, device, software, and network design must support the required protocol and functionality.</p>
<h3 id="92-network-topology">9.2 Network Topology</h3>
<p>Common arrangements include star, line, ring, and redundant-path designs.</p>
<pre><code>Star topology

             PLC
              |
        Managed switch
         /    |     \
       HMI   Drive  Remote I/O
</code></pre>
<p>A star topology provides straightforward organization and fault isolation, but the central switch may become a single point of failure unless suitable redundancy is provided.</p>
<p>A ring can support link-failure recovery when the devices and protocol support the required ring mechanism and are correctly configured.</p>
<h3 id="93-network-planning">9.3 Network Planning</h3>
<p>Document:</p>
<ul>
<li>Network topology.</li>
<li>Device names.</li>
<li>IP addresses and subnets.</li>
<li>Switch locations and port assignments.</li>
<li>Protocols and connection requirements.</li>
<li>Required communication performance.</li>
<li>Redundancy behavior.</li>
<li>Remote-access requirements.</li>
<li>Network segmentation.</li>
<li>Time synchronization where required.</li>
<li>Diagnostic and recovery procedures.</li>
<li>Configuration backups.</li>
</ul>
<p>Network addresses and device names should be centrally controlled to prevent duplicate assignments and commissioning conflicts.</p>
<h2 id="10-network-performance-and-reliability">10. Network Performance and Reliability</h2>
<p>Network design should match the application's timing and availability requirements.</p>
<p>Consider:</p>
<ul>
<li>Number of devices.</li>
<li>Traffic volume.</li>
<li>Cyclic I/O update rates.</li>
<li>Packet and connection behavior.</li>
<li>Switch forwarding capability.</li>
<li>Multicast handling where applicable.</li>
<li>Network recovery time.</li>
<li>Communication-loss response.</li>
<li>Cable lengths and media.</li>
<li>Electromagnetic environment.</li>
<li>Supported redundancy mechanisms.</li>
</ul>
<p>A network may appear healthy during light-load testing but fail under production conditions if the design ignores actual traffic, update rates, or device limitations.</p>
<p>For motion applications, deterministic timing and synchronization may be critical. A network that is adequate for monitoring data may be unsuitable for tightly coordinated motion.</p>
<h2 id="11-ot-cybersecurity-architecture">11. OT Cybersecurity Architecture</h2>
<p>Operational technology (OT) cybersecurity protects the availability, integrity, and authorized operation of industrial systems.</p>
<p>It must be designed without compromising machine safety or production requirements.</p>
<h3 id="111-key-design-controls">11.1 Key Design Controls</h3>
<ul>
<li>Separate industrial control networks from general enterprise networks where appropriate.</li>
<li>Define controlled communication paths between network zones.</li>
<li>Restrict engineering access.</li>
<li>Use unique accounts and suitable authentication.</li>
<li>Disable unnecessary services.</li>
<li>Control removable media.</li>
<li>Maintain approved software and firmware versions.</li>
<li>Back up controller and device configurations.</li>
<li>Monitor relevant network events.</li>
<li>Define remote-access approval and expiry.</li>
<li>Maintain recovery procedures.</li>
<li>Assess changes before applying patches to production equipment.</li>
</ul>
<h3 id="112-purdue-style-functional-separation">11.2 Purdue-Style Functional Separation</h3>
<p>The Purdue model is one useful reference for organizing industrial system functions. It is not a mandatory physical architecture for every plant.</p>
<pre><code>Enterprise business systems
        ↓
Site operations and planning
        ↓
SCADA / historians / supervisory applications
        ↓
PLC / HMI / machine supervisory control
        ↓
Field control and I/O
        ↓
Sensors and actuators
</code></pre>
<p>Actual designs may introduce additional security zones, conduits, industrial DMZs, or separate networks. Critical machine-to-machine traffic may require carefully controlled paths that do not follow a simple vertical hierarchy.</p>
<p>Security controls should be based on risk, operational requirements, and the plant's approved architecture.</p>
<h2 id="12-safety-architecture">12. Safety Architecture</h2>
<p>Safety architecture defines how required safety functions are implemented using safety-related sensors, logic, outputs, and final control elements.</p>
<p>Examples of components include:</p>
<ul>
<li>Guard switches.</li>
<li>Safety light curtains.</li>
<li>Safety laser scanners.</li>
<li>Emergency-stop devices.</li>
<li>Safety relays.</li>
<li>Safety PLCs.</li>
<li>Safety-rated drive functions.</li>
<li>Guard locking devices.</li>
<li>Safety-rated contactors or other suitable final elements.</li>
</ul>
<p>The architecture must follow the machine risk assessment and applicable standards.</p>
<h3 id="121-safety-function-structure">12.1 Safety Function Structure</h3>
<pre><code>Hazardous situation detected
        ↓
Safety-related input device
        ↓
Safety logic solver
        ↓
Safety-related output or drive function
        ↓
Required risk-reduction action
        ↓
Defined safe condition
</code></pre>
<p>The safe condition depends on the hazard. Removing motor torque may be appropriate in one case, while controlled stopping, mechanical restraint, guard locking, or other measures may be necessary in another.</p>
<h3 id="122-safety-performance">12.2 Safety Performance</h3>
<p>The required safety performance is established by the risk assessment and the applicable design method.</p>
<p>Relevant standards may include:</p>
<ul>
<li>ISO 12100 for machinery risk assessment and risk reduction.</li>
<li>ISO 13849-1 for safety-related parts of control systems.</li>
<li>IEC 62061 for functional safety of machinery control systems.</li>
<li>IEC 60204-1 for electrical equipment of machines.</li>
</ul>
<p>The applicable editions and legal requirements must be confirmed for the project.</p>
<p>A safety architecture should document:</p>
<ul>
<li>Identified hazards.</li>
<li>Required safety functions.</li>
<li>Required performance level or integrity target.</li>
<li>Input devices and logic solver.</li>
<li>Final control elements.</li>
<li>Diagnostic measures.</li>
<li>Fault reaction.</li>
<li>Reset and restart conditions.</li>
<li>Validation method.</li>
<li>Test intervals where applicable.</li>
</ul>
<h3 id="123-safety-plc-versus-standard-plc">12.3 Safety PLC Versus Standard PLC</h3>
<p>A standard PLC executes ordinary machine control. A safety PLC is designed and certified for specified safety-related applications when used within its approved conditions.</p>
<table>
<thead>
<tr>
<th>Aspect</th>
<th>Standard PLC</th>
<th>Safety PLC</th>
</tr>
</thead>
<tbody>
<tr>
<td>Main purpose</td>
<td>Process and sequence control</td>
<td>Safety-related control functions</td>
</tr>
<tr>
<td>Hardware and diagnostics</td>
<td>Application-dependent</td>
<td>Designed for specified safety integrity capabilities</td>
</tr>
<tr>
<td>Program requirements</td>
<td>Standard control engineering</td>
<td>Safety engineering and approved development constraints</td>
</tr>
<tr>
<td>Validation</td>
<td>Functional verification</td>
<td>Safety-function validation against requirements</td>
</tr>
<tr>
<td>Use in safety functions</td>
<td>Only where specifically suitable and permitted</td>
<td>Within the certified application and design limits</td>
</tr>
</tbody>
</table>
<p>A safety PLC does not make the entire machine safe by itself. Sensors, logic, outputs, wiring, configuration, mechanical behavior, and validation all matter.</p>
<h3 id="124-sto-and-other-drive-safety-functions">12.4 STO and Other Drive Safety Functions</h3>
<p>Safe Torque Off (STO) prevents the drive from generating torque through its specified safety function.</p>
<p>STO does not automatically:</p>
<ul>
<li>Electrically isolate the drive from the supply.</li>
<li>Stop a freely rotating load immediately.</li>
<li>Prevent a gravity-loaded axis from moving.</li>
<li>Replace lockout/tagout procedures.</li>
<li>Satisfy every machine safety requirement.</li>
</ul>
<p>The required stopping category and additional safety measures must be selected from the risk assessment and verified against the drive's documented capabilities.</p>
<h3 id="125-reset-and-restart-behavior">12.5 Reset and Restart Behavior</h3>
<p>Resetting a safety device should not automatically restart hazardous motion unless the complete design explicitly permits and safely manages that behavior.</p>
<p>A typical sequence may require:</p>
<ol>
<li>Hazardous condition is removed.</li>
<li>Guard or safety device is restored.</li>
<li>Safety system confirms its required conditions.</li>
<li>Authorized reset is performed.</li>
<li>Separate start command initiates operation.</li>
</ol>
<p>The exact sequence depends on the machine risk assessment, applicable standards, and safety-function design.</p>
<h2 id="13-safety-and-standard-control-integration">13. Safety and Standard Control Integration</h2>
<p>Safety-related and standard control systems often exchange status information, but the distinction between their responsibilities must remain clear.</p>
<p>Examples of standard PLC status tags include:</p>
<ul>
<li><code>GuardClosedStatus</code></li>
<li><code>SafetySystemReady</code></li>
<li><code>EmergencyStopStatus</code></li>
<li><code>DriveSTOStatus</code></li>
</ul>
<p>These are illustrative status names. A standard PLC may use safety-system status for diagnostics or sequence coordination, but the status must not be used to bypass the safety function.</p>
<p>The safety system should perform the required risk-reduction action independently of ordinary process logic wherever the safety architecture requires it.</p>
<p>The HMI can display safety faults and reset instructions, but it must not replace the physical and logical safeguards.</p>
<h2 id="14-machine-modes-and-control-authority">14. Machine Modes and Control Authority</h2>
<p>The architecture should define how the machine behaves in each operating mode.</p>
<p>Common modes include:</p>
<ul>
<li>Automatic.</li>
<li>Manual.</li>
<li>Setup.</li>
<li>Maintenance.</li>
<li>Jog.</li>
<li>Local.</li>
<li>Remote.</li>
<li>Recovery.</li>
</ul>
<p>Not every machine requires every mode.</p>
<p>The design should establish:</p>
<ul>
<li>Who can select each mode.</li>
<li>Which commands are available in each mode.</li>
<li>Which interlocks remain active.</li>
<li>Whether reduced speed or enabling devices are required.</li>
<li>How mode changes affect ongoing operations.</li>
<li>How local and remote command authority is resolved.</li>
<li>What happens after power or communication loss.</li>
</ul>
<p>A mode selector is not a safety function by itself. Mode-dependent safety requirements must be implemented and validated as part of the safety design.</p>
<h2 id="15-interlocks-and-permissives">15. Interlocks and Permissives</h2>
<p>An interlock prevents an operation when a required condition is not satisfied or prevents an unsafe or invalid sequence.</p>
<p>A permissive is a condition that must be true before an operation is allowed to proceed.</p>
<p>For example, a conveyor start request may require:</p>
<ul>
<li>Drive ready.</li>
<li>No active drive fault.</li>
<li>Correct operating mode.</li>
<li>Downstream equipment available.</li>
<li>Required process conditions satisfied.</li>
<li>Required safety conditions established.</li>
</ul>
<p>These conditions may be implemented in standard control logic, safety-related control, or both, depending on their purpose.</p>
<p>Do not mix ordinary process interlocks with safety functions without documenting the distinction. A PLC permissive may protect equipment or process quality without being a safety-rated measure.</p>
<h2 id="16-inter-machine-communication">16. Inter-Machine Communication</h2>
<p>Production lines frequently require communication between adjacent machines.</p>
<p>Common handshake signals include:</p>
<ul>
<li>Ready.</li>
<li>Start request.</li>
<li>Start acknowledgment.</li>
<li>Busy.</li>
<li>Complete.</li>
<li>Fault.</li>
<li>Reset request.</li>
<li>Product present.</li>
<li>Transfer permitted.</li>
</ul>
<h3 id="161-handshake-example">16.1 Handshake Example</h3>
<pre><code>Machine A requests transfer
        ↓
Machine B confirms ready
        ↓
Machine A initiates transfer
        ↓
Machine B detects product
        ↓
Machine B acknowledges receipt
        ↓
Machine A confirms transfer complete
</code></pre>
<p>The real sequence must define timeouts, fault handling, signal ownership, reset behavior, and recovery from partial transfers.</p>
<p>For network-based handshakes, communication loss and stale data must be handled explicitly. A stale <code>Ready</code> bit should not be treated as proof that the receiving machine is still ready.</p>
<h2 id="17-device-diagnostics-and-failure-handling">17. Device Diagnostics and Failure Handling</h2>
<p>Architecture should provide enough diagnostic information to identify where a failure occurred.</p>
<p>Useful diagnostic categories include:</p>
<ul>
<li>PLC fault.</li>
<li>I/O module fault.</li>
<li>Sensor fault or implausible state.</li>
<li>Drive fault.</li>
<li>Network communication loss.</li>
<li>Remote I/O station loss.</li>
<li>Safety-system fault.</li>
<li>HMI communication failure.</li>
<li>Robot or CNC interface fault.</li>
<li>Data-transfer failure.</li>
</ul>
<p>Each significant failure should have a defined response, which may include stopping a sequence, inhibiting a start, entering a controlled state, raising an alarm, or allowing continued operation under documented conditions.</p>
<p>The response must depend on the actual hazard and process requirements.</p>
<h3 id="171-diagnostic-design">17.1 Diagnostic Design</h3>
<p>A useful diagnostic record includes:</p>
<ul>
<li>Device or function identifier.</li>
<li>Fault description.</li>
<li>Detection condition.</li>
<li>Severity or priority.</li>
<li>Required machine response.</li>
<li>Operator or maintenance action.</li>
<li>Reset conditions.</li>
<li>Relevant alarm history.</li>
<li>Diagnostic information from the device.</li>
</ul>
<p>A generic alarm such as "PLC fault" is less useful than a specific alarm that identifies the affected device and the likely cause.</p>
<h2 id="18-data-exchange-with-scada-and-mes">18. Data Exchange With SCADA and MES</h2>
<p>The PLC and HMI may exchange data with SCADA, historians, manufacturing execution systems (MES), or production databases.</p>
<p>Typical data includes:</p>
<ul>
<li>Machine state.</li>
<li>Cycle count.</li>
<li>Cycle time.</li>
<li>Production quantity.</li>
<li>Reject count.</li>
<li>Alarm history.</li>
<li>Recipe identifier.</li>
<li>Process measurements.</li>
<li>Downtime reason.</li>
<li>Equipment availability.</li>
<li>Test results.</li>
</ul>
<p>The architecture should define:</p>
<ul>
<li>Data ownership.</li>
<li>Tag names and data types.</li>
<li>Update rates.</li>
<li>Timestamp source.</li>
<li>Data-quality indicators.</li>
<li>Communication-loss behavior.</li>
<li>Buffering and recovery requirements.</li>
<li>Access permissions.</li>
<li>Data retention responsibilities.</li>
</ul>
<p>A supervisory data connection should not introduce an unnecessary dependency into critical machine control. Loss of a reporting database should not stop a machine unless that dependency is explicitly required by the process or safety design.</p>
<h2 id="19-redundancy-and-availability">19. Redundancy and Availability</h2>
<p>Redundancy is used when the cost or consequence of downtime justifies additional hardware and design complexity.</p>
<p>Potential redundant components include:</p>
<ul>
<li>PLC controllers.</li>
<li>Power supplies.</li>
<li>Network paths.</li>
<li>Industrial switches.</li>
<li>Communication interfaces.</li>
<li>Supervisory servers.</li>
</ul>
<p>Redundancy should be based on the required availability objective and failure analysis.</p>
<p>Important questions include:</p>
<ul>
<li>What failure must the system tolerate?</li>
<li>What is the expected recovery time?</li>
<li>Does switchover interrupt the process?</li>
<li>Are controller states synchronized?</li>
<li>Are all field devices covered by the redundant path?</li>
<li>Can common-cause failures disable both paths?</li>
<li>How is redundancy tested?</li>
<li>What happens during maintenance?</li>
</ul>
<p>Redundancy does not automatically make a system safe, and a safety-rated system does not automatically require redundant hardware. Safety and availability are different engineering objectives.</p>
<h2 id="20-engineering-deliverables">20. Engineering Deliverables</h2>
<p>The architecture package should define the system sufficiently for detailed design, procurement, programming, integration, and verification.</p>
<p>Typical deliverables include:</p>
<ul>
<li>Automation architecture diagram.</li>
<li>PLC hardware configuration.</li>
<li>I/O list and channel allocation.</li>
<li>HMI functional specification.</li>
<li>Network topology and addressing plan.</li>
<li>Device communication matrix.</li>
<li>Safety requirements specification where applicable.</li>
<li>Safety architecture and validation plan.</li>
<li>Machine mode and state definitions.</li>
<li>Interlock and permissive matrix.</li>
<li>Inter-machine handshake specification.</li>
<li>Alarm philosophy and alarm list.</li>
<li>Data interface specification.</li>
<li>Hardware bill of materials.</li>
<li>Firmware and software version list.</li>
<li>Backup and restore requirements.</li>
<li>FAT and SAT test requirements.</li>
<li>Design-deviation register.</li>
</ul>
<p>The required documents depend on the project size, complexity, risk, and company standards.</p>
<h2 id="21-verification-and-review-checklist">21. Verification and Review Checklist</h2>
<h3 id="plc">PLC</h3>
<ul>
<li>Controller capacity and performance are adequate.</li>
<li>Required communication interfaces are supported.</li>
<li>I/O capacity and spare allocation are verified.</li>
<li>Program organization and diagnostic requirements are defined.</li>
<li>Failure and restart behavior are documented.</li>
<li>Software backup and recovery requirements are specified.</li>
</ul>
<h3 id="hmi">HMI</h3>
<ul>
<li>Required screens and operator workflows are defined.</li>
<li>Command permissions are specified.</li>
<li>Alarm priorities and descriptions are established.</li>
<li>Numeric ranges and units are verified.</li>
<li>Communication-loss behavior is defined.</li>
<li>Critical commands follow the approved control logic.</li>
</ul>
<h3 id="io">I/O</h3>
<ul>
<li>Every field device has a unique tag.</li>
<li>Signal types and electrical characteristics are documented.</li>
<li>Channel allocation matches the hardware configuration.</li>
<li>Field wiring and terminal references are traceable.</li>
<li>Analog scaling and signal failure behavior are defined.</li>
<li>Safety-related signals are clearly identified.</li>
</ul>
<h3 id="network">Network</h3>
<ul>
<li>Topology and device addressing are documented.</li>
<li>Protocol compatibility is verified.</li>
<li>Timing and loading requirements are checked.</li>
<li>Failure and recovery behavior are specified.</li>
<li>OT access and segmentation requirements are defined.</li>
<li>Configuration backups are included.</li>
</ul>
<h3 id="safety">Safety</h3>
<ul>
<li>The machine risk assessment is available.</li>
<li>Required safety functions are identified.</li>
<li>Required safety performance is established.</li>
<li>Sensors, logic, and final control elements are suitable.</li>
<li>Reset and restart behavior is defined.</li>
<li>Safety validation and records are planned.</li>
</ul>
<h3 id="integration">Integration</h3>
<ul>
<li>Drive, robot, CNC, and upstream/downstream interfaces are documented.</li>
<li>Handshake signals have defined ownership and timing.</li>
<li>SCADA or MES interfaces have clear data definitions.</li>
<li>FAT and SAT cover important failure conditions.</li>
<li>Handover requirements include verified backups and configuration records.</li>
</ul>
<h2 id="22-practical-troubleshooting-example">22. Practical Troubleshooting Example</h2>
<p>Consider a machine in which the HMI displays a conveyor start command, but the motor does not run.</p>
<p>The architecture should make it possible to separate the possible causes.</p>
<table>
<thead>
<tr>
<th>Diagnostic stage</th>
<th>What to verify</th>
<th>Possible finding</th>
</tr>
</thead>
<tbody>
<tr>
<td>Operator interface</td>
<td>Command accepted and correct mode selected</td>
<td>Wrong mode or rejected command</td>
</tr>
<tr>
<td>PLC logic</td>
<td>Start request and permissives</td>
<td>Interlock not satisfied</td>
</tr>
<tr>
<td>Safety system</td>
<td>Required safety conditions and status</td>
<td>Safety function has inhibited operation</td>
</tr>
<tr>
<td>Network</td>
<td>Drive communication and device status</td>
<td>Lost connection or invalid control source</td>
</tr>
<tr>
<td>Drive</td>
<td>Ready state, fault status and configuration</td>
<td>Drive fault or disabled command source</td>
</tr>
<tr>
<td>Electrical circuit</td>
<td>Required supply and command interface</td>
<td>Missing supply, wiring defect or faulty interface</td>
</tr>
<tr>
<td>Motor and mechanism</td>
<td>Motor circuit and mechanical condition</td>
<td>Electrical or mechanical fault</td>
</tr>
</tbody>
</table>
<p>Testing must follow the machine's approved safety procedures. Do not bypass guards or force outputs to make the machine run.</p>
<p>The architecture is effective when each layer exposes enough status information to isolate the cause without guesswork.</p>
<h2 id="23-common-architecture-mistakes">23. Common Architecture Mistakes</h2>
<p>Selecting hardware before defining requirements: This creates avoidable redesign when the actual I/O count, timing, safety needs, or communication requirements become clear.</p>
<p>Treating all I/O as ordinary signals: Safety-related, high-speed, analog, and specialized signals may require different hardware and verification methods.</p>
<p>Ignoring communication failure: A machine may behave unpredictably if a remote I/O station, drive, or network connection disappears.</p>
<p>Using HMI logic as a substitute for safety: HMI restrictions do not provide the required safety integrity or replace safety-related control functions.</p>
<p>Leaving interfaces undefined: PLC, robot, CNC, and machine-builder teams may disagree about signal ownership, timeouts, and fault recovery.</p>
<p>Overusing redundancy: Redundancy increases cost and complexity when it is not connected to a defined availability requirement.</p>
<p>Insufficient diagnostics: Poor device tags, generic alarms, and missing fault states make maintenance unnecessarily slow.</p>
<p>Ignoring lifecycle and cybersecurity: Unsupported hardware, inaccessible backups, uncontrolled engineering access, and undocumented firmware changes can create long-term operational risks.</p>
<h2 id="24-interview-questions-and-answers">24. Interview Questions and Answers</h2>
<p>Q1. What is automation architecture?</p>
<p>It defines the functional arrangement of controllers, I/O, operator interfaces, drives, safety systems, networks, and supervisory systems and specifies how they interact.</p>
<p>Q2. What is the difference between PLC and HMI?</p>
<p>The PLC executes control logic and interacts with the process. The HMI provides operator interaction, monitoring, alarms, and authorized commands.</p>
<p>Q3. What is the difference between local I/O and remote I/O?</p>
<p>Local I/O is located with or near the controller assembly. Remote I/O is distributed near field devices and communicates with the controller through a supported network or bus.</p>
<p>Q4. What determines PLC selection?</p>
<p>I/O capacity, processing requirements, communications, motion, safety, redundancy, environment, engineering tools, standardization, and lifecycle support.</p>
<p>Q5. Why is a network topology important?</p>
<p>It determines connectivity, cable requirements, fault isolation, communication paths, expansion, and possible redundancy behavior.</p>
<p>Q6. What is the difference between standard and safety PLCs?</p>
<p>A standard PLC handles ordinary machine control. A safety PLC is designed for specified safety-related functions when implemented within its approved limits and validated as part of the complete safety system.</p>
<p>Q7. What is an interlock?</p>
<p>An interlock prevents an operation when a required condition is absent or when continuing an operation would violate the defined process or control requirements.</p>
<p>Q8. What is a machine handshake?</p>
<p>A handshake is an agreed exchange of signals or data between machines to coordinate readiness, requests, execution, completion, and fault handling.</p>
<p>Q9. Why must analog signals be scaled?</p>
<p>Scaling converts raw electrical measurements into meaningful engineering values such as bar, degrees Celsius, millimeters, or liters per minute.</p>
<p>Q10. Why is network segmentation important in OT?</p>
<p>It limits unnecessary communication paths, helps control access between zones, and reduces the exposure of industrial equipment to unrelated systems.</p>
<p>Q11. Does STO electrically isolate a motor drive?</p>
<p>No. STO is a safety-related torque-prevention function. Electrical isolation and lockout requirements must be handled separately.</p>
<p>Q12. Why are as-built architecture and configuration records important?</p>
<p>They preserve the actual system design, support troubleshooting and recovery, and reduce the risk of incorrect changes during maintenance or expansion.</p>
<h2 id="25-final-engineering-principle">25. Final Engineering Principle</h2>
<p>A robust PLC, HMI, network, safety, and I/O architecture must define not only how the machine operates normally, but also how it behaves when sensors fail, communication is lost, a drive faults, an operator changes mode, or a safety condition is triggered.</p>
<p>The strongest architecture has clear responsibilities, defined interfaces, suitable hardware, controlled access, meaningful diagnostics, verified safety functions, and documented recovery behavior.</p>
<p>Design the system around required machine behavior and failure handling first. Select the components to implement that design, rather than forcing the machine requirements to fit whatever hardware happens to be available.</p>
<h2 id="next-topic">NEXT TOPIC</h2>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\10_Detail_Eng\03_Panel_Design - Panel design</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
