<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>02_PLAN_WISE_2026\02_INDUSTRY3_0\10_Detail_Eng\06_IO_List - I/O list</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">02_PLAN_WISE_2026\02_INDUSTRY3_0\10_Detail_Eng\06_IO_List - I/O list</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition-and-purpose">1. Definition and purpose</a><ul>
<li><a href="#main-purposes">Main purposes</a></li>
</ul>
</li>
<li><a href="#2-where-the-io-list-fits-in-engineering">2. Where the I/O list fits in engineering</a></li>
<li><a href="#3-io-list-versus-related-engineering-documents">3. I/O list versus related engineering documents</a></li>
<li><a href="#4-signal-classifications">4. Signal classifications</a><ul>
<li><a href="#41-digital-input-di">4.1 Digital input (DI)</a></li>
<li><a href="#42-digital-output-do">4.2 Digital output (DO)</a></li>
<li><a href="#43-analog-input-ai">4.3 Analog input (AI)</a></li>
<li><a href="#44-analog-output-ao">4.4 Analog output (AO)</a></li>
<li><a href="#45-special-and-communication-based-signals">4.5 Special and communication-based signals</a></li>
</ul>
</li>
<li><a href="#5-recommended-io-list-data-structure">5. Recommended I/O list data structure</a><ul>
<li><a href="#51-core-fields">5.1 Core fields</a></li>
<li><a href="#52-additional-fields-where-needed">5.2 Additional fields where needed</a></li>
</ul>
</li>
<li><a href="#6-tag-naming-and-unique-identification">6. Tag naming and unique identification</a></li>
<li><a href="#7-electrical-interface-definitions">7. Electrical interface definitions</a><ul>
<li><a href="#71-digital-input-circuits">7.1 Digital input circuits</a></li>
<li><a href="#72-digital-outputs">7.2 Digital outputs</a></li>
<li><a href="#73-analog-inputs-and-outputs">7.3 Analog inputs and outputs</a></li>
<li><a href="#74-rtd-and-thermocouple-signals">7.4 RTD and thermocouple signals</a></li>
</ul>
</li>
<li><a href="#8-plc-addressing-and-hardware-allocation">8. PLC addressing and hardware allocation</a><ul>
<li><a href="#81-physical-address-versus-symbolic-tag">8.1 Physical address versus symbolic tag</a></li>
<li><a href="#82-platform-considerations">8.2 Platform considerations</a></li>
<li><a href="#83-channel-allocation-rules">8.3 Channel allocation rules</a></li>
</ul>
</li>
<li><a href="#9-io-sizing-and-spare-capacity">9. I/O sizing and spare capacity</a></li>
<li><a href="#10-normal-state-fault-state-and-fail-safe-behavior">10. Normal state, fault state, and fail-safe behavior</a><ul>
<li><a href="#key-principles">Key principles</a></li>
</ul>
</li>
<li><a href="#11-signal-relationships-commands-feedback-permissives-and-interlocks">11. Signal relationships: commands, feedback, permissives, and interlocks</a></li>
<li><a href="#12-worked-example-io-list-for-a-small-automated-machine">12. Worked example: I/O list for a small automated machine</a></li>
<li><a href="#13-engineering-workflow-for-developing-the-io-list">13. Engineering workflow for developing the I/O list</a><ul>
<li><a href="#step-1-establish-the-functional-requirements">Step 1: Establish the functional requirements</a></li>
<li><a href="#step-2-identify-every-required-signal">Step 2: Identify every required signal</a></li>
<li><a href="#step-3-define-electrical-and-functional-behavior">Step 3: Define electrical and functional behavior</a></li>
<li><a href="#step-4-allocate-hardware">Step 4: Allocate hardware</a></li>
<li><a href="#step-5-cross-reference-engineering-documents">Step 5: Cross-reference engineering documents</a></li>
<li><a href="#step-6-review-and-release">Step 6: Review and release</a></li>
<li><a href="#step-7-verify-during-fat-and-sat">Step 7: Verify during FAT and SAT</a></li>
<li><a href="#step-8-update-the-as-built-register">Step 8: Update the as-built register</a></li>
</ul>
</li>
<li><a href="#14-design-verification-checklist">14. Design verification checklist</a></li>
<li><a href="#15-commissioning-and-loop-checking">15. Commissioning and loop checking</a><ul>
<li><a href="#151-physical-digital-input-checks">15.1 Physical digital input checks</a></li>
<li><a href="#152-digital-output-checks">15.2 Digital output checks</a></li>
<li><a href="#153-analog-input-checks">15.3 Analog input checks</a></li>
<li><a href="#154-analog-output-checks">15.4 Analog output checks</a></li>
<li><a href="#155-safety-related-testing">15.5 Safety-related testing</a></li>
</ul>
</li>
<li><a href="#16-common-faults-and-troubleshooting">16. Common faults and troubleshooting</a></li>
<li><a href="#17-managing-the-io-list-with-excel-or-a-database">17. Managing the I/O list with Excel or a database</a><ul>
<li><a href="#useful-automated-checks">Useful automated checks</a></li>
<li><a href="#suggested-workbook-structure">Suggested workbook structure</a></li>
</ul>
</li>
<li><a href="#18-revision-control-and-change-management">18. Revision control and change management</a></li>
<li><a href="#19-interview-questions-and-answers">19. Interview questions and answers</a></li>
<li><a href="#20-final-engineering-principles">20. Final engineering principles</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition-and-purpose">1. Definition and purpose</h2>
<p>An I/O list (Input/Output list) is a structured engineering register of the signals exchanged between field devices, electrical equipment, PLCs, remote I/O stations, HMI/SCADA systems, and other machine controllers.</p>
<p>It defines what each signal represents, where it originates, how it is electrically interfaced, where it is connected, how it is processed, and what operational behavior is expected.</p>
<p>The I/O list is the practical connection between machine requirements and the actual control system implementation. A PLC program can contain perfectly written logic and still fail because a sensor was allocated to the wrong channel, an analog range was configured incorrectly, or a signal's intended behavior was never documented. Engineering has many ways to turn one missing spreadsheet field into a production breakdown.</p>
<h3 id="main-purposes">Main purposes</h3>
<ul>
<li>Define all required control and monitoring signals before hardware selection and software development.</li>
<li>Allocate each physical signal to the correct PLC or remote I/O channel.</li>
<li>Define electrical interfaces, signal ranges, engineering units, and normal/fault behavior.</li>
<li>Coordinate electrical drawings, terminal plans, cable schedules, PLC tags, HMI objects, alarms, interlocks, and safety requirements.</li>
<li>Estimate I/O module quantities, spare capacity, field power, terminal requirements, and cabinet space.</li>
<li>Support design reviews, software development, FAT, SAT, commissioning, troubleshooting, and as-built documentation.</li>
<li>Maintain traceability when equipment, signals, PLC hardware, or control logic changes.</li>
</ul>
<h2 id="2-where-the-io-list-fits-in-engineering">2. Where the I/O list fits in engineering</h2>
<pre><code>Machine requirements / Process sequence / P&amp;ID
                     |
                     v
             Device identification
                     |
                     v
                  I/O list
                     |
          +----------+----------+
          |          |          |
          v          v          v
     I/O hardware  Electrical  PLC tag and
     allocation    drawings    software design
          |          |          |
          +----------+----------+
                     |
                     v
           HMI / Alarm / SCADA mapping
                     |
                     v
            FAT / SAT / Commissioning
                     |
                     v
              Verified as-built list
</code></pre>
<p>The I/O list is a coordinating document, not a replacement for the detailed drawings, PLC project, instrument documentation, or functional safety documentation.</p>
<h2 id="3-io-list-versus-related-engineering-documents">3. I/O list versus related engineering documents</h2>
<table>
<thead>
<tr>
<th>Document</th>
<th>Primary purpose</th>
<th>Relationship to I/O list</th>
</tr>
</thead>
<tbody>
<tr>
<td>I/O list</td>
<td>Defines signals, interfaces, allocation, and behavior</td>
<td>Central signal register</td>
</tr>
<tr>
<td>PLC tag database</td>
<td>Defines software variables, data types, and program references</td>
<td>Implements the logical representation of signals</td>
</tr>
<tr>
<td>Electrical schematic</td>
<td>Shows circuits, contacts, wiring, protection, and connections</td>
<td>Establishes how signals are physically wired</td>
</tr>
<tr>
<td>Instrument list</td>
<td>Records instruments, measured variables, ranges, locations, and specifications</td>
<td>Supplies instrumentation details for relevant I/O</td>
</tr>
<tr>
<td>Cause-and-effect matrix</td>
<td>Defines actions triggered by events or conditions</td>
<td>Defines safety, trip, alarm, and sequence relationships</td>
</tr>
<tr>
<td>Alarm list</td>
<td>Defines alarm messages, priorities, limits, and responses</td>
<td>Identifies which I/O signals generate alarms</td>
</tr>
<tr>
<td>Cable schedule</td>
<td>Defines cable IDs, cores, endpoints, and cable properties</td>
<td>Connects field devices to panels and terminals</td>
</tr>
<tr>
<td>Terminal plan</td>
<td>Defines terminal blocks and their connections</td>
<td>Supports field-to-I/O wiring and loop checks</td>
</tr>
<tr>
<td>Bill of materials (BOM)</td>
<td>Lists hardware, components, quantities, and part numbers</td>
<td>Uses I/O counts to help determine hardware quantities</td>
</tr>
<tr>
<td>Functional specification</td>
<td>Defines intended machine behavior and operating sequences</td>
<td>Establishes the functional purpose of signals</td>
</tr>
<tr>
<td>Network architecture</td>
<td>Defines controllers, networks, nodes, and communication paths</td>
<td>Provides communication details for networked signals</td>
</tr>
</tbody>
</table>
<p>A single physical device can appear in several documents. The important requirement is that its identity, signal meaning, and interface remain consistent across all of them.</p>
<h2 id="4-signal-classifications">4. Signal classifications</h2>
<h3 id="41-digital-input-di">4.1 Digital input (DI)</h3>
<p>A digital input represents a discrete state, commonly ON/OFF, TRUE/FALSE, or 1/0.</p>
<p>Examples:</p>
<ul>
<li>Proximity sensor detects a component.</li>
<li>Limit switch confirms cylinder extension.</li>
<li>Motor starter auxiliary contact indicates running.</li>
<li>VFD relay output indicates fault.</li>
<li>Pressure switch indicates low pressure.</li>
<li>Guard switch reports a guard state.</li>
<li>Robot reports ready or fault.</li>
<li>Emergency-stop circuit reports status to a safety controller, where the design supports such monitoring.</li>
</ul>
<p>Typical electrical interfaces include 24 VDC discrete signals, dry contacts, and appropriately rated AC inputs where required.</p>
<p>The I/O list should define the signal's active state and expected behavior when the circuit is open, shorted, unpowered, or disconnected where relevant.</p>
<h3 id="42-digital-output-do">4.2 Digital output (DO)</h3>
<p>A digital output commands a discrete action or state.</p>
<p>Examples:</p>
<ul>
<li>Energize a solenoid valve.</li>
<li>Start a motor starter.</li>
<li>Reset a permitted drive fault.</li>
<li>Turn on a stack light.</li>
<li>Enable a machine sequence.</li>
<li>Operate an interposing relay.</li>
</ul>
<p>The list should specify the output type, load requirements, voltage, current, electrical isolation, and what happens when the output is de-energized or the controller loses power.</p>
<p>A PLC output is not automatically suitable for every load. A large contactor coil, inductive load, or field device may require an interposing relay, suppression, or a separate power interface.</p>
<h3 id="43-analog-input-ai">4.3 Analog input (AI)</h3>
<p>An analog input represents a continuously varying measurement.</p>
<p>Examples:</p>
<ul>
<li>Pressure transmitter: 4–20 mA.</li>
<li>Temperature transmitter: 4–20 mA or 0–10 V.</li>
<li>Position transducer: 0–10 V.</li>
<li>Flow transmitter: 4–20 mA.</li>
<li>Load cell amplifier: voltage or current output.</li>
<li>Differential pressure transmitter: 4–20 mA.</li>
</ul>
<p>The I/O list should include signal range, engineering range, units, scaling, accuracy requirements where applicable, and fault detection expectations.</p>
<h3 id="44-analog-output-ao">4.4 Analog output (AO)</h3>
<p>An analog output sends a continuously varying command to another device.</p>
<p>Examples:</p>
<ul>
<li>Speed reference to a VFD.</li>
<li>Position reference to a compatible servo interface.</li>
<li>Valve position command to a proportional control valve.</li>
<li>Pressure setpoint to a compatible controller.</li>
</ul>
<p>Specify output range, engineering range, units, destination, and behavior on communication failure or controller fault.</p>
<p>Where a drive accepts a network-based speed reference instead of an analog input, document the communication interface rather than incorrectly counting the command as a physical AO.</p>
<h3 id="45-special-and-communication-based-signals">4.5 Special and communication-based signals</h3>
<table>
<thead>
<tr>
<th>Signal category</th>
<th>Examples</th>
<th>Important design information</th>
</tr>
</thead>
<tbody>
<tr>
<td>High-speed counter</td>
<td>Encoder pulses, fast part counter</td>
<td>Maximum frequency, input mode, filter settings</td>
</tr>
<tr>
<td>Encoder interface</td>
<td>Incremental encoder A/B/Z</td>
<td>Voltage standard, differential or single-ended interface, resolution</td>
</tr>
<tr>
<td>Temperature input</td>
<td>RTD, thermocouple</td>
<td>Sensor type, wiring method, compensation, range</td>
</tr>
<tr>
<td>Pulse output</td>
<td>Metering or positioning pulse train</td>
<td>Frequency, voltage, receiving interface</td>
</tr>
<tr>
<td>Safety I/O</td>
<td>Safety-rated guard, E-stop, safety output</td>
<td>Safety requirements, certified hardware, validation</td>
</tr>
<tr>
<td>Fieldbus device</td>
<td>VFD, robot, remote valve island</td>
<td>Network, node, data mapping, diagnostics</td>
</tr>
<tr>
<td>Industrial Ethernet device</td>
<td>CNC, robot, intelligent drive</td>
<td>Protocol, connection, data structure, watchdog behavior</td>
</tr>
<tr>
<td>Serial device</td>
<td>Barcode reader, legacy instrument</td>
<td>Protocol, parameters, message structure</td>
</tr>
<tr>
<td>Remote I/O</td>
<td>Distributed DI/DO/AI/AO rack</td>
<td>Adapter, network address, module and channel mapping</td>
</tr>
</tbody>
</table>
<p>Important: A communication tag is not necessarily a physical PLC I/O channel. Keep physical I/O, internal software tags, and network data points distinguishable in the register.</p>
<h2 id="5-recommended-io-list-data-structure">5. Recommended I/O list data structure</h2>
<p>A useful I/O register should contain enough information to coordinate electrical, instrumentation, PLC, HMI, commissioning, and maintenance work without becoming an uncontrolled duplicate of every other engineering document.</p>
<h3 id="51-core-fields">5.1 Core fields</h3>
<table>
<thead>
<tr>
<th>Field</th>
<th>Purpose</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>I/O ID</td>
<td>Unique register record identifier</td>
<td>IO-0001</td>
</tr>
<tr>
<td>Signal tag</td>
<td>Unique functional signal name</td>
<td>PT-101_PV</td>
</tr>
<tr>
<td>Equipment tag</td>
<td>Associated equipment</td>
<td>PUMP-101</td>
</tr>
<tr>
<td>Description</td>
<td>Plain-language signal meaning</td>
<td>Pump discharge pressure</td>
</tr>
<tr>
<td>Area / machine</td>
<td>Physical or functional location</td>
<td>Cell-01</td>
</tr>
<tr>
<td>Signal type</td>
<td>Physical or logical category</td>
<td>AI</td>
</tr>
<tr>
<td>Source device</td>
<td>Signal-originating device</td>
<td>PT-101</td>
</tr>
<tr>
<td>Destination</td>
<td>Receiving controller or device</td>
<td>PLC-01</td>
</tr>
<tr>
<td>Controller</td>
<td>PLC or safety controller identifier</td>
<td>PLC-01</td>
</tr>
<tr>
<td>I/O station</td>
<td>Local or remote station</td>
<td>RIO-01</td>
</tr>
<tr>
<td>Rack / slot / channel</td>
<td>Physical hardware allocation</td>
<td>Rack-0 / Slot-3 / Ch-0</td>
</tr>
<tr>
<td>Address</td>
<td>Platform-specific physical address, if used</td>
<td>Project-specific</td>
</tr>
<tr>
<td>Electrical interface</td>
<td>Signal electrical characteristics</td>
<td>4–20 mA</td>
</tr>
<tr>
<td>Signal range</td>
<td>Electrical input/output range</td>
<td>4–20 mA</td>
</tr>
<tr>
<td>Engineering range</td>
<td>Measurement or command range</td>
<td>0–10 bar</td>
</tr>
<tr>
<td>Units</td>
<td>Engineering units</td>
<td>bar</td>
</tr>
<tr>
<td>Normal state</td>
<td>Expected state in normal operation</td>
<td>Process-dependent</td>
</tr>
<tr>
<td>Fail state</td>
<td>Expected behavior on fault</td>
<td>Bad-quality alarm</td>
</tr>
<tr>
<td>Alarm / interlock</td>
<td>Required alarm or logic association</td>
<td>Low-pressure alarm</td>
</tr>
<tr>
<td>HMI visibility</td>
<td>Whether shown to the operator</td>
<td>Yes</td>
</tr>
<tr>
<td>Cable reference</td>
<td>Related cable ID</td>
<td>C-101</td>
</tr>
<tr>
<td>Terminal reference</td>
<td>Related terminal designation</td>
<td>TB1:12</td>
</tr>
<tr>
<td>Network reference</td>
<td>Network and node, if applicable</td>
<td>Network-specific</td>
</tr>
<tr>
<td>Safety classification</td>
<td>Safety-related status</td>
<td>Standard / safety-related</td>
</tr>
<tr>
<td>Revision / status</td>
<td>Control of document maturity</td>
<td>Rev A / For review</td>
</tr>
</tbody>
</table>
<p>Use controlled values for fields such as signal type, electrical interface, status, and safety classification. Free-text entries such as <code>Analog</code>, <code>AI</code>, <code>Analogue Input</code>, and <code>4-20mA input</code> should not be allowed to proliferate in the same column.</p>
<h3 id="52-additional-fields-where-needed">5.2 Additional fields where needed</h3>
<ul>
<li>Signal polarity and active level.</li>
<li>PNP/NPN or sourcing/sinking interface.</li>
<li>Normally open (NO) or normally closed (NC) contact details.</li>
<li>Two-wire, three-wire, or four-wire transmitter arrangement.</li>
<li>Channel isolation and common-terminal grouping.</li>
<li>Output load current and protection requirements.</li>
<li>Analog scaling limits, resolution, filtering, and diagnostic thresholds.</li>
<li>Alarm limits, priority, deadband, delay, and latching behavior.</li>
<li>Interlock or permissive reference.</li>
<li>PLC tag name, data type, and software reference.</li>
<li>HMI screen, faceplate, or alarm identifier.</li>
<li>Device manufacturer and model where necessary for interface compatibility.</li>
<li>FAT/SAT test reference and commissioning status.</li>
<li>Change request, revision, approver, and verification evidence.</li>
</ul>
<p>Not every project needs every field. The minimum schema should be defined by project complexity and company standards, while the required safety and interface information must never be omitted merely to make the spreadsheet look tidy.</p>
<h2 id="6-tag-naming-and-unique-identification">6. Tag naming and unique identification</h2>
<p>A signal tag should identify the device or function unambiguously. The convention must be consistent with the project's equipment-tagging and software-naming standards.</p>
<p>Illustrative examples:</p>
<table>
<thead>
<tr>
<th>Tag</th>
<th>Meaning</th>
<th>Typical category</th>
</tr>
</thead>
<tbody>
<tr>
<td>LSH-101</td>
<td>High-level switch</td>
<td>DI</td>
</tr>
<tr>
<td>PT-101_PV</td>
<td>Pressure transmitter process value</td>
<td>AI or communication tag</td>
</tr>
<tr>
<td>MTR-101_RUN_FB</td>
<td>Motor running feedback</td>
<td>DI or network status</td>
</tr>
<tr>
<td>MTR-101_START_CMD</td>
<td>Motor start command</td>
<td>DO or network command</td>
</tr>
<tr>
<td>XV-101_OPEN_CMD</td>
<td>Valve open command</td>
<td>DO or network command</td>
</tr>
<tr>
<td>XV-101_OPEN_FB</td>
<td>Valve-open feedback</td>
<td>DI</td>
</tr>
<tr>
<td>VFD-101_SPEED_REF</td>
<td>Drive speed reference</td>
<td>AO or network command</td>
</tr>
<tr>
<td>VFD-101_FAULT</td>
<td>Drive fault indication</td>
<td>DI or network status</td>
</tr>
<tr>
<td>ROBOT-01_READY</td>
<td>Robot ready status</td>
<td>Network or DI</td>
</tr>
<tr>
<td>CNC-01_CYCLE_ACTIVE</td>
<td>CNC cycle active</td>
<td>Network or DI</td>
</tr>
<tr>
<td>ESTOP_ZONE1_STATUS</td>
<td>Emergency-stop zone status</td>
<td>Safety-system status or approved diagnostic interface</td>
</tr>
</tbody>
</table>
<p>Suffixes such as <code>_CMD</code>, <code>_FB</code>, <code>_PV</code>, <code>_SP</code>, <code>_ALM</code>, and <code>_STS</code> are common conventions, not universal standards. Define them in the project naming standard.</p>
<p>Do not reuse a single tag for different physical signals just because they refer to the same machine. For example, motor start command, motor running feedback, and motor fault are three distinct signals with different origins and meanings.</p>
<p>A robust identifier system distinguishes:</p>
<ul>
<li>Equipment identity: the physical motor, valve, sensor, robot, or machine.</li>
<li>Signal identity: a specific command, measurement, status, or fault.</li>
<li>Hardware identity: controller, I/O station, module, and channel.</li>
<li>Software identity: PLC tag or network data point.</li>
<li>Document identity: drawing, cable, terminal, alarm, or test reference.</li>
</ul>
<h2 id="7-electrical-interface-definitions">7. Electrical interface definitions</h2>
<h3 id="71-digital-input-circuits">7.1 Digital input circuits</h3>
<p>For a 24 VDC input, the design must establish how field power and the input module detect the signal. Common arrangements include PNP and NPN sensors, sourcing and sinking interfaces, and dry-contact inputs.</p>
<table>
<thead>
<tr>
<th>Interface</th>
<th>Typical behavior</th>
<th>Design check</th>
</tr>
</thead>
<tbody>
<tr>
<td>PNP sensor</td>
<td>Sources positive voltage to the input when active</td>
<td>Confirm input common and current path</td>
</tr>
<tr>
<td>NPN sensor</td>
<td>Sinks the input toward 0 V when active</td>
<td>Confirm module compatibility and current path</td>
</tr>
<tr>
<td>Dry contact</td>
<td>Opens or closes a circuit without generating its own voltage</td>
<td>Confirm external sensing voltage and wiring</td>
</tr>
<tr>
<td>Two-wire electronic sensor</td>
<td>Uses two conductors for supply and switching behavior</td>
<td>Check leakage current and input compatibility</td>
</tr>
<tr>
<td>Three-wire electronic sensor</td>
<td>Usually has supply, common, and output conductors</td>
<td>Confirm polarity and output type</td>
</tr>
</tbody>
</table>
<p>PNP/NPN and sourcing/sinking terminology is often confused. Verify the actual current path and the manufacturer's wiring diagram rather than relying on the words alone.</p>
<p>The list or linked interface documentation should make clear:</p>
<ul>
<li>Supply voltage and polarity.</li>
<li>Active electrical state.</li>
<li>Input current and threshold compatibility.</li>
<li>Common-terminal arrangement.</li>
<li>Cable shield and grounding requirements where relevant.</li>
<li>Open-circuit and short-circuit diagnostic behavior if supported.</li>
</ul>
<h3 id="72-digital-outputs">7.2 Digital outputs</h3>
<table>
<thead>
<tr>
<th>Output type</th>
<th>Common application</th>
<th>Important limitation</th>
</tr>
</thead>
<tbody>
<tr>
<td>Relay output</td>
<td>Switching compatible AC or DC loads</td>
<td>Contact life, switching frequency, load rating</td>
</tr>
<tr>
<td>Transistor output</td>
<td>Fast DC switching</td>
<td>Polarity, current limit, short-circuit protection</td>
</tr>
<tr>
<td>Triac output</td>
<td>Certain AC switching applications</td>
<td>AC-only behavior and leakage considerations</td>
</tr>
<tr>
<td>Isolated output</td>
<td>Applications requiring channel or group isolation</td>
<td>Isolation rating and group configuration</td>
</tr>
</tbody>
</table>
<p>The output type must match the field device and power circuit. An output module's nominal current rating does not automatically establish suitability for an inductive coil or a load with high inrush current.</p>
<p>Document external protection, interposing relays, suppression, and field power arrangements in the relevant drawings and design records.</p>
<h3 id="73-analog-inputs-and-outputs">7.3 Analog inputs and outputs</h3>
<p>The I/O list should distinguish electrical range from engineering range.</p>
<p>Example:</p>
<table>
<thead>
<tr>
<th>Parameter</th>
<th>Example value</th>
</tr>
</thead>
<tbody>
<tr>
<td>Signal tag</td>
<td>PT-101_PV</td>
</tr>
<tr>
<td>Signal type</td>
<td>AI</td>
</tr>
<tr>
<td>Electrical range</td>
<td>4–20 mA</td>
</tr>
<tr>
<td>Engineering range</td>
<td>0–10 bar</td>
</tr>
<tr>
<td>Engineering unit</td>
<td>bar</td>
</tr>
<tr>
<td>Lower electrical limit</td>
<td>4 mA</td>
</tr>
<tr>
<td>Upper electrical limit</td>
<td>20 mA</td>
</tr>
<tr>
<td>Lower engineering value</td>
<td>0 bar</td>
</tr>
<tr>
<td>Upper engineering value</td>
<td>10 bar</td>
</tr>
<tr>
<td>Fault handling</td>
<td>Detect under-range according to module and transmitter diagnostics</td>
</tr>
</tbody>
</table>
<p>For a linear signal, the engineering value can be calculated using:</p>
<div class="math-display">\[ PV = EU\_{\min} + \frac{I-I\_{\min}}{I\_{\max}-I\_{\min}}(EU\_{\max}-EU\_{\min}) \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(PV\)</span> is the engineering process value.</li>
<li><span class="math-inline">\(I\)</span> is the measured electrical current.</li>
<li><span class="math-inline">\(I\_{\min}\)</span> and <span class="math-inline">\(I\_{\max}\)</span> are the configured electrical limits.</li>
<li><span class="math-inline">\(EU\_{\min}\)</span> and <span class="math-inline">\(EU\_{\max}\)</span> are the engineering limits.</li>
</ul>
<p>For a 4–20 mA transmitter representing 0–10 bar, a measured current of 12 mA corresponds to 5 bar, assuming correct configuration and linear scaling.</p>
<div class="math-display">\[ PV = 0 + \frac{12-4}{20-4}(10-0) = 5\ \text{bar} \]</div>
<p>A 4–20 mA signal uses a live zero, allowing the system to distinguish the normal zero measurement at 4 mA from certain fault conditions below the expected range. Exact fault thresholds depend on the transmitter, input module, configuration, and applicable standard.</p>
<p>For an output, reverse the calculation to determine the electrical command corresponding to the required engineering setpoint. Confirm that the PLC, module, field device, and software all use the same range.</p>
<h3 id="74-rtd-and-thermocouple-signals">7.4 RTD and thermocouple signals</h3>
<p>For temperature measurement, specify the sensor type and interface explicitly.</p>
<ul>
<li>RTD: identify the sensor standard and element type, such as Pt100, plus two-wire, three-wire, or four-wire connection.</li>
<li>Thermocouple: identify the type, such as K or J, and ensure appropriate extension wire, polarity, and cold-junction compensation.</li>
<li>Transmitter-based measurement: document the transmitter's electrical output range and its configured temperature span.</li>
</ul>
<p>Do not list an RTD input as a generic 4–20 mA signal unless the RTD is actually connected through a transmitter that produces 4–20 mA.</p>
<h2 id="8-plc-addressing-and-hardware-allocation">8. PLC addressing and hardware allocation</h2>
<p>The I/O list should identify both the logical signal and the physical or communication-based location.</p>
<pre><code>Field device
    |
    v
Field cable
    |
    v
Terminal block
    |
    v
I/O module channel
    |
    v
PLC tag
    |
    v
Program logic
    |
    +----&gt; HMI / Alarm / SCADA
</code></pre>
<p>The exact order and hardware arrangement depend on the design. Some devices connect directly to a distributed I/O block; others communicate over an industrial network and have no dedicated physical PLC channel.</p>
<h3 id="81-physical-address-versus-symbolic-tag">8.1 Physical address versus symbolic tag</h3>
<ul>
<li>Physical address: identifies a hardware location, such as a particular module and channel.</li>
<li>Symbolic tag: identifies the signal by meaning, such as <code>PT_101_PV</code>.</li>
<li>Network address or data mapping: identifies a device or data element communicated over a network.</li>
<li>Internal logic tag: represents calculated, latched, simulated, or derived information rather than a direct field connection.</li>
</ul>
<p>These are related but not interchangeable. An address can change when hardware is rearranged, while a well-designed symbolic tag can remain stable.</p>
<h3 id="82-platform-considerations">8.2 Platform considerations</h3>
<table>
<thead>
<tr>
<th>Platform</th>
<th>Common allocation approach</th>
<th>Important control</th>
</tr>
</thead>
<tbody>
<tr>
<td>Siemens</td>
<td>Hardware configuration plus symbolic PLC tags</td>
<td>Confirm device configuration, module channels, and symbolic mapping</td>
</tr>
<tr>
<td>Allen-Bradley</td>
<td>Module-defined tags and controller/application tags</td>
<td>Confirm module configuration, connection status, and tag mapping</td>
</tr>
<tr>
<td>Mitsubishi</td>
<td>PLC parameter/hardware configuration and device or label mapping</td>
<td>Confirm module assignments, device addresses, and label mapping</td>
</tr>
<tr>
<td>Remote I/O</td>
<td>Adapter or network node plus module and channel</td>
<td>Confirm network configuration and channel-to-tag mapping</td>
</tr>
<tr>
<td>Networked drive or robot</td>
<td>Network device and structured data mapping</td>
<td>Confirm command/status words, bit definitions, scaling, and timeout behavior</td>
</tr>
</tbody>
</table>
<p>Addressing syntax differs by controller family, model, and software version. The project-specific hardware configuration is the authoritative source for actual addresses; generic examples must not be copied blindly into a live machine.</p>
<h3 id="83-channel-allocation-rules">8.3 Channel allocation rules</h3>
<ul>
<li>Assign each physical signal to one unique intended channel unless the approved design explicitly uses shared or multiplexed interfaces.</li>
<li>Confirm module type and electrical compatibility before allocation.</li>
<li>Document channel numbers, module references, terminal references, and field device tags.</li>
<li>Respect channel groups, common terminals, isolation limits, and power segmentation.</li>
<li>Separate standard and safety-related I/O according to the approved safety architecture.</li>
<li>Consider module diagnostic capabilities and how channel faults will be detected.</li>
<li>Record reserved channels and their intended purpose.</li>
<li>Keep the I/O list synchronized with the hardware configuration and electrical drawings.</li>
</ul>
<h2 id="9-io-sizing-and-spare-capacity">9. I/O sizing and spare capacity</h2>
<p>I/O sizing translates the signal register into a hardware requirement. Count channels by signal type, interface, and any special electrical or functional constraints.</p>
<p>Example: a machine requires 36 DI, 22 DO, 8 AI, and 4 AO. If the selected modules provide 16 DI, 16 DO, 8 AI, and 4 AO channels respectively, the initial module count is:</p>
<table>
<thead>
<tr>
<th>Signal type</th>
<th>Required channels</th>
<th>Channels per module</th>
<th>Modules required</th>
<th>Installed capacity</th>
</tr>
</thead>
<tbody>
<tr>
<td>DI</td>
<td>36</td>
<td>16</td>
<td>3</td>
<td>48</td>
</tr>
<tr>
<td>DO</td>
<td>22</td>
<td>16</td>
<td>2</td>
<td>32</td>
</tr>
<tr>
<td>AI</td>
<td>8</td>
<td>8</td>
<td>1</td>
<td>8</td>
</tr>
<tr>
<td>AO</td>
<td>4</td>
<td>4</td>
<td>1</td>
<td>4</td>
</tr>
</tbody>
</table>
<p>The module count is calculated by rounding the required channel count up to the next whole module:</p>
<div class="math-display">\[ N\_{\text{modules}}=\left\lceil\frac{N\_{\text{required}}}{N\_{\text{channels per module}}}\right\rceil \]</div>
<p>Installed spare capacity is the difference between installed channels and required channels. In this example, there are 12 spare DI channels and 10 spare DO channels, but no spare AI or AO channels.</p>
<p>This is a preliminary count, not final hardware approval. Actual selection must also account for:</p>
<ul>
<li>Required spare percentage or reserved expansion capacity.</li>
<li>Channel isolation and permissible grouping.</li>
<li>Electrical interface compatibility.</li>
<li>Safety-rated channel requirements.</li>
<li>Module diagnostic and accuracy requirements.</li>
<li>Power budget, cabinet heat dissipation, and available mounting space.</li>
<li>Network adapter capacity, update time, and connection limits.</li>
<li>Availability of terminals, fuses, distribution points, and field wiring capacity.</li>
<li>Required redundancy or availability architecture.</li>
</ul>
<p>Do not assume that all unused channels are interchangeable. A spare 24 VDC DI channel does not replace an analog input channel, a high-speed counter, or a safety-rated channel.</p>
<h2 id="10-normal-state-fault-state-and-fail-safe-behavior">10. Normal state, fault state, and fail-safe behavior</h2>
<p>Every important signal should have a clearly defined expected state and response to abnormal conditions. The I/O list should not rely on an ambiguous description such as <code>OFF = fault</code> without explaining the circuit and functional meaning.</p>
<table>
<thead>
<tr>
<th>Signal example</th>
<th>Normal condition</th>
<th>Abnormal condition to consider</th>
</tr>
</thead>
<tbody>
<tr>
<td>Cylinder extended sensor</td>
<td>Extended position confirmed</td>
<td>Sensor absent, broken wire, cylinder not reaching position</td>
</tr>
<tr>
<td>Motor running feedback</td>
<td>Motor starter or drive confirms running</td>
<td>Command present but feedback absent</td>
</tr>
<tr>
<td>Pressure transmitter</td>
<td>Value within operating range</td>
<td>Under-range, over-range, wire break, implausible reading</td>
</tr>
<tr>
<td>Valve open feedback</td>
<td>Open position confirmed</td>
<td>Command issued but feedback absent</td>
</tr>
<tr>
<td>Remote I/O status</td>
<td>Communication healthy</td>
<td>Adapter or network communication loss</td>
</tr>
<tr>
<td>Guard status</td>
<td>Guard closed and safety system healthy, as designed</td>
<td>Guard opened, channel fault, discrepancy</td>
</tr>
<tr>
<td>Drive fault status</td>
<td>No active drive fault</td>
<td>Fault asserted or device unavailable</td>
</tr>
</tbody>
</table>
<h3 id="key-principles">Key principles</h3>
<ul>
<li>Distinguish the process's normal state from the electrical state of the input.</li>
<li>Document NO/NC contacts and their intended de-energized behavior.</li>
<li>Specify wire-break or short-circuit diagnostics where the hardware supports them.</li>
<li>Define what the PLC should do when a measurement becomes invalid or stale.</li>
<li>Identify whether the signal is used for an alarm, permissive, interlock, sequence transition, or status indication.</li>
<li>Specify communication timeout behavior for networked devices.</li>
<li>Do not assume that <code>0</code>, <code>OFF</code>, or a missing signal means a safe condition.</li>
</ul>
<p>A safety-related function must be designed and validated according to its risk assessment and applicable safety requirements. A normal PLC input displaying an emergency-stop status is not, by itself, a safety function.</p>
<h2 id="11-signal-relationships-commands-feedback-permissives-and-interlocks">11. Signal relationships: commands, feedback, permissives, and interlocks</h2>
<p>An I/O list should make the role of each signal clear, particularly for actuators and sequence-controlled equipment.</p>
<ul>
<li>Command: the controller's request to perform an action.</li>
<li>Feedback: confirmation from the device that a physical or operational state exists.</li>
<li>Permissive: a condition that must be satisfied before an action is allowed.</li>
<li>Interlock: a condition that inhibits or stops an action according to defined logic.</li>
<li>Alarm: an operator notification requiring awareness or response.</li>
<li>Status: an indication of current equipment or process state.</li>
<li>Sequence signal: a signal used to coordinate a step or transition.</li>
<li>Safety function: a defined risk-reduction function implemented in an appropriate safety-related architecture.</li>
</ul>
<p>Example for a motor:</p>
<pre><code>Start request
     |
     v
Check permissives
     |
     v
Issue start command
     |
     v
Motor starter / VFD
     |
     v
Running feedback
     |
     +----&gt; Running status
     |
     +----&gt; Feedback timeout alarm if expected feedback is absent
</code></pre>
<p>The precise timeout, permissive conditions, and fault response must come from the approved functional specification, not from an arbitrary default in the I/O spreadsheet.</p>
<h2 id="12-worked-example-io-list-for-a-small-automated-machine">12. Worked example: I/O list for a small automated machine</h2>
<p>Consider a machine with a pneumatic cylinder, a conveyor motor, a pressure transmitter, and a VFD.</p>
<table>
<thead>
<tr>
<th>I/O ID</th>
<th>Signal tag</th>
<th>Description</th>
<th>Type</th>
<th>Interface</th>
<th>PLC allocation</th>
<th>Functional role</th>
</tr>
</thead>
<tbody>
<tr>
<td>IO-001</td>
<td>PART_PRESENT</td>
<td>Part detected at station</td>
<td>DI</td>
<td>24 VDC PNP</td>
<td>DI module, Ch 0</td>
<td>Sequence input</td>
</tr>
<tr>
<td>IO-002</td>
<td>CYL_EXTENDED</td>
<td>Cylinder fully extended</td>
<td>DI</td>
<td>24 VDC PNP</td>
<td>DI module, Ch 1</td>
<td>Position feedback</td>
</tr>
<tr>
<td>IO-003</td>
<td>CYL_RETRACTED</td>
<td>Cylinder fully retracted</td>
<td>DI</td>
<td>24 VDC PNP</td>
<td>DI module, Ch 2</td>
<td>Position feedback</td>
</tr>
<tr>
<td>IO-004</td>
<td>CONV_START_CMD</td>
<td>Conveyor start command</td>
<td>DO</td>
<td>24 VDC transistor</td>
<td>DO module, Ch 0</td>
<td>Actuator command</td>
</tr>
<tr>
<td>IO-005</td>
<td>CYL_EXTEND_CMD</td>
<td>Extend solenoid command</td>
<td>DO</td>
<td>24 VDC, via suitable interface</td>
<td>DO module, Ch 1</td>
<td>Actuator command</td>
</tr>
<tr>
<td>IO-006</td>
<td>CYL_RETRACT_CMD</td>
<td>Retract solenoid command</td>
<td>DO</td>
<td>24 VDC, via suitable interface</td>
<td>DO module, Ch 2</td>
<td>Actuator command</td>
</tr>
<tr>
<td>IO-007</td>
<td>AIR_PRESSURE_PV</td>
<td>Pneumatic supply pressure</td>
<td>AI</td>
<td>4–20 mA</td>
<td>AI module, Ch 0</td>
<td>Process measurement</td>
</tr>
<tr>
<td>IO-008</td>
<td>VFD_SPEED_REF</td>
<td>Conveyor speed reference</td>
<td>AO</td>
<td>0–10 V</td>
<td>AO module, Ch 0</td>
<td>Speed command</td>
</tr>
<tr>
<td>IO-009</td>
<td>VFD_RUNNING</td>
<td>Conveyor running status</td>
<td>DI</td>
<td>24 VDC from suitable drive output</td>
<td>DI module, Ch 3</td>
<td>Status feedback</td>
</tr>
<tr>
<td>IO-010</td>
<td>VFD_FAULT</td>
<td>VFD fault status</td>
<td>DI</td>
<td>24 VDC from suitable drive output</td>
<td>DI module, Ch 4</td>
<td>Fault monitoring</td>
</tr>
</tbody>
</table>
<p>These channel assignments are illustrative, not universal. The final allocation must match the actual PLC hardware configuration, module type, wiring design, and project addressing convention.</p>
<p>The example also demonstrates why signal names must be precise. <code>CONV_START_CMD</code> is a command; <code>VFD_RUNNING</code> is feedback. The first does not prove the second occurred.</p>
<h2 id="13-engineering-workflow-for-developing-the-io-list">13. Engineering workflow for developing the I/O list</h2>
<h3 id="step-1-establish-the-functional-requirements">Step 1: Establish the functional requirements</h3>
<p>Identify machine operations, equipment, process measurements, required statuses, alarms, permissives, interlocks, and interfaces with other machines.</p>
<p>Use the functional specification, machine sequence, process drawings, equipment list, and approved safety requirements as inputs.</p>
<h3 id="step-2-identify-every-required-signal">Step 2: Identify every required signal</h3>
<p>For each device, determine whether it requires:</p>
<ul>
<li>A physical DI, DO, AI, or AO.</li>
<li>A special interface such as encoder, RTD, or high-speed counter.</li>
<li>A network-based command, status, or measurement.</li>
<li>An internal PLC variable derived from other signals.</li>
<li>A safety-related interface requiring a dedicated safety design.</li>
</ul>
<p>Do not create a physical I/O point for every software variable. Calculated values, timers, sequence states, and internal flags may not require field channels.</p>
<h3 id="step-3-define-electrical-and-functional-behavior">Step 3: Define electrical and functional behavior</h3>
<p>Record electrical interface, operating range, engineering units, active state, normal condition, fault detection, and required response.</p>
<p>Resolve ambiguities with the equipment supplier, instrumentation engineer, electrical designer, PLC programmer, and safety engineer as applicable.</p>
<h3 id="step-4-allocate-hardware">Step 4: Allocate hardware</h3>
<p>Assign the controller, local or remote station, module, channel, and relevant address or network data mapping.</p>
<p>Check channel compatibility, group commoning, power requirements, isolation, spare capacity, and hardware diagnostics.</p>
<h3 id="step-5-cross-reference-engineering-documents">Step 5: Cross-reference engineering documents</h3>
<p>Verify consistency with:</p>
<ul>
<li>Electrical schematics and terminal plans.</li>
<li>Cable schedule and field-device wiring.</li>
<li>Instrument list and equipment list.</li>
<li>PLC tag database and hardware configuration.</li>
<li>HMI screen and alarm definitions.</li>
<li>Cause-and-effect matrix and functional specification.</li>
<li>Network architecture and device configuration.</li>
<li>BOM and panel layout.</li>
</ul>
<h3 id="step-6-review-and-release">Step 6: Review and release</h3>
<p>Run automated validation checks, resolve comments, document approved changes, and release the correct revision to the engineering and commissioning teams.</p>
<h3 id="step-7-verify-during-fat-and-sat">Step 7: Verify during FAT and SAT</h3>
<p>Test the actual signal from field device or test source through wiring and I/O hardware into the PLC software. Confirm displayed values, commands, feedback, alarms, and expected fault behavior.</p>
<h3 id="step-8-update-the-as-built-register">Step 8: Update the as-built register</h3>
<p>Record actual hardware allocation, wiring changes, validated behavior, and approved deviations. The released I/O list should describe the installed system, not just the original design intent.</p>
<h2 id="14-design-verification-checklist">14. Design verification checklist</h2>
<ul>
<li>Every required field signal has a unique identifier.</li>
<li>Every signal has a clear description and functional purpose.</li>
<li>Signal types match the actual field-device interfaces.</li>
<li>Electrical ranges and engineering ranges are specified correctly.</li>
<li>Analog engineering units and scaling limits are documented.</li>
<li>PNP/NPN, sourcing/sinking, polarity, and common-terminal requirements are compatible.</li>
<li>Output load requirements and interposing interfaces are checked.</li>
<li>Controller, I/O station, module, channel, and address assignments match the hardware configuration.</li>
<li>No channel is unintentionally assigned to multiple signals.</li>
<li>Spare channels are identified and distinguished from assigned channels.</li>
<li>Normal state, fault state, and diagnostic behavior are documented where relevant.</li>
<li>Commands, feedback, permissives, alarms, and interlocks are distinguished.</li>
<li>Safety-related signals are identified and routed according to the approved safety architecture.</li>
<li>Cable, terminal, drawing, equipment, and software references are consistent.</li>
<li>HMI visibility, alarm requirements, and network data mapping are verified.</li>
<li>Revision status, approvals, and commissioning evidence are controlled.</li>
</ul>
<h2 id="15-commissioning-and-loop-checking">15. Commissioning and loop checking</h2>
<p>A loop check proves that the intended field signal reaches the correct destination and is interpreted correctly. A channel that appears in the PLC online view is not automatically a verified loop.</p>
<h3 id="151-physical-digital-input-checks">15.1 Physical digital input checks</h3>
<ol>
<li>Verify the field device identity and wiring against the schematic.</li>
<li>Confirm supply voltage, polarity, and the intended input common.</li>
<li>Operate the sensor or simulate its contact using an approved test method.</li>
<li>Verify the correct module channel changes state.</li>
<li>Confirm the corresponding PLC tag changes state.</li>
<li>Verify the expected sequence, indication, or alarm behavior.</li>
<li>Restore normal conditions and record the result.</li>
</ol>
<h3 id="152-digital-output-checks">15.2 Digital output checks</h3>
<ol>
<li>Verify that the correct output channel and field device are mapped.</li>
<li>Confirm that the output load, power source, and protective devices are suitable.</li>
<li>Use an approved commissioning mode and check required permissives.</li>
<li>Command the output and verify the physical response.</li>
<li>Confirm feedback independently where available.</li>
<li>Check output de-energization and fault response according to the approved design.</li>
<li>Record the test result and restore normal operating conditions.</li>
</ol>
<p>Do not force outputs or bypass interlocks on a live machine without an approved procedure, authorization, and the required risk controls.</p>
<h3 id="153-analog-input-checks">15.3 Analog input checks</h3>
<ol>
<li>Confirm the transmitter type, range, wiring, and channel configuration.</li>
<li>Apply a calibrated test signal or use an approved process simulation method.</li>
<li>Verify the raw input value and engineering-unit scaling.</li>
<li>Check multiple points, such as the lower limit, midpoint, and upper limit.</li>
<li>Verify underrange, overrange, and bad-quality diagnostics where supported.</li>
<li>Confirm HMI display, alarm thresholds, filtering, and trend behavior.</li>
<li>Record the applied test value, observed value, tolerance, and result.</li>
</ol>
<p>For a 4–20 mA signal scaled to 0–10 bar, the expected values are:</p>
<table>
<thead>
<tr>
<th>Test current</th>
<th>Expected pressure</th>
</tr>
</thead>
<tbody>
<tr>
<td>4 mA</td>
<td>0 bar</td>
</tr>
<tr>
<td>8 mA</td>
<td>2.5 bar</td>
</tr>
<tr>
<td>12 mA</td>
<td>5 bar</td>
</tr>
<tr>
<td>16 mA</td>
<td>7.5 bar</td>
</tr>
<tr>
<td>20 mA</td>
<td>10 bar</td>
</tr>
</tbody>
</table>
<p>The acceptable deviation must be defined by the instrument, module, process, and project accuracy requirements.</p>
<h3 id="154-analog-output-checks">15.4 Analog output checks</h3>
<ul>
<li>Confirm the intended engineering command and output range.</li>
<li>Verify the raw output value and measured electrical signal.</li>
<li>Test multiple points across the configured range.</li>
<li>Confirm the receiving device interprets the signal correctly.</li>
<li>Verify the response to controller faults or communication loss according to the approved design.</li>
<li>Ensure that test procedures cannot cause hazardous or unexpected machine movement.</li>
</ul>
<h3 id="155-safety-related-testing">15.5 Safety-related testing</h3>
<p>Safety I/O and safety functions require the applicable verification and validation procedures, including proof of the intended safety response and relevant diagnostics. A standard PLC force or ordinary I/O loop check is not a substitute for safety validation.</p>
<h2 id="16-common-faults-and-troubleshooting">16. Common faults and troubleshooting</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Likely causes</th>
<th>Verification</th>
</tr>
</thead>
<tbody>
<tr>
<td>DI never turns ON</td>
<td>Missing supply, wrong polarity, broken wire, incorrect sensor type, wrong channel</td>
<td>Measure field voltage and trace the signal to the assigned channel</td>
</tr>
<tr>
<td>DI stays ON continuously</td>
<td>Short circuit, incorrect common, sensor misalignment, wrong active-state assumption</td>
<td>Inspect wiring and verify sensor state against module indication</td>
</tr>
<tr>
<td>PNP sensor does not work</td>
<td>Incompatible input common or wiring arrangement</td>
<td>Check the manufacturer's wiring diagram and current path</td>
</tr>
<tr>
<td>Analog input reads zero</td>
<td>Open loop, incorrect wiring, missing transmitter power, wrong input configuration</td>
<td>Measure loop current and verify module configuration</td>
</tr>
<tr>
<td>Analog value is offset</td>
<td>Incorrect scaling, wrong sensor range, calibration error, wiring resistance where relevant</td>
<td>Compare electrical input with configured and measured engineering values</td>
</tr>
<tr>
<td>Analog value fluctuates</td>
<td>Electrical noise, grounding or shielding issue, unstable process, poor termination</td>
<td>Compare raw values and inspect cable routing, shielding, grounding, and filtering</td>
</tr>
<tr>
<td>Analog input shows overrange</td>
<td>Incorrect range configuration, signal fault, transmitter configuration mismatch</td>
<td>Check transmitter output and module range settings</td>
</tr>
<tr>
<td>Output tag changes but actuator does not operate</td>
<td>Output supply missing, fuse open, output protection active, wiring error, failed actuator</td>
<td>Check channel diagnostics, voltage at the load, and field circuit</td>
</tr>
<tr>
<td>Motor start command is present but no running feedback</td>
<td>Missing permissive, drive fault, starter fault, wrong feedback mapping</td>
<td>Inspect sequence conditions, drive diagnostics, and feedback wiring</td>
</tr>
<tr>
<td>Wrong sensor appears in PLC</td>
<td>Incorrect channel allocation or tag mapping</td>
<td>Trace field tag, terminal, channel, and PLC tag</td>
</tr>
<tr>
<td>Remote I/O unavailable</td>
<td>Network interruption, incorrect node configuration, power loss, adapter fault</td>
<td>Check adapter status, network diagnostics, power, and configuration</td>
</tr>
<tr>
<td>HMI value differs from PLC value</td>
<td>Wrong tag binding, scaling applied twice, incorrect data type or units</td>
<td>Compare raw input, PLC value, HMI tag, and display conversion</td>
</tr>
<tr>
<td>Intermittent false input</td>
<td>Loose terminal, electrical interference, excessive sensor leakage, unsuitable filter</td>
<td>Check terminal integrity, electrical characteristics, diagnostics, and signal history</td>
</tr>
<tr>
<td>Unassigned channel is unexpectedly active</td>
<td>Incorrect register allocation or channel reuse</td>
<td>Compare the physical module configuration against the controlled I/O list</td>
</tr>
</tbody>
</table>
<p>A useful troubleshooting sequence is to trace the signal from its source toward the destination: field device, field wiring, terminal, I/O channel, PLC tag, logic, and HMI/SCADA representation. This avoids changing PLC code to compensate for a wiring fault, one of industry's more expensive forms of guesswork.</p>
<h2 id="17-managing-the-io-list-with-excel-or-a-database">17. Managing the I/O list with Excel or a database</h2>
<p>For a large machine or plant, maintain one controlled register and generate views or reports from it rather than keeping separate, manually edited copies for every discipline.</p>
<h3 id="useful-automated-checks">Useful automated checks</h3>
<ul>
<li>Duplicate I/O IDs and duplicate signal tags.</li>
<li>Missing descriptions, signal types, units, or destinations.</li>
<li>Analog signals without electrical and engineering ranges.</li>
<li>Incompatible module type and signal type.</li>
<li>Duplicate controller/channel assignments.</li>
<li>Unallocated or invalid hardware channels.</li>
<li>Mismatch between the I/O list and PLC tag export.</li>
<li>Mismatch between device tags, cable references, and terminal references.</li>
<li>Required alarms or interlocks without associated functional references.</li>
<li>Safety-related points assigned to unsuitable standard hardware.</li>
<li>Spare capacity by I/O type and installed module.</li>
<li>Changes between revisions and unverified field modifications.</li>
</ul>
<h3 id="suggested-workbook-structure">Suggested workbook structure</h3>
<table>
<thead>
<tr>
<th>Worksheet</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>I/O_REGISTER</td>
<td>Authoritative signal records</td>
</tr>
<tr>
<td>PLC_HARDWARE</td>
<td>Controllers, stations, modules, and channel capacities</td>
</tr>
<tr>
<td>TAG_STANDARDS</td>
<td>Naming rules and approved signal classifications</td>
</tr>
<tr>
<td>CROSS_REFERENCE</td>
<td>Cable, terminal, drawing, alarm, and PLC tag references</td>
</tr>
<tr>
<td>VALIDATION</td>
<td>Duplicate checks, missing fields, and compatibility checks</td>
</tr>
<tr>
<td>CHANGE_LOG</td>
<td>Revision history, change reason, approvals, and status</td>
</tr>
<tr>
<td>LOOP_CHECK</td>
<td>Test values, results, dates, and verification records</td>
</tr>
</tbody>
</table>
<p>Use data validation lists for controlled fields and formulas or scripts for repeatable checks. If Excel is used, protect the released register and record who approved changes. If the register is database-backed, use stable IDs, defined relationships, and revision control.</p>
<p>The I/O list should have a declared owner and a defined source-of-truth policy. The electrical drawing, PLC project, and register may contain different representations of the same signal, but none should be silently edited in isolation.</p>
<h2 id="18-revision-control-and-change-management">18. Revision control and change management</h2>
<p>Any change affecting a signal should trigger an impact review. Examples include replacing a sensor with a different output type, moving a signal to another I/O module, changing a transmitter range, migrating a PLC, adding an alarm, or changing a robot handshake.</p>
<p>A controlled change process should:</p>
<ol>
<li>Identify the affected equipment and signal tags.</li>
<li>Determine the impact on electrical design, module allocation, software, HMI, alarms, networks, safety, and commissioning.</li>
<li>Obtain the required technical review and approval.</li>
<li>Update the affected engineering records and software configuration.</li>
<li>Verify the change through the appropriate tests.</li>
<li>Update the as-built register and retain the evidence.</li>
</ol>
<p>A revision number alone does not prove that a change was reviewed or tested. The record should capture what changed, why it changed, who approved it, and how it was verified.</p>
<h2 id="19-interview-questions-and-answers">19. Interview questions and answers</h2>
<p>Q1. What is an I/O list?</p>
<p>An I/O list is a structured register defining field and communication signals, their functional meaning, electrical interface, controller allocation, and relevant software and documentation references.</p>
<p>Q2. Why is an I/O list required before PLC programming?</p>
<p>It establishes the signal definitions, expected behavior, and hardware mapping that the PLC program must use. It reduces ambiguity and exposes missing or incompatible signals before commissioning.</p>
<p>Q3. What is the difference between an I/O list and a PLC tag database?</p>
<p>The I/O list coordinates signal definitions across engineering disciplines and documents physical interfaces and references. The PLC tag database defines software variables and their data types and references. The two must remain consistent.</p>
<p>Q4. Can every PLC tag be counted as one physical I/O point?</p>
<p>No. Internal flags, timers, calculations, sequence states, and derived values may be software-only. Networked signals also need to be distinguished from physical module channels.</p>
<p>Q5. What is the difference between DI and DO?</p>
<p>A DI receives a discrete status or condition from the field. A DO sends a discrete command to a field device or interface.</p>
<p>Q6. Why use 4–20 mA instead of 0–20 mA for an analog transmitter?</p>
<p>The 4 mA live zero allows a zero process measurement to be distinguished from certain below-range fault conditions. Actual fault detection depends on the transmitter and input configuration.</p>
<p>Q7. What is the difference between a command and feedback?</p>
<p>A command requests an action. Feedback indicates the reported state or result. A motor start command does not prove the motor is running.</p>
<p>Q8. How do you calculate the number of I/O modules required?</p>
<p>Divide the required channel count by the usable channels per module and round up. Then check interface compatibility, isolation, channel grouping, safety requirements, power, space, and spare capacity.</p>
<p>Q9. What causes an incorrect analog value even when the PLC input is changing?</p>
<p>Possible causes include incorrect scaling limits, wrong transmitter configuration, mismatched units, wiring faults, calibration error, incorrect module settings, or double scaling in software or HMI.</p>
<p>Q10. How would you troubleshoot a sensor that works electrically but does not operate the sequence?</p>
<p>Verify the correct field device, terminal, module channel, PLC tag mapping, program conditions, permissives, interlocks, and sequence state. Confirm that the software is using the intended tag and polarity.</p>
<p>Q11. How is a safety-related signal different from a standard DI?</p>
<p>A safety-related signal is part of a defined safety function and must use an appropriate safety architecture and validated implementation. A standard DI may provide diagnostic status but does not automatically satisfy safety requirements.</p>
<p>Q12. What makes an I/O list ready for commissioning?</p>
<p>The signal definitions and hardware allocations are approved, electrical and software references are consistent, required fault behavior is defined, and the team has a controlled test procedure and acceptance criteria.</p>
<p>Q13. What are the most important automated I/O list checks?</p>
<p>Duplicate identifiers, missing required fields, channel conflicts, signal-to-module incompatibility, inconsistent scaling, invalid references, unallocated signals, and differences from the PLC hardware configuration.</p>
<p>Q14. Why should the I/O list be updated after commissioning?</p>
<p>The as-built record must reflect actual installed wiring, final channel assignments, approved design changes, and verified signal behavior. Otherwise, future maintenance starts from incorrect information.</p>
<p>Q15. What is the practical value of a well-maintained I/O list in industrial maintenance?</p>
<p>It accelerates fault tracing, helps identify the correct spare module or field device, reduces undocumented changes, supports migration and retrofit work, and preserves signal-level knowledge of the machine.</p>
<h2 id="20-final-engineering-principles">20. Final engineering principles</h2>
<ul>
<li>Treat the I/O list as a controlled engineering register, not merely a spreadsheet of addresses.</li>
<li>Define each signal's meaning, interface, allocation, and expected behavior.</li>
<li>Keep physical channels, network data, and internal software variables distinct.</li>
<li>Coordinate the register with electrical drawings, instrumentation data, PLC tags, HMI/SCADA, alarms, safety requirements, and commissioning records.</li>
<li>Validate electrical compatibility and signal scaling before assuming the PLC program is at fault.</li>
<li>Maintain traceability from the field device through the hardware and software to the operator interface.</li>
<li>Release an accurate as-built register so the next engineer can troubleshoot or modify the machine without reconstructing its design from scratch.</li>
</ul>
<h2 id="next-topic">NEXT TOPIC</h2>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\10_Detail_Eng\07_Instrument_List - Instrument list</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
