<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Power Connection</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Power Connection</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition-and-purpose">1. Definition and purpose</a></li>
<li><a href="#2-power-distribution-architecture">2. Power distribution architecture</a></li>
<li><a href="#3-basic-electrical-quantities">3. Basic electrical quantities</a></li>
<li><a href="#4-single-phase-and-three-phase-supplies">4. Single-phase and three-phase supplies</a><ul>
<li><a href="#41-single-phase-supply">4.1 Single-phase supply</a></li>
<li><a href="#42-three-phase-supply">4.2 Three-phase supply</a></li>
<li><a href="#43-example-estimating-three-phase-motor-input-current">4.3 Example: estimating three-phase motor input current</a></li>
</ul>
</li>
<li><a href="#5-power-connection-components">5. Power connection components</a></li>
<li><a href="#6-incoming-supply-verification">6. Incoming supply verification</a><ul>
<li><a href="#61-required-checks">6.1 Required checks</a></li>
<li><a href="#62-supply-systems">6.2 Supply systems</a></li>
</ul>
</li>
<li><a href="#7-cable-selection-and-sizing">7. Cable selection and sizing</a><ul>
<li><a href="#71-main-cable-selection-factors">7.1 Main cable selection factors</a></li>
<li><a href="#72-current-carrying-capacity">7.2 Current-carrying capacity</a></li>
<li><a href="#73-correction-factors">7.3 Correction factors</a></li>
<li><a href="#74-example-of-design-coordination">7.4 Example of design coordination</a></li>
</ul>
</li>
<li><a href="#8-voltage-drop">8. Voltage drop</a></li>
<li><a href="#9-short-circuit-protection-and-fault-levels">9. Short-circuit protection and fault levels</a><ul>
<li><a href="#91-key-concepts">9.1 Key concepts</a></li>
<li><a href="#92-adiabatic-conductor-check">9.2 Adiabatic conductor check</a></li>
</ul>
</li>
<li><a href="#10-protective-earthing-and-bonding">10. Protective earthing and bonding</a><ul>
<li><a href="#101-typical-items-requiring-protective-connections">10.1 Typical items requiring protective connections</a></li>
<li><a href="#102-protective-earth-versus-neutral">10.2 Protective earth versus neutral</a></li>
<li><a href="#103-earthing-checks">10.3 Earthing checks</a></li>
</ul>
</li>
<li><a href="#11-motor-power-connections">11. Motor power connections</a><ul>
<li><a href="#111-direct-on-line-starter">11.1 Direct-on-line starter</a></li>
<li><a href="#112-star-delta-starting">11.2 Star-delta starting</a></li>
<li><a href="#113-vfd-fed-motor">11.3 VFD-fed motor</a></li>
</ul>
</li>
<li><a href="#12-transformer-and-control-power-connections">12. Transformer and control-power connections</a><ul>
<li><a href="#121-transformer-supply">12.1 Transformer supply</a></li>
<li><a href="#122-24-v-dc-power-supply">12.2 24 V DC power supply</a></li>
</ul>
</li>
<li><a href="#13-cable-routing-and-segregation">13. Cable routing and segregation</a><ul>
<li><a href="#131-typical-routing-principles">13.1 Typical routing principles</a></li>
<li><a href="#132-vfd-and-servo-cable-considerations">13.2 VFD and servo cable considerations</a></li>
</ul>
</li>
<li><a href="#14-power-connection-procedure-at-site">14. Power connection procedure at site</a><ul>
<li><a href="#141-before-installation">14.1 Before installation</a></li>
<li><a href="#142-cable-installation-and-termination">14.2 Cable installation and termination</a></li>
<li><a href="#143-pre-energization-verification">14.3 Pre-energization verification</a></li>
<li><a href="#144-energization-and-functional-verification">14.4 Energization and functional verification</a></li>
</ul>
</li>
<li><a href="#15-electrical-tests-and-instruments">15. Electrical tests and instruments</a></li>
<li><a href="#16-common-power-connection-faults-and-troubleshooting">16. Common power-connection faults and troubleshooting</a><ul>
<li><a href="#161-diagnostic-sequence">16.1 Diagnostic sequence</a></li>
</ul>
</li>
<li><a href="#17-electrical-safety-and-isolation">17. Electrical safety and isolation</a><ul>
<li><a href="#171-safe-isolation-principles">17.1 Safe isolation principles</a></li>
<li><a href="#172-common-unsafe-practices">17.2 Common unsafe practices</a></li>
</ul>
</li>
<li><a href="#18-documentation-and-handover">18. Documentation and handover</a></li>
<li><a href="#19-practical-example-connecting-a-new-conveyor-motor">19. Practical example: connecting a new conveyor motor</a><ul>
<li><a href="#step-1-verify-the-load">Step 1: Verify the load</a></li>
<li><a href="#step-2-verify-the-supply">Step 2: Verify the supply</a></li>
<li><a href="#step-3-verify-the-circuit-design">Step 3: Verify the circuit design</a></li>
<li><a href="#step-4-install-the-cables">Step 4: Install the cables</a></li>
<li><a href="#step-5-test-before-energization">Step 5: Test before energization</a></li>
<li><a href="#step-6-configure-the-vfd">Step 6: Configure the VFD</a></li>
<li><a href="#step-7-conduct-controlled-functional-tests">Step 7: Conduct controlled functional tests</a></li>
<li><a href="#step-8-verify-system-integration">Step 8: Verify system integration</a></li>
<li><a href="#step-9-complete-handover">Step 9: Complete handover</a></li>
</ul>
</li>
<li><a href="#20-interview-questions-and-answers">20. Interview questions and answers</a><ul>
<li><a href="#q1-what-is-the-purpose-of-a-main-isolator">Q1. What is the purpose of a main isolator?</a></li>
<li><a href="#q2-what-is-the-difference-between-a-breaker-and-a-contactor">Q2. What is the difference between a breaker and a contactor?</a></li>
<li><a href="#q3-how-do-you-estimate-current-for-a-three-phase-load">Q3. How do you estimate current for a three-phase load?</a></li>
<li><a href="#q4-why-is-cable-sizing-more-than-selecting-a-cross-sectional-area-from-current">Q4. Why is cable sizing more than selecting a cross-sectional area from current?</a></li>
<li><a href="#q5-why-is-protective-earth-essential">Q5. Why is protective earth essential?</a></li>
<li><a href="#q6-what-is-the-difference-between-neutral-and-protective-earth">Q6. What is the difference between neutral and protective earth?</a></li>
<li><a href="#q7-what-is-phase-sequence-and-why-does-it-matter">Q7. What is phase sequence, and why does it matter?</a></li>
<li><a href="#q8-why-does-a-vfd-need-specific-cable-and-grounding-practices">Q8. Why does a VFD need specific cable and grounding practices?</a></li>
<li><a href="#q9-why-can-a-breaker-trip-during-motor-startup">Q9. Why can a breaker trip during motor startup?</a></li>
<li><a href="#q10-why-must-insulation-testing-be-handled-carefully-around-electronic-equipment">Q10. Why must insulation testing be handled carefully around electronic equipment?</a></li>
<li><a href="#q11-what-is-voltage-drop">Q11. What is voltage drop?</a></li>
<li><a href="#q12-what-does-breaking-capacity-mean">Q12. What does breaking capacity mean?</a></li>
<li><a href="#q13-what-is-protective-device-selectivity">Q13. What is protective-device selectivity?</a></li>
<li><a href="#q14-why-can-a-loose-terminal-overheat">Q14. Why can a loose terminal overheat?</a></li>
<li><a href="#q15-what-should-be-checked-before-energizing-a-newly-installed-machine">Q15. What should be checked before energizing a newly installed machine?</a></li>
</ul>
</li>
<li><a href="#21-practical-revision-checklist">21. Practical revision checklist</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition-and-purpose">1. Definition and purpose</h2>
<p>Power connection is the electrical installation and interconnection of the incoming electrical supply, protective devices, distribution equipment, cables, isolators, motor feeders, drives, control power supplies, and machine loads required to operate industrial equipment.</p>
<p>In industrial site execution, power connection involves more than connecting conductors to terminals. It includes verifying the supply characteristics, calculating electrical loads, selecting cables and protection, establishing protective earthing, routing and terminating cables, checking phase sequence, conducting electrical tests, and safely energizing the equipment.</p>
<p>For an automated manufacturing line, power connections may supply:</p>
<ul>
<li>Main electrical control panels.</li>
<li>PLC, HMI, remote I/O, and industrial communication equipment.</li>
<li>Motors, VFDs, servo drives, and motor starters.</li>
<li>Robots and their controllers.</li>
<li>CNC machines and test benches.</li>
<li>Transformers and 24 V DC power supplies.</li>
<li>Pneumatic compressors, hydraulic power packs, pumps, and cooling systems.</li>
<li>Heaters, welding equipment, and other process loads.</li>
<li>Lighting, service sockets, and auxiliary equipment.</li>
</ul>
<p>A correctly wired machine can still be unsafe or unreliable if its supply cable, protective device, earthing arrangement, or short-circuit protection is incorrectly selected.</p>
<h2 id="2-power-distribution-architecture">2. Power distribution architecture</h2>
<p>A typical industrial power distribution arrangement is:</p>
<pre><code>Utility / Plant Electrical Supply
    ↓
Plant Distribution Board / Switchgear
    ↓
Feeder Protective Device
    ↓
Machine Main Isolator
    ↓
Machine Main Distribution
    ↓
Branch Protective Devices
    ↓
Motor Feeders / VFDs / Servo Drives / Power Supplies
    ↓
Motors / Robots / PLC Panels / Process Equipment
</code></pre>
<p>Protective earthing connects exposed conductive parts to the protective earthing system. It is not a substitute for overcurrent protection, and it must not be confused with a neutral conductor.</p>
<p>The actual arrangement depends on the plant's distribution system, fault levels, machine design, and applicable electrical standards.</p>
<h2 id="3-basic-electrical-quantities">3. Basic electrical quantities</h2>
<table>
<thead>
<tr>
<th>Quantity</th>
<th>Symbol</th>
<th>Unit</th>
<th>Meaning</th>
</tr>
</thead>
<tbody>
<tr>
<td>Voltage</td>
<td><span class="math-inline">\(V\)</span></td>
<td>Volt (V)</td>
<td>Electrical potential difference</td>
</tr>
<tr>
<td>Current</td>
<td><span class="math-inline">\(I\)</span></td>
<td>Ampere (A)</td>
<td>Rate of electric charge flow</td>
</tr>
<tr>
<td>Resistance</td>
<td><span class="math-inline">\(R\)</span></td>
<td>Ohm (Ω)</td>
<td>Opposition to current flow</td>
</tr>
<tr>
<td>Power</td>
<td><span class="math-inline">\(P\)</span></td>
<td>Watt (W)</td>
<td>Rate of electrical energy transfer</td>
</tr>
<tr>
<td>Apparent power</td>
<td><span class="math-inline">\(S\)</span></td>
<td>Volt-ampere (VA)</td>
<td>Product of RMS voltage and current in the AC power-system sense</td>
</tr>
<tr>
<td>Reactive power</td>
<td><span class="math-inline">\(Q\)</span></td>
<td>var</td>
<td>Power exchanged with reactive elements</td>
</tr>
<tr>
<td>Energy</td>
<td><span class="math-inline">\(E\)</span></td>
<td>Wh or kWh</td>
<td>Electrical energy consumed over time</td>
</tr>
<tr>
<td>Frequency</td>
<td><span class="math-inline">\(f\)</span></td>
<td>Hertz (Hz)</td>
<td>Number of AC cycles per second</td>
</tr>
<tr>
<td>Power factor</td>
<td>PF</td>
<td>Dimensionless</td>
<td>Ratio of real power to apparent power</td>
</tr>
<tr>
<td>Capacitance</td>
<td><span class="math-inline">\(C\)</span></td>
<td>Farad (F)</td>
<td>Ability to store electric charge</td>
</tr>
<tr>
<td>Inductance</td>
<td><span class="math-inline">\(L\)</span></td>
<td>Henry (H)</td>
<td>Property associated with magnetic energy storage</td>
</tr>
</tbody>
</table>
<p>Understanding these quantities is necessary for cable sizing, protection selection, motor feeder design, power quality, and troubleshooting.</p>
<h2 id="4-single-phase-and-three-phase-supplies">4. Single-phase and three-phase supplies</h2>
<h3 id="41-single-phase-supply">4.1 Single-phase supply</h3>
<p>A single-phase AC supply is commonly used for small auxiliary loads, lighting, service outlets, and certain control power supplies.</p>
<p>For a simple resistive load:</p>
<div class="math-display">\[ P=VI \]</div>
<p>For a general single-phase AC load:</p>
<div class="math-display">\[ P=VI\cos\phi \]</div>
<p>Where <span class="math-inline">\(V\)</span> and <span class="math-inline">\(I\)</span> are RMS voltage and current, and <span class="math-inline">\(\cos\phi\)</span> represents displacement power factor for a sinusoidal load. With nonlinear loads, true power factor may also be affected by waveform distortion.</p>
<h3 id="42-three-phase-supply">4.2 Three-phase supply</h3>
<p>Three-phase supply is commonly used for industrial motors, VFDs, machine panels, compressors, pumps, and high-power process equipment.</p>
<p>For a balanced three-phase load:</p>
<div class="math-display">\[ P=\sqrt{3}V_L I_L\cos\phi \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(P\)</span> = real electrical power in watts.</li>
<li><span class="math-inline">\(V_L\)</span> = line-to-line RMS voltage.</li>
<li><span class="math-inline">\(I_L\)</span> = line current.</li>
<li><span class="math-inline">\(\cos\phi\)</span> = displacement power factor for the assumed sinusoidal conditions.</li>
</ul>
<p>For a balanced load, apparent power is:</p>
<div class="math-display">\[ S=\sqrt{3}V_L I_L \]</div>
<p>Reactive power under sinusoidal balanced conditions is:</p>
<div class="math-display">\[ Q=\sqrt{3}V_L I_L\sin\phi \]</div>
<p>These formulas describe steady-state conditions. VFDs, rectifiers, welding equipment, and other nonlinear loads may require additional consideration of harmonic currents, true power factor, and manufacturer data.</p>
<h3 id="43-example-estimating-three-phase-motor-input-current">4.3 Example: estimating three-phase motor input current</h3>
<p>Suppose a machine load requires 15 kW of electrical input power at 415 V line-to-line, with a power factor of 0.85.</p>
<p>Assuming balanced sinusoidal conditions:</p>
<div class="math-display">\[ I_L=\frac{P}{\sqrt{3}V_L\cos\phi} \]</div>
<div class="math-display">\[ I_L=\frac{15000}{\sqrt{3}\times415\times0.85} \]</div>
<div class="math-display">\[ I_L\approx24.5\text{ A} \]</div>
<p>This is an illustrative input-current estimate. It does not automatically determine the cable size or protective-device rating. Actual design must account for equipment nameplate data, efficiency where input power is inferred from output power, starting current, harmonics, ambient conditions, installation method, grouping, voltage drop, fault levels, and applicable standards.</p>
<h2 id="5-power-connection-components">5. Power connection components</h2>
<table>
<thead>
<tr>
<th>Component</th>
<th>Main function</th>
<th>Important considerations</th>
</tr>
</thead>
<tbody>
<tr>
<td>Main circuit breaker</td>
<td>Switches and protects a supply circuit</td>
<td>Rated voltage, current, interrupting capacity, trip characteristics</td>
</tr>
<tr>
<td>Fuse</td>
<td>Interrupts excessive current under specified conditions</td>
<td>Fuse class, rating, breaking capacity, coordination</td>
</tr>
<tr>
<td>Main isolator</td>
<td>Provides a means of isolating equipment</td>
<td>Isolation suitability, poles, rating, locking provision</td>
</tr>
<tr>
<td>Contactor</td>
<td>Electrically switches a load</td>
<td>Utilization category, load current, coil voltage, switching duty</td>
</tr>
<tr>
<td>Overload relay</td>
<td>Protects a motor against defined overload conditions</td>
<td>Motor data, trip class, phase-loss sensitivity where provided</td>
</tr>
<tr>
<td>Motor protection circuit breaker</td>
<td>Provides motor branch protection according to its design</td>
<td>Motor range, short-circuit protection, coordination</td>
</tr>
<tr>
<td>VFD</td>
<td>Controls motor speed and torque</td>
<td>Supply rating, motor data, protection, EMC, braking</td>
</tr>
<tr>
<td>Servo drive</td>
<td>Controls servo motor motion</td>
<td>Supply requirements, regeneration, feedback, protective devices</td>
</tr>
<tr>
<td>Transformer</td>
<td>Changes AC voltage and may provide electrical separation</td>
<td>Primary/secondary ratings, earthing arrangement, inrush, protection</td>
</tr>
<tr>
<td>24 V DC power supply</td>
<td>Powers PLCs, sensors, relays, and other DC loads</td>
<td>Output current, overload response, redundancy, selectivity</td>
</tr>
<tr>
<td>Terminal block</td>
<td>Provides a controlled conductor termination point</td>
<td>Voltage/current rating, conductor range, segregation</td>
</tr>
<tr>
<td>Cable gland</td>
<td>Secures and seals cable entry</td>
<td>Cable diameter, environmental rating, strain relief, EMC where applicable</td>
</tr>
<tr>
<td>Protective earth terminal</td>
<td>Connects exposed conductive parts to the protective earthing system</td>
<td>Conductor sizing, bonding continuity, connection integrity</td>
</tr>
<tr>
<td>Surge protective device</td>
<td>Limits transient overvoltages within its specified application</td>
<td>System arrangement, protection level, backup protection</td>
</tr>
<tr>
<td>Residual-current protective device</td>
<td>Detects residual current according to its design</td>
<td>Device type, leakage characteristics, drive compatibility, system requirements</td>
</tr>
</tbody>
</table>
<p>A device must be selected for the actual application. For example, a contactor is not a substitute for a circuit breaker, and an ordinary isolator does not automatically provide overload or short-circuit protection.</p>
<h2 id="6-incoming-supply-verification">6. Incoming supply verification</h2>
<p>Before connecting or energizing a machine, verify the supply against the machine's electrical documentation and nameplate.</p>
<h3 id="61-required-checks">6.1 Required checks</h3>
<ul>
<li>Nominal voltage and permissible supply range.</li>
<li>Number of phases and required conductors.</li>
<li>Frequency.</li>
<li>Maximum demand and available feeder capacity.</li>
<li>Earthing system and protective conductor arrangement.</li>
<li>Available prospective short-circuit current.</li>
<li>Upstream protective-device rating and characteristics.</li>
<li>Neutral requirement, if any.</li>
<li>Supply quality, including voltage imbalance and harmonics where relevant.</li>
<li>Correct phase sequence for equipment sensitive to phase rotation.</li>
<li>Availability of an approved isolation point.</li>
<li>Environmental conditions affecting cables and equipment.</li>
</ul>
<h3 id="62-supply-systems">6.2 Supply systems</h3>
<p>Common low-voltage arrangements include TN, TT, and IT earthing systems, with variations defined by the applicable standard.</p>
<p>The earthing arrangement affects fault-current paths, protective-device operation, monitoring requirements, and the measures required for automatic disconnection.</p>
<p>Do not assume that a neutral conductor is available or that neutral and protective earth can be interconnected at the machine. Their permitted arrangement depends on the distribution system and the approved design.</p>
<h2 id="7-cable-selection-and-sizing">7. Cable selection and sizing</h2>
<p>Power cables must carry the required current without exceeding their temperature limits and must provide acceptable voltage drop, short-circuit withstand, mechanical durability, and protection compatibility.</p>
<h3 id="71-main-cable-selection-factors">7.1 Main cable selection factors</h3>
<ul>
<li>Load current and duty cycle.</li>
<li>Cable conductor material, usually copper or aluminium as specified.</li>
<li>Conductor cross-sectional area.</li>
<li>Insulation type and temperature rating.</li>
<li>Cable installation method.</li>
<li>Ambient temperature.</li>
<li>Grouping with other loaded cables.</li>
<li>Installation in trays, conduits, ducts, or buried routes.</li>
<li>Cable length and voltage drop.</li>
<li>Short-circuit thermal withstand.</li>
<li>Mechanical protection and environmental exposure.</li>
<li>Terminal temperature ratings and allowable conductor range.</li>
<li>Harmonics and neutral loading where applicable.</li>
<li>EMC requirements for VFD, servo, and sensitive signal wiring.</li>
</ul>
<p>Cable selection should follow the applicable electrical standard and manufacturer data. A cable cannot be sized reliably from current alone.</p>
<h3 id="72-current-carrying-capacity">7.2 Current-carrying capacity</h3>
<p>The selected cable's allowable current must be suitable for the design load after applying relevant correction factors.</p>
<p>A simplified design relationship is:</p>
<div class="math-display">\[ I_B\leq I_N\leq I_Z \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(I_B\)</span> = design load current.</li>
<li><span class="math-inline">\(I_N\)</span> = rated current or selected setting of the protective device, as applicable.</li>
<li><span class="math-inline">\(I_Z\)</span> = corrected current-carrying capacity of the cable.</li>
</ul>
<p>This is a general overload-coordination principle, not a complete design rule for every circuit. Additional conditions apply for protective-device characteristics, short-circuit protection, motor circuits, and specific installation standards.</p>
<h3 id="73-correction-factors">7.3 Correction factors</h3>
<p>A cable's allowable current may decrease because of:</p>
<ul>
<li>High ambient temperature.</li>
<li>Grouping with other loaded cables.</li>
<li>Thermal insulation surrounding the cable.</li>
<li>Enclosed installation conditions.</li>
<li>Harmonic current effects.</li>
<li>Soil thermal resistivity and burial conditions.</li>
<li>Cable installation method.</li>
</ul>
<p>Use the correction factors specified by the governing standard and the cable manufacturer's data. Do not apply generic factors without checking the actual installation conditions.</p>
<h3 id="74-example-of-design-coordination">7.4 Example of design coordination</h3>
<p>Suppose a feeder has a design current of 32 A, and a proposed cable has a corrected current-carrying capacity of 40 A. A proposed protective-device rating of 40 A satisfies the simplified current relationship:</p>
<div class="math-display">\[ 32\text{ A}\leq40\text{ A}\leq40\text{ A} \]</div>
<p>This does not by itself establish that the design is acceptable. Voltage drop, short-circuit withstand, fault disconnection, breaking capacity, installation rules, and coordination must also be checked.</p>
<h2 id="8-voltage-drop">8. Voltage drop</h2>
<p>Voltage drop occurs because conductors have impedance. Excessive voltage drop can cause motor starting difficulties, drive undervoltage trips, contactor dropout, unstable control power, and poor equipment performance.</p>
<p>For a simplified single-phase circuit with negligible reactance:</p>
<div class="math-display">\[ \Delta V\approx2LI R \]</div>
<p>For a simplified balanced three-phase circuit:</p>
<div class="math-display">\[ \Delta V\approx\sqrt{3}LI(R\cos\phi+X\sin\phi) \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(L\)</span> = one-way cable length.</li>
<li><span class="math-inline">\(I\)</span> = line current.</li>
<li><span class="math-inline">\(R\)</span> = conductor resistance per unit length.</li>
<li><span class="math-inline">\(X\)</span> = conductor reactance per unit length.</li>
<li><span class="math-inline">\(\phi\)</span> = load power-factor angle.</li>
</ul>
<p>The resistance and reactance units must match the length units. The equations are simplified estimates; cable configuration, operating temperature, load characteristics, and applicable design methods affect the final result.</p>
<p>Percentage voltage drop is:</p>
<div class="math-display">\[ \\%\Delta V=\frac{\Delta V}{V\_{\text{reference}}}\times100 \]</div>
<p>The permissible voltage drop depends on the governing standard, installation, and equipment requirements. Motor starting and other transient conditions may require separate evaluation.</p>
<h2 id="9-short-circuit-protection-and-fault-levels">9. Short-circuit protection and fault levels</h2>
<p>A short circuit can produce very high current in a short time. Protective devices must interrupt the fault safely and protect conductors and equipment within their specified limits.</p>
<h3 id="91-key-concepts">9.1 Key concepts</h3>
<ul>
<li>Prospective short-circuit current: The current that could flow at a point if a specified fault occurred, based on the source and circuit impedance.</li>
<li>Breaking capacity: The fault-current level a protective device is designed and rated to interrupt under specified conditions.</li>
<li>Thermal withstand: The ability of a conductor or component to withstand the heating caused by fault current for a defined duration.</li>
<li>Selectivity: Coordination intended to make the protective device closest to a fault operate while upstream devices remain closed where the design permits.</li>
<li>Backup protection: An upstream protective device used in a tested or specified combination to support the protection of a downstream device.</li>
<li>Let-through energy: Energy passed by a protective device during a fault, relevant to conductor and equipment withstand.</li>
</ul>
<p>The protective device's interrupting rating must be suitable for the prospective fault current at its installation point. The correct selection must also account for device coordination and the withstand ratings of the connected equipment.</p>
<h3 id="92-adiabatic-conductor-check">9.2 Adiabatic conductor check</h3>
<p>A commonly used short-circuit thermal check for suitable conductors is:</p>
<div class="math-display">\[ S\geq\frac{I\sqrt{t}}{k} \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(S\)</span> = conductor cross-sectional area.</li>
<li><span class="math-inline">\(I\)</span> = fault current through the conductor.</li>
<li><span class="math-inline">\(t\)</span> = protective-device clearing time.</li>
<li><span class="math-inline">\(k\)</span> = factor based on conductor material, insulation, and initial/final temperature limits.</li>
</ul>
<p>The units and applicable <span class="math-inline">\(k\)</span> value must follow the relevant standard. This equation is not universally applicable to every conductor, fault condition, or installation.</p>
<h2 id="10-protective-earthing-and-bonding">10. Protective earthing and bonding</h2>
<p>Protective earthing connects exposed conductive parts to the protective earthing system so that a fault does not leave accessible metalwork at a dangerous potential.</p>
<p>Bonding connects conductive parts as required to help maintain suitable equipotential conditions.</p>
<h3 id="101-typical-items-requiring-protective-connections">10.1 Typical items requiring protective connections</h3>
<ul>
<li>Machine frames.</li>
<li>Electrical panel enclosures.</li>
<li>Motor frames.</li>
<li>Cable trays and metallic containment where required.</li>
<li>Robot bases and associated equipment.</li>
<li>Metal enclosures of drives and power supplies.</li>
<li>Other exposed conductive parts identified by the design.</li>
</ul>
<p>The required arrangement depends on the equipment construction, protective measures, and applicable standards.</p>
<h3 id="102-protective-earth-versus-neutral">10.2 Protective earth versus neutral</h3>
<table>
<thead>
<tr>
<th>Feature</th>
<th>Protective earth (PE)</th>
<th>Neutral (N)</th>
</tr>
</thead>
<tbody>
<tr>
<td>Main purpose</td>
<td>Protective connection for exposed conductive parts</td>
<td>Current-carrying circuit conductor in applicable systems</td>
</tr>
<tr>
<td>Normal load current</td>
<td>Not intended to carry normal load current</td>
<td>Carries load current where the circuit requires it</td>
</tr>
<tr>
<td>Fault role</td>
<td>Provides a protective fault-current path as designed</td>
<td>May be part of the supply circuit, depending on system</td>
</tr>
<tr>
<td>Identification</td>
<td>Green/yellow insulation under common IEC conventions</td>
<td>Blue insulation under common IEC conventions, subject to applicable rules</td>
</tr>
<tr>
<td>Interconnection</td>
<td>Connected according to the approved protective earthing arrangement</td>
<td>Must not be arbitrarily bonded to PE downstream</td>
</tr>
</tbody>
</table>
<p>Never use PE as a normal return conductor. Do not remove protective earth to eliminate noise or nuisance trips. Such a workaround converts an electrical fault or EMC problem into a shock hazard.</p>
<h3 id="103-earthing-checks">10.3 Earthing checks</h3>
<ul>
<li>Verify the protective conductor is correctly sized and terminated.</li>
<li>Inspect bonding points for paint, corrosion, looseness, or unsuitable contact.</li>
<li>Confirm continuity using an appropriate test method.</li>
<li>Verify the protective arrangement against drawings and applicable requirements.</li>
<li>Confirm that all required bonding links are installed.</li>
<li>Investigate unexpectedly high resistance or unstable readings.</li>
</ul>
<p>Protective conductor continuity testing does not replace verification of the complete fault-protection arrangement.</p>
<h2 id="11-motor-power-connections">11. Motor power connections</h2>
<p>Industrial motors may be connected directly through a starter, through a soft starter, or through a VFD. The arrangement must match the motor, load, control philosophy, and protection design.</p>
<h3 id="111-direct-on-line-starter">11.1 Direct-on-line starter</h3>
<p>A basic DOL arrangement may include:</p>
<pre><code>Three-phase supply
    ↓
Circuit breaker / short-circuit protective device
    ↓
Contactor
    ↓
Overload protection
    ↓
Motor terminals
</code></pre>
<p>The actual design may use a motor protection circuit breaker or a tested combination of devices. Protective coordination must be verified.</p>
<p>A DOL starter applies the supply directly to the motor. It is simple but can produce high starting current and starting torque, making it unsuitable for some loads or weak supply systems.</p>
<h3 id="112-star-delta-starting">11.2 Star-delta starting</h3>
<p>Star-delta starting uses a motor designed for the intended operating voltage and winding connection. It starts with the windings connected in star and then changes to delta under a controlled sequence.</p>
<p>For the same line voltage and motor winding impedance, star starting reduces phase voltage and starting current compared with delta starting. It also reduces starting torque, which can be unsuitable for loads requiring high breakaway torque.</p>
<p>The motor nameplate, terminal arrangement, load requirements, and supply voltage must be checked before applying star-delta starting.</p>
<h3 id="113-vfd-fed-motor">11.3 VFD-fed motor</h3>
<p>A VFD-fed motor circuit generally includes:</p>
<pre><code>Supply
    ↓
Specified branch protective device
    ↓
VFD input terminals
    ↓
VFD power conversion
    ↓
VFD output terminals
    ↓
Motor cable
    ↓
Motor terminals
</code></pre>
<p>The final arrangement must follow the drive manufacturer's instructions.</p>
<p>Important considerations:</p>
<ul>
<li>Use the drive's specified input protection.</li>
<li>Verify supply voltage and drive current ratings.</li>
<li>Enter correct motor nameplate data.</li>
<li>Use suitable motor cable and grounding arrangements.</li>
<li>Apply EMC measures where required.</li>
<li>Consider output cable length and motor insulation stress.</li>
<li>Verify braking and regenerative-energy requirements.</li>
<li>Do not place a contactor between the VFD and motor for routine switching unless the design and drive manufacturer explicitly permit the arrangement.</li>
<li>Isolate and wait for the specified DC-bus discharge time before working on the drive.</li>
</ul>
<p>A VFD may retain hazardous DC-bus voltage after the supply is disconnected. The display going dark is not proof that the internal DC bus is safe.</p>
<h2 id="12-transformer-and-control-power-connections">12. Transformer and control-power connections</h2>
<p>Industrial machines commonly use a control transformer or a switched-mode power supply to generate the required control voltage.</p>
<h3 id="121-transformer-supply">12.1 Transformer supply</h3>
<p>Check:</p>
<ul>
<li>Primary and secondary voltage ratings.</li>
<li>VA rating and load demand.</li>
<li>Frequency rating.</li>
<li>Inrush current.</li>
<li>Required primary and secondary protection.</li>
<li>Secondary earthing arrangement.</li>
<li>Insulation and separation requirements.</li>
<li>Terminal identification and wiring diagram.</li>
</ul>
<h3 id="122-24-v-dc-power-supply">12.2 24 V DC power supply</h3>
<p>A 24 V DC supply may power PLCs, remote I/O, sensors, relays, and communication devices.</p>
<p>The power budget should include the steady-state and peak demand of connected devices.</p>
<p>For a set of loads:</p>
<div class="math-display">\[ I\_{\text{total}}=\sum\_{i=1}^{n}I_i \]</div>
<p>If six devices each draw 0.25 A, their combined nominal current is:</p>
<div class="math-display">\[ I\_{\text{total}}=6\times0.25=1.5\text{ A} \]</div>
<p>This is only the sum of the stated loads. The supply must also account for startup demand, sensor and actuator peaks, future expansion, derating, and required reliability margins.</p>
<p>Consider dividing loads into appropriate branches so a short circuit in one group does not unnecessarily disable the entire control system. The actual design must follow the power supply's output protection characteristics and the required fault isolation behavior.</p>
<h2 id="13-cable-routing-and-segregation">13. Cable routing and segregation</h2>
<p>Power and control cables may need separation to reduce electrical interference and support safe, maintainable installation.</p>
<h3 id="131-typical-routing-principles">13.1 Typical routing principles</h3>
<ul>
<li>Follow approved cable-tray and conduit routes.</li>
<li>Maintain required separation between power and sensitive signal cables.</li>
<li>Cross power and signal routes at approximately right angles where practical.</li>
<li>Keep cables away from sharp edges, hot surfaces, and moving mechanisms.</li>
<li>Protect cables at panel entries and machine interfaces.</li>
<li>Maintain the specified bending radius.</li>
<li>Avoid excessive pulling tension and mechanical damage.</li>
<li>Provide strain relief and suitable cable glands.</li>
<li>Label both ends and intermediate points where required.</li>
<li>Maintain suitable separation between circuits of different voltage classes.</li>
<li>Preserve protective earthing and EMC arrangements.</li>
</ul>
<p>Exact separation distances depend on cable types, voltages, current, shielding, installation method, and applicable EMC requirements. There is no single distance that applies to every installation.</p>
<h3 id="132-vfd-and-servo-cable-considerations">13.2 VFD and servo cable considerations</h3>
<p>Drive output cables can carry rapidly switching voltages that create common-mode currents and electromagnetic interference.</p>
<p>Depending on the drive and installation, good practice may include:</p>
<ul>
<li>Specified shielded motor cables.</li>
<li>Proper shield termination, often using a low-impedance 360-degree connection at the designated interface.</li>
<li>Correct protective earthing and bonding.</li>
<li>Separation from encoder, analog, and communication cables.</li>
<li>Suitable output filters or reactors where specified.</li>
<li>Compliance with cable-length and motor-insulation limits.</li>
<li>Correct routing and bonding of cable trays and enclosures.</li>
</ul>
<p>A shield is not automatically a substitute for protective earth. The shield and PE serve related but different functions.</p>
<h2 id="14-power-connection-procedure-at-site">14. Power connection procedure at site</h2>
<p>Electrical installation and energization must be carried out by qualified and authorized personnel under the site's electrical safety procedures.</p>
<h3 id="141-before-installation">14.1 Before installation</h3>
<ol>
<li>Review the approved single-line diagram, electrical drawings, load list, and machine manual.</li>
<li>Confirm the incoming supply voltage, frequency, phase arrangement, and earthing system.</li>
<li>Verify the feeder rating, cable specification, route, and termination requirements.</li>
<li>Confirm protective-device ratings and the available fault level.</li>
<li>Inspect the cable, lugs, glands, terminals, and equipment for damage.</li>
<li>Confirm the correct machine and feeder identification.</li>
<li>Obtain the required work authorization and apply hazardous-energy isolation.</li>
</ol>
<h3 id="142-cable-installation-and-termination">14.2 Cable installation and termination</h3>
<ol>
<li>Verify the cable size, type, number of cores, and identification.</li>
<li>Route the cable through the approved tray, conduit, or duct.</li>
<li>Maintain specified bending radius, pulling tension, support, and segregation.</li>
<li>Prepare the cable using the correct tools and manufacturer instructions.</li>
<li>Install correctly sized lugs or ferrules as required.</li>
<li>Terminate conductors at the specified terminals.</li>
<li>Tighten terminals to the manufacturer's specified torque using suitable tools.</li>
<li>Connect protective earth and bonding conductors to the designated points.</li>
<li>Install cable glands, strain relief, and required seals.</li>
<li>Label both ends and update cable records.</li>
<li>Inspect the termination for exposed strands, damaged insulation, loose hardware, and incorrect routing.</li>
<li>Verify the installation against the approved drawings.</li>
</ol>
<p>Never guess terminal torque. Under-tightening can create a high-resistance connection; over-tightening can damage the terminal, conductor, or equipment.</p>
<h3 id="143-pre-energization-verification">14.3 Pre-energization verification</h3>
<ul>
<li>Verify the circuit against the drawings.</li>
<li>Confirm protective earth continuity.</li>
<li>Verify conductor identification and termination.</li>
<li>Confirm protective devices and isolators are correctly installed.</li>
<li>Check that the equipment is mechanically complete and safe to energize.</li>
<li>Perform insulation-resistance testing where appropriate and permitted.</li>
<li>Verify absence of unintended shorts or cross-connections using suitable test methods.</li>
<li>Confirm that sensitive electronics, SPDs, filters, VFDs, and other equipment are handled according to manufacturer instructions during insulation testing.</li>
<li>Verify the isolation and test instruments are suitable for the task.</li>
<li>Remove temporary earths, test leads, tools, and temporary connections according to the approved procedure.</li>
<li>Ensure all covers and barriers are restored before energization.</li>
</ul>
<p>Insulation testing can damage connected electronics if applied without the correct precautions. Do not apply a megohmmeter indiscriminately to PLCs, VFDs, servo drives, power supplies, SPDs, or other electronic assemblies.</p>
<h3 id="144-energization-and-functional-verification">14.4 Energization and functional verification</h3>
<ol>
<li>Confirm authorization to energize.</li>
<li>Ensure personnel are clear of hazards and protective covers are in place.</li>
<li>Energize according to the approved procedure.</li>
<li>Measure supply voltage using an appropriately rated instrument and safe method.</li>
<li>Verify phase sequence where relevant.</li>
<li>Check for abnormal noise, smell, smoke, heating, or unexpected operation.</li>
<li>Verify control-power supplies and equipment status.</li>
<li>Check motor direction using the approved controlled test procedure.</li>
<li>Confirm drive, motor, and protection status.</li>
<li>Verify the equipment's intended operating behavior under controlled conditions.</li>
<li>Record measurements, settings, test results, and outstanding defects.</li>
</ol>
<p>Do not troubleshoot live power terminals casually. Energized measurements require an appropriate risk assessment, authorized personnel, suitable PPE, and correctly rated instruments.</p>
<h2 id="15-electrical-tests-and-instruments">15. Electrical tests and instruments</h2>
<table>
<thead>
<tr>
<th>Test or instrument</th>
<th>Purpose</th>
<th>Important limitation</th>
</tr>
</thead>
<tbody>
<tr>
<td>Digital multimeter</td>
<td>Measures voltage, resistance, and other supported quantities</td>
<td>Must have suitable ratings, leads, and measurement category</td>
</tr>
<tr>
<td>Clamp meter</td>
<td>Measures current without opening the conductor circuit</td>
<td>Measurement type and bandwidth must suit the load</td>
</tr>
<tr>
<td>Insulation-resistance tester</td>
<td>Assesses insulation resistance at a specified test voltage</td>
<td>Sensitive electronics may need isolation or manufacturer-specific precautions</td>
</tr>
<tr>
<td>Low-resistance continuity tester</td>
<td>Measures low resistance in conductors and bonding paths</td>
<td>Lead resistance and test method affect results</td>
</tr>
<tr>
<td>Phase-sequence meter</td>
<td>Identifies phase rotation</td>
<td>Does not prove motor direction or correct machine operation</td>
</tr>
<tr>
<td>Earth-fault loop impedance tester</td>
<td>Evaluates loop impedance using an appropriate method</td>
<td>Applicability depends on the earthing arrangement and installation</td>
</tr>
<tr>
<td>Protective-device test equipment</td>
<td>Verifies selected protective-device functions</td>
<td>Test method depends on device type and applicable requirements</td>
</tr>
<tr>
<td>Power-quality analyzer</td>
<td>Measures voltage, current, power, harmonics, and related quantities</td>
<td>Correct connections, instrument settings, and measurement category are essential</td>
</tr>
<tr>
<td>Thermal camera</td>
<td>Detects temperature patterns and potential hot spots</td>
<td>Emissivity, load condition, and surface access affect readings</td>
</tr>
<tr>
<td>Torque tool</td>
<td>Applies or verifies specified tightening torque</td>
<td>Requires appropriate range, calibration, and correct use</td>
</tr>
</tbody>
</table>
<p>Test methods, test voltages, and acceptance limits must follow the applicable standard, equipment instructions, and approved commissioning procedure.</p>
<h2 id="16-common-power-connection-faults-and-troubleshooting">16. Common power-connection faults and troubleshooting</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible causes</th>
<th>Checks</th>
<th>Corrective action</th>
</tr>
</thead>
<tbody>
<tr>
<td>Machine panel does not power up</td>
<td>Supply absent, breaker open, blown fuse, incorrect terminal connection</td>
<td>Verify incoming supply and upstream protection using the approved procedure</td>
<td>Restore the supply or repair the identified fault</td>
</tr>
<tr>
<td>Control supply is low</td>
<td>Overloaded power supply, loose terminal, wrong transformer tap, excessive voltage drop</td>
<td>Measure at source and load; check load demand and connections</td>
<td>Correct the loading, connection, or supply configuration</td>
</tr>
<tr>
<td>Motor rotates in the wrong direction</td>
<td>Phase sequence incorrect, wiring error, drive direction configuration</td>
<td>Verify the motor circuit and direction command against the design</td>
<td>Correct the phase sequence or configuration under the approved isolation procedure</td>
</tr>
<tr>
<td>Breaker trips immediately</td>
<td>Short circuit, incorrect wiring, damaged equipment, unsuitable protection</td>
<td>Isolate and investigate the fault using appropriate tests</td>
<td>Remove the fault and verify protection suitability before re-energizing</td>
</tr>
<tr>
<td>Breaker trips during startup</td>
<td>Starting current, mechanical overload, incorrect motor settings, supply weakness</td>
<td>Review trip data, load condition, motor data, and starting method</td>
<td>Correct the underlying cause and verify the protective design</td>
</tr>
<tr>
<td>Motor overheats</td>
<td>Overload, phase imbalance, cooling failure, incorrect voltage, frequent starts</td>
<td>Check current, supply balance, load, cooling, and duty</td>
<td>Correct the operating or electrical problem and verify motor suitability</td>
</tr>
<tr>
<td>VFD reports undervoltage</td>
<td>Supply dip, loose connection, inadequate supply, excessive voltage drop</td>
<td>Review drive fault history and measure supply under appropriate conditions</td>
<td>Correct the supply or connection issue and verify feeder capacity</td>
</tr>
<tr>
<td>VFD trips on overcurrent</td>
<td>Short circuit, acceleration too fast, mechanical jam, incorrect motor data</td>
<td>Review fault history, load, motor settings, and mechanical condition</td>
<td>Correct the identified issue and verify drive configuration</td>
</tr>
<tr>
<td>Repeated drive or PLC resets</td>
<td>Control-power dips, poor connections, electrical interference, unstable supply</td>
<td>Trend control voltage and review fault timestamps and cable routing</td>
<td>Correct supply integrity, wiring, grounding, or EMC issues</td>
</tr>
<tr>
<td>Cable or terminal overheats</td>
<td>Loose connection, overload, unsuitable conductor size, damaged terminal</td>
<td>Inspect under safe isolation and verify current and termination requirements</td>
<td>Repair the connection or redesign the circuit as required</td>
</tr>
<tr>
<td>Protective device does not clear a fault as expected</td>
<td>Incorrect device selection, unsuitable settings, fault-loop issue, wiring defect</td>
<td>Review protection design and test results using approved methods</td>
<td>Correct the protection or circuit and verify fault-disconnection requirements</td>
</tr>
<tr>
<td>Nuisance residual-current trips</td>
<td>Leakage currents, unsuitable RCD type, drive-related residual current, wiring fault</td>
<td>Review the circuit design, equipment leakage characteristics, and device compatibility</td>
<td>Correct the fault or redesign the protection in accordance with applicable requirements</td>
</tr>
<tr>
<td>Sensor signals become unstable when motors run</td>
<td>EMC coupling, poor shielding, routing, bonding, or grounding</td>
<td>Compare fault timing with drive operation and inspect routing and terminations</td>
<td>Correct the EMC installation without compromising protective earthing</td>
</tr>
<tr>
<td>Phase imbalance detected</td>
<td>Supply issue, loose connection, unequal loading, damaged conductor</td>
<td>Measure phase-to-phase voltages and phase currents under suitable conditions</td>
<td>Correct the supply or connection fault and verify the load</td>
</tr>
<tr>
<td>Burning smell or visible arcing</td>
<td>Loose or damaged connection, insulation failure, overload, contamination</td>
<td>Stop and isolate according to the emergency procedure; inspect only after the safe state is established</td>
<td>Repair the damaged equipment and identify the cause before re-energization</td>
</tr>
</tbody>
</table>
<h3 id="161-diagnostic-sequence">16.1 Diagnostic sequence</h3>
<pre><code>Define the symptom and affected equipment
    ↓
Establish a safe condition and isolate as required
    ↓
Review drawings, alarms, and recent changes
    ↓
Verify supply and protective-device status
    ↓
Inspect cable routing, terminations, and bonding
    ↓
Perform appropriate electrical tests
    ↓
Identify the fault and correct its root cause
    ↓
Repeat required verification tests
    ↓
Re-energize under authorization and confirm operation
    ↓
Record the results and corrective action
</code></pre>
<p>A protective device that trips is reporting a condition. Repeatedly resetting it without finding the cause is not troubleshooting.</p>
<h2 id="17-electrical-safety-and-isolation">17. Electrical safety and isolation</h2>
<p>Power-connection work presents risks of electric shock, arc flash, burns, fire, and unexpected machine movement.</p>
<h3 id="171-safe-isolation-principles">17.1 Safe isolation principles</h3>
<ul>
<li>Identify all relevant energy sources, including auxiliary feeds, UPS supplies, control transformers, external interfaces, and backfeeds.</li>
<li>Obtain authorization and follow the site isolation procedure.</li>
<li>Isolate and secure the appropriate devices.</li>
<li>Verify the test instrument on a known source before testing for absence of voltage.</li>
<li>Test the relevant conductors and points for absence of voltage using the approved method.</li>
<li>Re-verify the instrument on a known source after testing.</li>
<li>Discharge stored energy and wait the specified time for drives and capacitors.</li>
<li>Apply protective earths or additional precautions where required by the approved procedure.</li>
<li>Control stored mechanical, pneumatic, hydraulic, and gravitational energy associated with the equipment.</li>
<li>Restore barriers and protective devices before return to service.</li>
</ul>
<p>The exact procedure depends on the installation and local requirements. Absence-of-voltage verification must cover the conductors and energy sources relevant to the work.</p>
<h3 id="172-common-unsafe-practices">17.2 Common unsafe practices</h3>
<ul>
<li>Treating a control stop or emergency stop as electrical isolation.</li>
<li>Assuming a breaker is open without verifying the safe state.</li>
<li>Working on an unverified circuit because a panel indicator is dark.</li>
<li>Using an underrated or damaged test instrument.</li>
<li>Disconnecting protective earth to solve noise problems.</li>
<li>Applying insulation-resistance test voltage to connected electronics without checking manufacturer instructions.</li>
<li>Changing drive output wiring while the drive is energized.</li>
<li>Bypassing protective devices or using a higher-rated breaker to stop nuisance trips without engineering review.</li>
</ul>
<h2 id="18-documentation-and-handover">18. Documentation and handover</h2>
<p>A power-connection handover should provide enough information for maintenance personnel to understand, inspect, troubleshoot, and safely maintain the installation.</p>
<p>Useful records include:</p>
<ul>
<li>Approved single-line diagrams.</li>
<li>Electrical schematics and panel layouts.</li>
<li>Cable schedule and cable-routing drawings.</li>
<li>Load list and feeder calculations.</li>
<li>Protective-device details and settings.</li>
<li>Motor and drive nameplate information.</li>
<li>Cable and termination specifications.</li>
<li>Protective earthing and bonding records.</li>
<li>Test results and commissioning reports.</li>
<li>Phase sequence and motor direction verification.</li>
<li>Insulation-resistance and continuity results where applicable.</li>
<li>Updated as-built drawings.</li>
<li>Equipment manuals and approved parameter backups.</li>
<li>Defect list and closure records.</li>
<li>Isolation points and relevant safety documentation.</li>
</ul>
<p>For maintenance systems, associate the feeder, cable, protective device, panel, motor or load, asset tag, and physical location. This makes breakdown diagnosis and replacement planning much faster.</p>
<h2 id="19-practical-example-connecting-a-new-conveyor-motor">19. Practical example: connecting a new conveyor motor</h2>
<p>Suppose a new conveyor motor and VFD are being installed on an automotive production line.</p>
<h3 id="step-1-verify-the-load">Step 1: Verify the load</h3>
<p>Check the motor nameplate, rated current, power, voltage, frequency, speed, duty, and required speed range. Verify the VFD's input and output suitability.</p>
<h3 id="step-2-verify-the-supply">Step 2: Verify the supply</h3>
<p>Confirm the incoming voltage, phase arrangement, frequency, feeder capacity, available fault level, and protective earthing arrangement.</p>
<h3 id="step-3-verify-the-circuit-design">Step 3: Verify the circuit design</h3>
<p>Check the feeder cable, protective device, motor cable, isolation provisions, terminal ratings, short-circuit protection, voltage drop, and manufacturer requirements.</p>
<h3 id="step-4-install-the-cables">Step 4: Install the cables</h3>
<p>Route and terminate the incoming supply and motor cable according to the approved drawings. Maintain segregation, grounding, shielding, strain relief, and specified terminal torque.</p>
<h3 id="step-5-test-before-energization">Step 5: Test before energization</h3>
<p>Verify wiring, protective earth, appropriate insulation tests, protective-device installation, and the absence of unintended connections. Disconnect or protect sensitive equipment from test voltages where required.</p>
<h3 id="step-6-configure-the-vfd">Step 6: Configure the VFD</h3>
<p>Enter the motor data and configure control mode, speed limits, ramps, protection settings, and communication parameters according to the application.</p>
<h3 id="step-7-conduct-controlled-functional-tests">Step 7: Conduct controlled functional tests</h3>
<p>Confirm supply voltage, drive status, motor direction, speed response, current, and fault behavior using the approved procedure.</p>
<h3 id="step-8-verify-system-integration">Step 8: Verify system integration</h3>
<p>Check PLC commands, drive feedback, conveyor movement, interlocks, fault handling, and restart behavior.</p>
<h3 id="step-9-complete-handover">Step 9: Complete handover</h3>
<p>Record cable identification, protection settings, motor and drive data, test results, updated drawings, and any remaining actions.</p>
<h2 id="20-interview-questions-and-answers">20. Interview questions and answers</h2>
<h3 id="q1-what-is-the-purpose-of-a-main-isolator">Q1. What is the purpose of a main isolator?</h3>
<p>It provides a means to isolate equipment from its supply when appropriately selected and installed. Its suitability for isolation, number of poles, rating, and locking arrangements must match the design. It is not automatically an overcurrent protective device.</p>
<h3 id="q2-what-is-the-difference-between-a-breaker-and-a-contactor">Q2. What is the difference between a breaker and a contactor?</h3>
<p>A breaker provides switching and specified protective functions, such as overcurrent interruption. A contactor is an electrically controlled switching device designed for a particular utilization duty. A contactor alone does not provide complete short-circuit protection.</p>
<h3 id="q3-how-do-you-estimate-current-for-a-three-phase-load">Q3. How do you estimate current for a three-phase load?</h3>
<p>For a balanced load under the applicable assumptions, use <span class="math-inline">\(P=\sqrt{3}V_LI_L\cos\phi\)</span>, rearranging to calculate current. For motor output power, efficiency must also be considered when estimating electrical input current.</p>
<h3 id="q4-why-is-cable-sizing-more-than-selecting-a-cross-sectional-area-from-current">Q4. Why is cable sizing more than selecting a cross-sectional area from current?</h3>
<p>The design must also consider installation method, temperature, grouping, voltage drop, short-circuit withstand, protection, conductor material, terminal limits, and the equipment's duty.</p>
<h3 id="q5-why-is-protective-earth-essential">Q5. Why is protective earth essential?</h3>
<p>It provides the protective connection needed for the designed fault-protection measures and helps control dangerous touch voltages. It must remain intact and must not carry normal load current as a substitute for neutral.</p>
<h3 id="q6-what-is-the-difference-between-neutral-and-protective-earth">Q6. What is the difference between neutral and protective earth?</h3>
<p>Neutral is a circuit conductor that carries current in applicable systems. Protective earth connects exposed conductive parts to the protective earthing system. Their functions and permitted connections are different.</p>
<h3 id="q7-what-is-phase-sequence-and-why-does-it-matter">Q7. What is phase sequence, and why does it matter?</h3>
<p>Phase sequence describes the order of the three phases. It can affect the direction of rotation of three-phase motors connected directly to the supply. Drives and other equipment may have their own input and output phase requirements.</p>
<h3 id="q8-why-does-a-vfd-need-specific-cable-and-grounding-practices">Q8. Why does a VFD need specific cable and grounding practices?</h3>
<p>Fast switching at the VFD output can generate electromagnetic interference and common-mode currents. Appropriate motor cables, shielding, bonding, separation, and filters where specified help control interference and electrical stress.</p>
<h3 id="q9-why-can-a-breaker-trip-during-motor-startup">Q9. Why can a breaker trip during motor startup?</h3>
<p>Starting current can be high, and trips may also result from mechanical overload, incorrect settings, supply problems, or faults. Diagnose the cause before changing the protective device or its settings.</p>
<h3 id="q10-why-must-insulation-testing-be-handled-carefully-around-electronic-equipment">Q10. Why must insulation testing be handled carefully around electronic equipment?</h3>
<p>Insulation testers apply a test voltage that may damage connected electronic devices or protective components. Follow the equipment manufacturer's instructions and isolate or protect sensitive circuits as required.</p>
<h3 id="q11-what-is-voltage-drop">Q11. What is voltage drop?</h3>
<p>It is the reduction in voltage along a conductor because of its impedance. Excessive drop can affect motor starting, drive operation, and control stability.</p>
<h3 id="q12-what-does-breaking-capacity-mean">Q12. What does breaking capacity mean?</h3>
<p>It is the fault-current level a protective device is rated to interrupt under specified conditions. It must be suitable for the prospective fault current at the installation point.</p>
<h3 id="q13-what-is-protective-device-selectivity">Q13. What is protective-device selectivity?</h3>
<p>Selectivity is coordination intended to make the protective device closest to the fault operate while upstream devices remain closed where possible. It must be verified from suitable manufacturer data or engineering analysis.</p>
<h3 id="q14-why-can-a-loose-terminal-overheat">Q14. Why can a loose terminal overheat?</h3>
<p>A poor connection can increase contact resistance, producing local heating under load. Thermal cycling can worsen the connection and lead to insulation damage or arcing.</p>
<h3 id="q15-what-should-be-checked-before-energizing-a-newly-installed-machine">Q15. What should be checked before energizing a newly installed machine?</h3>
<p>Verify the approved drawings, cable and termination details, protective earthing, protective devices, appropriate electrical test results, supply characteristics, equipment configuration, guards, and authorization to energize.</p>
<h2 id="21-practical-revision-checklist">21. Practical revision checklist</h2>
<ul>
<li>Understand single-phase and three-phase power calculations.</li>
<li>Identify main isolators, breakers, fuses, contactors, overload devices, VFDs, and transformers.</li>
<li>Understand cable selection, derating, voltage drop, and short-circuit withstand.</li>
<li>Distinguish protective earth, neutral, and bonding.</li>
<li>Understand motor feeder arrangements and drive-specific requirements.</li>
<li>Recognize VFD and servo cable-routing and EMC considerations.</li>
<li>Understand pre-energization inspection and electrical testing.</li>
<li>Apply the site's safe-isolation procedure.</li>
<li>Diagnose common supply, wiring, motor, and drive faults methodically.</li>
<li>Maintain drawings, cable schedules, protective-device details, and commissioning records.</li>
</ul>
<p>The key principle is that a power connection is complete only when the supply, conductors, protection, earthing, installation, and connected equipment have been verified against the approved design and applicable safety requirements. Making the machine turn on is merely one test, not the definition of a successful electrical installation.</p>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\12_Site_Exec\02_Electrical\02_Control_Wiring - Control wiring</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
