<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Control Wiring</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Control Wiring</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition-and-purpose">1. Definition and Purpose</a></li>
<li><a href="#2-scope-of-control-wiring">2. Scope of Control Wiring</a></li>
<li><a href="#3-control-wiring-architecture">3. Control Wiring Architecture</a></li>
<li><a href="#4-control-circuit-supply">4. Control Circuit Supply</a><ul>
<li><a href="#41-typical-24-v-dc-control-supply">4.1 Typical 24 V DC control supply</a></li>
<li><a href="#42-control-power-distribution">4.2 Control power distribution</a></li>
</ul>
</li>
<li><a href="#5-normally-open-and-normally-closed-contacts">5. Normally Open and Normally Closed Contacts</a><ul>
<li><a href="#51-common-iec-terminal-numbering">5.1 Common IEC terminal numbering</a></li>
</ul>
</li>
<li><a href="#6-basic-start-stop-control-circuit">6. Basic Start-Stop Control Circuit</a><ul>
<li><a href="#61-operating-sequence">6.1 Operating sequence</a></li>
<li><a href="#62-why-the-stop-contact-is-normally-closed">6.2 Why the stop contact is normally closed</a></li>
</ul>
</li>
<li><a href="#7-plc-input-wiring">7. PLC Input Wiring</a><ul>
<li><a href="#71-input-wiring-checklist">7.1 Input wiring checklist</a></li>
</ul>
</li>
<li><a href="#8-plc-output-wiring">8. PLC Output Wiring</a><ul>
<li><a href="#81-relay-output">8.1 Relay output</a></li>
<li><a href="#82-transistor-output">8.2 Transistor output</a></li>
<li><a href="#83-triac-output">8.3 Triac output</a></li>
<li><a href="#84-interposing-relay">8.4 Interposing relay</a></li>
</ul>
</li>
<li><a href="#9-relay-and-contactor-coil-suppression">9. Relay and Contactor Coil Suppression</a></li>
<li><a href="#10-electrical-interlocks-and-permissives">10. Electrical Interlocks and Permissives</a><ul>
<li><a href="#101-electrical-interlocking">10.1 Electrical interlocking</a></li>
<li><a href="#102-plc-based-interlocking">10.2 PLC-based interlocking</a></li>
</ul>
</li>
<li><a href="#11-emergency-stop-and-safety-control-wiring">11. Emergency Stop and Safety Control Wiring</a><ul>
<li><a href="#111-emergency-stop-principles">11.1 Emergency-stop principles</a></li>
<li><a href="#112-typical-safety-architecture">11.2 Typical safety architecture</a></li>
</ul>
</li>
<li><a href="#12-control-wiring-identification-and-wire-numbering">12. Control Wiring Identification and Wire Numbering</a><ul>
<li><a href="#121-example-wire-identification">12.1 Example wire identification</a></li>
<li><a href="#122-good-wire-numbering-practices">12.2 Good wire-numbering practices</a></li>
</ul>
</li>
<li><a href="#13-terminal-blocks-and-panel-wiring">13. Terminal Blocks and Panel Wiring</a><ul>
<li><a href="#131-terminal-block-design-principles">13.1 Terminal-block design principles</a></li>
<li><a href="#132-ferrules-and-conductor-termination">13.2 Ferrules and conductor termination</a></li>
</ul>
</li>
<li><a href="#14-control-cable-and-conductor-selection">14. Control Cable and Conductor Selection</a><ul>
<li><a href="#141-voltage-drop-calculation">14.1 Voltage-drop calculation</a></li>
</ul>
</li>
<li><a href="#15-wire-routing-and-electromagnetic-compatibility">15. Wire Routing and Electromagnetic Compatibility</a></li>
<li><a href="#16-control-wiring-drawings-and-documentation">16. Control Wiring Drawings and Documentation</a><ul>
<li><a href="#161-reading-a-control-schematic">16.1 Reading a control schematic</a></li>
</ul>
</li>
<li><a href="#17-control-wiring-installation-procedure">17. Control Wiring Installation Procedure</a><ul>
<li><a href="#171-before-installation">17.1 Before installation</a></li>
<li><a href="#172-during-installation">17.2 During installation</a></li>
<li><a href="#173-before-energization">17.3 Before energization</a></li>
</ul>
</li>
<li><a href="#18-inspection-and-testing">18. Inspection and Testing</a><ul>
<li><a href="#181-continuity-testing">18.1 Continuity testing</a></li>
<li><a href="#182-short-circuit-and-insulation-checks">18.2 Short-circuit and insulation checks</a></li>
<li><a href="#183-functional-testing">18.3 Functional testing</a></li>
<li><a href="#184-point-to-point-verification">18.4 Point-to-point verification</a></li>
</ul>
</li>
<li><a href="#19-troubleshooting-control-wiring">19. Troubleshooting Control Wiring</a><ul>
<li><a href="#191-recommended-diagnostic-sequence">19.1 Recommended diagnostic sequence</a></li>
</ul>
</li>
<li><a href="#20-practical-example-conveyor-startstop-control">20. Practical Example: Conveyor Start/Stop Control</a><ul>
<li><a href="#201-required-signals">20.1 Required signals</a></li>
<li><a href="#202-operating-logic">20.2 Operating logic</a></li>
<li><a href="#203-commissioning-checks">20.3 Commissioning checks</a></li>
</ul>
</li>
<li><a href="#21-common-installation-mistakes">21. Common Installation Mistakes</a></li>
<li><a href="#22-quality-safety-and-handover">22. Quality, Safety, and Handover</a></li>
<li><a href="#23-interview-questions-and-answers">23. Interview Questions and Answers</a></li>
<li><a href="#24-final-control-wiring-checklist">24. Final Control Wiring Checklist</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition-and-purpose">1. Definition and Purpose</h2>
<p>Control wiring is the wiring that carries commands, status signals, interlocks, permissives, and control power between devices such as PLCs, relays, contactors, push buttons, selector switches, safety devices, motor starters, HMIs, and machine controllers.</p>
<p>Its purpose is to make the machine operate in the correct sequence and prevent operation when required conditions are not satisfied.</p>
<p>Control wiring differs from power wiring. Power wiring primarily delivers energy to loads, while control wiring carries the signals or power used to control those loads. Some control circuits also carry significant current, so wire selection must be based on actual electrical duty rather than the assumption that every control wire carries negligible current.</p>
<p>Examples of control wiring include:</p>
<ul>
<li>A push button wired to a PLC digital input.</li>
<li>A PLC output wired to an interposing relay.</li>
<li>A relay contact wired to a contactor coil.</li>
<li>A machine-ready signal wired between a PLC and a robot controller.</li>
<li>An emergency-stop circuit wired through safety-rated devices.</li>
<li>A pressure switch wired to a control circuit to permit or inhibit machine operation.</li>
</ul>
<h2 id="2-scope-of-control-wiring">2. Scope of Control Wiring</h2>
<p>Control wiring covers the electrical connections used to command, sequence, supervise, and protect equipment. It includes the following areas:</p>
<table>
<thead>
<tr>
<th>Area</th>
<th>Typical devices or signals</th>
</tr>
</thead>
<tbody>
<tr>
<td>Operator controls</td>
<td>Start, stop, reset, jog, mode selector</td>
</tr>
<tr>
<td>PLC inputs</td>
<td>Push buttons, limit switches, auxiliary contacts</td>
</tr>
<tr>
<td>PLC outputs</td>
<td>Relays, solenoid valves, contactor coils</td>
</tr>
<tr>
<td>Relay logic</td>
<td>Auxiliary relays, timers, interposing relays</td>
</tr>
<tr>
<td>Motor control</td>
<td>Start/stop commands, run feedback, fault feedback</td>
</tr>
<tr>
<td>Machine interlocks</td>
<td>Guard closed, pressure OK, position OK</td>
</tr>
<tr>
<td>Equipment coordination</td>
<td>PLC-to-robot ready, busy, fault, cycle complete</td>
</tr>
<tr>
<td>Control power</td>
<td>24 V DC supplies, control transformers, distribution</td>
</tr>
<tr>
<td>Safety control</td>
<td>Safety relays, safety PLCs, guard switches, E-stop devices</td>
</tr>
<tr>
<td>Indication</td>
<td>Pilot lamps, buzzer, stack lights</td>
</tr>
<tr>
<td>Diagnostics</td>
<td>Feedback contacts, fault signals, status monitoring</td>
</tr>
</tbody>
</table>
<p>Detailed field I/O, sensor, drive, and network wiring will be treated separately in the next topic. Here, the focus is on the principles and implementation of control circuits.</p>
<h2 id="3-control-wiring-architecture">3. Control Wiring Architecture</h2>
<p>A typical PLC-controlled machine may use the following arrangement:</p>
<pre><code>Operator Devices and Field Contacts
              ↓
       PLC Digital Inputs
              ↓
       PLC Control Program
              ↓
       PLC Digital Outputs
              ↓
  Interposing Relays / Contactors
              ↓
     Actuators and Machine Loads
              ↓
 Feedback Contacts and Sensors
              ↓
       PLC Digital Inputs
</code></pre>
<p>The PLC program determines the control logic, but the physical wiring determines whether the signals reach the correct terminals, whether output loads receive power, and whether feedback returns correctly.</p>
<p>A program cannot compensate for a missing common wire, a broken conductor, a miswired contact, or an incorrectly selected terminal.</p>
<h2 id="4-control-circuit-supply">4. Control Circuit Supply</h2>
<p>Control circuits require a defined power source. Common arrangements include 24 V DC, 110 V AC, 120 V AC, 230 V AC, and other voltage levels specified by the machine design.</p>
<p>In modern industrial automation, 24 V DC is widely used for PLC I/O, sensors, interposing relays, and electronic control devices. Higher control voltages may still be found in legacy equipment and specific contactor or relay circuits.</p>
<h3 id="41-typical-24-v-dc-control-supply">4.1 Typical 24 V DC control supply</h3>
<pre><code>AC Supply
   ↓
24 V DC Power Supply
   ├── +24 V DC Distribution
   └── 0 V DC Distribution
            ↓
     PLC / Field Control Circuits
</code></pre>
<p>The actual architecture depends on the machine design. Separate power supplies or protected branches may be used for PLC electronics, field sensors, output loads, and safety-related equipment.</p>
<p>Important principles:</p>
<ul>
<li>Confirm the rated voltage of every device before connecting it.</li>
<li>Protect supply branches according to the design and conductor ratings.</li>
<li>Identify positive and negative conductors consistently.</li>
<li>Do not assume that 0 V DC is interchangeable with protective earth (PE).</li>
<li>Do not connect 0 V DC to PE unless the approved design specifies the bonding arrangement.</li>
<li>Account for voltage drop and inrush current when sizing the supply.</li>
<li>Keep safety-related supply arrangements consistent with the safety design.</li>
</ul>
<h3 id="42-control-power-distribution">4.2 Control power distribution</h3>
<p>A control power distribution arrangement may look like this:</p>
<pre><code>24 V DC Power Supply
        ↓
Protected Distribution
        ├── PLC and I/O
        ├── Sensors and switches
        ├── Interposing relays
        ├── Solenoid valves
        └── Indicator lamps
</code></pre>
<p>The branches may be individually fused or electronically protected. This prevents one short circuit from unnecessarily disabling every control device, provided the distribution design supports selective isolation.</p>
<h2 id="5-normally-open-and-normally-closed-contacts">5. Normally Open and Normally Closed Contacts</h2>
<p>Contact terminology is fundamental to understanding electrical schematics.</p>
<ul>
<li>Normally Open (NO): The contact is open in its defined normal, unactuated state.</li>
<li>Normally Closed (NC): The contact is closed in its defined normal, unactuated state.</li>
</ul>
<p>“Normal” generally refers to the device's specified unactuated condition, not necessarily the machine's normal operating state.</p>
<table>
<thead>
<tr>
<th>Device or contact</th>
<th>Unactuated state</th>
<th>Actuated state</th>
</tr>
</thead>
<tbody>
<tr>
<td>NO push-button contact</td>
<td>Open</td>
<td>Closed</td>
</tr>
<tr>
<td>NC push-button contact</td>
<td>Closed</td>
<td>Open</td>
</tr>
<tr>
<td>NO relay auxiliary contact</td>
<td>Open</td>
<td>Closed when relay operates</td>
</tr>
<tr>
<td>NC relay auxiliary contact</td>
<td>Closed</td>
<td>Open when relay operates</td>
</tr>
<tr>
<td>NO limit-switch contact</td>
<td>Open</td>
<td>Closed when actuated</td>
</tr>
<tr>
<td>NC limit-switch contact</td>
<td>Closed</td>
<td>Open when actuated</td>
</tr>
</tbody>
</table>
<p>A device may have both NO and NC contacts. The terminal arrangement and contact numbering must be confirmed from the manufacturer's diagram.</p>
<h3 id="51-common-iec-terminal-numbering">5.1 Common IEC terminal numbering</h3>
<p>Typical IEC-style contact numbering includes:</p>
<table>
<thead>
<tr>
<th>Contact type</th>
<th>Common terminal numbers</th>
<th>Meaning</th>
</tr>
</thead>
<tbody>
<tr>
<td>NO auxiliary contact</td>
<td>13–14</td>
<td>Normally open contact</td>
</tr>
<tr>
<td>NO auxiliary contact</td>
<td>23–24</td>
<td>Second normally open contact</td>
</tr>
<tr>
<td>NC auxiliary contact</td>
<td>21–22</td>
<td>Normally closed contact</td>
</tr>
<tr>
<td>NC auxiliary contact</td>
<td>31–32</td>
<td>Second normally closed contact</td>
</tr>
<tr>
<td>Changeover contact</td>
<td>11–12–14</td>
<td>Common, NC, NO</td>
</tr>
<tr>
<td>Changeover contact</td>
<td>21–22–24</td>
<td>Second changeover contact</td>
</tr>
</tbody>
</table>
<p>These are common conventions, not a substitute for the actual device markings or manufacturer documentation. Terminal conventions can vary by device type and standard.</p>
<h2 id="6-basic-start-stop-control-circuit">6. Basic Start-Stop Control Circuit</h2>
<p>A traditional motor starter circuit uses a stop contact, a start contact, a contactor coil, and an auxiliary contact for holding.</p>
<p>Conceptually:</p>
<pre><code>Control Supply
     ↓
STOP Contact (NC)
     ↓
START Contact (NO) ─────┐
     ↓                  │
Contactor Coil           │
     ↑                  │
Auxiliary NO Contact ────┘
     ↓
Control Return
</code></pre>
<p>The exact physical connection must follow the schematic. The holding contact is wired in parallel with the start button, while the stop contact is in series with the coil circuit.</p>
<h3 id="61-operating-sequence">6.1 Operating sequence</h3>
<ol>
<li>Initially, the stop contact is closed and the start contact is open.</li>
<li>Pressing START closes the start contact and energizes the contactor coil.</li>
<li>The contactor operates, closing its auxiliary NO holding contact.</li>
<li>Releasing START does not stop the contactor because the auxiliary contact maintains the circuit.</li>
<li>Pressing STOP opens the series control circuit, de-energizing the coil.</li>
<li>The auxiliary holding contact opens when the contactor drops out.</li>
</ol>
<p>This is often called a seal-in or holding circuit.</p>
<h3 id="62-why-the-stop-contact-is-normally-closed">6.2 Why the stop contact is normally closed</h3>
<p>An NC stop contact opens when pressed. If the series control conductor breaks, the circuit also opens and the contactor usually drops out.</p>
<p>This provides a useful de-energize-to-stop behavior for the ordinary control circuit. However, a conventional stop push button and contactor circuit must not be mistaken for a safety-rated emergency-stop system. Safety functions require an appropriate risk assessment, safety architecture, and validated components.</p>
<h2 id="7-plc-input-wiring">7. PLC Input Wiring</h2>
<p>PLC input wiring carries field-device states to the controller.</p>
<p>Typical input devices include:</p>
<ul>
<li>Push buttons and selector switches.</li>
<li>Limit switches and auxiliary contacts.</li>
<li>Pressure and level switches.</li>
<li>Contactor and relay feedback contacts.</li>
<li>Machine-ready and fault contacts from other equipment.</li>
</ul>
<p>A simplified 24 V DC input circuit may be represented as:</p>
<pre><code>+24 V DC
   ↓
Field Contact
   ↓
PLC Digital Input Terminal
   ↓
Input Circuit Common / Return
</code></pre>
<p>The exact connection depends on the PLC input module's circuit design, common-terminal arrangement, and sourcing or sinking configuration.</p>
<h3 id="71-input-wiring-checklist">7.1 Input wiring checklist</h3>
<ul>
<li>Verify the PLC input module voltage and input type.</li>
<li>Identify the input terminal and its corresponding common.</li>
<li>Confirm whether the module expects sourcing or sinking field signals.</li>
<li>Confirm the field contact's normal state.</li>
<li>Check whether an input LED illuminates when the field signal is applied.</li>
<li>Confirm that the PLC program reads the correct input address.</li>
<li>Verify the signal in the PLC online monitoring view.</li>
<li>Check for loose terminals, broken conductors, incorrect commons, and unintended cross-connections.</li>
</ul>
<p>A field contact may be electrically correct while the PLC still shows the wrong state because the wrong address is monitored or the input common is miswired.</p>
<h2 id="8-plc-output-wiring">8. PLC Output Wiring</h2>
<p>PLC output wiring carries a control command from the controller to an external device.</p>
<p>Common output types include:</p>
<ul>
<li>Relay outputs.</li>
<li>Transistor outputs.</li>
<li>Triac outputs.</li>
</ul>
<p>They are not interchangeable. The output type, voltage, current rating, load characteristics, switching frequency, and protection requirements must all be checked.</p>
<h3 id="81-relay-output">8.1 Relay output</h3>
<p>A PLC relay output uses a mechanical contact to switch a compatible external circuit. It may support AC or DC loads within its specified ratings, but its switching life and load ratings vary.</p>
<h3 id="82-transistor-output">8.2 Transistor output</h3>
<p>A transistor output is generally used for DC switching. It may be sourcing or sinking, depending on the module design. High switching rates are possible, but polarity and load compatibility matter.</p>
<h3 id="83-triac-output">8.3 Triac output</h3>
<p>A triac output is generally intended for AC loads. It is not a general-purpose DC output.</p>
<h3 id="84-interposing-relay">8.4 Interposing relay</h3>
<p>An interposing relay may be used when:</p>
<ul>
<li>The PLC output cannot directly handle the load.</li>
<li>Additional contacts are required.</li>
<li>Electrical isolation is needed between circuits.</li>
<li>A different control voltage is required within the approved design.</li>
<li>A field device's load characteristics are unsuitable for direct PLC switching.</li>
</ul>
<p>A typical arrangement is:</p>
<pre><code>PLC Output
    ↓
Interposing Relay Coil
    ↓
Relay Contact
    ↓
Contactor / Solenoid / Other Load
</code></pre>
<p>The relay coil must match the PLC output circuit. The relay contacts must be rated for the actual load, including inductive switching and inrush current.</p>
<h2 id="9-relay-and-contactor-coil-suppression">9. Relay and Contactor Coil Suppression</h2>
<p>Relay coils, contactor coils, solenoids, and other inductive loads can generate voltage transients when switched off. These transients may damage output devices or cause electrical interference.</p>
<p>Common suppression methods include:</p>
<ul>
<li>Flyback diodes for suitable DC coils.</li>
<li>TVS suppressors for suitable DC applications.</li>
<li>RC snubbers for suitable AC or DC applications.</li>
<li>Varistors where appropriate to the voltage and application.</li>
</ul>
<p>The suppression device must match the coil voltage, polarity, transient energy, switching requirements, and manufacturer's recommendations.</p>
<p>A diode installed across a DC coil with the wrong polarity can create a short circuit. A suppression device selected without considering release time can also delay contactor or valve drop-out, which may affect machine sequencing.</p>
<h2 id="10-electrical-interlocks-and-permissives">10. Electrical Interlocks and Permissives</h2>
<p>An interlock prevents an action that must not occur under defined conditions. A permissive is a condition that must be satisfied before an action is allowed.</p>
<p>Examples:</p>
<ul>
<li>A conveyor cannot start if a required guard is open.</li>
<li>A pump cannot run unless sufficient fluid level is available.</li>
<li>A robot cannot start a cycle unless the fixture is clamped.</li>
<li>A spindle cannot start until the required machine conditions are satisfied.</li>
<li>Two mutually exclusive contactors must not energize simultaneously.</li>
</ul>
<h3 id="101-electrical-interlocking">10.1 Electrical interlocking</h3>
<p>Electrical interlocking may use auxiliary contacts in the coil circuit.</p>
<p>For example, in a forward-reverse motor starter, an NC auxiliary contact of the forward contactor can be placed in series with the reverse contactor coil, and vice versa. Mechanical interlocking may also be required to prevent simultaneous contactor closure.</p>
<p>Electrical interlocking is not a replacement for a properly designed safety function when personnel risk is involved.</p>
<h3 id="102-plc-based-interlocking">10.2 PLC-based interlocking</h3>
<p>A PLC may evaluate multiple conditions before enabling an output.</p>
<pre><code>Start Request
     AND
Safety System Permits Operation
     AND
Machine Ready
     AND
No Active Fault
     AND
Required Position Confirmed
     ↓
Command Allowed
</code></pre>
<p>This is a conceptual logic example, not a validated safety circuit. Safety-related conditions must be implemented through the required safety-rated architecture. A standard PLC output must not be assumed to provide a safety function simply because the program contains an interlock.</p>
<h2 id="11-emergency-stop-and-safety-control-wiring">11. Emergency Stop and Safety Control Wiring</h2>
<p>Safety control wiring is designed to reduce risk to people and equipment. It must be distinguished from ordinary machine-control wiring.</p>
<p>Typical safety-related devices include:</p>
<ul>
<li>Emergency-stop push buttons.</li>
<li>Guard-door interlock switches.</li>
<li>Light curtains and safety scanners.</li>
<li>Safety relays.</li>
<li>Safety PLCs.</li>
<li>Safe torque off (STO) interfaces on compatible drives.</li>
<li>Safety contactors and monitored feedback contacts.</li>
</ul>
<h3 id="111-emergency-stop-principles">11.1 Emergency-stop principles</h3>
<p>An emergency-stop function is intended to bring a machine to a safe state when a hazardous situation requires it. The required stopping behavior depends on the machine risk assessment.</p>
<p>Important principles:</p>
<ul>
<li>Emergency-stop devices must be suitable for the application and correctly wired to the designated safety system.</li>
<li>Safety circuits often use dual-channel inputs and monitored devices where required by the risk assessment and safety design.</li>
<li>The safety system must detect relevant faults to the extent required by its designed safety performance.</li>
<li>Resetting an emergency-stop device must not automatically restart hazardous motion unless the risk assessment and applicable requirements explicitly allow the behavior.</li>
<li>Resetting a safety circuit and issuing a machine start command are separate functions.</li>
<li>The safety function must be validated after installation or modification.</li>
</ul>
<p>A conventional PLC input may monitor the status of an emergency-stop circuit, but this monitoring input does not itself provide the safety function.</p>
<h3 id="112-typical-safety-architecture">11.2 Typical safety architecture</h3>
<pre><code>Emergency-Stop / Guard Devices
             ↓
       Safety Relay or
         Safety PLC
             ↓
    Safety-Related Outputs
             ↓
Safety Contactor / Drive STO
             ↓
     Hazardous Motion Reduced
       or Brought to Safe State
</code></pre>
<p>The actual architecture depends on the risk assessment, required performance level or safety integrity level, machine design, and applicable standards.</p>
<p>Relevant standards include ISO 13850 for emergency-stop principles, ISO 13849-1 for safety-related control systems, IEC 62061 for functional safety of machinery control systems, and IEC 60204-1 for electrical equipment of machines. The applicable edition and regulatory requirements must be confirmed for the project.</p>
<h2 id="12-control-wiring-identification-and-wire-numbering">12. Control Wiring Identification and Wire Numbering</h2>
<p>Wire identification is essential for commissioning, maintenance, troubleshooting, and future modifications.</p>
<p>A control wire should be traceable between the schematic, terminal strip, field device, and controller I/O.</p>
<p>Typical identification elements include:</p>
<ul>
<li>Wire number.</li>
<li>Device tag.</li>
<li>Terminal number.</li>
<li>PLC rack, slot, and channel or equivalent I/O address.</li>
<li>Cable number and core number.</li>
<li>Potential or voltage designation.</li>
<li>Cross-reference to the relevant drawing.</li>
</ul>
<h3 id="121-example-wire-identification">12.1 Example wire identification</h3>
<table>
<thead>
<tr>
<th>Identifier</th>
<th>Example</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Device tag</td>
<td><code>PB101</code></td>
<td>Identifies a push button</td>
</tr>
<tr>
<td>PLC input</td>
<td><code>DI_01</code></td>
<td>Logical input identifier</td>
</tr>
<tr>
<td>Terminal</td>
<td><code>X1:15</code></td>
<td>Terminal strip X1, terminal 15</td>
</tr>
<tr>
<td>Wire number</td>
<td><code>W1042</code></td>
<td>Unique wire identification</td>
</tr>
<tr>
<td>Cable/core</td>
<td><code>C12/3</code></td>
<td>Cable C12, core 3</td>
</tr>
<tr>
<td>PLC tag</td>
<td><code>Conveyor_Start_PB</code></td>
<td>Software-readable signal name</td>
</tr>
</tbody>
</table>
<p>These identifiers are illustrative. The project's approved numbering and tagging conventions take precedence.</p>
<h3 id="122-good-wire-numbering-practices">12.2 Good wire-numbering practices</h3>
<ul>
<li>Use the same wire identifier in the drawing and on the physical wire marker.</li>
<li>Keep identification legible after installation.</li>
<li>Ensure that both ends of a conductor can be traced.</li>
<li>Use ferrules or approved termination methods appropriate to the terminal.</li>
<li>Avoid duplicate identifiers where uniqueness is required by the drawing convention.</li>
<li>Update drawings when wiring is changed.</li>
<li>Do not use wire color as the only means of identification.</li>
</ul>
<p>Wire colors should follow the applicable standard and the approved machine or plant specification. Protective-earth conductors have specific identification requirements; do not repurpose them as ordinary control conductors.</p>
<h2 id="13-terminal-blocks-and-panel-wiring">13. Terminal Blocks and Panel Wiring</h2>
<p>Terminal blocks provide organized, maintainable connection points between panel components and field wiring.</p>
<p>Common types include:</p>
<ul>
<li>Feed-through terminal blocks.</li>
<li>Ground or PE terminal blocks.</li>
<li>Fused terminal blocks.</li>
<li>Disconnect terminal blocks.</li>
<li>Multi-level terminal blocks.</li>
<li>Distribution terminals.</li>
<li>Sensor/actuator terminals.</li>
</ul>
<h3 id="131-terminal-block-design-principles">13.1 Terminal-block design principles</h3>
<ul>
<li>Select terminals compatible with conductor size, material, and termination method.</li>
<li>Follow the manufacturer's strip length, tightening torque, and ferrule requirements.</li>
<li>Maintain clear separation between circuits where required by voltage, safety, or insulation rules.</li>
<li>Provide test and isolation facilities where maintenance requires them.</li>
<li>Ensure terminal capacity is sufficient for the number and size of conductors.</li>
<li>Use end stops, end plates, and jumpers as specified by the terminal system.</li>
<li>Label terminal strips and individual connection points consistently.</li>
</ul>
<h3 id="132-ferrules-and-conductor-termination">13.2 Ferrules and conductor termination</h3>
<p>Ferrules are commonly used for fine-stranded conductors when specified or permitted by the terminal manufacturer.</p>
<p>Incorrect termination can cause:</p>
<ul>
<li>Loose connections.</li>
<li>High contact resistance.</li>
<li>Local heating.</li>
<li>Intermittent machine faults.</li>
<li>Conductor damage.</li>
<li>Wires pulling out during maintenance.</li>
</ul>
<p>Do not place multiple conductors into one terminal unless the terminal is specifically rated for that arrangement. A ferrule must also be correctly sized for the conductor and terminal.</p>
<h2 id="14-control-cable-and-conductor-selection">14. Control Cable and Conductor Selection</h2>
<p>Control conductors must be selected according to the electrical and environmental requirements of the circuit.</p>
<p>Consider:</p>
<ul>
<li>Operating voltage.</li>
<li>Continuous current and peak current.</li>
<li>Conductor cross-sectional area.</li>
<li>Cable length and voltage drop.</li>
<li>Short-circuit protection and fault withstand.</li>
<li>Insulation rating.</li>
<li>Ambient temperature and grouping.</li>
<li>Mechanical protection and vibration.</li>
<li>Flexibility requirements for moving machine parts.</li>
<li>Oil, coolant, chemical, and abrasion exposure.</li>
<li>Electromagnetic compatibility.</li>
<li>Applicable standards and plant specifications.</li>
</ul>
<p>A small control wire is not automatically suitable merely because the circuit carries a low nominal current. Fault protection, mechanical robustness, voltage drop, and the terminal manufacturer's requirements still apply.</p>
<h3 id="141-voltage-drop-calculation">14.1 Voltage-drop calculation</h3>
<p>For a two-wire DC circuit, an approximate voltage drop is:</p>
<div class="math-display">\[ \Delta V = \frac{2\rho L I}{A} \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(\Delta V\)</span> = voltage drop in volts.</li>
<li><span class="math-inline">\(\rho\)</span> = conductor resistivity in <span class="math-inline">\(\Omega \cdot \text{mm}^2/\text{m}\)</span>.</li>
<li><span class="math-inline">\(L\)</span> = one-way conductor length in metres.</li>
<li><span class="math-inline">\(I\)</span> = circuit current in amperes.</li>
<li><span class="math-inline">\(A\)</span> = conductor cross-sectional area in <span class="math-inline">\(\text{mm}^2\)</span>.</li>
<li>The factor 2 accounts for the outgoing and return conductors.</li>
</ul>
<p>This simplified equation assumes the same conductor size for both paths and does not include all temperature, contact, or installation effects.</p>
<p>For example, consider a 24 V DC load drawing 0.5 A through a 20 m one-way copper circuit using a 0.75 mm² conductor. Taking copper resistivity as approximately <span class="math-inline">\(0.0175\ \Omega \cdot \text{mm}^2/\text{m}\)</span>:</p>
<div class="math-display">\[ \Delta V = \frac{2 \times 0.0175 \times 20 \times 0.5}{0.75} \]</div>
<div class="math-display">\[ \Delta V \approx 0.47\ \text{V} \]</div>
<p>The estimated load voltage is approximately 23.53 V before accounting for supply tolerance, temperature, and connection resistance. Confirm that the resulting voltage remains within the device's specified operating range.</p>
<h2 id="15-wire-routing-and-electromagnetic-compatibility">15. Wire Routing and Electromagnetic Compatibility</h2>
<p>Control wiring can be affected by electrical noise from VFDs, servo drives, contactors, motors, welding equipment, and high-current conductors.</p>
<p>Poor routing may cause false PLC inputs, communication errors, analog-signal instability, or intermittent faults that are difficult to reproduce.</p>
<p>Good practices include:</p>
<ul>
<li>Separate sensitive signal wiring from power and motor cables according to the design and applicable EMC requirements.</li>
<li>Use separate cable routes or trays where required.</li>
<li>Cross power and signal cables at approximately right angles where practical.</li>
<li>Use the specified shielded cable for circuits that require shielding.</li>
<li>Terminate shields according to the equipment manufacturer's EMC instructions.</li>
<li>Keep signal conductors and their returns routed together where appropriate.</li>
<li>Avoid unnecessary loops and excessively long parallel runs.</li>
<li>Use suitable suppression on inductive loads.</li>
<li>Maintain proper protective bonding of panels, equipment, and cable-management systems.</li>
</ul>
<p>Shield termination is application-specific. A shield should not automatically be connected at both ends or at one end in every circuit. The correct arrangement depends on signal type, frequency, EMC design, grounding architecture, and the device manufacturer's instructions.</p>
<h2 id="16-control-wiring-drawings-and-documentation">16. Control Wiring Drawings and Documentation</h2>
<p>The electrical schematic is the primary reference for understanding the intended circuit. Panel layout and terminal drawings show where devices and connections are physically installed.</p>
<p>Common documentation includes:</p>
<table>
<thead>
<tr>
<th>Document</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Control schematic</td>
<td>Shows circuit logic and electrical connections</td>
</tr>
<tr>
<td>Panel layout</td>
<td>Shows component locations inside the enclosure</td>
</tr>
<tr>
<td>Terminal plan</td>
<td>Defines terminal-strip connections</td>
</tr>
<tr>
<td>Cable schedule</td>
<td>Defines cables, cores, destinations, and specifications</td>
</tr>
<tr>
<td>I/O list</td>
<td>Maps field signals to controller channels and tags</td>
</tr>
<tr>
<td>Interconnection diagram</td>
<td>Shows connections between panels or machines</td>
</tr>
<tr>
<td>Device list</td>
<td>Identifies components and their specifications</td>
</tr>
<tr>
<td>Wire-number list</td>
<td>Supports conductor identification and tracing</td>
</tr>
<tr>
<td>As-built drawing</td>
<td>Records the final installed configuration</td>
</tr>
<tr>
<td>Test record</td>
<td>Documents verification and commissioning results</td>
</tr>
</tbody>
</table>
<h3 id="161-reading-a-control-schematic">16.1 Reading a control schematic</h3>
<p>Use a systematic approach:</p>
<ol>
<li>Identify the supply voltage and the control circuit's source and return.</li>
<li>Find the device tag and its contact or coil symbol.</li>
<li>Check the contact's normal state.</li>
<li>Trace the conductor through terminals, contacts, and junctions.</li>
<li>Follow cross-references to related pages.</li>
<li>Identify the destination device or PLC I/O channel.</li>
<li>Compare the drawing against actual terminal markings.</li>
<li>Record any approved deviation and ensure the as-built drawing is updated.</li>
</ol>
<p>Do not infer a connection merely because two wires appear close together on a drawing. Check the connection dot, terminal designation, cross-reference, and drawing conventions.</p>
<h2 id="17-control-wiring-installation-procedure">17. Control Wiring Installation Procedure</h2>
<h3 id="171-before-installation">17.1 Before installation</h3>
<ul>
<li>Verify that the latest approved electrical drawings are available.</li>
<li>Confirm the device list, cable schedule, and terminal plan.</li>
<li>Check conductor sizes, insulation ratings, and cable types.</li>
<li>Verify the control supply voltage and protective devices.</li>
<li>Confirm the approved wire-numbering and color conventions.</li>
<li>Identify safety-related circuits and their separate requirements.</li>
<li>Confirm the required isolation and lockout procedure.</li>
</ul>
<h3 id="172-during-installation">17.2 During installation</h3>
<ul>
<li>Isolate electrical sources and verify absence of voltage before working on circuits.</li>
<li>Route conductors according to the approved panel and cable layout.</li>
<li>Maintain required segregation between circuit types.</li>
<li>Strip conductors to the specified length without damaging strands.</li>
<li>Install suitable ferrules, lugs, or terminations.</li>
<li>Tighten terminals to the specified torque.</li>
<li>Apply wire markers at the required locations.</li>
<li>Verify each conductor against the schematic before landing it.</li>
<li>Protect conductors from sharp edges, excessive bending, abrasion, and moving parts.</li>
<li>Keep wiring clear of hot surfaces and components that could damage insulation.</li>
</ul>
<h3 id="173-before-energization">17.3 Before energization</h3>
<ul>
<li>Check wire numbers and terminal numbers at both ends.</li>
<li>Verify polarity and supply distribution.</li>
<li>Check for loose strands, loose terminals, and unintended shorts.</li>
<li>Verify that no temporary jumpers or test leads remain.</li>
<li>Confirm that safety circuits are wired according to the approved design.</li>
<li>Complete the required inspection and electrical tests.</li>
<li>Obtain authorization to energize the circuit.</li>
</ul>
<h2 id="18-inspection-and-testing">18. Inspection and Testing</h2>
<p>Control wiring must be inspected and tested before commissioning. Testing must be selected according to the circuit type, equipment instructions, applicable standards, and the approved test plan.</p>
<h3 id="181-continuity-testing">18.1 Continuity testing</h3>
<p>Continuity testing confirms that a conductor or contact path is electrically connected as intended.</p>
<p>Typical uses include:</p>
<ul>
<li>Verifying a wire from terminal to terminal.</li>
<li>Checking the continuity of a push-button contact.</li>
<li>Confirming relay contact operation.</li>
<li>Tracing a cable core.</li>
<li>Verifying protective bonding using the prescribed method.</li>
</ul>
<p>Continuity tests should normally be performed on de-energized circuits. Isolate electronic devices where necessary to prevent damage or misleading measurements.</p>
<h3 id="182-short-circuit-and-insulation-checks">18.2 Short-circuit and insulation checks</h3>
<p>Check for unintended connections between conductors and between circuits where required.</p>
<p>Insulation-resistance testing must only be performed at a suitable test voltage on circuits and equipment that permit it. PLC modules, electronic power supplies, drives, communication interfaces, and other sensitive devices may need to be disconnected or protected before testing. Follow the manufacturer's procedure rather than applying an insulation tester indiscriminately.</p>
<h3 id="183-functional-testing">18.3 Functional testing</h3>
<p>Functional testing confirms that the control circuit performs the intended action.</p>
<p>Examples:</p>
<ul>
<li>Pressing START produces the expected input and start response.</li>
<li>Pressing STOP removes the run command.</li>
<li>A limit switch changes the correct PLC input.</li>
<li>An interlock prevents an action when a required condition is absent.</li>
<li>A contactor feedback signal matches the contactor's actual state.</li>
<li>A machine fault produces the intended alarm and recovery behavior.</li>
<li>A safety function operates and is validated according to its approved test procedure.</li>
</ul>
<h3 id="184-point-to-point-verification">18.4 Point-to-point verification</h3>
<p>Point-to-point verification compares every intended connection with the actual installation.</p>
<p>For critical circuits, record the source terminal, destination terminal, conductor identification, test result, and any discrepancy. This is particularly useful for multi-panel machines, robot cells, and complex equipment with many interlocks.</p>
<h2 id="19-troubleshooting-control-wiring">19. Troubleshooting Control Wiring</h2>
<p>A control circuit that does not work should be diagnosed from the supply toward the load, then through the feedback path. Randomly replacing relays and PLC modules is an expensive way to discover that a wire was loose.</p>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible causes</th>
<th>Verification</th>
</tr>
</thead>
<tbody>
<tr>
<td>PLC input never turns ON</td>
<td>Missing supply, open contact, broken wire, wrong common</td>
<td>Measure the field signal and verify the input terminal</td>
</tr>
<tr>
<td>PLC input remains ON</td>
<td>Shorted wire, welded contact, incorrect logic, wrong address</td>
<td>Isolate safely and compare physical signal with online status</td>
</tr>
<tr>
<td>PLC output command is ON but load is OFF</td>
<td>Missing load supply, failed output, open coil, loose terminal</td>
<td>Check output voltage and load circuit against the schematic</td>
</tr>
<tr>
<td>Relay chatters</td>
<td>Unstable supply, loose connection, incompatible coil voltage</td>
<td>Measure coil voltage during operation and inspect terminals</td>
</tr>
<tr>
<td>Contactor fails to pick up</td>
<td>Coil supply missing, coil damaged, interlock open</td>
<td>Trace the coil circuit and verify each series condition</td>
</tr>
<tr>
<td>Contactor does not drop out</td>
<td>Welded contact, bypassed stop circuit, incorrect logic</td>
<td>Isolate the circuit and inspect the control path</td>
</tr>
<tr>
<td>Intermittent machine faults</td>
<td>Vibration, loose terminals, damaged cable, electrical noise</td>
<td>Inspect terminations, cable routing, and signal stability</td>
</tr>
<tr>
<td>Fuse repeatedly blows</td>
<td>Short circuit, overload, incorrect protection, failed component</td>
<td>Isolate branches and locate the fault before replacement</td>
</tr>
<tr>
<td>False PLC inputs</td>
<td>Noise, poor reference connection, damaged cable, incorrect wiring</td>
<td>Compare field measurements with PLC status and inspect EMC practices</td>
</tr>
<tr>
<td>Machine will not reset</td>
<td>Safety condition unresolved, feedback mismatch, reset circuit fault</td>
<td>Follow the safety system diagnostics and approved reset procedure</td>
</tr>
</tbody>
</table>
<h3 id="191-recommended-diagnostic-sequence">19.1 Recommended diagnostic sequence</h3>
<ol>
<li>Confirm the exact symptom and the conditions under which it occurs.</li>
<li>Review the electrical schematic and relevant PLC status.</li>
<li>Establish whether the problem is in the supply, field contact, wiring, PLC input, program logic, output circuit, or load.</li>
<li>Use an appropriately rated meter and approved test method.</li>
<li>Isolate and lock out the circuit before continuity checks, terminal work, or component replacement.</li>
<li>Correct the verified fault rather than bypassing the symptom.</li>
<li>Restore the circuit and perform the required functional test.</li>
<li>Document the root cause and corrective action.</li>
</ol>
<p>Live electrical measurements must only be performed by qualified personnel using suitable instruments and protective measures. Never defeat an interlock or bypass a safety device to keep production running.</p>
<h2 id="20-practical-example-conveyor-startstop-control">20. Practical Example: Conveyor Start/Stop Control</h2>
<p>Consider a conveyor driven by a motor starter. The PLC receives start and stop requests, checks permissives, commands the contactor, and monitors feedback.</p>
<h3 id="201-required-signals">20.1 Required signals</h3>
<table>
<thead>
<tr>
<th>Signal</th>
<th>Type</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>Conveyor_Start_PB</code></td>
<td>PLC input</td>
<td>Requests conveyor start</td>
</tr>
<tr>
<td><code>Conveyor_Stop_PB</code></td>
<td>PLC input</td>
<td>Requests conveyor stop</td>
</tr>
<tr>
<td><code>Guard_Closed</code></td>
<td>Status input</td>
<td>Reports guard state</td>
</tr>
<tr>
<td><code>Drive_or_Starter_Ready</code></td>
<td>Status input</td>
<td>Reports equipment readiness</td>
</tr>
<tr>
<td><code>Contactor_Feedback</code></td>
<td>Status input</td>
<td>Confirms contactor state</td>
</tr>
<tr>
<td><code>Conveyor_Run_Command</code></td>
<td>PLC output</td>
<td>Commands the selected starter or drive</td>
</tr>
<tr>
<td><code>Conveyor_Fault</code></td>
<td>Status input</td>
<td>Reports a detected fault</td>
</tr>
</tbody>
</table>
<p>These are logical signal names, not a substitute for the actual electrical schematic or the required safety design.</p>
<h3 id="202-operating-logic">20.2 Operating logic</h3>
<pre><code>Start Request
     ↓
Check Required Permissives
     ↓
Permissives Satisfied?
     ├── No → Keep Run Command OFF
     └── Yes
           ↓
     Set Run Command
           ↓
     Verify Run Feedback
           ↓
     Continue Operation or
     Annunciate a Fault
</code></pre>
<p>The actual control program must define stop priority, restart behavior, fault handling, feedback timeout, operating modes, and recovery requirements. The emergency-stop and other safety functions must be handled by the approved safety architecture, not merely by this ordinary sequence.</p>
<h3 id="203-commissioning-checks">20.3 Commissioning checks</h3>
<ul>
<li>Verify the start and stop push-button contacts.</li>
<li>Confirm the PLC input addresses and field wiring.</li>
<li>Verify that required permissives change state correctly.</li>
<li>Confirm the output module type and its load compatibility.</li>
<li>Verify the contactor or drive control circuit.</li>
<li>Confirm that run feedback matches the physical equipment state.</li>
<li>Test the normal stop and the defined fault response.</li>
<li>Verify safety functions separately using their approved test procedure.</li>
<li>Record test results and update as-built documentation.</li>
</ul>
<h2 id="21-common-installation-mistakes">21. Common Installation Mistakes</h2>
<ul>
<li>Confusing NO and NC contact states.</li>
<li>Connecting a 24 V DC device to an incompatible voltage.</li>
<li>Reversing polarity on polarity-sensitive devices.</li>
<li>Mixing up PLC input commons or output commons.</li>
<li>Connecting a transistor output as though it were a relay contact.</li>
<li>Using a PLC output to switch a load that exceeds its ratings.</li>
<li>Omitting the required protection on a control power branch.</li>
<li>Using an unsuitable suppression device across a coil.</li>
<li>Failing to identify conductors at both ends.</li>
<li>Leaving undocumented jumpers or temporary wiring.</li>
<li>Routing sensitive signals alongside high-noise power circuits without adequate separation.</li>
<li>Treating a standard PLC interlock as a safety-rated function.</li>
<li>Applying insulation-resistance test voltage to connected electronics without checking manufacturer requirements.</li>
<li>Updating the physical wiring without updating the schematic.</li>
</ul>
<h2 id="22-quality-safety-and-handover">22. Quality, Safety, and Handover</h2>
<p>A completed control-wiring installation should be traceable, testable, and maintainable.</p>
<p>The handover package should include, as applicable:</p>
<ul>
<li>Approved and updated control schematics.</li>
<li>Panel layout and terminal plans.</li>
<li>Cable schedules and wire-number lists.</li>
<li>PLC I/O lists and tag mapping.</li>
<li>Inspection and point-to-point test records.</li>
<li>Functional test and commissioning results.</li>
<li>Safety validation records for relevant safety functions.</li>
<li>Deviations, punch-list items, and their closure status.</li>
<li>Approved changes and as-built drawings.</li>
<li>Spare parts and device information needed for maintenance.</li>
</ul>
<p>For maintenance teams, accurate as-built documentation is especially important. During a breakdown, a correct drawing can turn hours of blind wire tracing into a controlled diagnostic process.</p>
<h2 id="23-interview-questions-and-answers">23. Interview Questions and Answers</h2>
<p>Q1. What is the difference between power wiring and control wiring?</p>
<p>Power wiring supplies electrical energy to loads. Control wiring carries commands, feedback, interlocks, and control power used to operate and supervise those loads.</p>
<p>Q2. Why is a stop push button commonly wired using an NC contact?</p>
<p>Opening the contact interrupts the ordinary control circuit. A broken conductor can also open the circuit, producing a useful de-energize-to-stop behavior. This alone does not make the circuit a safety-rated emergency-stop system.</p>
<p>Q3. What is a holding circuit?</p>
<p>A holding circuit uses an auxiliary contact to maintain a relay or contactor coil after the momentary start command is released.</p>
<p>Q4. Why is an interposing relay used?</p>
<p>It can provide additional contacts, electrical separation, a compatible switching interface, or a suitable load-switching arrangement when a PLC output should not directly operate the load.</p>
<p>Q5. What is the difference between an interlock and a permissive?</p>
<p>An interlock prevents an operation under defined conditions. A permissive is a condition that must be satisfied before an operation is allowed. In practical control systems, the terms can overlap.</p>
<p>Q6. Why might a PLC input LED be OFF when a push button is pressed?</p>
<p>Possible causes include missing field supply, incorrect contact selection, broken wiring, incorrect common wiring, a failed input channel, or a mismatch between the actual terminal and the monitored address.</p>
<p>Q7. Why can an inductive load damage an output?</p>
<p>Switching off an inductive load can generate a voltage transient. Suitable suppression reduces the transient, provided the suppression device is correctly selected for the circuit.</p>
<p>Q8. Why is wire numbering important?</p>
<p>It allows conductors to be traced between drawings, terminals, field devices, and controller I/O. It reduces diagnostic time and makes modifications more reliable.</p>
<p>Q9. Can a standard PLC output directly drive any contactor coil?</p>
<p>No. The output type, rated voltage, current, inrush characteristics, switching duty, and protection requirements must all be compatible. An appropriately rated interposing relay may be required.</p>
<p>Q10. Why should the drawings be updated after a wiring modification?</p>
<p>Outdated drawings can mislead future troubleshooting, create maintenance risks, and cause incorrect modifications. The as-built documentation must reflect the approved installed configuration.</p>
<p>Q11. Why must an emergency-stop circuit not be treated as an ordinary PLC interlock?</p>
<p>An emergency-stop function requires an appropriate safety design, suitable components, fault handling, and validation. Ordinary PLC logic alone does not establish that a safety function meets its required performance.</p>
<p>Q12. What is point-to-point testing?</p>
<p>It is the verification that each intended connection between source and destination terminals is physically correct and performs as specified.</p>
<h2 id="24-final-control-wiring-checklist">24. Final Control Wiring Checklist</h2>
<ul>
<li>Control voltage and supply distribution verified.</li>
<li>Wire and terminal identification matches the drawings.</li>
<li>NO and NC contact states verified.</li>
<li>PLC input and output wiring verified.</li>
<li>Relay and contactor coil circuits verified.</li>
<li>Interlocks and permissives tested.</li>
<li>Safety-related circuits tested and validated as required.</li>
<li>Conductor terminations and tightening verified.</li>
<li>Required continuity and insulation tests completed.</li>
<li>Sensitive electronics protected during testing.</li>
<li>Cable segregation and EMC practices checked.</li>
<li>Functional tests completed.</li>
<li>Faults and deviations documented.</li>
<li>As-built drawings and handover records updated.</li>
</ul>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\12_Site_Exec\02_Electrical\03_IO_Sensor_Drive_Net - I/O/Sensor/Drive/Network wiring</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
