<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Panel Connection</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Panel Connection</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition-and-purpose">1. Definition and Purpose</a></li>
<li><a href="#2-scope-of-panel-connection">2. Scope of Panel Connection</a></li>
<li><a href="#3-understand-the-electrical-drawings-before-connecting">3. Understand the Electrical Drawings Before Connecting</a><ul>
<li><a href="#31-important-drawing-types">3.1 Important drawing types</a></li>
<li><a href="#32-drawing-interpretation-sequence">3.2 Drawing interpretation sequence</a></li>
<li><a href="#33-example-of-a-control-circuit">3.3 Example of a control circuit</a></li>
</ul>
</li>
<li><a href="#4-panel-connection-fundamentals">4. Panel Connection Fundamentals</a><ul>
<li><a href="#41-source-protection-control-and-load">4.1 Source, protection, control, and load</a></li>
<li><a href="#42-control-circuit-versus-power-circuit">4.2 Control circuit versus power circuit</a></li>
</ul>
</li>
<li><a href="#5-incoming-power-and-distribution-connections">5. Incoming Power and Distribution Connections</a><ul>
<li><a href="#51-pre-connection-checks">5.1 Pre-connection checks</a></li>
<li><a href="#52-phase-identification">5.2 Phase identification</a></li>
<li><a href="#53-phase-sequence">5.3 Phase sequence</a></li>
</ul>
</li>
<li><a href="#6-control-power-and-24-v-dc-connections">6. Control Power and 24 V DC Connections</a><ul>
<li><a href="#61-typical-arrangement">6.1 Typical arrangement</a></li>
<li><a href="#62-positive-and-negative-polarity">6.2 Positive and negative polarity</a></li>
<li><a href="#63-power-supply-sizing">6.3 Power-supply sizing</a></li>
</ul>
</li>
<li><a href="#7-terminal-blocks-and-field-connections">7. Terminal Blocks and Field Connections</a><ul>
<li><a href="#71-common-terminal-types">7.1 Common terminal types</a></li>
<li><a href="#72-terminal-connection-practices">7.2 Terminal connection practices</a></li>
<li><a href="#73-ferrules-and-lugs">7.3 Ferrules and lugs</a></li>
</ul>
</li>
<li><a href="#8-wire-numbering-and-ferruling">8. Wire Numbering and Ferruling</a><ul>
<li><a href="#81-why-wire-numbers-matter">8.1 Why wire numbers matter</a></li>
<li><a href="#82-example">8.2 Example</a></li>
</ul>
</li>
<li><a href="#9-plc-io-panel-connections">9. PLC I/O Panel Connections</a><ul>
<li><a href="#91-digital-inputs">9.1 Digital inputs</a></li>
<li><a href="#92-digital-outputs">9.2 Digital outputs</a></li>
<li><a href="#93-analog-inputs-and-outputs">9.3 Analog inputs and outputs</a></li>
<li><a href="#94-io-point-to-point-verification">9.4 I/O point-to-point verification</a></li>
</ul>
</li>
<li><a href="#10-relay-contactor-and-motor-control-connections">10. Relay, Contactor, and Motor-Control Connections</a><ul>
<li><a href="#101-interface-relays">10.1 Interface relays</a></li>
<li><a href="#102-contactors">10.2 Contactors</a></li>
<li><a href="#103-overload-relays">10.3 Overload relays</a></li>
</ul>
</li>
<li><a href="#11-vfd-and-servo-drive-panel-connections">11. VFD and Servo-Drive Panel Connections</a><ul>
<li><a href="#111-vfd-connections">11.1 VFD connections</a></li>
<li><a href="#112-servo-drive-connections">11.2 Servo-drive connections</a></li>
</ul>
</li>
<li><a href="#12-communication-and-network-connections">12. Communication and Network Connections</a><ul>
<li><a href="#121-ethernet-connections">12.1 Ethernet connections</a></li>
<li><a href="#122-serial-and-fieldbus-connections">12.2 Serial and fieldbus connections</a></li>
<li><a href="#123-network-labels">12.3 Network labels</a></li>
</ul>
</li>
<li><a href="#13-protective-earth-and-panel-bonding">13. Protective Earth and Panel Bonding</a><ul>
<li><a href="#131-typical-connections">13.1 Typical connections</a></li>
<li><a href="#132-important-checks">13.2 Important checks</a></li>
</ul>
</li>
<li><a href="#14-panel-cable-entry-glands-and-routing">14. Panel Cable Entry, Glands, and Routing</a><ul>
<li><a href="#141-cable-glands">14.1 Cable glands</a></li>
<li><a href="#142-cable-routing-inside-the-panel">14.2 Cable routing inside the panel</a></li>
</ul>
</li>
<li><a href="#15-torque-contact-resistance-and-connection-quality">15. Torque, Contact Resistance, and Connection Quality</a><ul>
<li><a href="#151-why-torque-matters">15.1 Why torque matters</a></li>
<li><a href="#152-good-practices">15.2 Good practices</a></li>
</ul>
</li>
<li><a href="#16-panel-connection-inspection-and-testing">16. Panel Connection Inspection and Testing</a><ul>
<li><a href="#161-visual-inspection">16.1 Visual inspection</a></li>
<li><a href="#162-electrical-testing">16.2 Electrical testing</a></li>
<li><a href="#163-functional-verification">16.3 Functional verification</a></li>
</ul>
</li>
<li><a href="#17-common-panel-connection-faults">17. Common Panel Connection Faults</a></li>
<li><a href="#18-common-panel-connection-mistakes">18. Common Panel Connection Mistakes</a></li>
<li><a href="#19-practical-example-plc-controlled-motor-panel">19. Practical Example: PLC-Controlled Motor Panel</a><ul>
<li><a href="#191-functional-connection-overview">19.1 Functional connection overview</a></li>
<li><a href="#192-commissioning-sequence">19.2 Commissioning sequence</a></li>
</ul>
</li>
<li><a href="#20-panel-connection-documentation-and-handover">20. Panel Connection Documentation and Handover</a></li>
<li><a href="#21-interview-questions-and-answers">21. Interview Questions and Answers</a></li>
<li><a href="#22-final-panel-connection-checklist">22. Final Panel Connection Checklist</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition-and-purpose">1. Definition and Purpose</h2>
<p>Panel connection is the process of electrically and mechanically connecting field cables, power supplies, control devices, PLCs, drives, communication equipment, and protective conductors to their designated terminals and components inside an electrical control panel.</p>
<p>The objective is to ensure that the panel operates safely, reliably, and according to the approved electrical drawings, equipment specifications, and machine-control sequence.</p>
<p>Panel connection work includes:</p>
<ul>
<li>Incoming power connections and outgoing power distribution.</li>
<li>Control power and auxiliary supply wiring.</li>
<li>PLC digital and analog input/output wiring.</li>
<li>Relay, contactor, overload, and motor-control connections.</li>
<li>VFD and servo-drive power, control, and feedback connections.</li>
<li>Communication-network connections.</li>
<li>Protective-earth and equipotential bonding.</li>
<li>Cable entry, gland installation, ferruling, termination, and routing.</li>
<li>Inspection, electrical testing, commissioning, and documentation.</li>
</ul>
<p>Panel connection is not simply inserting wires into terminals. A connection can be mechanically secure but electrically incorrect, or electrically functional but unsafe. Both conditions matter.</p>
<h2 id="2-scope-of-panel-connection">2. Scope of Panel Connection</h2>
<p>Panel connection work generally covers the following areas.</p>
<table>
<thead>
<tr>
<th>Area</th>
<th>Typical components</th>
<th>Main purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Incoming power</td>
<td>Isolator, MCCB, MCB, incoming terminals</td>
<td>Receive and isolate the electrical supply</td>
</tr>
<tr>
<td>Power distribution</td>
<td>Busbars, distribution blocks, branch protection</td>
<td>Distribute electrical power</td>
</tr>
<tr>
<td>Control power</td>
<td>Control transformer, 24 V DC power supply, fuses</td>
<td>Supply PLCs, sensors, relays, and control devices</td>
</tr>
<tr>
<td>Motor control</td>
<td>Contactors, overload relays, motor starters</td>
<td>Control and protect motors</td>
</tr>
<tr>
<td>Variable-speed control</td>
<td>VFDs and servo drives</td>
<td>Control motor speed, torque, or position</td>
</tr>
<tr>
<td>PLC and I/O</td>
<td>PLC CPU, I/O modules, terminal blocks</td>
<td>Process machine inputs and outputs</td>
</tr>
<tr>
<td>Safety system</td>
<td>Safety relay, safety PLC, safety I/O</td>
<td>Implement the approved safety functions</td>
</tr>
<tr>
<td>Communication</td>
<td>Ethernet switches, fieldbus connectors, gateways</td>
<td>Exchange data between automation devices</td>
</tr>
<tr>
<td>Field interface</td>
<td>Terminal blocks, interface relays, marshalling terminals</td>
<td>Connect panel equipment to field devices</td>
</tr>
<tr>
<td>Earthing and bonding</td>
<td>PE terminals, bonding links, conductive mounting structures</td>
<td>Provide protective and EMC-related connections</td>
</tr>
</tbody>
</table>
<p>The actual arrangement depends on the machine architecture, voltage levels, protection design, applicable standards, and equipment manufacturer's instructions.</p>
<h2 id="3-understand-the-electrical-drawings-before-connecting">3. Understand the Electrical Drawings Before Connecting</h2>
<p>Panel wiring must be performed using the current approved drawings. Never rely only on wire colors, terminal appearance, old photographs, or memory from a previous machine.</p>
<h3 id="31-important-drawing-types">3.1 Important drawing types</h3>
<table>
<thead>
<tr>
<th>Drawing</th>
<th>Information provided</th>
<th>Practical use</th>
</tr>
</thead>
<tbody>
<tr>
<td>Single-line diagram</td>
<td>Main power distribution and protection</td>
<td>Understand the supply architecture</td>
</tr>
<tr>
<td>Power circuit diagram</td>
<td>Detailed power connections</td>
<td>Connect incoming supplies, drives, motors, and branch circuits</td>
</tr>
<tr>
<td>Control circuit diagram</td>
<td>Relay logic, contactors, interlocks, and control power</td>
<td>Wire control circuits</td>
</tr>
<tr>
<td>PLC I/O list</td>
<td>Signal names, addresses, and device assignments</td>
<td>Connect field signals to PLC I/O</td>
</tr>
<tr>
<td>Terminal plan</td>
<td>Terminal numbers and connection assignments</td>
<td>Identify exact termination points</td>
</tr>
<tr>
<td>Panel layout</td>
<td>Component locations and mounting arrangement</td>
<td>Locate equipment and plan routing</td>
</tr>
<tr>
<td>Cable schedule</td>
<td>Cable IDs, cores, endpoints, and cable types</td>
<td>Identify and terminate cables</td>
</tr>
<tr>
<td>Network architecture</td>
<td>Network nodes, links, and topology</td>
<td>Connect PLCs, HMIs, drives, and switches</td>
</tr>
<tr>
<td>Earthing and bonding drawing</td>
<td>Protective and bonding connections</td>
<td>Verify grounding arrangement</td>
</tr>
<tr>
<td>Safety circuit drawing</td>
<td>Safety devices, channels, and safety logic</td>
<td>Wire and validate safety functions</td>
</tr>
</tbody>
</table>
<h3 id="32-drawing-interpretation-sequence">3.2 Drawing interpretation sequence</h3>
<ol>
<li>Identify the drawing number, revision, and approval status.</li>
<li>Confirm the machine or panel identification.</li>
<li>Identify the supply voltage and phase arrangement.</li>
<li>Trace the circuit from its source through protection to the load.</li>
<li>Identify terminal numbers, wire numbers, and cable IDs.</li>
<li>Check cross-references to other sheets.</li>
<li>Verify the destination and electrical ratings before making the connection.</li>
<li>Record any approved drawing changes and discrepancies.</li>
</ol>
<h3 id="33-example-of-a-control-circuit">3.3 Example of a control circuit</h3>
<pre><code>24 V DC Power Supply
        ↓
Control Circuit Protection
        ↓
Control Terminal Block
        ↓
PLC / Relay / Sensor Supply
        ↓
0 V DC Return, According to Design
</code></pre>
<p>This is a conceptual example, not a universal wiring instruction. Actual distribution, protection, isolation, and return arrangements must follow the approved circuit.</p>
<h2 id="4-panel-connection-fundamentals">4. Panel Connection Fundamentals</h2>
<h3 id="41-source-protection-control-and-load">4.1 Source, protection, control, and load</h3>
<p>A typical power circuit contains four functional elements:</p>
<ul>
<li>Source: Supplies electrical energy.</li>
<li>Protection: Interrupts or limits fault current according to the design.</li>
<li>Control: Switches or regulates power to the load.</li>
<li>Load: Consumes electrical energy, such as a motor, heater, or power supply.</li>
</ul>
<p>For example:</p>
<pre><code>Three-Phase Supply
        ↓
Main Isolator / Protective Device
        ↓
Branch Protection
        ↓
Contactor or VFD
        ↓
Motor
</code></pre>
<p>The precise order and devices depend on the engineered circuit. A VFD installation, for example, must follow the drive manufacturer's input-side protection and output-side wiring requirements.</p>
<h3 id="42-control-circuit-versus-power-circuit">4.2 Control circuit versus power circuit</h3>
<table>
<thead>
<tr>
<th>Feature</th>
<th>Power circuit</th>
<th>Control circuit</th>
</tr>
</thead>
<tbody>
<tr>
<td>Primary purpose</td>
<td>Deliver energy to the load</td>
<td>Control, monitor, and coordinate operation</td>
</tr>
<tr>
<td>Typical voltage</td>
<td>Application-dependent, often 230/400 V AC or higher</td>
<td>Often 24 V DC, but other voltages are possible</td>
</tr>
<tr>
<td>Typical components</td>
<td>Breakers, contactors, drives, motors</td>
<td>PLCs, relays, sensors, switches</td>
</tr>
<tr>
<td>Typical wiring concern</td>
<td>Current capacity, fault protection, insulation, heat</td>
<td>Signal integrity, correct logic, isolation, interference</td>
</tr>
<tr>
<td>Common failure</td>
<td>Overheating, short circuit, phase loss</td>
<td>Incorrect sequence, false signal, loss of control</td>
</tr>
<tr>
<td>Verification</td>
<td>Protective-device checks and suitable electrical tests</td>
<td>Point-to-point checks, signal verification, and functional tests</td>
</tr>
</tbody>
</table>
<p>Voltage alone does not determine the circuit's risk. Stored energy, available fault current, equipment condition, and installation category also matter.</p>
<h2 id="5-incoming-power-and-distribution-connections">5. Incoming Power and Distribution Connections</h2>
<p>Incoming power supplies the panel's electrical distribution system.</p>
<h3 id="51-pre-connection-checks">5.1 Pre-connection checks</h3>
<p>Before connecting the incoming supply:</p>
<ul>
<li>Confirm the rated supply voltage and frequency.</li>
<li>Confirm the number of phases and whether a neutral is required.</li>
<li>Verify the incoming cable size and approved cable type.</li>
<li>Check the main isolator and protective-device ratings.</li>
<li>Confirm the specified phase sequence where relevant.</li>
<li>Verify the PE connection and enclosure bonding.</li>
<li>Check terminal capacity, lug dimensions, and manufacturer torque specifications.</li>
<li>Confirm clearances, creepage distances, and segregation requirements.</li>
<li>Ensure the panel design provides suitable short-circuit protection.</li>
<li>Verify that the supply is isolated and protected against unexpected re-energization.</li>
</ul>
<p>Do not infer that a neutral conductor is required simply because the incoming supply is three-phase. The requirement depends on the loads and distribution design.</p>
<h3 id="52-phase-identification">5.2 Phase identification</h3>
<p>Common IEC-style identification practices include:</p>
<table>
<thead>
<tr>
<th>Conductor</th>
<th>Common identification</th>
</tr>
</thead>
<tbody>
<tr>
<td>Line conductor L1</td>
<td>Brown</td>
</tr>
<tr>
<td>Line conductor L2</td>
<td>Black</td>
</tr>
<tr>
<td>Line conductor L3</td>
<td>Grey</td>
</tr>
<tr>
<td>Neutral N</td>
<td>Blue</td>
</tr>
<tr>
<td>Protective earth PE</td>
<td>Green/yellow</td>
</tr>
</tbody>
</table>
<p>Local regulations, installation standards, equipment specifications, and existing plant conventions must be checked. Color identification is not sufficient to establish a conductor's actual function.</p>
<h3 id="53-phase-sequence">5.3 Phase sequence</h3>
<p>Phase sequence matters for equipment whose direction depends on the phase order, including many three-phase motors.</p>
<p>An incorrect sequence can cause reverse motor rotation. Before operating equipment, verify the phase sequence where required and confirm the intended direction using the approved commissioning procedure.</p>
<p>Do not correct rotation by arbitrarily exchanging wires on a VFD output. Follow the drive manufacturer's procedure and the machine design.</p>
<h2 id="6-control-power-and-24-v-dc-connections">6. Control Power and 24 V DC Connections</h2>
<p>Industrial automation panels commonly use 24 V DC for PLCs, sensors, interface relays, and other control equipment.</p>
<h3 id="61-typical-arrangement">6.1 Typical arrangement</h3>
<pre><code>AC Supply
    ↓
Control-Circuit Protection
    ↓
24 V DC Power Supply
    ↓
+24 V DC Distribution
    ↓
PLC / Sensors / Relays / I/O Devices

0 V DC Distribution
    ↓
Designated DC Returns
</code></pre>
<p>The diagram is simplified. Separate protected branches, redundant supplies, isolated circuits, and specific reference connections may be required.</p>
<h3 id="62-positive-and-negative-polarity">6.2 Positive and negative polarity</h3>
<ul>
<li><code>+24 V DC</code> is the positive supply conductor.</li>
<li><code>0 V DC</code> is the designated DC return or reference conductor.</li>
<li><code>PE</code> is the protective-earth conductor.</li>
</ul>
<p>These are not interchangeable.</p>
<p>A 0 V DC connection may be bonded to PE at a designated point in some systems, but that relationship must be intentional and documented. Unplanned multiple bonds can create unwanted current paths and interfere with analog signals or communications.</p>
<h3 id="63-power-supply-sizing">6.3 Power-supply sizing</h3>
<p>The DC power supply must support the total expected load, including relevant startup or transient demand.</p>
<p>A simplified load calculation is:</p>
<div class="math-display">\[ I\_{\text{total}}=\sum\_{i=1}^{n} I_i \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(I\_{\text{total}}\)</span> is the estimated total load current.</li>
<li><span class="math-inline">\(I_i\)</span> is the current drawn by each connected device.</li>
</ul>
<p>The selected power supply must also satisfy the required design margin, ambient-temperature derating, output-voltage tolerance, transient response, and any redundancy requirements.</p>
<p>Do not size a power supply using nominal current alone when devices have significant inrush or dynamic load requirements.</p>
<h2 id="7-terminal-blocks-and-field-connections">7. Terminal Blocks and Field Connections</h2>
<p>Terminal blocks provide organized, maintainable interfaces between internal panel wiring and external field wiring.</p>
<h3 id="71-common-terminal-types">7.1 Common terminal types</h3>
<table>
<thead>
<tr>
<th>Terminal type</th>
<th>Typical use</th>
</tr>
</thead>
<tbody>
<tr>
<td>Feed-through</td>
<td>General conductor-to-conductor connections</td>
</tr>
<tr>
<td>PE terminal</td>
<td>Protective-earth conductor connections</td>
</tr>
<tr>
<td>Disconnect terminal</td>
<td>Circuit isolation for testing or maintenance</td>
</tr>
<tr>
<td>Fuse terminal</td>
<td>Protected distribution to a branch circuit</td>
</tr>
<tr>
<td>Multi-level terminal</td>
<td>Multiple connections in a compact space</td>
</tr>
<tr>
<td>Distribution terminal</td>
<td>Distributing a common potential to several circuits</td>
</tr>
<tr>
<td>Sensor terminal</td>
<td>Connecting field sensor conductors</td>
</tr>
<tr>
<td>Test terminal</td>
<td>Providing defined test access where specified</td>
</tr>
</tbody>
</table>
<p>The selected terminal must be compatible with conductor material, cross-section, insulation type, current, voltage, environmental conditions, and the manufacturer's requirements.</p>
<h3 id="72-terminal-connection-practices">7.2 Terminal connection practices</h3>
<ol>
<li>Identify the terminal by its approved designation.</li>
<li>Verify the wire number and destination.</li>
<li>Confirm the permitted conductor type and size.</li>
<li>Strip the conductor to the specified length.</li>
<li>Fit the specified ferrule or lug where required.</li>
<li>Insert the conductor fully into the terminal.</li>
<li>Tighten the connection to the manufacturer's specified torque, where applicable.</li>
<li>Perform the prescribed mechanical check.</li>
<li>Confirm that no strands are exposed or trapped incorrectly.</li>
<li>Update the inspection or test record where required.</li>
</ol>
<p>Do not use a generic torque value for all terminals. Spring-clamp, push-in, screw-clamp, breaker, and high-current terminals have different requirements.</p>
<h3 id="73-ferrules-and-lugs">7.3 Ferrules and lugs</h3>
<p>Ferrules are commonly used with suitable stranded conductors in terminal systems designed to accept them. Cable lugs are used for compatible stud, busbar, or equipment connections.</p>
<p>Important points:</p>
<ul>
<li>Use the correct size and type.</li>
<li>Use the appropriate crimping tool and die.</li>
<li>Do not place multiple conductors into a terminal unless the terminal is rated for that arrangement.</li>
<li>Do not solder stranded conductors before inserting them into screw terminals unless the terminal manufacturer specifically permits the method.</li>
<li>Avoid damaged, poorly crimped, or oversized ferrules.</li>
</ul>
<h2 id="8-wire-numbering-and-ferruling">8. Wire Numbering and Ferruling</h2>
<p>Wire identification makes troubleshooting, maintenance, and modification much faster.</p>
<h3 id="81-why-wire-numbers-matter">8.1 Why wire numbers matter</h3>
<p>A wire number identifies a conductor according to the drawing or wiring convention. It helps a technician trace a connection from one terminal or component to another.</p>
<p>A wire number should be:</p>
<ul>
<li>Unique within the defined numbering scheme.</li>
<li>Legible after installation.</li>
<li>Consistent with the latest approved drawing.</li>
<li>Positioned where it can be read during inspection.</li>
<li>Resistant to the environmental conditions of the panel.</li>
</ul>
<h3 id="82-example">8.2 Example</h3>
<table>
<thead>
<tr>
<th>Wire number</th>
<th>From</th>
<th>To</th>
<th>Function</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>W101</code></td>
<td>24 V DC distribution</td>
<td>Sensor supply terminal</td>
<td>Sensor positive supply</td>
</tr>
<tr>
<td><code>W102</code></td>
<td>Sensor output</td>
<td>PLC input terminal</td>
<td>Digital input signal</td>
</tr>
<tr>
<td><code>W103</code></td>
<td>0 V DC distribution</td>
<td>Sensor return terminal</td>
<td>DC return</td>
</tr>
<tr>
<td><code>W201</code></td>
<td>PLC output terminal</td>
<td>Interface relay coil</td>
<td>Output command</td>
</tr>
<tr>
<td><code>W202</code></td>
<td>Relay contact</td>
<td>Contactor control terminal</td>
<td>Switched control signal</td>
</tr>
</tbody>
</table>
<p>These are illustrative identifiers. Real wire numbers must come from the project's approved numbering system.</p>
<p>A ferrule marking does not prove that a conductor is connected correctly. Both the marking and the actual connection must be verified.</p>
<h2 id="9-plc-io-panel-connections">9. PLC I/O Panel Connections</h2>
<p>PLC I/O connections link the controller to sensors, switches, actuators, and interface devices.</p>
<h3 id="91-digital-inputs">9.1 Digital inputs</h3>
<p>Typical digital-input devices include:</p>
<ul>
<li>Proximity sensors.</li>
<li>Photoelectric sensors.</li>
<li>Limit switches.</li>
<li>Pushbuttons and selector switches.</li>
<li>Pressure switches.</li>
<li>Auxiliary contacts.</li>
<li>Drive-ready and fault contacts.</li>
</ul>
<p>Before wiring, confirm:</p>
<ul>
<li>Input-module voltage and input type.</li>
<li>Sensor supply voltage.</li>
<li>PNP or NPN compatibility.</li>
<li>Input common arrangement.</li>
<li>Channel address and assigned tag.</li>
<li>Required isolation and protective measures.</li>
<li>Whether the input is safety-related.</li>
</ul>
<h3 id="92-digital-outputs">9.2 Digital outputs</h3>
<p>Typical digital outputs control:</p>
<ul>
<li>Interface relays.</li>
<li>Solenoid valves.</li>
<li>Contactor coils, where permitted by the output specification.</li>
<li>Indicator lamps.</li>
<li>Drive enable or command inputs.</li>
<li>Other control-system interfaces.</li>
</ul>
<p>Verify output type, load current, inductive-load compatibility, protection, suppression, and switching frequency. Do not connect a load directly to a PLC output unless the module is rated for that load and the circuit design permits it.</p>
<h3 id="93-analog-inputs-and-outputs">9.3 Analog inputs and outputs</h3>
<p>Analog connections may carry 4–20 mA, 0–10 V, or other specified signals.</p>
<p>Check:</p>
<ul>
<li>Signal type and range.</li>
<li>Input/output channel configuration.</li>
<li>Polarity.</li>
<li>Signal common or return.</li>
<li>Shield termination requirements.</li>
<li>Isolation requirements.</li>
<li>Scaling and engineering units.</li>
<li>Cable routing and interference exposure.</li>
</ul>
<h3 id="94-io-point-to-point-verification">9.4 I/O point-to-point verification</h3>
<p>A typical digital-input verification sequence is:</p>
<ol>
<li>Confirm the field device tag and PLC address.</li>
<li>Check the field cable and terminal numbers.</li>
<li>Verify supply voltage and polarity.</li>
<li>Operate the device using an approved method.</li>
<li>Confirm the corresponding PLC input changes state.</li>
<li>Verify the displayed tag and sequence response.</li>
<li>Record the result and any discrepancy.</li>
</ol>
<p>For outputs, use a controlled commissioning method that accounts for unexpected actuator movement and stored energy. A software command must not be treated as proof that the physical output is wired correctly.</p>
<h2 id="10-relay-contactor-and-motor-control-connections">10. Relay, Contactor, and Motor-Control Connections</h2>
<h3 id="101-interface-relays">10.1 Interface relays</h3>
<p>Interface relays separate or adapt a PLC output circuit to another control circuit where the design requires it.</p>
<p>Typical connections include:</p>
<ul>
<li>Relay coil terminals.</li>
<li>Common contact terminal.</li>
<li>Normally open contact.</li>
<li>Normally closed contact.</li>
</ul>
<p>The exact terminal designations depend on the relay. Verify the manufacturer's diagram instead of assuming the contact numbering.</p>
<h3 id="102-contactors">10.2 Contactors</h3>
<p>A contactor typically contains a control coil and main power contacts, and may include auxiliary contacts.</p>
<p>Before connection, verify:</p>
<ul>
<li>Coil voltage and AC/DC type.</li>
<li>Coil power or inrush requirements.</li>
<li>Main-contact voltage and current ratings.</li>
<li>Auxiliary-contact function.</li>
<li>Required suppression components.</li>
<li>Protective-device coordination.</li>
<li>Control interlocks and emergency-stop or safety-circuit architecture.</li>
</ul>
<h3 id="103-overload-relays">10.3 Overload relays</h3>
<p>An overload relay protects against specified motor-overload conditions when correctly selected and integrated. It does not automatically provide every type of short-circuit or electrical fault protection.</p>
<p>Confirm the motor nameplate data, overload setting method, trip class where applicable, contact function, and integration with the motor-control circuit.</p>
<h2 id="11-vfd-and-servo-drive-panel-connections">11. VFD and Servo-Drive Panel Connections</h2>
<p>Drives combine power wiring, control wiring, and often communication or feedback connections. Incorrect termination can damage equipment or create dangerous conditions.</p>
<h3 id="111-vfd-connections">11.1 VFD connections</h3>
<p>Typical connection groups include:</p>
<ul>
<li>AC input power.</li>
<li>Protective earth.</li>
<li>Motor output.</li>
<li>Digital and analog control I/O.</li>
<li>Communication ports.</li>
<li>Brake or braking-resistor terminals where applicable.</li>
</ul>
<p>The exact terminal names and permitted wiring arrangements vary by model.</p>
<p>Important checks:</p>
<ul>
<li>Verify the exact drive model and manual.</li>
<li>Confirm input supply and protective-device requirements.</li>
<li>Verify the motor nameplate and output compatibility.</li>
<li>Use the specified motor cable and shield arrangement.</li>
<li>Keep signal wiring segregated from drive power wiring.</li>
<li>Observe any restrictions on switching devices between the drive and motor.</li>
<li>Follow the manufacturer's discharge time for the DC bus before servicing.</li>
<li>Verify drive parameter settings before commissioning.</li>
</ul>
<p>Never assume the drive's DC bus is safe immediately after supply isolation. Stored energy can remain present.</p>
<h3 id="112-servo-drive-connections">11.2 Servo-drive connections</h3>
<p>Servo systems may include:</p>
<ul>
<li>Drive input power.</li>
<li>Motor power.</li>
<li>Protective earth and bonding.</li>
<li>Encoder or feedback cable.</li>
<li>Brake wiring, where applicable.</li>
<li>Digital and analog control I/O.</li>
<li>Industrial network connections.</li>
</ul>
<p>Incorrect feedback wiring can cause alarms or unpredictable behavior. Incorrect brake wiring can allow a vertical or gravity-loaded axis to move unexpectedly.</p>
<p>Use the approved servo commissioning procedure, and verify mechanical safety before enabling the axis.</p>
<h2 id="12-communication-and-network-connections">12. Communication and Network Connections</h2>
<p>Industrial communication wiring connects PLCs, HMIs, drives, remote I/O, gateways, and supervisory systems.</p>
<h3 id="121-ethernet-connections">12.1 Ethernet connections</h3>
<p>Check:</p>
<ul>
<li>Correct port and device.</li>
<li>Cable type and connector.</li>
<li>Network topology and approved routing.</li>
<li>IP address and subnet configuration where relevant.</li>
<li>Shield continuity and bonding requirements.</li>
<li>Link status and switch diagnostics.</li>
<li>Separation from noisy power circuits.</li>
<li>Approved cable length and environmental rating.</li>
</ul>
<p>A physical link light only indicates a limited aspect of the connection. It does not prove that the IP configuration, protocol, device configuration, or application data is correct.</p>
<h3 id="122-serial-and-fieldbus-connections">12.2 Serial and fieldbus connections</h3>
<p>For RS-485 or other serial networks, verify the exact pinout, polarity, topology, termination, biasing, shielding, and grounding requirements.</p>
<p>Do not assume that two connectors with the same shape have the same pinout. A connector fitting physically is not evidence of electrical compatibility.</p>
<h3 id="123-network-labels">12.3 Network labels</h3>
<p>Cable and port labels should identify the relevant device, port, and cable ID according to the project's naming convention. This is particularly valuable when troubleshooting PLC-to-drive, PLC-to-HMI, and remote-I/O communication.</p>
<h2 id="13-protective-earth-and-panel-bonding">13. Protective Earth and Panel Bonding</h2>
<p>Protective earthing and bonding are essential parts of panel construction.</p>
<h3 id="131-typical-connections">13.1 Typical connections</h3>
<p>The approved design may require protective connections to:</p>
<ul>
<li>The panel PE terminal or earth bar.</li>
<li>Conductive enclosure parts.</li>
<li>The mounting plate.</li>
<li>Panel doors and removable conductive sections.</li>
<li>Drives and other equipment requiring PE.</li>
<li>Machine structures and field equipment.</li>
<li>Cable shields or EMC components where specified.</li>
</ul>
<p>A shield connection and a PE connection may interact, but their functions must remain clear in the design.</p>
<h3 id="132-important-checks">13.2 Important checks</h3>
<ul>
<li>PE conductors are correctly sized and terminated.</li>
<li>Protective connections are mechanically secure.</li>
<li>Bonding links are installed where required.</li>
<li>Painted surfaces do not compromise a required bonding contact.</li>
<li>Door bonding is provided where the design requires it.</li>
<li>The protective-earth arrangement is verified using the prescribed test method.</li>
<li>No unapproved use of a cable shield as PE is present.</li>
</ul>
<p>Never remove a required PE connection to eliminate electrical noise. Correct the EMC or bonding problem without compromising protection against electric shock.</p>
<h2 id="14-panel-cable-entry-glands-and-routing">14. Panel Cable Entry, Glands, and Routing</h2>
<p>Correct cable entry improves mechanical protection, maintainability, and EMC performance.</p>
<h3 id="141-cable-glands">14.1 Cable glands</h3>
<p>Select glands appropriate to:</p>
<ul>
<li>Cable diameter.</li>
<li>Cable construction.</li>
<li>Enclosure material and entry dimensions.</li>
<li>Environmental sealing requirements.</li>
<li>Strain relief.</li>
<li>Hazardous-area requirements, where applicable.</li>
<li>EMC shielding requirements.</li>
</ul>
<p>An EMC gland must be compatible with the cable shield construction and mounting arrangement. A conventional sealing gland is not automatically an effective EMC termination.</p>
<h3 id="142-cable-routing-inside-the-panel">14.2 Cable routing inside the panel</h3>
<ul>
<li>Keep power and sensitive signal wiring segregated as specified.</li>
<li>Route conductors through suitable wire ducts.</li>
<li>Avoid sharp bends and excessive conductor tension.</li>
<li>Maintain the required bend radius.</li>
<li>Keep wiring away from hot components and moving parts.</li>
<li>Avoid obstructing ventilation or cooling paths.</li>
<li>Maintain access to terminals, fuses, and serviceable components.</li>
<li>Prevent loose strands and wire offcuts from remaining inside the panel.</li>
<li>Maintain clear separation between circuits where required by insulation and safety rules.</li>
</ul>
<p>Cable ducts should not be overfilled. Excessive fill makes maintenance difficult and can interfere with heat dissipation and future modifications.</p>
<h2 id="15-torque-contact-resistance-and-connection-quality">15. Torque, Contact Resistance, and Connection Quality</h2>
<p>An electrical connection must provide a reliable conductive path and withstand the expected mechanical and thermal conditions.</p>
<h3 id="151-why-torque-matters">15.1 Why torque matters</h3>
<p>Insufficient tightening can create a high-resistance connection. Excessive tightening can damage terminals, strip threads, deform conductors, or reduce contact reliability.</p>
<p>For a simplified resistive connection, the heat generated is:</p>
<div class="math-display">\[ P=I^2R \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(P\)</span> is the power dissipated as heat.</li>
<li><span class="math-inline">\(I\)</span> is the current through the connection.</li>
<li><span class="math-inline">\(R\)</span> is the connection resistance.</li>
</ul>
<p>Even a small resistance can cause substantial heating at high current.</p>
<h3 id="152-good-practices">15.2 Good practices</h3>
<ul>
<li>Use the specified torque tool and value where required.</li>
<li>Follow the terminal manufacturer's conductor-preparation instructions.</li>
<li>Use the correct lug, ferrule, and crimp tooling.</li>
<li>Avoid mixing incompatible conductor materials or termination hardware.</li>
<li>Check for loose strands, insulation trapped in the contact area, and damaged threads.</li>
<li>Do not apply arbitrary retightening intervals without reference to the equipment and maintenance procedure.</li>
<li>Use thermography or other approved condition-monitoring methods where appropriate.</li>
</ul>
<h2 id="16-panel-connection-inspection-and-testing">16. Panel Connection Inspection and Testing</h2>
<p>Inspection should be performed before energization and again during commissioning as required.</p>
<h3 id="161-visual-inspection">16.1 Visual inspection</h3>
<p>Check:</p>
<ul>
<li>Correct component and terminal identification.</li>
<li>Wiring against the approved drawing.</li>
<li>Conductor size and type.</li>
<li>Ferrules, lugs, and crimp quality.</li>
<li>Terminal torque records where applicable.</li>
<li>Cable segregation and routing.</li>
<li>Protective-earth and bonding connections.</li>
<li>Correct fuse and protective-device ratings.</li>
<li>Connector seating and cable strain relief.</li>
<li>No loose tools, wire fragments, or foreign material.</li>
<li>Correct labels and drawing revision.</li>
</ul>
<h3 id="162-electrical-testing">16.2 Electrical testing</h3>
<p>The test plan depends on the equipment, applicable standards, voltage level, and project requirements.</p>
<p>Possible checks include:</p>
<ul>
<li>Protective-conductor continuity.</li>
<li>Bonding continuity.</li>
<li>Point-to-point wiring verification.</li>
<li>Supply-voltage and polarity checks.</li>
<li>Phase-sequence checks where applicable.</li>
<li>Insulation-resistance tests where suitable.</li>
<li>Protective-device and control-circuit verification.</li>
<li>PLC I/O checks.</li>
<li>Network communication checks.</li>
<li>Functional and interlock tests.</li>
</ul>
<p>Important: Insulation-resistance testing can damage PLCs, drives, electronic power supplies, surge-protection devices, and other connected electronics if performed incorrectly. Isolate or disconnect equipment as required by the approved test procedure and manufacturer instructions. Never apply a test voltage to connected electronics unless explicitly permitted.</p>
<h3 id="163-functional-verification">16.3 Functional verification</h3>
<p>After the required pre-energization checks and authorization:</p>
<ol>
<li>Energize the panel according to the commissioning procedure.</li>
<li>Verify the supply and control voltages.</li>
<li>Confirm that protective devices and power supplies behave as expected.</li>
<li>Check PLC and communication status.</li>
<li>Verify input and output signals using controlled methods.</li>
<li>Test interlocks and approved safety functions.</li>
<li>Test drive operation under safe conditions.</li>
<li>Record deviations and close them before handover.</li>
</ol>
<p>A machine should not be considered ready merely because the PLC powers up or the HMI displays its normal screen.</p>
<h2 id="17-common-panel-connection-faults">17. Common Panel Connection Faults</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible cause</th>
<th>Recommended checks</th>
</tr>
</thead>
<tbody>
<tr>
<td>PLC does not power up</td>
<td>Missing supply, incorrect polarity, protection open</td>
<td>Verify supply, protection, wiring, and device ratings</td>
</tr>
<tr>
<td>Sensor does not operate</td>
<td>Incorrect supply, pinout, output type, or wiring</td>
<td>Check sensor data sheet and PLC input circuit</td>
</tr>
<tr>
<td>PLC input remains OFF</td>
<td>Open circuit, wrong terminal, incorrect common, failed sensor</td>
<td>Perform approved point-to-point checks</td>
</tr>
<tr>
<td>PLC output does not operate the load</td>
<td>Incorrect output type, overload, missing supply, wiring fault</td>
<td>Check module rating, circuit protection, and load circuit</td>
</tr>
<tr>
<td>Contactor chatters</td>
<td>Incorrect coil voltage, unstable control supply, loose connection</td>
<td>Measure the control supply and inspect the coil circuit</td>
</tr>
<tr>
<td>Motor rotates in the wrong direction</td>
<td>Incorrect phase sequence or drive configuration</td>
<td>Follow the approved motor or drive direction-correction procedure</td>
</tr>
<tr>
<td>VFD trips during operation</td>
<td>Wiring fault, parameter mismatch, load issue, or EMC problem</td>
<td>Review drive diagnostics, motor data, wiring, and installation</td>
</tr>
<tr>
<td>Analog value is unstable</td>
<td>Incorrect reference, shielding issue, wiring fault, interference</td>
<td>Check raw signal, routing, shield termination, and configuration</td>
</tr>
<tr>
<td>Network device is unreachable</td>
<td>Incorrect port, cable fault, IP configuration, or network setup</td>
<td>Verify physical link, device configuration, and switch diagnostics</td>
</tr>
<tr>
<td>Terminal overheats</td>
<td>Loose or unsuitable connection, excessive current</td>
<td>Isolate safely and inspect the connection and circuit rating</td>
</tr>
<tr>
<td>Safety function fails verification</td>
<td>Wiring, configuration, device, or validation issue</td>
<td>Stop commissioning and follow the approved safety validation procedure</td>
</tr>
</tbody>
</table>
<h2 id="18-common-panel-connection-mistakes">18. Common Panel Connection Mistakes</h2>
<ul>
<li>Wiring from an outdated drawing.</li>
<li>Confusing terminal numbers with PLC addresses.</li>
<li>Ignoring the specified polarity of DC devices.</li>
<li>Mixing neutral, 0 V DC, and PE.</li>
<li>Using the wrong cable size or terminal type.</li>
<li>Connecting a PLC output directly to an incompatible load.</li>
<li>Omitting required branch protection.</li>
<li>Failing to verify PNP/NPN sensor compatibility.</li>
<li>Using the wrong connector pinout.</li>
<li>Routing encoder and analog cables with noisy power wiring contrary to the design.</li>
<li>Leaving protective-earth or bonding connections incomplete.</li>
<li>Applying an insulation tester to connected electronics without checking the approved procedure.</li>
<li>Energizing before completing inspection and required tests.</li>
<li>Failing to update as-built drawings after approved modifications.</li>
</ul>
<h2 id="19-practical-example-plc-controlled-motor-panel">19. Practical Example: PLC-Controlled Motor Panel</h2>
<p>Consider a panel containing a PLC, 24 V DC power supply, interface relay, VFD, motor, proximity sensor, and HMI.</p>
<h3 id="191-functional-connection-overview">19.1 Functional connection overview</h3>
<pre><code>Incoming Electrical Supply
        ↓
Main Isolation and Protection
        ↓
Panel Power Distribution
        ↓
VFD
        ↓
Motor

Control Power
        ↓
24 V DC Power Supply
        ↓
PLC / Sensor / Interface Relay

Proximity Sensor
        ↓
PLC Digital Input

PLC Digital Output
        ↓
Interface Relay, If Required
        ↓
VFD Control Input or Approved Command Interface

PLC
        ↔
HMI / Industrial Network
</code></pre>
<p>The exact power, control, safety, and communication circuits must follow the equipment manuals and approved electrical drawings. A safety-related stop function must not be implemented solely through an ordinary PLC output unless the engineered safety architecture explicitly supports the required function.</p>
<h3 id="192-commissioning-sequence">19.2 Commissioning sequence</h3>
<ol>
<li>Verify the panel identification, drawings, and component ratings.</li>
<li>Inspect incoming power, protection, and PE connections.</li>
<li>Check terminal numbering and wire identification.</li>
<li>Verify the 24 V DC supply and distribution.</li>
<li>Verify the sensor supply, output type, and PLC input address.</li>
<li>Confirm the VFD input and motor connections.</li>
<li>Verify the approved PLC-to-VFD command method.</li>
<li>Confirm the HMI and PLC communication configuration.</li>
<li>Perform the required protective, electrical, and point-to-point tests.</li>
<li>Energize under the approved commissioning procedure.</li>
<li>Verify input changes and command status.</li>
<li>Test motor operation and required interlocks under safe conditions.</li>
<li>Record results and update approved documentation.</li>
</ol>
<h2 id="20-panel-connection-documentation-and-handover">20. Panel Connection Documentation and Handover</h2>
<p>A maintainable panel requires more than correct wiring. Its documentation must allow another technician to understand, test, and repair the system.</p>
<p>Typical handover records include:</p>
<ul>
<li>Approved and as-built electrical drawings.</li>
<li>Panel layout and component list.</li>
<li>Terminal plans and cable schedules.</li>
<li>Wire-numbering and ferruling records.</li>
<li>Protective-earth and bonding test results.</li>
<li>Electrical inspection and test records.</li>
<li>PLC I/O verification results.</li>
<li>Network settings and approved device configuration records.</li>
<li>VFD and servo parameter backups where required.</li>
<li>Open defect list and corrective-action records.</li>
<li>Commissioning and safety-validation records.</li>
<li>Spare-parts and critical-component information.</li>
</ul>
<p>Record the actual installed configuration. A drawing that describes the original design but not the modified panel is a maintenance trap disguised as documentation.</p>
<h2 id="21-interview-questions-and-answers">21. Interview Questions and Answers</h2>
<p>Q1. What is panel connection?</p>
<p>It is the process of connecting panel components and field devices according to approved electrical drawings, equipment specifications, and applicable safety requirements.</p>
<p>Q2. Why are electrical drawings important during panel wiring?</p>
<p>They define circuit function, terminal assignments, conductor identification, protection, interconnections, and the intended system architecture.</p>
<p>Q3. What is the difference between power wiring and control wiring?</p>
<p>Power wiring delivers electrical energy to loads, while control wiring carries commands, feedback, and logic signals.</p>
<p>Q4. What is the purpose of a terminal block?</p>
<p>It provides an organized and maintainable connection point between conductors, components, and field wiring.</p>
<p>Q5. Why are ferrules used?</p>
<p>Suitable ferrules help terminate stranded conductors in compatible terminals and improve conductor handling when installed with the correct tooling.</p>
<p>Q6. Why must terminal torque be controlled?</p>
<p>Incorrect torque can cause high contact resistance, overheating, mechanical damage, or unreliable connections.</p>
<p>Q7. What is the difference between 0 V DC and PE?</p>
<p>0 V DC is the designated DC return or reference. PE is the protective-earth conductor. Any intentional bonding between them must follow the design.</p>
<p>Q8. What should be checked before connecting a PLC sensor?</p>
<p>Verify sensor supply, output type, polarity, pinout, PLC input compatibility, terminal assignment, and cable identification.</p>
<p>Q9. Why should PLC outputs not automatically drive every load directly?</p>
<p>The output module may not support the load's voltage, current, inrush, or inductive switching requirements. An interface relay or other approved interface may be necessary.</p>
<p>Q10. What is point-to-point testing?</p>
<p>It verifies that each conductor connects the intended source terminal to the correct destination terminal.</p>
<p>Q11. Why can insulation-resistance testing damage automation equipment?</p>
<p>The test voltage may exceed the permitted voltage of connected electronic devices. Equipment must be isolated or disconnected according to the approved procedure.</p>
<p>Q12. What is the purpose of as-built drawings?</p>
<p>They record the actual installed configuration, including approved changes, so future maintenance and troubleshooting can be performed accurately.</p>
<p>Q13. What should be done if the installed wiring does not match the drawing?</p>
<p>Stop the affected work, verify the discrepancy, obtain the required engineering approval, correct the wiring or drawing as authorized, and record the final configuration.</p>
<p>Q14. Why is panel inspection required before energization?</p>
<p>It helps identify wiring errors, missing protective connections, incorrect component ratings, mechanical defects, and other conditions that could cause equipment damage or injury.</p>
<h2 id="22-final-panel-connection-checklist">22. Final Panel Connection Checklist</h2>
<ul>
<li>Current approved electrical drawings are available.</li>
<li>Component models and ratings match the design.</li>
<li>Incoming supply and protective devices are verified.</li>
<li>Conductor sizes and terminal types are correct.</li>
<li>Wire numbers, ferrules, and cable IDs are legible.</li>
<li>Terminations are correctly prepared and tightened.</li>
<li>PLC I/O wiring matches the I/O list.</li>
<li>Sensors and actuators are electrically compatible.</li>
<li>Drive power, control, and feedback connections match the manuals.</li>
<li>Communication wiring and network settings are verified.</li>
<li>Protective-earth and bonding connections are complete.</li>
<li>Shielding and cable segregation match the EMC design.</li>
<li>Required electrical tests are completed and recorded.</li>
<li>Safety functions are verified according to the approved procedure.</li>
<li>Drawings and configuration records reflect approved changes.</li>
<li>Defects are documented and resolved before release.</li>
</ul>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\12_Site_Exec\03_Software\01_PLC_HMI_Loading - PLC/HMI loading</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
