<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>PLC/HMI Loading</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">PLC/HMI Loading</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition-and-purpose">1. Definition and Purpose</a></li>
<li><a href="#2-why-plchmi-loading-matters-during-site-execution">2. Why PLC/HMI Loading Matters During Site Execution</a></li>
<li><a href="#3-plc-and-hmi-different-loading-requirements">3. PLC and HMI: Different Loading Requirements</a></li>
<li><a href="#4-the-software-loading-architecture">4. The Software Loading Architecture</a></li>
<li><a href="#5-essential-terminology">5. Essential Terminology</a></li>
<li><a href="#6-pre-loading-preparation">6. Pre-Loading Preparation</a><ul>
<li><a href="#61-identify-the-target-device">6.1 Identify the target device</a></li>
<li><a href="#62-project-compatibility-checks">6.2 Project compatibility checks</a></li>
</ul>
</li>
<li><a href="#7-backups-before-loading">7. Backups Before Loading</a><ul>
<li><a href="#71-what-to-back-up">7.1 What to back up</a></li>
<li><a href="#72-upload-is-not-always-a-complete-backup">7.2 Upload is not always a complete backup</a></li>
<li><a href="#73-backup-naming-convention">7.3 Backup naming convention</a></li>
</ul>
</li>
<li><a href="#8-plc-loading-procedure">8. PLC Loading Procedure</a><ul>
<li><a href="#step-1-establish-machine-safety">Step 1: Establish machine safety</a></li>
<li><a href="#step-2-open-the-approved-project">Step 2: Open the approved project</a></li>
<li><a href="#step-3-compile-or-build">Step 3: Compile or build</a></li>
<li><a href="#step-4-connect-to-the-controller">Step 4: Connect to the controller</a></li>
<li><a href="#step-5-compare-and-inspect-the-download-preview">Step 5: Compare and inspect the download preview</a></li>
<li><a href="#step-6-download-the-project">Step 6: Download the project</a></li>
<li><a href="#step-7-verify-controller-status">Step 7: Verify controller status</a></li>
<li><a href="#step-8-perform-functional-testing">Step 8: Perform functional testing</a></li>
</ul>
</li>
<li><a href="#9-hmi-loading-procedure">9. HMI Loading Procedure</a><ul>
<li><a href="#step-1-verify-the-hmi-project">Step 1: Verify the HMI project</a></li>
<li><a href="#step-2-build-or-compile-the-hmi-application">Step 2: Build or compile the HMI application</a></li>
<li><a href="#step-3-connect-to-the-hmi">Step 3: Connect to the HMI</a></li>
<li><a href="#step-4-transfer-the-runtime-application">Step 4: Transfer the runtime application</a></li>
<li><a href="#step-5-start-and-verify-the-runtime">Step 5: Start and verify the runtime</a></li>
</ul>
</li>
<li><a href="#10-manufacturer-specific-engineering-environments">10. Manufacturer-Specific Engineering Environments</a></li>
<li><a href="#11-plc-loading-important-siemens-concepts">11. PLC Loading: Important Siemens Concepts</a></li>
<li><a href="#12-plc-loading-allen-bradley-concepts">12. PLC Loading: Allen-Bradley Concepts</a></li>
<li><a href="#13-plc-loading-mitsubishi-concepts">13. PLC Loading: Mitsubishi Concepts</a></li>
<li><a href="#14-hmi-loading-important-technical-details">14. HMI Loading: Important Technical Details</a><ul>
<li><a href="#141-editable-project-versus-runtime">14.1 Editable project versus runtime</a></li>
<li><a href="#142-plc-communication-configuration">14.2 PLC communication configuration</a></li>
<li><a href="#143-recipes-and-runtime-data">14.3 Recipes and runtime data</a></li>
</ul>
</li>
<li><a href="#15-firmware-and-version-compatibility">15. Firmware and Version Compatibility</a><ul>
<li><a href="#compatibility-verification-sequence">Compatibility verification sequence</a></li>
</ul>
</li>
<li><a href="#16-safety-related-plc-and-hmi-loading">16. Safety-Related PLC and HMI Loading</a></li>
<li><a href="#17-cybersecurity-and-change-control">17. Cybersecurity and Change Control</a></li>
<li><a href="#18-common-plchmi-loading-faults">18. Common PLC/HMI Loading Faults</a></li>
<li><a href="#19-troubleshooting-method">19. Troubleshooting Method</a></li>
<li><a href="#20-software-loading-records-and-handover">20. Software Loading Records and Handover</a></li>
<li><a href="#21-practical-site-example-plc-replacement">21. Practical Site Example: PLC Replacement</a><ul>
<li><a href="#procedure">Procedure</a></li>
</ul>
</li>
<li><a href="#22-practical-site-example-hmi-replacement">22. Practical Site Example: HMI Replacement</a><ul>
<li><a href="#procedure_1">Procedure</a></li>
</ul>
</li>
<li><a href="#23-plchmi-loading-checklist">23. PLC/HMI Loading Checklist</a><ul>
<li><a href="#before-loading">Before loading</a></li>
<li><a href="#during-loading">During loading</a></li>
<li><a href="#after-loading">After loading</a></li>
</ul>
</li>
<li><a href="#24-interview-questions-and-answers">24. Interview Questions and Answers</a></li>
<li><a href="#25-key-takeaways">25. Key Takeaways</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition-and-purpose">1. Definition and Purpose</h2>
<p>PLC/HMI loading is the process of transferring an approved control program, configuration, or project from an engineering computer into a PLC (Programmable Logic Controller), HMI (Human-Machine Interface), or related automation device.</p>
<p>In industrial site execution, loading is commonly performed during machine installation, commissioning, replacement of hardware, software upgrades, troubleshooting, and recovery after a device failure.</p>
<p>The objective is not merely to transfer a file. The loaded application must match the installed hardware, firmware, machine configuration, safety architecture, and approved software revision, and it must be verified before the machine is released for operation.</p>
<p>PLC/HMI loading typically involves:</p>
<ul>
<li>Identifying the correct PLC, HMI, and engineering software.</li>
<li>Verifying the approved project version and backup.</li>
<li>Checking hardware compatibility and firmware requirements.</li>
<li>Establishing a programming or communication connection.</li>
<li>Uploading from a device or downloading to a device, as appropriate.</li>
<li>Resolving compatibility or configuration differences.</li>
<li>Verifying the loaded program and device configuration.</li>
<li>Testing I/O, communication, interlocks, alarms, and machine functions.</li>
<li>Recording the final software revision and backup.</li>
</ul>
<p>Critical distinction: Downloading generally means transferring a project from the engineering computer to the device. Uploading generally means retrieving project data from the device to the engineering computer. Exact terminology and available functions vary by manufacturer and software platform.</p>
<h2 id="2-why-plchmi-loading-matters-during-site-execution">2. Why PLC/HMI Loading Matters During Site Execution</h2>
<p>A machine may be mechanically installed and electrically connected but still be unable to operate because the required software has not been loaded or verified.</p>
<p>Typical situations include:</p>
<ul>
<li>A new PLC CPU has been installed.</li>
<li>An HMI has been replaced following a display or hardware failure.</li>
<li>A controller requires the approved application after a hardware replacement.</li>
<li>A machine has been relocated and its communication configuration needs updating.</li>
<li>An engineering change has modified sequence logic, alarms, or interlocks.</li>
<li>The existing software backup must be restored.</li>
<li>A firmware or hardware revision requires an approved compatibility change.</li>
<li>A project must be transferred from the machine builder's engineering system to the plant's maintenance system.</li>
</ul>
<p>Incorrect loading can cause machine downtime, unexpected actuator movement, communication failures, loss of HMI functionality, or loss of an existing configuration.</p>
<h2 id="3-plc-and-hmi-different-loading-requirements">3. PLC and HMI: Different Loading Requirements</h2>
<table>
<thead>
<tr>
<th>Feature</th>
<th>PLC loading</th>
<th>HMI loading</th>
</tr>
</thead>
<tbody>
<tr>
<td>Main purpose</td>
<td>Load machine-control logic and controller configuration</td>
<td>Load operator screens and HMI application configuration</td>
</tr>
<tr>
<td>Typical content</td>
<td>Logic, hardware configuration, I/O assignments, tags, communication settings</td>
<td>Screens, navigation, tags, alarms, recipes, trends, scripts</td>
</tr>
<tr>
<td>Main risk</td>
<td>Incorrect sequence, outputs, interlocks, or controller configuration</td>
<td>Incorrect commands, misleading status, missing alarms, or communication failure</td>
</tr>
<tr>
<td>Typical verification</td>
<td>Controller status, I/O, sequence, interlocks, diagnostics</td>
<td>Screen operation, tag communication, alarms, navigation, and commands</td>
</tr>
<tr>
<td>Hardware dependency</td>
<td>CPU model, modules, firmware, and network configuration</td>
<td>HMI model, resolution, firmware/runtime, and communication drivers</td>
</tr>
<tr>
<td>Backup concerns</td>
<td>Source project, controller configuration, firmware and safety-related data where applicable</td>
<td>Editable HMI project, runtime application, settings, and any required data files</td>
</tr>
</tbody>
</table>
<p>The PLC and HMI are separate devices. Loading one does not automatically load the other unless the engineering environment explicitly supports a coordinated workflow.</p>
<h2 id="4-the-software-loading-architecture">4. The Software Loading Architecture</h2>
<pre><code>Engineering Computer
        ↓
Approved PLC/HMI Project
        ↓
Compatibility and Revision Verification
        ↓
Communication Connection
        ↓
Target Device Identification
        ↓
Download / Transfer
        ↓
Device Startup and Diagnostics
        ↓
Functional Verification
        ↓
Backup and Handover Records
</code></pre>
<p>This is a general workflow. The exact steps depend on the manufacturer's engineering software and the installed device.</p>
<h2 id="5-essential-terminology">5. Essential Terminology</h2>
<table>
<thead>
<tr>
<th>Term</th>
<th>Meaning</th>
<th>Site-execution significance</th>
</tr>
</thead>
<tbody>
<tr>
<td>Project</td>
<td>Engineering files defining an automation application</td>
<td>Source of the intended configuration</td>
</tr>
<tr>
<td>Source program</td>
<td>Editable program used for engineering and maintenance</td>
<td>Required for meaningful future modifications</td>
</tr>
<tr>
<td>Download</td>
<td>Transfer of engineering data to a device</td>
<td>Commonly used to load the approved application</td>
</tr>
<tr>
<td>Upload</td>
<td>Retrieve available device data into the engineering environment</td>
<td>May support backup or comparison, subject to platform limitations</td>
</tr>
<tr>
<td>Compile / Build</td>
<td>Convert and validate engineering data for the target platform</td>
<td>Identifies syntax, configuration, or compatibility errors</td>
</tr>
<tr>
<td>Firmware</td>
<td>Device-level software controlling the hardware platform</td>
<td>Must be compatible with the engineering project</td>
</tr>
<tr>
<td>Hardware configuration</td>
<td>Definition of CPU, modules, addresses, and other hardware</td>
<td>Must match the installed system</td>
</tr>
<tr>
<td>Runtime</td>
<td>Software environment executing an HMI application or other application</td>
<td>Must be compatible with the target device</td>
</tr>
<tr>
<td>Online</td>
<td>Engineering software is communicating with the physical device</td>
<td>Enables diagnostics and online verification</td>
</tr>
<tr>
<td>Offline</td>
<td>Engineering software is working with the project without a live device connection</td>
<td>Used for editing, compilation, and review</td>
</tr>
<tr>
<td>Compare</td>
<td>Check differences between engineering and device data</td>
<td>Helps prevent unintended overwrites</td>
</tr>
<tr>
<td>Retain / retentive data</td>
<td>Data configured to survive specified power cycles or restarts</td>
<td>May include counters, setpoints, or operating state</td>
</tr>
<tr>
<td>Recipe</td>
<td>A defined collection of process settings</td>
<td>May require separate backup or transfer</td>
</tr>
<tr>
<td>Checksum / signature</td>
<td>A calculated value or verification mechanism used by a platform</td>
<td>Can help establish integrity or identify a particular version</td>
</tr>
<tr>
<td>Safety signature</td>
<td>Platform-specific identifier for a safety-related application</td>
<td>Changes may require additional validation and authorization</td>
</tr>
</tbody>
</table>
<p>A successful compile does not prove that a project is safe, correct, or compatible with the actual machine. It only establishes that the engineering tool's applicable checks have passed.</p>
<h2 id="6-pre-loading-preparation">6. Pre-Loading Preparation</h2>
<p>Preparation is the most important stage because the wrong project can overwrite a working machine. A few minutes of verification can prevent hours of recovery work.</p>
<h3 id="61-identify-the-target-device">6.1 Identify the target device</h3>
<p>Record the following information before connecting:</p>
<table>
<thead>
<tr>
<th>Item</th>
<th>What to verify</th>
</tr>
</thead>
<tbody>
<tr>
<td>Machine</td>
<td>Correct machine number, station, or equipment ID</td>
</tr>
<tr>
<td>PLC</td>
<td>Manufacturer, exact CPU model, order number, and installed modules</td>
</tr>
<tr>
<td>HMI</td>
<td>Manufacturer, exact model, display resolution, and runtime platform</td>
</tr>
<tr>
<td>Firmware</td>
<td>Installed and required firmware versions</td>
</tr>
<tr>
<td>Engineering software</td>
<td>Software version, installed packages, and required licenses</td>
</tr>
<tr>
<td>Communication</td>
<td>Ethernet address, USB/serial connection, or approved programming path</td>
</tr>
<tr>
<td>Project</td>
<td>File name, revision, date, and engineering approval</td>
</tr>
<tr>
<td>Safety system</td>
<td>Safety CPU, safety application revision, signatures, and authorization requirements where applicable</td>
</tr>
<tr>
<td>Operating state</td>
<td>Current production state, active faults, and machine-safe condition</td>
</tr>
<tr>
<td>Backup</td>
<td>Verified recovery copy and relevant device configuration</td>
</tr>
</tbody>
</table>
<p>Never select a PLC based only on its IP address or a familiar device name. Confirm its identity using the engineering software and available hardware identification.</p>
<h3 id="62-project-compatibility-checks">6.2 Project compatibility checks</h3>
<p>Verify that the project matches the installed equipment.</p>
<ul>
<li>CPU type and firmware compatibility.</li>
<li>Installed I/O module types and hardware configuration.</li>
<li>Communication modules and network topology.</li>
<li>PLC program and library versions.</li>
<li>HMI hardware model and runtime version.</li>
<li>HMI-to-PLC tag references and communication drivers.</li>
<li>Required technology objects, add-on instructions, or function libraries.</li>
<li>Safety-related configuration and required validation.</li>
<li>Retentive data and machine-specific parameters.</li>
<li>Required passwords, access permissions, and project protection.</li>
</ul>
<p>A project can compile successfully yet still be inappropriate for the target machine. Compatibility is a technical requirement, not an administrative formality.</p>
<h2 id="7-backups-before-loading">7. Backups Before Loading</h2>
<p>Before modifying an operating machine, establish a recovery point.</p>
<h3 id="71-what-to-back-up">7.1 What to back up</h3>
<p>PLC</p>
<ul>
<li>The original engineering project.</li>
<li>The currently available controller application.</li>
<li>Hardware and network configuration.</li>
<li>Firmware and hardware identification records.</li>
<li>Retentive data or machine-specific values that must be preserved.</li>
<li>Safety-related application and associated verification records, where applicable.</li>
</ul>
<p>HMI</p>
<ul>
<li>The editable HMI engineering project.</li>
<li>The current runtime application, where retrievable.</li>
<li>Communication settings and controller references.</li>
<li>Recipes, user-management configuration, and required data files.</li>
<li>Relevant language, font, image, and library assets.</li>
<li>Device-specific configuration that may not be included in the application project.</li>
</ul>
<p>Machine records</p>
<ul>
<li>Existing alarms and fault conditions.</li>
<li>Current software revisions.</li>
<li>Active machine settings that may be affected.</li>
<li>Approved change request and rollback procedure.</li>
</ul>
<h3 id="72-upload-is-not-always-a-complete-backup">7.2 Upload is not always a complete backup</h3>
<p>An upload from a PLC or HMI may not recover the original editable project in full.</p>
<p>Possible limitations include:</p>
<ul>
<li>Missing source comments, symbolic names, or project organization.</li>
<li>Password-protected or know-how-protected program sections.</li>
<li>Missing external libraries and engineering dependencies.</li>
<li>Missing HMI source assets or editable screen definitions.</li>
<li>Device-specific data stored outside the main application.</li>
<li>Differences between the original project and the installed application.</li>
</ul>
<p>For this reason, maintain the approved source project separately from device uploads. Verify what the chosen platform can actually recover.</p>
<h3 id="73-backup-naming-convention">7.3 Backup naming convention</h3>
<p>Use a consistent naming format.</p>
<pre><code>MachineID_Device_ProjectRevision_Date
</code></pre>
<p>Example:</p>
<pre><code>M105_PLC_R03_2026-10-16
M105_HMI_R03_2026-10-16
</code></pre>
<p>These are illustrative names. Use the plant's controlled naming and revision system where one exists.</p>
<p>Keep the original backup unchanged. Perform engineering modifications on a separate working copy, and retain an identifiable record of the version approved for loading.</p>
<h2 id="8-plc-loading-procedure">8. PLC Loading Procedure</h2>
<p>The following procedure is generic. The exact menu names and device behavior vary by engineering software, CPU family, and firmware.</p>
<h3 id="step-1-establish-machine-safety">Step 1: Establish machine safety</h3>
<ul>
<li>Obtain authorization for the software change.</li>
<li>Inform production and relevant maintenance personnel.</li>
<li>Stop the machine using the approved operating procedure.</li>
<li>Place actuators and mechanical systems in the required safe state.</li>
<li>Isolate hazardous energy where the work requires it.</li>
<li>Prevent unexpected movement during testing.</li>
<li>Identify whether the download may stop or restart the CPU.</li>
<li>Confirm that safety-related systems and bypasses are handled under approved procedures.</li>
</ul>
<p>A PLC download can alter output behavior or restart control execution. Never assume that the machine will remain in its current physical state during the transfer.</p>
<h3 id="step-2-open-the-approved-project">Step 2: Open the approved project</h3>
<ol>
<li>Start the correct engineering software.</li>
<li>Open the approved project or a controlled working copy.</li>
<li>Verify the machine identifier and revision.</li>
<li>Confirm the intended CPU and module configuration.</li>
<li>Check project dependencies, libraries, and firmware requirements.</li>
<li>Confirm that the project is not an unverified file from another machine.</li>
</ol>
<h3 id="step-3-compile-or-build">Step 3: Compile or build</h3>
<p>Run the appropriate compile or build operation.</p>
<p>Check for:</p>
<ul>
<li>Syntax errors.</li>
<li>Invalid data types or references.</li>
<li>Hardware configuration errors.</li>
<li>Unsupported instructions or features.</li>
<li>Missing libraries.</li>
<li>Firmware or device compatibility issues.</li>
<li>Communication configuration problems.</li>
<li>Safety application errors where relevant.</li>
</ul>
<p>Resolve errors before downloading. Review warnings rather than dismissing them automatically.</p>
<h3 id="step-4-connect-to-the-controller">Step 4: Connect to the controller</h3>
<p>Establish the programming connection through the approved interface, such as Ethernet, USB, or a supported programming adapter.</p>
<p>Verify:</p>
<ul>
<li>The correct network interface is selected.</li>
<li>The target device is the intended controller.</li>
<li>The IP address or communication path is correct.</li>
<li>The controller's reported identity matches the project.</li>
<li>No unintended device is selected through an address conflict or duplicate network configuration.</li>
</ul>
<p>Do not change the IP address of an operating machine without checking network dependencies and obtaining authorization.</p>
<h3 id="step-5-compare-and-inspect-the-download-preview">Step 5: Compare and inspect the download preview</h3>
<p>Where the platform provides a comparison or load-preview function, inspect it before confirming the transfer.</p>
<p>Check whether the proposed operation changes:</p>
<ul>
<li>Program blocks or routines.</li>
<li>Hardware configuration.</li>
<li>I/O assignments.</li>
<li>Network addresses or communication settings.</li>
<li>Firmware or system data.</li>
<li>Retentive values.</li>
<li>Safety-related configuration.</li>
<li>Operating mode or controller state.</li>
</ul>
<p>Determine whether the operation requires stopping the CPU. If the proposed changes are unexpected, cancel the operation and investigate.</p>
<h3 id="step-6-download-the-project">Step 6: Download the project</h3>
<ol>
<li>Confirm that the approved target and project are selected.</li>
<li>Review all warnings and prompts.</li>
<li>Confirm the expected controller state during transfer.</li>
<li>Start the download only after the required authorization.</li>
<li>Monitor the transfer and check for errors.</li>
<li>Complete any required restart or mode transition under the approved procedure.</li>
</ol>
<p>Do not disconnect the programming cable, interrupt power, or close the engineering software during a transfer unless the manufacturer's recovery instructions explicitly require it.</p>
<h3 id="step-7-verify-controller-status">Step 7: Verify controller status</h3>
<p>After loading:</p>
<ul>
<li>Confirm the controller has reached the intended operating state.</li>
<li>Check diagnostics and fault buffers.</li>
<li>Verify that the expected program and configuration are present.</li>
<li>Confirm communication with remote I/O and other devices.</li>
<li>Check for module faults and missing hardware.</li>
<li>Verify that required data has been preserved or restored.</li>
<li>Confirm that the program revision matches the approved release.</li>
</ul>
<p>A successful transfer message alone is insufficient.</p>
<h3 id="step-8-perform-functional-testing">Step 8: Perform functional testing</h3>
<p>Test the machine using the approved commissioning or change-validation plan.</p>
<ul>
<li>Check PLC inputs against actual field-device states.</li>
<li>Verify output commands under controlled conditions.</li>
<li>Confirm interlocks and permissives.</li>
<li>Check the machine sequence.</li>
<li>Verify alarm generation and reset behavior.</li>
<li>Confirm drive and robot interface signals where relevant.</li>
<li>Test required fault-recovery behavior.</li>
<li>Validate safety functions using the approved safety validation process.</li>
</ul>
<p>Do not force outputs or bypass interlocks to make a test pass. Any diagnostic forcing must be authorized, controlled, recorded, and removed before release.</p>
<h2 id="9-hmi-loading-procedure">9. HMI Loading Procedure</h2>
<p>An HMI project is more than a collection of screens. It may include communication configuration, alarm definitions, recipes, user access, scripts, trends, and runtime settings.</p>
<h3 id="step-1-verify-the-hmi-project">Step 1: Verify the HMI project</h3>
<p>Confirm:</p>
<ul>
<li>Correct machine and project revision.</li>
<li>Correct HMI hardware model.</li>
<li>Correct screen dimensions and resolution.</li>
<li>Runtime compatibility.</li>
<li>Correct PLC controller reference.</li>
<li>Correct tag names and addresses.</li>
<li>Correct alarm, recipe, and trend configuration.</li>
<li>Required external assets and libraries.</li>
<li>User roles and access permissions.</li>
</ul>
<h3 id="step-2-build-or-compile-the-hmi-application">Step 2: Build or compile the HMI application</h3>
<p>Run the relevant validation or build operation.</p>
<p>Investigate:</p>
<ul>
<li>Invalid tags.</li>
<li>Missing PLC references.</li>
<li>Unsupported objects.</li>
<li>Script errors.</li>
<li>Invalid expressions.</li>
<li>Missing fonts or graphic assets.</li>
<li>Runtime compatibility warnings.</li>
<li>Alarm or recipe configuration errors.</li>
</ul>
<p>Resolve relevant errors before transferring the application.</p>
<h3 id="step-3-connect-to-the-hmi">Step 3: Connect to the HMI</h3>
<p>Verify the target device and the intended transfer path. Depending on the platform, this may use Ethernet, USB, removable storage, or a vendor-specific transfer mechanism.</p>
<p>Confirm that the transfer will not affect a different HMI on the same network.</p>
<h3 id="step-4-transfer-the-runtime-application">Step 4: Transfer the runtime application</h3>
<p>Use the manufacturer's approved transfer procedure.</p>
<p>Check the target device, transfer status, runtime version, and any prompts about overwriting the existing application.</p>
<p>Some systems build the runtime application on the engineering computer before transferring it. Others use a different packaging or installation process.</p>
<h3 id="step-5-start-and-verify-the-runtime">Step 5: Start and verify the runtime</h3>
<p>After the transfer:</p>
<ul>
<li>Confirm that the HMI runtime starts correctly.</li>
<li>Verify the startup screen and navigation.</li>
<li>Confirm PLC communication.</li>
<li>Check that displayed states match the actual machine.</li>
<li>Verify alarms, acknowledgements, and alarm history.</li>
<li>Check recipe handling and relevant operator permissions.</li>
<li>Confirm that trends and data logging work if configured.</li>
<li>Test command buttons under safe conditions.</li>
<li>Verify screen behavior after communication loss and recovery.</li>
</ul>
<p>A screen that displays values is not necessarily communicating correctly. Confirm that values are current, correctly mapped, and consistent with the controller.</p>
<h2 id="10-manufacturer-specific-engineering-environments">10. Manufacturer-Specific Engineering Environments</h2>
<p>The general principles remain the same, but project formats, transfer procedures, firmware dependencies, and online behavior differ.</p>
<table>
<thead>
<tr>
<th>Manufacturer or platform</th>
<th>PLC engineering environment</th>
<th>HMI engineering environment</th>
<th>Important consideration</th>
</tr>
</thead>
<tbody>
<tr>
<td>Siemens SIMATIC</td>
<td>TIA Portal with STEP 7; older systems may use SIMATIC Manager / STEP 7 Classic</td>
<td>WinCC in the relevant supported environment</td>
<td>Verify CPU family, firmware, hardware configuration, and project version</td>
</tr>
<tr>
<td>Rockwell Automation</td>
<td>Studio 5000 Logix Designer for applicable Logix controllers; other families use different tools</td>
<td>FactoryTalk View, View Designer, or another compatible platform</td>
<td>Verify controller revision, project compatibility, communication path, and runtime target</td>
</tr>
<tr>
<td>Mitsubishi Electric</td>
<td>GX Works2 or GX Works3 depending on the PLC family</td>
<td>GT Designer3 for applicable GOT HMI families</td>
<td>Verify PLC series, software version, device parameters, and HMI communication settings</td>
</tr>
<tr>
<td>Omron</td>
<td>Sysmac Studio or CX-Programmer depending on the controller</td>
<td>NA-series or NB-series engineering tools as applicable</td>
<td>Verify controller family, software compatibility, and network configuration</td>
</tr>
<tr>
<td>Schneider Electric</td>
<td>EcoStruxure Control Expert, Machine Expert, or other family-specific tools</td>
<td>Vijeo Designer or EcoStruxure Operator Terminal Expert as applicable</td>
<td>Verify hardware family, application compatibility, and HMI runtime requirements</td>
</tr>
<tr>
<td>Beckhoff</td>
<td>TwinCAT engineering environment</td>
<td>HMI solution appropriate to the installation</td>
<td>Verify runtime version, target configuration, and required licenses</td>
</tr>
</tbody>
</table>
<p>Do not select engineering software merely because it is available on the maintenance laptop. Select it based on the actual controller and HMI models.</p>
<h2 id="11-plc-loading-important-siemens-concepts">11. PLC Loading: Important Siemens Concepts</h2>
<p>For Siemens S7 systems, the engineering workflow commonly involves TIA Portal and STEP 7 for supported controller families.</p>
<p>Important concepts include:</p>
<ul>
<li>Device configuration: The configured CPU and modules must match the installed hardware.</li>
<li>Compile: The engineering software checks and prepares the project data.</li>
<li>Download to device: Transfers applicable project data to the controller.</li>
<li>Load preview: Helps identify the proposed changes and their implications.</li>
<li>Online diagnostics: Helps identify CPU, module, and communication problems.</li>
<li>Firmware compatibility: The CPU firmware and engineering project must support each other.</li>
</ul>
<p>For supported S7-1200 and S7-1500 configurations, downloads may include related program blocks, tags, and other dependent data. The exact scope depends on the selected operation and project changes.</p>
<p>An online connection does not guarantee that the offline project is identical to the running controller. Use the supported comparison functions when verifying differences.</p>
<p>Official documentation: Siemens STEP 7 compiling and downloading.</p>
<h2 id="12-plc-loading-allen-bradley-concepts">12. PLC Loading: Allen-Bradley Concepts</h2>
<p>For applicable Allen-Bradley Logix controllers, Studio 5000 Logix Designer is used to engineer and manage the controller project.</p>
<p>Important concepts include:</p>
<ul>
<li>Controller catalog number and revision.</li>
<li>Project compatibility with the target controller.</li>
<li>Communication path and controller identification.</li>
<li>Controller mode and the impact of switching modes.</li>
<li>Controller tags, routines, tasks, and I/O configuration.</li>
<li>Electronic keying and module compatibility, where configured.</li>
<li>Online edits and their approval requirements.</li>
<li>Retentive data and controller-specific settings.</li>
</ul>
<p>The controller's current state matters. A download can replace the application and change the controller's operating state, so it must be planned around the machine's safe state and production requirements.</p>
<p>Do not confuse upload, download, and online edit. An online edit is a distinct workflow with its own acceptance, testing, and operational risks.</p>
<h2 id="13-plc-loading-mitsubishi-concepts">13. PLC Loading: Mitsubishi Concepts</h2>
<p>For Mitsubishi MELSEC controllers, the appropriate engineering software depends on the PLC series. GX Works2 and GX Works3 are not interchangeable for every model.</p>
<p>Verify:</p>
<ul>
<li>PLC series and CPU model.</li>
<li>Project and device parameters.</li>
<li>Program and parameter compatibility.</li>
<li>Network configuration.</li>
<li>Special modules and their settings.</li>
<li>Device values that must be retained.</li>
<li>Whether the transfer changes the controller's operating state.</li>
</ul>
<p>For HMI applications, confirm compatibility between the HMI model, GT Designer version, project, and PLC communication settings.</p>
<h2 id="14-hmi-loading-important-technical-details">14. HMI Loading: Important Technical Details</h2>
<h3 id="141-editable-project-versus-runtime">14.1 Editable project versus runtime</h3>
<p>An editable HMI project is used for engineering changes. A runtime application is the deployed application executed on the target HMI.</p>
<p>These are not necessarily equivalent files.</p>
<table>
<thead>
<tr>
<th>Item</th>
<th>Editable project</th>
<th>Runtime application</th>
</tr>
</thead>
<tbody>
<tr>
<td>Purpose</td>
<td>Engineering and modification</td>
<td>Execution on the HMI</td>
</tr>
<tr>
<td>Screen objects</td>
<td>Usually available in editable form</td>
<td>Deployed in runtime form</td>
</tr>
<tr>
<td>Tag definitions</td>
<td>Used to configure application communication</td>
<td>Used by the deployed application</td>
</tr>
<tr>
<td>Source scripts and assets</td>
<td>May include editable source and dependencies</td>
<td>May contain compiled or packaged resources</td>
</tr>
<tr>
<td>Future engineering</td>
<td>Normally the preferred starting point</td>
<td>May not be sufficient for full reconstruction</td>
</tr>
</tbody>
</table>
<p>Preserve the editable project and its dependencies. Do not assume that a runtime upload will reproduce the original project completely.</p>
<h3 id="142-plc-communication-configuration">14.2 PLC communication configuration</h3>
<p>An HMI may communicate with a PLC through Ethernet, serial communication, or another supported network.</p>
<p>Verify:</p>
<ul>
<li>PLC address and HMI connection settings.</li>
<li>Correct communication driver.</li>
<li>Correct controller and tag references.</li>
<li>Data types and addressing.</li>
<li>Network accessibility.</li>
<li>Required protocol settings.</li>
<li>Device-specific communication limits.</li>
</ul>
<p>If the HMI shows communication errors after loading, check the physical network, addressing, driver, controller reference, and device diagnostics before changing the PLC logic.</p>
<h3 id="143-recipes-and-runtime-data">14.3 Recipes and runtime data</h3>
<p>Recipes, operator settings, alarm history, and trends may be stored in the HMI, PLC, or an external system.</p>
<p>Before replacement or download, identify which data must be preserved and where it is stored. A successful application transfer does not guarantee that this runtime data has been retained.</p>
<h2 id="15-firmware-and-version-compatibility">15. Firmware and Version Compatibility</h2>
<p>Firmware is the device-level software that supports the hardware's operation. It is distinct from the PLC application or HMI project.</p>
<p>Potential compatibility problems include:</p>
<ul>
<li>A project created for a newer CPU firmware.</li>
<li>An engineering tool that does not support the installed device.</li>
<li>A hardware module that is missing from the project's hardware catalog.</li>
<li>A runtime application that is incompatible with the HMI firmware.</li>
<li>A library or instruction that requires a newer software version.</li>
<li>A project conversion that changes configuration or application behavior.</li>
</ul>
<h3 id="compatibility-verification-sequence">Compatibility verification sequence</h3>
<ol>
<li>Record the actual device model and firmware.</li>
<li>Identify the engineering software version.</li>
<li>Check the project version and required device support.</li>
<li>Review manufacturer compatibility documentation.</li>
<li>Identify any required project conversion or firmware change.</li>
<li>Evaluate the effect on existing application behavior and backups.</li>
<li>Obtain approval before performing a firmware update.</li>
<li>Validate the application after the change.</li>
</ol>
<p>Do not update firmware merely to eliminate a compatibility warning. Firmware updates can affect existing projects, modules, communications, and recovery procedures.</p>
<h2 id="16-safety-related-plc-and-hmi-loading">16. Safety-Related PLC and HMI Loading</h2>
<p>Safety-related automation requires a stricter process than ordinary application loading.</p>
<p>Examples include safety PLCs, fail-safe I/O, safety relays, and safety-rated drive functions.</p>
<p>Key requirements may include:</p>
<ul>
<li>Authorized personnel and controlled access.</li>
<li>Approved safety application and revision.</li>
<li>Correct safety hardware configuration.</li>
<li>Appropriate safety signature or equivalent verification.</li>
<li>Required password or access protection.</li>
<li>Documented change approval.</li>
<li>Validation of the safety functions affected by the change.</li>
<li>Formal recording of test results and acceptance.</li>
</ul>
<p>An HMI emergency-stop graphic or software button is not automatically a safety-rated emergency-stop function.</p>
<p>A safety function must be implemented and validated through the designed safety architecture. Never bypass safety logic or modify safety parameters merely to make the machine run.</p>
<h2 id="17-cybersecurity-and-change-control">17. Cybersecurity and Change Control</h2>
<p>PLC and HMI engineering stations can modify production equipment. Access and software handling should therefore be controlled.</p>
<p>Recommended practices include:</p>
<ul>
<li>Use approved engineering laptops and software versions.</li>
<li>Maintain authorized access to controllers and projects.</li>
<li>Verify the source of received project files.</li>
<li>Scan files according to plant cybersecurity procedures.</li>
<li>Store backups in approved locations with suitable access control.</li>
<li>Avoid unapproved internet connections to production networks.</li>
<li>Use approved removable media and transfer methods.</li>
<li>Record who performed the change and when.</li>
<li>Keep an auditable revision history.</li>
<li>Avoid sharing passwords in project comments or general maintenance records.</li>
<li>Restore normal access controls after commissioning.</li>
</ul>
<p>An approved change should have a traceable link between the request, engineering revision, downloaded application, validation results, and handover record.</p>
<h2 id="18-common-plchmi-loading-faults">18. Common PLC/HMI Loading Faults</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible cause</th>
<th>Recommended action</th>
</tr>
</thead>
<tbody>
<tr>
<td>PLC not found</td>
<td>Wrong interface, IP address, cable, or network path</td>
<td>Verify the physical connection and approved communication settings</td>
</tr>
<tr>
<td>Wrong controller detected</td>
<td>Incorrect target selection or duplicate address</td>
<td>Stop and verify the actual device identity</td>
</tr>
<tr>
<td>Compile fails</td>
<td>Syntax error, unsupported instruction, or missing library</td>
<td>Review diagnostics and correct the project</td>
</tr>
<tr>
<td>Hardware configuration mismatch</td>
<td>Project differs from installed hardware</td>
<td>Compare the configured and actual modules</td>
</tr>
<tr>
<td>Download rejected</td>
<td>Incompatible firmware, access restriction, or configuration issue</td>
<td>Review the exact diagnostic and compatibility requirements</td>
</tr>
<tr>
<td>Controller stops after download</td>
<td>Expected mode transition, startup fault, or application issue</td>
<td>Follow the recovery procedure and inspect diagnostics</td>
</tr>
<tr>
<td>PLC reports I/O faults</td>
<td>Missing modules, incorrect configuration, or communication problem</td>
<td>Check module identity, configuration, and fieldbus status</td>
</tr>
<tr>
<td>HMI runtime will not start</td>
<td>Incompatible runtime, invalid application, or device issue</td>
<td>Check the target model, runtime version, and application diagnostics</td>
</tr>
<tr>
<td>HMI shows communication error</td>
<td>Incorrect PLC address, driver, route, or network issue</td>
<td>Verify communication configuration and physical connectivity</td>
</tr>
<tr>
<td>HMI values are incorrect</td>
<td>Wrong tags, addressing, data types, or scaling</td>
<td>Compare the displayed values with PLC data and the approved tag map</td>
</tr>
<tr>
<td>Alarms are missing</td>
<td>Incorrect alarm configuration, tag mapping, or trigger conditions</td>
<td>Test alarm definitions and their source signals</td>
</tr>
<tr>
<td>Recipe values are lost</td>
<td>Runtime data not preserved during replacement or transfer</td>
<td>Restore verified data using the approved method</td>
</tr>
<tr>
<td>Project differs from controller</td>
<td>Wrong project revision or unrecorded online changes</td>
<td>Compare the online and offline versions and reconcile under change control</td>
</tr>
<tr>
<td>Download fails midway</td>
<td>Connection interruption, power issue, or software/device fault</td>
<td>Preserve diagnostics and follow the manufacturer's recovery instructions</td>
</tr>
</tbody>
</table>
<h2 id="19-troubleshooting-method">19. Troubleshooting Method</h2>
<p>Use a structured method instead of repeatedly downloading the project and hoping the controller eventually develops a sense of cooperation.</p>
<ol>
<li>Identify the symptom: Record the exact error message, diagnostic code, and device state.</li>
<li>Confirm the target: Verify the CPU or HMI model and communication path.</li>
<li>Check the project: Confirm the file, revision, compile status, and compatibility.</li>
<li>Check the connection: Inspect network settings, cables, ports, and access restrictions.</li>
<li>Review device diagnostics: Determine whether the problem is related to hardware, firmware, configuration, or application logic.</li>
<li>Check the transfer stage: Identify whether the failure occurred during connection, validation, download, startup, or runtime operation.</li>
<li>Protect the existing state: Avoid unnecessary resets, firmware changes, or repeated downloads.</li>
<li>Recover methodically: Use the approved backup and manufacturer procedure.</li>
<li>Validate the result: Repeat the required functional and safety checks.</li>
<li>Document the cause: Record the actual root cause and corrective action.</li>
</ol>
<p>Do not treat a communication failure as proof that the PLC program is faulty. The problem may be in the network path, engineering software, access configuration, or device compatibility.</p>
<h2 id="20-software-loading-records-and-handover">20. Software Loading Records and Handover</h2>
<p>After loading, record the configuration that was actually installed.</p>
<p>A useful record includes:</p>
<table>
<thead>
<tr>
<th>Record field</th>
<th>Example or expected content</th>
</tr>
</thead>
<tbody>
<tr>
<td>Machine ID</td>
<td>Unique machine or station identifier</td>
</tr>
<tr>
<td>Device ID</td>
<td>PLC or HMI tag</td>
</tr>
<tr>
<td>Hardware model</td>
<td>Actual installed model</td>
</tr>
<tr>
<td>Firmware/runtime</td>
<td>Actual installed version</td>
</tr>
<tr>
<td>Engineering software</td>
<td>Tool and version used</td>
</tr>
<tr>
<td>Project name</td>
<td>Approved source project</td>
</tr>
<tr>
<td>Project revision</td>
<td>Released software revision</td>
</tr>
<tr>
<td>Transfer date</td>
<td>Date of loading</td>
</tr>
<tr>
<td>Technician/engineer</td>
<td>Authorized person who performed the change</td>
</tr>
<tr>
<td>Change reference</td>
<td>Work order, change request, or approval number</td>
</tr>
<tr>
<td>Verification result</td>
<td>Compile, diagnostics, and functional-test results</td>
</tr>
<tr>
<td>Backup location</td>
<td>Controlled storage path or repository reference</td>
</tr>
<tr>
<td>Outstanding defects</td>
<td>Remaining issues and operational restrictions</td>
</tr>
</tbody>
</table>
<p>The final record should identify the version loaded, not merely the file that was intended to be loaded.</p>
<h2 id="21-practical-site-example-plc-replacement">21. Practical Site Example: PLC Replacement</h2>
<p>A machine has an S7-1500 PLC. The original CPU has failed, and a replacement CPU is being installed.</p>
<h3 id="procedure">Procedure</h3>
<ol>
<li>Confirm the replacement CPU model and supported firmware.</li>
<li>Identify the approved machine project and last known-good revision.</li>
<li>Review the hardware configuration and required modules.</li>
<li>Check whether IP addresses, device names, protection settings, and communication parameters must be restored.</li>
<li>Establish the approved safe state and obtain authorization.</li>
<li>Connect to the replacement CPU and verify its identity.</li>
<li>Compile the project for the target configuration.</li>
<li>Inspect the load preview and any compatibility warnings.</li>
<li>Download using the manufacturer-approved procedure.</li>
<li>Verify CPU status, module diagnostics, and remote I/O communication.</li>
<li>Confirm that required retentive or machine-specific data has been restored appropriately.</li>
<li>Test inputs, outputs, interlocks, sequence behavior, and communications.</li>
<li>Validate all affected safety functions under the approved procedure.</li>
<li>Save the verified project and record the installed revision.</li>
</ol>
<p>The replacement CPU may require configuration beyond the application logic. Do not assume that transferring the program alone restores every device setting or machine-specific value.</p>
<h2 id="22-practical-site-example-hmi-replacement">22. Practical Site Example: HMI Replacement</h2>
<p>An operator HMI has failed and is replaced with a compatible unit.</p>
<h3 id="procedure_1">Procedure</h3>
<ol>
<li>Confirm the exact replacement model and display specifications.</li>
<li>Retrieve the approved editable HMI project.</li>
<li>Verify its revision and runtime compatibility.</li>
<li>Check PLC communication settings and tag references.</li>
<li>Identify recipes, user settings, and runtime data that must be preserved.</li>
<li>Build and validate the application.</li>
<li>Transfer it using the approved method.</li>
<li>Start the HMI runtime and verify startup behavior.</li>
<li>Check PLC communication and compare displayed values against actual controller data.</li>
<li>Test navigation, alarms, acknowledgements, recipes, and permitted commands.</li>
<li>Verify user permissions and required security settings.</li>
<li>Record the new HMI model, software version, project revision, and test results.</li>
</ol>
<p>If the HMI powers up but displays stale or incorrect values, do not assume that the PLC program needs to be reloaded. First investigate the HMI communication configuration, tag mapping, and runtime diagnostics.</p>
<h2 id="23-plchmi-loading-checklist">23. PLC/HMI Loading Checklist</h2>
<h3 id="before-loading">Before loading</h3>
<ul>
<li>Approved project and revision identified.</li>
<li>Actual target device verified.</li>
<li>Hardware and firmware compatibility checked.</li>
<li>Engineering software and required libraries verified.</li>
<li>Existing application and relevant data backed up.</li>
<li>Machine safe state and required authorization established.</li>
<li>Production and maintenance personnel informed as required.</li>
<li>Download impact and rollback procedure reviewed.</li>
</ul>
<h3 id="during-loading">During loading</h3>
<ul>
<li>Correct communication interface selected.</li>
<li>Target device identity verified.</li>
<li>Project compiled or validated.</li>
<li>Download preview and warnings reviewed.</li>
<li>Expected controller state confirmed.</li>
<li>Transfer completed without unresolved errors.</li>
</ul>
<h3 id="after-loading">After loading</h3>
<ul>
<li>CPU and HMI status verified.</li>
<li>Hardware and communication diagnostics checked.</li>
<li>Program and project revisions recorded.</li>
<li>PLC inputs and outputs verified.</li>
<li>HMI tags, alarms, and commands tested.</li>
<li>Interlocks and affected safety functions validated.</li>
<li>Retentive data and required runtime data verified.</li>
<li>Final backup stored in the approved location.</li>
<li>Handover records updated and defects documented.</li>
</ul>
<h2 id="24-interview-questions-and-answers">24. Interview Questions and Answers</h2>
<p>Q1. What is PLC loading?</p>
<p>It is the process of transferring an approved PLC application and relevant configuration from the engineering environment to the target controller.</p>
<p>Q2. What is the difference between uploading and downloading?</p>
<p>Downloading generally transfers engineering data to the device. Uploading generally retrieves available device data into the engineering environment.</p>
<p>Q3. Why must a project be compiled before downloading?</p>
<p>Compilation checks the project for errors and prepares the relevant data for the target platform. It does not replace compatibility checks or machine validation.</p>
<p>Q4. Why is a backup required before loading?</p>
<p>A backup provides a recovery point and helps preserve the previous application, configuration, and required machine data.</p>
<p>Q5. Why can the uploaded PLC project differ from the original source project?</p>
<p>The device may not contain all editable source information, comments, libraries, external assets, or engineering metadata.</p>
<p>Q6. What is firmware compatibility?</p>
<p>It is the requirement that the controller's device-level software, engineering tool, project, and supported hardware configuration work together.</p>
<p>Q7. Why should the PLC identity be verified before download?</p>
<p>To prevent overwriting the wrong controller, particularly when multiple machines share the same network or similar device names.</p>
<p>Q8. What should be checked after PLC loading?</p>
<p>Controller status, diagnostics, I/O, communication, program revision, interlocks, sequence behavior, and affected safety functions.</p>
<p>Q9. Why is HMI loading different from PLC loading?</p>
<p>The HMI runs an operator-interface application, while the PLC executes machine-control logic. Their application formats, runtimes, and verification requirements differ.</p>
<p>Q10. Why might an HMI display a communication error after loading?</p>
<p>The PLC address, driver, tag mapping, network path, or communication settings may be incorrect or incompatible.</p>
<p>Q11. What is an as-loaded software record?</p>
<p>It is a controlled record of the actual application revision and device configuration installed on the machine, together with the transfer and verification results.</p>
<p>Q12. Can a successful download prove that a machine is ready for production?</p>
<p>No. The transfer must be followed by the required diagnostics, functional checks, and safety validation before the machine is released.</p>
<p>Q13. What is the difference between an online edit and a full download?</p>
<p>An online edit changes supported parts of a running controller's application through a controlled online workflow. A full download transfers the applicable project data and may require a controller state change.</p>
<p>Q14. What should be done if the wrong project is downloaded?</p>
<p>Follow the machine's approved recovery procedure, establish the safe state, restore the correct verified project and required data, validate the affected functions, and document the incident. Do not assume that reloading the previous file automatically restores all operating data.</p>
<h2 id="25-key-takeaways">25. Key Takeaways</h2>
<ul>
<li>PLC/HMI loading is a controlled engineering and commissioning activity, not just a file transfer.</li>
<li>Correct device identification, revision control, compatibility checks, and backups are essential.</li>
<li>An uploaded application may not reconstruct the original editable project.</li>
<li>PLC and HMI applications require separate, appropriate verification.</li>
<li>Firmware, hardware configuration, retentive data, and safety-related settings must be considered.</li>
<li>A successful download does not prove that the machine operates correctly.</li>
<li>Functional testing, safety validation, and controlled handover complete the loading process.</li>
</ul>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\12_Site_Exec\03_Software\02_Drive_Params - Drive parameters</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
