<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Energization</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Energization</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition-and-purpose">1. Definition and purpose</a></li>
<li><a href="#2-objectives-of-energization">2. Objectives of energization</a></li>
<li><a href="#3-where-energization-fits-in-commissioning">3. Where energization fits in commissioning</a></li>
<li><a href="#4-important-terminology">4. Important terminology</a></li>
<li><a href="#5-types-and-stages-of-energization">5. Types and stages of energization</a></li>
<li><a href="#6-pre-energization-readiness">6. Pre-energization readiness</a><ul>
<li><a href="#61-documentation-readiness">6.1 Documentation readiness</a></li>
<li><a href="#62-physical-readiness">6.2 Physical readiness</a></li>
<li><a href="#63-electrical-test-readiness">6.3 Electrical test readiness</a></li>
</ul>
</li>
<li><a href="#7-electrical-hazards-during-energization">7. Electrical hazards during energization</a></li>
<li><a href="#8-safety-controls-before-and-during-energization">8. Safety controls before and during energization</a><ul>
<li><a href="#81-authorization-and-control">8.1 Authorization and control</a></li>
<li><a href="#82-personnel-and-equipment-protection">8.2 Personnel and equipment protection</a></li>
</ul>
</li>
<li><a href="#9-controlled-energization-procedure">9. Controlled energization procedure</a><ul>
<li><a href="#step-1-confirm-the-exact-scope">Step 1: Confirm the exact scope</a></li>
<li><a href="#step-2-verify-completion-of-prerequisites">Step 2: Verify completion of prerequisites</a></li>
<li><a href="#step-3-confirm-personnel-and-work-area-status">Step 3: Confirm personnel and work-area status</a></li>
<li><a href="#step-4-verify-isolation-and-switching-boundaries">Step 4: Verify isolation and switching boundaries</a></li>
<li><a href="#step-5-confirm-the-supply-and-equipment-requirements">Step 5: Confirm the supply and equipment requirements</a></li>
<li><a href="#step-6-apply-power-under-the-approved-procedure">Step 6: Apply power under the approved procedure</a></li>
<li><a href="#step-7-observe-the-initial-response">Step 7: Observe the initial response</a></li>
<li><a href="#step-8-verify-the-result">Step 8: Verify the result</a></li>
<li><a href="#step-9-record-the-result-and-control-the-next-stage">Step 9: Record the result and control the next stage</a></li>
</ul>
</li>
<li><a href="#10-what-to-do-if-energization-fails">10. What to do if energization fails</a></li>
<li><a href="#11-common-equipment-specific-considerations">11. Common equipment-specific considerations</a><ul>
<li><a href="#111-plc-and-control-panels">11.1 PLC and control panels</a></li>
<li><a href="#112-vfds-and-servo-drives">11.2 VFDs and servo drives</a></li>
<li><a href="#113-motors-and-motor-starters">11.3 Motors and motor starters</a></li>
<li><a href="#114-industrial-robots">11.4 Industrial robots</a></li>
</ul>
</li>
<li><a href="#12-energization-records-and-acceptance-criteria">12. Energization records and acceptance criteria</a></li>
<li><a href="#13-common-mistakes-during-energization">13. Common mistakes during energization</a></li>
<li><a href="#14-interview-questions-and-answers">14. Interview questions and answers</a></li>
<li><a href="#15-practical-energization-readiness-checklist">15. Practical energization readiness checklist</a></li>
<li><a href="#16-key-takeaways">16. Key takeaways</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition-and-purpose">1. Definition and purpose</h2>
<p>Energization is the controlled process of applying electrical power to equipment, electrical systems, or an installation for the first time, after maintenance, or following a shutdown, so that the system can proceed to the next approved stage of commissioning.</p>
<p>In industrial commissioning, energization is a major transition from an electrically isolated installation to a system containing potentially hazardous electrical energy. It must be planned, authorized, executed, and verified under controlled conditions.</p>
<p>Energization does not automatically mean that the machine is ready for production. A panel may be energized while its outputs remain disabled, a PLC may be powered while its program is unverified, and a VFD may have control power without permission to run its motor.</p>
<p>The key principle is: energize only when the system is ready for the specific energization stage, the required checks are complete, and personnel are protected from the hazards introduced by applying power.</p>
<h2 id="2-objectives-of-energization">2. Objectives of energization</h2>
<ul>
<li>Apply electrical power in a controlled and approved sequence.</li>
<li>Confirm that the equipment is ready to receive power.</li>
<li>Prevent electric shock, arc flash, short circuits, fire, and equipment damage.</li>
<li>Identify wiring, installation, grounding, and component defects before they escalate.</li>
<li>Confirm that protective devices and required safety arrangements are suitable for the planned stage.</li>
<li>Establish a known electrical state for subsequent commissioning activities.</li>
<li>Record the energization status, test results, abnormalities, and approvals.</li>
<li>Prevent unauthorized switching, unexpected machine movement, and premature production operation.</li>
</ul>
<h2 id="3-where-energization-fits-in-commissioning">3. Where energization fits in commissioning</h2>
<p>Energization is one stage within a larger commissioning process. The exact sequence depends on the project, equipment, electrical design, and approved commissioning plan.</p>
<pre><code>Installation completion
        ↓
Mechanical and electrical inspections
        ↓
Pre-energization checks
        ↓
Required approvals and authorization
        ↓
Controlled energization
        ↓
Power supply verification
        ↓
Control power and equipment checks
        ↓
Functional and safety testing
        ↓
Controlled machine operation
        ↓
Performance verification and handover
</code></pre>
<p>The sequence is not identical for every installation. Some checks are performed before the first supply is applied, while others can only be completed after a particular power stage is available. These stages must be explicitly defined in the commissioning procedure.</p>
<p>For example, checking an incoming supply at an approved test point and verifying a powered PLC's diagnostic status are different activities with different hazards.</p>
<h2 id="4-important-terminology">4. Important terminology</h2>
<table>
<thead>
<tr>
<th>Term</th>
<th>Meaning</th>
</tr>
</thead>
<tbody>
<tr>
<td>Energization</td>
<td>Applying electrical energy to a system or equipment</td>
</tr>
<tr>
<td>De-energization</td>
<td>Removing electrical energy from a system or equipment</td>
</tr>
<tr>
<td>Isolation</td>
<td>Disconnecting equipment from relevant energy sources to prevent hazardous energy transfer</td>
</tr>
<tr>
<td>LOTO</td>
<td>Lockout/tagout used to control hazardous energy and prevent unauthorized re-energization</td>
</tr>
<tr>
<td>Pre-energization check</td>
<td>Inspection or test required before applying power</td>
</tr>
<tr>
<td>Incoming supply</td>
<td>Electrical power delivered to the installation from an upstream source</td>
</tr>
<tr>
<td>Auxiliary supply</td>
<td>Supply used for control, instrumentation, fans, heaters, or other auxiliary functions</td>
</tr>
<tr>
<td>Control power</td>
<td>Electrical power used by control circuits, PLCs, HMIs, relays, and related devices</td>
</tr>
<tr>
<td>Main power</td>
<td>Supply that delivers operating energy to major loads, such as motors or heaters</td>
</tr>
<tr>
<td>Interlock</td>
<td>A condition that prevents an operation unless specified requirements are satisfied</td>
</tr>
<tr>
<td>Protective device</td>
<td>Equipment such as a circuit breaker, fuse, or protective relay that provides a defined protection function</td>
</tr>
<tr>
<td>Functional test</td>
<td>Test confirming that a function behaves as intended</td>
</tr>
<tr>
<td>Commissioning hold point</td>
<td>A defined stage beyond which work cannot proceed until required checks or approvals are completed</td>
</tr>
<tr>
<td>As-built documentation</td>
<td>Records reflecting the installation as actually completed</td>
</tr>
</tbody>
</table>
<p>A crucial distinction: switching off equipment is not necessarily equivalent to isolating it, and an indicator showing that power is off does not prove the absence of hazardous voltage.</p>
<h2 id="5-types-and-stages-of-energization">5. Types and stages of energization</h2>
<p>Different electrical sections may be energized separately. This reduces the number of unknowns introduced at one time and makes abnormal conditions easier to isolate.</p>
<table>
<thead>
<tr>
<th>Energization stage</th>
<th>Typical equipment</th>
<th>Main objective</th>
</tr>
</thead>
<tbody>
<tr>
<td>Incoming supply</td>
<td>Main isolator, incoming switchgear, distribution panel</td>
<td>Establish the approved supply to the installation</td>
</tr>
<tr>
<td>Distribution</td>
<td>Branch circuits, control transformers, distribution boards</td>
<td>Confirm supply distribution and circuit behavior</td>
</tr>
<tr>
<td>Auxiliary power</td>
<td>Panel fans, cabinet heaters, instrumentation supplies</td>
<td>Verify auxiliary circuits and required environmental functions</td>
</tr>
<tr>
<td>Control power</td>
<td>PLCs, HMIs, relays, communication equipment</td>
<td>Confirm control-system power and diagnostic status</td>
</tr>
<tr>
<td>Drive power</td>
<td>VFDs, servo drives, motor starters</td>
<td>Verify the approved power stage and drive readiness</td>
</tr>
<tr>
<td>Load energization</td>
<td>Motors, heaters, actuators, process equipment</td>
<td>Apply energy to specific loads under controlled conditions</td>
</tr>
<tr>
<td>Operational energization</td>
<td>Complete machine or coordinated system</td>
<td>Prepare for approved functional operation</td>
</tr>
</tbody>
</table>
<p>These categories are not interchangeable, and a project may use different names. The commissioning plan must identify the exact equipment included in each stage.</p>
<p>For example, applying incoming power to a VFD does not necessarily authorize enabling its output or starting the connected motor.</p>
<h2 id="6-pre-energization-readiness">6. Pre-energization readiness</h2>
<p>Before applying power, the responsible team must confirm that the installation meets the requirements for the specific stage.</p>
<h3 id="61-documentation-readiness">6.1 Documentation readiness</h3>
<p>Check the availability and revision status of relevant documents:</p>
<ul>
<li>Approved electrical single-line diagrams.</li>
<li>Electrical schematics and wiring diagrams.</li>
<li>Panel layout and terminal plans.</li>
<li>Cable schedules and termination records.</li>
<li>Equipment nameplates and manufacturer instructions.</li>
<li>Protection settings and approved coordination information, where applicable.</li>
<li>Earthing and bonding details.</li>
<li>Completed inspection and test records.</li>
<li>Approved commissioning procedures and energization sequence.</li>
<li>Required permits, switching instructions, and authorization records.</li>
<li>Relevant risk assessments and JHA.</li>
<li>Approved deviations and outstanding-defect records.</li>
</ul>
<p>A drawing that does not reflect the installed wiring can cause the team to isolate the wrong source, apply power to an unintended circuit, or misinterpret an abnormal result.</p>
<h3 id="62-physical-readiness">6.2 Physical readiness</h3>
<p>Inspect the installation for:</p>
<ul>
<li>Correct equipment identification and ratings.</li>
<li>Correct cable type, size, routing, termination, and identification.</li>
<li>Secure terminals and connections completed to the specified requirements.</li>
<li>Correct phase and neutral arrangements where applicable.</li>
<li>Protective earthing and bonding completed and verified.</li>
<li>Required barriers, covers, and guards installed.</li>
<li>No loose wires, metal fragments, tools, or other foreign objects inside panels.</li>
<li>No visible insulation damage, moisture ingress, or contamination.</li>
<li>Correct installation of circuit breakers, fuses, contactors, and other components.</li>
<li>Correct separation of power and control wiring where required.</li>
<li>Correct cable gland, enclosure, and environmental protection arrangements.</li>
<li>Required interlocks and safety devices installed and not improperly bypassed.</li>
<li>Equipment mechanically secured and ready for the planned test.</li>
</ul>
<p>Visual inspection does not replace electrical testing or formal verification required by the project.</p>
<h3 id="63-electrical-test-readiness">6.3 Electrical test readiness</h3>
<p>The applicable inspection and test plan may require:</p>
<ul>
<li>Protective conductor continuity.</li>
<li>Insulation resistance testing.</li>
<li>Verification of wiring and terminal connections.</li>
<li>Earthing and bonding checks.</li>
<li>Verification of protective device selection and settings.</li>
<li>Cable identification and continuity checks.</li>
<li>Verification of phase sequence where relevant.</li>
<li>Functional checks of applicable protection and interlocking arrangements.</li>
</ul>
<p>Tests must be suitable for the equipment and performed according to approved procedures. Insulation resistance testing, for example, can damage connected electronic equipment if the test voltage is applied to circuits that should have been disconnected or protected.</p>
<p>Never assume that one universal checklist or test sequence applies to every PLC, VFD, servo drive, electronic power supply, or complete machine.</p>
<h2 id="7-electrical-hazards-during-energization">7. Electrical hazards during energization</h2>
<p>Applying power introduces hazards that may not have existed while the equipment was safely isolated.</p>
<table>
<thead>
<tr>
<th>Hazard</th>
<th>Possible cause</th>
<th>Potential consequence</th>
</tr>
</thead>
<tbody>
<tr>
<td>Electric shock</td>
<td>Contact with energized conductors</td>
<td>Serious injury or fatality</td>
</tr>
<tr>
<td>Arc flash</td>
<td>Electrical fault or short circuit under energized conditions</td>
<td>Severe burns, pressure effects, and other injuries</td>
</tr>
<tr>
<td>Short circuit</td>
<td>Incorrect wiring, loose conductor, damaged insulation, foreign object</td>
<td>High fault current, equipment damage, fire</td>
</tr>
<tr>
<td>Earth fault</td>
<td>Insulation failure or unintended connection to earth</td>
<td>Shock risk, protective-device operation, equipment damage</td>
</tr>
<tr>
<td>Overvoltage</td>
<td>Incorrect supply or configuration</td>
<td>Component failure and insulation damage</td>
</tr>
<tr>
<td>Undervoltage</td>
<td>Supply problem or excessive voltage drop</td>
<td>Contactor dropout, unstable operation, drive faults</td>
</tr>
<tr>
<td>Incorrect phase sequence</td>
<td>Incorrect phase connections</td>
<td>Wrong motor rotation or process malfunction</td>
</tr>
<tr>
<td>Unexpected motion</td>
<td>Output activation, automatic restart, incorrect control state</td>
<td>Crushing, collision, entanglement</td>
</tr>
<tr>
<td>Stored electrical energy</td>
<td>Charged capacitors or DC buses</td>
<td>Electric shock after the supply is disconnected</td>
</tr>
<tr>
<td>Thermal hazard</td>
<td>Fault current, overloaded connections, failed components</td>
<td>Overheating, burns, fire</td>
</tr>
<tr>
<td>Incorrect protection</td>
<td>Wrong ratings or settings, unsuitable device selection</td>
<td>Failure to clear a fault as intended</td>
</tr>
<tr>
<td>Control-system malfunction</td>
<td>Incorrect wiring, configuration, or logic</td>
<td>Unintended outputs or unsafe sequence</td>
</tr>
</tbody>
</table>
<p>Energization risk depends on the supply characteristics, available fault current, protective arrangements, equipment condition, and work method. The absence of visible defects does not establish that a system is safe to energize.</p>
<h2 id="8-safety-controls-before-and-during-energization">8. Safety controls before and during energization</h2>
<p>The work must follow the site's electrical safety rules, approved switching procedures, equipment instructions, and applicable legal requirements.</p>
<h3 id="81-authorization-and-control">8.1 Authorization and control</h3>
<ul>
<li>Identify the responsible person authorized to approve and perform the switching operation.</li>
<li>Confirm the equipment boundary and exact circuits to be energized.</li>
<li>Review the JHA and relevant permits.</li>
<li>Confirm completion of required pre-energization inspections and tests.</li>
<li>Resolve defects that prevent safe energization.</li>
<li>Confirm that all affected personnel have been informed.</li>
<li>Establish an exclusion zone and control access where required.</li>
<li>Ensure that the emergency response arrangements are suitable for the activity.</li>
<li>Confirm the approved sequence and hold points.</li>
</ul>
<p>Only authorized and suitably qualified personnel should perform electrical switching and verification activities within their assigned scope.</p>
<h3 id="82-personnel-and-equipment-protection">8.2 Personnel and equipment protection</h3>
<ul>
<li>Use PPE selected from the electrical risk assessment and applicable requirements.</li>
<li>Use appropriately rated and inspected test instruments.</li>
<li>Confirm instrument category, voltage rating, leads, probes, and condition are suitable for the measurement.</li>
<li>Use barriers and covers to prevent accidental contact.</li>
<li>Maintain the required approach distances and access restrictions.</li>
<li>Ensure that required guards and protective devices are installed.</li>
<li>Keep personnel clear of areas where energized equipment could cause injury.</li>
<li>Avoid unnecessary exposure to energized conductors.</li>
<li>Follow applicable arc-flash precautions and equipment-specific instructions.</li>
</ul>
<p>PPE is a supplementary control. It does not replace proper isolation, safe working methods, suitable equipment, or protection against foreseeable electrical faults.</p>
<h2 id="9-controlled-energization-procedure">9. Controlled energization procedure</h2>
<p>The following is a general planning framework. It is not a switching instruction for any particular installation. The approved site procedure and equipment-specific sequence take precedence.</p>
<h3 id="step-1-confirm-the-exact-scope">Step 1: Confirm the exact scope</h3>
<p>Identify the equipment, upstream source, downstream circuits, loads, and intended energization stage.</p>
<p>Check the single-line diagram and relevant schematics against the actual installation. Resolve discrepancies before proceeding.</p>
<h3 id="step-2-verify-completion-of-prerequisites">Step 2: Verify completion of prerequisites</h3>
<p>Confirm that all required inspections, tests, permits, approvals, and commissioning hold points have been completed.</p>
<p>Outstanding defects must be evaluated by the responsible personnel. A defect affecting electrical safety, protection, or the planned operating condition must not be dismissed merely to maintain the commissioning schedule.</p>
<h3 id="step-3-confirm-personnel-and-work-area-status">Step 3: Confirm personnel and work-area status</h3>
<p>Verify that personnel are clear of hazardous areas, tools and temporary materials have been removed, and affected teams understand the planned operation.</p>
<p>Confirm the status of guards, barriers, covers, doors, and any required exclusion zones.</p>
<h3 id="step-4-verify-isolation-and-switching-boundaries">Step 4: Verify isolation and switching boundaries</h3>
<p>Confirm that the approved switching plan identifies the correct equipment and all relevant sources.</p>
<p>LOTO must remain in force until the authorized procedure permits its removal. If energized testing requires a different work state, that transition must be specifically planned, authorized, and controlled. Do not remove locks or tags informally to make commissioning progress.</p>
<h3 id="step-5-confirm-the-supply-and-equipment-requirements">Step 5: Confirm the supply and equipment requirements</h3>
<p>Verify that the expected supply characteristics, equipment ratings, protective devices, and approved configuration are suitable for the intended stage.</p>
<p>Relevant characteristics may include voltage, frequency, phase arrangement, earthing system, available fault current, and protection settings.</p>
<h3 id="step-6-apply-power-under-the-approved-procedure">Step 6: Apply power under the approved procedure</h3>
<p>The authorized person performs the specified switching operations in the approved sequence.</p>
<p>Do not improvise the order of switching devices. The correct sequence depends on the installation design, protection scheme, interlocks, and equipment manufacturer's instructions.</p>
<h3 id="step-7-observe-the-initial-response">Step 7: Observe the initial response</h3>
<p>From a suitable safe position, monitor the equipment for abnormal indications, unexpected movement, unusual sound, smoke, burning smell, visible arcing, or protective-device operation.</p>
<p>Use the designated monitoring points and approved instruments. Do not approach or open energized equipment merely to investigate an abnormal condition.</p>
<h3 id="step-8-verify-the-result">Step 8: Verify the result</h3>
<p>Confirm that the intended electrical section has reached the expected state.</p>
<p>Depending on the stage, this may include checking approved voltage measurement points, supply indicators, protection status, power-supply diagnostics, PLC status, or drive readiness.</p>
<p>A status indicator is evidence of a particular reported condition, not proof that every circuit is correctly wired or electrically safe.</p>
<h3 id="step-9-record-the-result-and-control-the-next-stage">Step 9: Record the result and control the next stage</h3>
<p>Document the equipment energized, date and time, responsible personnel, relevant measurements, observed status, abnormalities, and outstanding actions.</p>
<p>Proceed only when the relevant acceptance criteria are met and the next commissioning stage is authorized.</p>
<h2 id="10-what-to-do-if-energization-fails">10. What to do if energization fails</h2>
<p>If a protective device trips, an abnormal voltage is observed, smoke appears, a burning smell develops, or unexpected movement occurs, do not repeatedly reapply power in the hope that the problem will become bored and disappear.</p>
<ol>
<li>Stop the activity and keep personnel clear of the hazard.</li>
<li>Follow the site's emergency and electrical response procedure.</li>
<li>Have the responsible authorized personnel establish a safe condition.</li>
<li>Do not touch, open, or approach potentially hazardous energized equipment to investigate.</li>
<li>Identify and document the abnormal condition and the protection or indication involved.</li>
<li>Investigate the cause using an approved diagnostic method under the appropriate safe work conditions.</li>
<li>Correct the fault and repeat the required inspections and tests.</li>
<li>Obtain the necessary authorization before attempting energization again.</li>
</ol>
<p>Repeatedly resetting a tripped breaker without understanding why it operated can expose the installation to a serious fault. Protective-device operation must be treated as evidence requiring investigation, not an inconvenience.</p>
<h2 id="11-common-equipment-specific-considerations">11. Common equipment-specific considerations</h2>
<h3 id="111-plc-and-control-panels">11.1 PLC and control panels</h3>
<p>Before powering a PLC panel, verify the intended supply arrangement, grounding, wiring, protection, and compatibility of connected devices.</p>
<p>After control power is applied, relevant checks may include:</p>
<ul>
<li>Power-supply status.</li>
<li>CPU and module diagnostic indicators.</li>
<li>Communication status.</li>
<li>I/O module status.</li>
<li>Correct device identification and configuration.</li>
<li>Unexpected output behavior.</li>
<li>Safety-system status, where applicable.</li>
</ul>
<p>A PLC showing RUN or an equivalent normal status does not establish that the machine is safe to operate. The logic, field wiring, I/O mapping, interlocks, and safety functions require their own verification.</p>
<h3 id="112-vfds-and-servo-drives">11.2 VFDs and servo drives</h3>
<p>Consider:</p>
<ul>
<li>Correct supply rating and phase arrangement.</li>
<li>Protective earthing and motor-cable termination.</li>
<li>Manufacturer-specific DC-bus discharge requirements.</li>
<li>Motor nameplate data and approved parameter configuration.</li>
<li>External control supplies and possible backfeed.</li>
<li>Braking circuits and connected DC buses.</li>
<li>Safe torque off (STO) and other safety functions, where fitted.</li>
<li>Prevention of unexpected motor or axis movement.</li>
<li>Approved conditions for any subsequent motion test.</li>
</ul>
<p>STO is not electrical isolation. It generally prevents the drive from producing motor torque through its defined safety function, but does not necessarily remove hazardous voltage from the drive or motor circuit.</p>
<h3 id="113-motors-and-motor-starters">11.3 Motors and motor starters</h3>
<p>Consider:</p>
<ul>
<li>Motor rating and supply compatibility.</li>
<li>Protective device selection and settings.</li>
<li>Cable and terminal condition.</li>
<li>Correct phase sequence and rotation direction.</li>
<li>Mechanical coupling and load condition.</li>
<li>Guards and exclusion zones.</li>
<li>Start commands from local, remote, automatic, or supervisory controls.</li>
<li>Potential effects on connected machinery.</li>
</ul>
<p>Rotation checks must be performed using an approved procedure with personnel clear of the hazardous zone and appropriate safeguards in place.</p>
<h3 id="114-industrial-robots">11.4 Industrial robots</h3>
<p>Consider:</p>
<ul>
<li>Robot controller and external-axis supplies.</li>
<li>Mechanical restraints and gravity-loaded axes.</li>
<li>Robot safety-system status.</li>
<li>Tooling, grippers, and pneumatic or hydraulic energy.</li>
<li>Safety-gate and access-control arrangements.</li>
<li>Teach, automatic, and other operating modes.</li>
<li>Remote start signals and coordinated equipment.</li>
<li>Approved requirements for any subsequent motion test.</li>
</ul>
<p>Applying power to a robot controller does not authorize movement. Controller energization, servo enable, brake release, and motion testing are distinct stages that must be controlled according to the robot manufacturer's procedures and the machine risk assessment.</p>
<h2 id="12-energization-records-and-acceptance-criteria">12. Energization records and acceptance criteria</h2>
<p>The commissioning record should establish what was energized, under which conditions, by whom, and with what result.</p>
<table>
<thead>
<tr>
<th>Record item</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Equipment identification</td>
<td>Establishes the exact asset or circuit</td>
</tr>
<tr>
<td>Drawing and procedure revision</td>
<td>Establishes the technical basis for the work</td>
</tr>
<tr>
<td>Energization stage</td>
<td>Defines the scope of applied power</td>
</tr>
<tr>
<td>Date and responsible personnel</td>
<td>Establishes traceability</td>
</tr>
<tr>
<td>Pre-energization checklist</td>
<td>Records completion of prerequisites</td>
</tr>
<tr>
<td>Test results</td>
<td>Records measurements and inspection outcomes</td>
</tr>
<tr>
<td>Protection status</td>
<td>Records relevant device operation and indications</td>
</tr>
<tr>
<td>Abnormalities</td>
<td>Captures trips, faults, unexpected behavior, and defects</td>
</tr>
<tr>
<td>Corrective actions</td>
<td>Documents resolution and retesting</td>
</tr>
<tr>
<td>Approval and hold-point release</td>
<td>Establishes authorization to proceed</td>
</tr>
<tr>
<td>Outstanding items</td>
<td>Prevents unresolved issues from disappearing during handover</td>
</tr>
</tbody>
</table>
<p>Acceptance criteria must be defined by the approved design, applicable standards, manufacturer requirements, and commissioning plan. There is no universal voltage tolerance, insulation-resistance value, or protection setting that is suitable for every industrial installation.</p>
<h2 id="13-common-mistakes-during-energization">13. Common mistakes during energization</h2>
<table>
<thead>
<tr>
<th>Mistake</th>
<th>Why it matters</th>
<th>Correct approach</th>
</tr>
</thead>
<tbody>
<tr>
<td>Energizing before inspections are complete</td>
<td>Defects may cause faults, injury, or damage</td>
<td>Complete required hold points first</td>
</tr>
<tr>
<td>Using outdated drawings</td>
<td>Isolation or switching may target the wrong circuit</td>
<td>Verify drawing revisions and actual installation</td>
</tr>
<tr>
<td>Assuming the main isolator controls every source</td>
<td>Auxiliary feeds, backfeed, and stored energy may remain</td>
<td>Identify all relevant energy sources</td>
</tr>
<tr>
<td>Ignoring protection settings</td>
<td>Faults may not be cleared as intended</td>
<td>Verify settings and coordination requirements</td>
</tr>
<tr>
<td>Treating a PLC stop as electrical isolation</td>
<td>Hazardous energy may remain present</td>
<td>Apply the required isolation and verification procedure</td>
</tr>
<tr>
<td>Assuming indicators prove safety</td>
<td>Indicators can be misleading or cover only part of a circuit</td>
<td>Use approved verification methods</td>
</tr>
<tr>
<td>Repeatedly resetting a tripped device</td>
<td>The underlying fault remains unresolved</td>
<td>Investigate and correct the cause</td>
</tr>
<tr>
<td>Energizing multiple unknown circuits at once</td>
<td>Fault identification becomes more difficult</td>
<td>Follow the approved staged sequence</td>
</tr>
<tr>
<td>Ignoring unexpected outputs or movement</td>
<td>Personnel and machinery may be exposed to immediate danger</td>
<td>Stop, establish a safe state, and investigate</td>
</tr>
<tr>
<td>Failing to document results</td>
<td>Traceability and handover quality suffer</td>
<td>Record status, measurements, defects, and approvals</td>
</tr>
<tr>
<td>Proceeding without authorization</td>
<td>Safety and commissioning controls are bypassed</td>
<td>Enforce approval and hold-point requirements</td>
</tr>
</tbody>
</table>
<h2 id="14-interview-questions-and-answers">14. Interview questions and answers</h2>
<p>Q1. What is energization in commissioning?</p>
<p>Energization is the controlled application of electrical power to an installation or equipment at an approved stage of commissioning.</p>
<p>Q2. What must be completed before energization?</p>
<p>The applicable inspections and tests, documentation review, defect resolution, required permits and approvals, personnel coordination, and other pre-energization requirements must be completed.</p>
<p>Q3. Is energization the same as commissioning completion?</p>
<p>No. Energization is one stage. Functional testing, safety verification, performance testing, and handover may still remain.</p>
<p>Q4. Why is staged energization useful?</p>
<p>It limits the number of circuits and equipment sections introduced at each stage, making abnormal conditions easier to identify and contain.</p>
<p>Q5. What should happen when a breaker trips during energization?</p>
<p>The activity should stop, personnel should remain clear of the hazard, and authorized personnel should establish a safe condition and investigate the cause before any re-energization.</p>
<p>Q6. Does a dark power indicator prove that a circuit is de-energized?</p>
<p>No. Indicators may fail or may not represent every part of the circuit. Absence of voltage must be verified using the approved method and suitable test equipment.</p>
<p>Q7. Why must VFD capacitor discharge be considered?</p>
<p>VFDs can retain hazardous DC-bus voltage after incoming power is disconnected. Manufacturer-specified discharge requirements and approved voltage verification must be followed.</p>
<p>Q8. What is the difference between energization and functional testing?</p>
<p>Energization applies electrical power. Functional testing verifies that equipment and functions operate as intended under defined test conditions.</p>
<p>Q9. What is an energization hold point?</p>
<p>A defined stage where work cannot proceed until specified inspections, test results, or approvals have been completed and accepted.</p>
<p>Q10. Why is unexpected machine movement a concern during energization?</p>
<p>Restored power, enabled outputs, automatic sequences, remote commands, or brake release may cause motion. The relevant hazards and safeguards must be controlled before the appropriate stage.</p>
<h2 id="15-practical-energization-readiness-checklist">15. Practical energization readiness checklist</h2>
<ul>
<li>Equipment and circuit identification verified.</li>
<li>Approved drawings and switching procedure available.</li>
<li>Pre-energization inspections completed.</li>
<li>Required electrical test records accepted.</li>
<li>Protective earthing and bonding verified.</li>
<li>Protective devices and settings checked as required.</li>
<li>Wiring, terminals, cable identification, and component ratings checked.</li>
<li>Relevant covers, barriers, guards, and safety devices installed.</li>
<li>All energy sources and connected equipment considered.</li>
<li>Defects affecting the planned energization stage resolved.</li>
<li>Required permits, JHA, and approvals completed.</li>
<li>Personnel informed and hazardous areas controlled.</li>
<li>Test instruments and PPE suitable for the task.</li>
<li>Approved switching sequence confirmed.</li>
<li>Abnormal-condition response understood.</li>
<li>Energization result and outstanding actions documented.</li>
</ul>
<h2 id="16-key-takeaways">16. Key takeaways</h2>
<ul>
<li>Energization is a controlled commissioning activity, not simply switching on a machine.</li>
<li>The installation must meet the readiness requirements for the specific stage.</li>
<li>Electrical hazards include shock, arc flash, short circuits, stored energy, and unexpected machine movement.</li>
<li>Isolation, LOTO, testing, and authorization must follow the applicable procedures.</li>
<li>PLC, VFD, servo, and robot power-up stages have different requirements.</li>
<li>Protective-device operation and abnormal behavior require investigation before re-energization.</li>
<li>Acceptance criteria and test results must be documented.</li>
<li>Energization does not establish that the machine is ready for production.</li>
</ul>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\13_Commissioning\01_Stage1_Power_Up\02_Power_Supply_Verify - Power supply verification</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
