<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Outputs</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Outputs</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition-of-output-commissioning">1. Definition of Output Commissioning</a></li>
<li><a href="#2-purpose-of-output-commissioning">2. Purpose of Output Commissioning</a></li>
<li><a href="#3-output-signal-path">3. Output Signal Path</a></li>
<li><a href="#4-main-categories-of-industrial-outputs">4. Main Categories of Industrial Outputs</a></li>
<li><a href="#5-digital-plc-outputs">5. Digital PLC Outputs</a><ul>
<li><a href="#51-source-type-and-sink-type-outputs">5.1 Source-type and sink-type outputs</a></li>
<li><a href="#52-example-pnp-transistor-output">5.2 Example: PNP transistor output</a></li>
<li><a href="#53-group-commons-and-isolation">5.3 Group commons and isolation</a></li>
</ul>
</li>
<li><a href="#6-relay-transistor-and-triac-output-selection">6. Relay, Transistor, and Triac Output Selection</a><ul>
<li><a href="#61-relay-outputs">6.1 Relay outputs</a></li>
<li><a href="#62-transistor-outputs">6.2 Transistor outputs</a></li>
<li><a href="#63-triac-outputs">6.3 Triac outputs</a></li>
</ul>
</li>
<li><a href="#7-output-load-characteristics">7. Output Load Characteristics</a><ul>
<li><a href="#71-resistive-loads">7.1 Resistive loads</a></li>
<li><a href="#72-inductive-loads">7.2 Inductive loads</a></li>
<li><a href="#73-capacitive-and-electronic-loads">7.3 Capacitive and electronic loads</a></li>
</ul>
</li>
<li><a href="#8-digital-output-electrical-checks">8. Digital Output Electrical Checks</a></li>
<li><a href="#9-analog-outputs">9. Analog Outputs</a><ul>
<li><a href="#91-current-output-420-ma">9.1 Current output: 4–20 mA</a></li>
<li><a href="#92-voltage-output-010-v">9.2 Voltage output: 0–10 V</a></li>
<li><a href="#93-analog-scaling-from-engineering-units">9.3 Analog scaling from engineering units</a></li>
<li><a href="#94-analog-output-commissioning-procedure">9.4 Analog output commissioning procedure</a></li>
</ul>
</li>
<li><a href="#10-pulse-outputs-and-high-speed-commands">10. Pulse Outputs and High-Speed Commands</a></li>
<li><a href="#11-communication-based-outputs">11. Communication-Based Outputs</a></li>
<li><a href="#12-output-mapping-and-address-verification">12. Output Mapping and Address Verification</a></li>
<li><a href="#13-output-interlocks-and-permissives">13. Output Interlocks and Permissives</a><ul>
<li><a href="#131-command-versus-feedback">13.1 Command versus feedback</a></li>
</ul>
</li>
<li><a href="#14-output-forcing-and-manual-testing">14. Output Forcing and Manual Testing</a></li>
<li><a href="#15-safety-related-outputs">15. Safety-Related Outputs</a></li>
<li><a href="#16-fail-safe-output-behavior">16. Fail-Safe Output Behavior</a></li>
<li><a href="#17-output-sizing-and-electrical-protection">17. Output Sizing and Electrical Protection</a><ul>
<li><a href="#171-continuous-current">17.1 Continuous current</a></li>
<li><a href="#172-inrush-current">17.2 Inrush current</a></li>
<li><a href="#173-protection">17.3 Protection</a></li>
</ul>
</li>
<li><a href="#18-output-commissioning-procedure">18. Output Commissioning Procedure</a><ul>
<li><a href="#step-1-review-documentation">Step 1: Review documentation</a></li>
<li><a href="#step-2-confirm-the-equipment-is-ready">Step 2: Confirm the equipment is ready</a></li>
<li><a href="#step-3-inspect-the-electrical-installation">Step 3: Inspect the electrical installation</a></li>
<li><a href="#step-4-verify-the-plc-hardware">Step 4: Verify the PLC hardware</a></li>
<li><a href="#step-5-verify-the-load-circuit">Step 5: Verify the load circuit</a></li>
<li><a href="#step-6-perform-a-controlled-output-test">Step 6: Perform a controlled output test</a></li>
<li><a href="#step-7-verify-the-automatic-sequence">Step 7: Verify the automatic sequence</a></li>
<li><a href="#step-8-verify-fault-responses">Step 8: Verify fault responses</a></li>
<li><a href="#step-9-restore-and-document">Step 9: Restore and document</a></li>
</ul>
</li>
<li><a href="#19-output-commissioning-checklist">19. Output Commissioning Checklist</a></li>
<li><a href="#20-common-output-commissioning-faults">20. Common Output Commissioning Faults</a></li>
<li><a href="#21-troubleshooting-example-contactor-does-not-energize">21. Troubleshooting Example: Contactor Does Not Energize</a><ul>
<li><a href="#diagnostic-sequence">Diagnostic sequence</a></li>
</ul>
</li>
<li><a href="#22-output-test-records-and-documentation">22. Output Test Records and Documentation</a></li>
<li><a href="#23-practical-industrial-example">23. Practical Industrial Example</a></li>
<li><a href="#24-important-interview-questions-and-answers">24. Important Interview Questions and Answers</a></li>
<li><a href="#25-key-takeaways">25. Key Takeaways</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition-of-output-commissioning">1. Definition of Output Commissioning</h2>
<p>Output commissioning is the systematic verification that commands generated by a PLC, CNC, robot controller, HMI-driven control system, or other automation controller correctly operate the intended field devices.</p>
<p>An output signal travels from the controller through its output hardware and electrical circuit to a field device. The field device must respond correctly, safely, and consistently with the intended machine sequence.</p>
<p>Examples include:</p>
<ul>
<li>Energizing a contactor to start a motor.</li>
<li>Switching a solenoid valve to extend a pneumatic cylinder.</li>
<li>Controlling a stack light or audible alarm.</li>
<li>Sending a speed reference to a variable frequency drive (VFD).</li>
<li>Sending an analog command to a proportional valve.</li>
<li>Issuing a run, enable, or reset command to a CNC or robot through hardwired I/O or industrial communication.</li>
</ul>
<p>Output commissioning verifies both the electrical command path and the physical response. A PLC output LED turning ON does not prove that the contactor has energized, the valve has shifted, or the machine has moved correctly.</p>
<h2 id="2-purpose-of-output-commissioning">2. Purpose of Output Commissioning</h2>
<p>The primary objectives are to:</p>
<ul>
<li>Confirm that each PLC output address is mapped to the correct physical output channel.</li>
<li>Verify wiring, polarity, supply voltage, common connections, and protective devices.</li>
<li>Confirm that output modules can operate their intended electrical loads.</li>
<li>Verify that contactors, relays, solenoid valves, lamps, drives, and other devices respond correctly.</li>
<li>Confirm that interlocks, permissives, sequencing, and fault responses work as designed.</li>
<li>Detect wiring mistakes, incorrect addressing, short circuits, open circuits, overloads, and incompatible electrical interfaces.</li>
<li>Verify that outputs return to their intended states during stop commands, power loss, communication failure, and controller faults.</li>
<li>Record actual results against approved drawings, I/O lists, and functional specifications.</li>
</ul>
<p>Output commissioning is not merely switching outputs ON and OFF. It verifies that the intended command produces the intended physical result under the required safety conditions.</p>
<h2 id="3-output-signal-path">3. Output Signal Path</h2>
<p>A typical digital output path is:</p>
<pre><code>PLC program logic
        ↓
PLC output tag or address
        ↓
PLC output module channel
        ↓
Field wiring and terminal blocks
        ↓
Interposing relay or interface device, if required
        ↓
Field load
        ↓
Physical response
</code></pre>
<p>For a motor starter, the path may be:</p>
<pre><code>PLC output command
        ↓
Digital output module
        ↓
Interposing relay or contactor coil circuit
        ↓
Contactor energizes
        ↓
Main contacts close
        ↓
Motor receives power, subject to protection and permissives
        ↓
Motor rotates
        ↓
Feedback confirms the expected state
</code></pre>
<p>The feedback path is separate from the command path. A command and its confirmation must not be treated as the same signal.</p>
<p>For example, <code>Motor_Start_Command = TRUE</code> indicates that the controller is requesting a start. A contactor auxiliary contact or drive status signal may indicate whether the commanded equipment has actually reached the expected state.</p>
<h2 id="4-main-categories-of-industrial-outputs">4. Main Categories of Industrial Outputs</h2>
<table>
<thead>
<tr>
<th>Output category</th>
<th>Typical devices</th>
<th>Common signal form</th>
</tr>
</thead>
<tbody>
<tr>
<td>Digital discrete output</td>
<td>Lamps, relays, contactors, solenoid valves</td>
<td>ON/OFF</td>
</tr>
<tr>
<td>Analog output</td>
<td>VFD speed reference, proportional valve, control valve</td>
<td>4–20 mA or 0–10 V</td>
</tr>
<tr>
<td>Pulse or high-speed output</td>
<td>Stepper drives, pulse-command interfaces</td>
<td>Pulse train</td>
</tr>
<tr>
<td>Communication-based command</td>
<td>VFD, servo, robot, CNC</td>
<td>Network data or control word</td>
</tr>
<tr>
<td>Safety-related output</td>
<td>Safety contactors, safe drive interfaces</td>
<td>Safety-rated switching or safety communication</td>
</tr>
<tr>
<td>Relay output</td>
<td>Interposing relays, control relays</td>
<td>Switched contact</td>
</tr>
<tr>
<td>Transistor output</td>
<td>High-speed switching loads</td>
<td>Electronic switching</td>
</tr>
<tr>
<td>Triac output</td>
<td>Compatible AC loads</td>
<td>AC switching</td>
</tr>
</tbody>
</table>
<p>Each category has different electrical characteristics and commissioning requirements. A test method suitable for a 24 VDC lamp may be unsuitable for a high-current solenoid, an analog control signal, or a safety-rated output.</p>
<h2 id="5-digital-plc-outputs">5. Digital PLC Outputs</h2>
<p>A digital output has two logical states:</p>
<ul>
<li><code>0</code> or <code>FALSE</code>: output command is inactive.</li>
<li><code>1</code> or <code>TRUE</code>: output command is active.</li>
</ul>
<p>The electrical behavior depends on the output module, its wiring, the external supply, and the load.</p>
<h3 id="51-source-type-and-sink-type-outputs">5.1 Source-type and sink-type outputs</h3>
<p>In DC circuits, source and sink describe the direction of conventional current relative to the switching device.</p>
<table>
<thead>
<tr>
<th>Output type</th>
<th>Switching behavior</th>
<th>Typical load connection</th>
</tr>
</thead>
<tbody>
<tr>
<td>PNP or sourcing transistor output</td>
<td>Supplies positive voltage to the load when ON</td>
<td>Load connected between output and 0 V</td>
</tr>
<tr>
<td>NPN or sinking transistor output</td>
<td>Connects the load toward 0 V when ON</td>
<td>Load connected between +24 V and output</td>
</tr>
<tr>
<td>Relay output</td>
<td>Opens or closes an isolated contact</td>
<td>Depends on external circuit design</td>
</tr>
<tr>
<td>Triac output</td>
<td>Switches a compatible AC circuit</td>
<td>Depends on rated AC supply and load</td>
</tr>
</tbody>
</table>
<p>Do not assume every PLC output module is PNP, NPN, or relay-based simply because it belongs to a familiar manufacturer. Confirm the exact module catalog number and wiring diagram.</p>
<h3 id="52-example-pnp-transistor-output">5.2 Example: PNP transistor output</h3>
<p>Assume a 24 VDC PNP output module drives a compatible 24 VDC indicator lamp.</p>
<p>When the output is ON:</p>
<ul>
<li>The transistor output switches toward the positive supply.</li>
<li>Current flows from the positive supply through the output stage and load toward 0 V.</li>
<li>The lamp illuminates if the circuit is correctly wired and the load is functional.</li>
</ul>
<p>When the output is OFF, the output stage stops supplying the intended load current.</p>
<p>An OFF command does not automatically mean every output terminal is at 0 V. Leakage current, diagnostic circuitry, induced voltage, and the specific module design can affect measured voltage. Verify against the module specification and measure safely.</p>
<h3 id="53-group-commons-and-isolation">5.3 Group commons and isolation</h3>
<p>Output modules often have multiple channels sharing a common supply or return.</p>
<p>For example, a module may have several output groups, each supplied by a separate 24 VDC feed. An incorrect common connection can cause several outputs to malfunction together.</p>
<p>Verify:</p>
<ul>
<li>Module supply voltage.</li>
<li>Group supply voltage and polarity.</li>
<li>Common terminal wiring.</li>
<li>Fuse or circuit protection for each group.</li>
<li>Isolation requirements between circuits.</li>
<li>Permitted current per channel and per group.</li>
</ul>
<p>A common-terminal error may affect multiple outputs, making the fault appear to be a software problem when it is actually an electrical distribution problem.</p>
<h2 id="6-relay-transistor-and-triac-output-selection">6. Relay, Transistor, and Triac Output Selection</h2>
<h3 id="61-relay-outputs">6.1 Relay outputs</h3>
<p>Relay output modules use electromechanical contacts to switch a compatible external circuit.</p>
<p>Advantages:</p>
<ul>
<li>Can switch AC or DC loads when the contact ratings permit.</li>
<li>Provide contact isolation between the control circuit and switched circuit.</li>
<li>Can accommodate different circuit voltages within specified limits.</li>
</ul>
<p>Limitations:</p>
<ul>
<li>Mechanical wear and finite contact life.</li>
<li>Slower switching than transistor outputs.</li>
<li>Contact arcing, welding, or increased contact resistance.</li>
<li>Switching frequency and inductive-load limitations.</li>
</ul>
<p>Use relay outputs only within their specified voltage, current, switching frequency, and load-category ratings.</p>
<h3 id="62-transistor-outputs">6.2 Transistor outputs</h3>
<p>Transistor outputs are commonly used for DC loads and faster switching.</p>
<p>Advantages:</p>
<ul>
<li>Fast switching.</li>
<li>No mechanical contacts.</li>
<li>Suitable for pulse outputs when specifically rated for the required function.</li>
<li>Useful for frequent switching.</li>
</ul>
<p>Limitations:</p>
<ul>
<li>Usually polarity-sensitive.</li>
<li>Restricted to specified voltage and current ranges.</li>
<li>Leakage current may be present in the OFF state.</li>
<li>Inductive loads may require appropriate suppression.</li>
<li>Short-circuit behavior and protection vary by module.</li>
</ul>
<h3 id="63-triac-outputs">6.3 Triac outputs</h3>
<p>Triac outputs are used for compatible AC switching applications.</p>
<p>Limitations include:</p>
<ul>
<li>AC-only operation for typical triac output designs.</li>
<li>OFF-state leakage current.</li>
<li>Minimum load-current requirements on some modules.</li>
<li>Incompatibility with some electronic loads.</li>
<li>Different behavior from relay contacts when switching very small loads.</li>
</ul>
<p>Never substitute a triac, transistor, or relay output module without verifying electrical compatibility.</p>
<h2 id="7-output-load-characteristics">7. Output Load Characteristics</h2>
<p>An output channel must be capable of driving the connected load.</p>
<h3 id="71-resistive-loads">7.1 Resistive loads</h3>
<p>Examples include compatible resistive indicators and heaters.</p>
<p>Their current is approximately described by Ohm's law:</p>
<div class="math-display">\[ I=\frac{V}{R} \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(I\)</span> is current in amperes.</li>
<li><span class="math-inline">\(V\)</span> is voltage in volts.</li>
<li><span class="math-inline">\(R\)</span> is resistance in ohms.</li>
</ul>
<p>For a 24 VDC resistive load with a resistance of <span class="math-inline">\(120\ \Omega\)</span>:</p>
<div class="math-display">\[ I=\frac{24}{120}=0.2\text{ A} \]</div>
<p>The load draws 200 mA under these assumed conditions. The output channel must support this current continuously, including any relevant temperature derating.</p>
<h3 id="72-inductive-loads">7.2 Inductive loads</h3>
<p>Examples include:</p>
<ul>
<li>Contactor coils.</li>
<li>Relay coils.</li>
<li>Solenoid valves.</li>
<li>Electromagnetic brakes.</li>
<li>DC motor windings.</li>
</ul>
<p>Inductive loads store energy in their magnetic fields. When the current is interrupted, they can generate a voltage transient that damages switching electronics or causes electromagnetic interference.</p>
<p>Suitable suppression may include:</p>
<ul>
<li>Flyback diodes for compatible DC coils.</li>
<li>Diode-plus-Zener or other specified DC suppression circuits.</li>
<li>RC snubbers for suitable AC or DC applications.</li>
<li>Manufacturer-approved surge suppressors or interface modules.</li>
</ul>
<p>A plain flyback diode is not universally suitable. It can slow the release of a DC coil, which may be unacceptable for some contactors, valves, or safety-related applications. Select suppression based on the device manufacturer's requirements and the required release time.</p>
<h3 id="73-capacitive-and-electronic-loads">7.3 Capacitive and electronic loads</h3>
<p>Electronic devices, LED indicators, and interface modules can draw inrush current when switched ON. Their steady-state current may be small while the initial current exceeds the output's switching capability.</p>
<p>Check:</p>
<ul>
<li>Inrush current.</li>
<li>Continuous current.</li>
<li>OFF-state leakage compatibility.</li>
<li>Minimum load requirements.</li>
<li>Output module short-circuit protection.</li>
<li>Required interface relays.</li>
</ul>
<h2 id="8-digital-output-electrical-checks">8. Digital Output Electrical Checks</h2>
<p>Before testing an output, identify its rated voltage, expected load current, output type, wiring arrangement, and protection.</p>
<p>For a typical 24 VDC output circuit, verify:</p>
<ol>
<li>The correct DC supply is present.</li>
<li>Polarity is correct.</li>
<li>The output module is powered and healthy.</li>
<li>The channel is assigned to the intended device.</li>
<li>The field wiring matches the drawing.</li>
<li>The load is correctly rated.</li>
<li>The circuit protection is suitable.</li>
<li>The output command produces the expected voltage and current.</li>
<li>The device physically responds.</li>
<li>Feedback, where provided, confirms the expected state.</li>
</ol>
<p>A voltage reading alone is not enough. A damaged output transistor may show voltage with no load but fail when asked to supply current. Conversely, electronic loads may produce misleading readings because of leakage or high-impedance meters.</p>
<p>Measure current only using a suitable method and instrument arrangement. Never connect an ammeter directly across a voltage source.</p>
<h2 id="9-analog-outputs">9. Analog Outputs</h2>
<p>Analog outputs produce a continuously variable command within a defined range.</p>
<p>Common examples:</p>
<ul>
<li>VFD speed reference.</li>
<li>Servo or process reference signals.</li>
<li>Proportional hydraulic or pneumatic valves.</li>
<li>Modulating control valves.</li>
<li>Temperature or pressure controller setpoints.</li>
</ul>
<p>Common industrial output ranges include:</p>
<ul>
<li>4–20 mA.</li>
<li>0–20 mA.</li>
<li>0–10 V.</li>
<li>Other manufacturer-specific voltage or current ranges.</li>
</ul>
<p>The PLC output value must be converted to the intended electrical signal and then interpreted by the receiving device.</p>
<h3 id="91-current-output-420-ma">9.1 Current output: 4–20 mA</h3>
<p>A 4–20 mA output often represents a command from 0% to 100%.</p>
<p>The linear conversion is:</p>
<div class="math-display">\[ I=4+16\left(\frac{P}{100}\right) \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(I\)</span> is output current in mA.</li>
<li><span class="math-inline">\(P\)</span> is command percentage.</li>
</ul>
<p>Examples:</p>
<table>
<thead>
<tr>
<th>Command</th>
<th>Expected current</th>
</tr>
</thead>
<tbody>
<tr>
<td>0%</td>
<td>4 mA</td>
</tr>
<tr>
<td>25%</td>
<td>8 mA</td>
</tr>
<tr>
<td>50%</td>
<td>12 mA</td>
</tr>
<tr>
<td>75%</td>
<td>16 mA</td>
</tr>
<tr>
<td>100%</td>
<td>20 mA</td>
</tr>
</tbody>
</table>
<p>The 4 mA live zero helps distinguish a valid zero-percent command from some fault conditions, such as a broken wire that causes current to fall close to zero. The actual fault thresholds depend on the device configuration.</p>
<h3 id="92-voltage-output-010-v">9.2 Voltage output: 0–10 V</h3>
<p>For a 0–10 V output configured for 0–100%:</p>
<div class="math-display">\[ V=10\left(\frac{P}{100}\right) \]</div>
<table>
<thead>
<tr>
<th>Command</th>
<th>Expected voltage</th>
</tr>
</thead>
<tbody>
<tr>
<td>0%</td>
<td>0 V</td>
</tr>
<tr>
<td>25%</td>
<td>2.5 V</td>
</tr>
<tr>
<td>50%</td>
<td>5 V</td>
</tr>
<tr>
<td>75%</td>
<td>7.5 V</td>
</tr>
<tr>
<td>100%</td>
<td>10 V</td>
</tr>
</tbody>
</table>
<p>Confirm that the output module and receiving device use compatible ranges. A 0–10 V signal connected to a 0–5 V input can produce incorrect scaling or overrange conditions.</p>
<h3 id="93-analog-scaling-from-engineering-units">9.3 Analog scaling from engineering units</h3>
<p>Suppose a PLC output is configured to command a VFD from 0 to 50 Hz using a 4–20 mA signal.</p>
<p>The relationship between frequency command and current is:</p>
<div class="math-display">\[ I=4+16\left(\frac{f}{50}\right) \]</div>
<p>For a 30 Hz command:</p>
<div class="math-display">\[ I=4+16\left(\frac{30}{50}\right)=13.6\text{ mA} \]</div>
<p>If the output module is configured correctly, the receiving drive should interpret 13.6 mA as approximately 30 Hz, subject to its own scaling, limits, and control configuration.</p>
<p>Important: A correct analog current does not prove that the VFD will run at the commanded speed. The drive may be disabled, faulted, limited, configured for a different command source, or prevented from running by an interlock.</p>
<h3 id="94-analog-output-commissioning-procedure">9.4 Analog output commissioning procedure</h3>
<ol>
<li>Confirm the output channel and engineering-unit range.</li>
<li>Verify the output module's configured signal type.</li>
<li>Confirm wiring polarity and the receiving device's input terminals.</li>
<li>Check the analog common or return arrangement.</li>
<li>Verify the output at a known low command.</li>
<li>Verify one or more intermediate command values.</li>
<li>Verify the maximum permitted command without exceeding equipment limits.</li>
<li>Compare the measured electrical signal with the calculated expected value.</li>
<li>Confirm that the receiving device interprets the command correctly.</li>
<li>Confirm that the actual equipment response matches the approved specification.</li>
</ol>
<p>Do not command maximum speed, pressure, force, or flow simply to prove the analog output. The test range must be approved for the machine's current mechanical and safety conditions.</p>
<h2 id="10-pulse-outputs-and-high-speed-commands">10. Pulse Outputs and High-Speed Commands</h2>
<p>Some controllers provide pulse outputs for stepper drives or pulse-command interfaces. These signals communicate motion commands through pulse frequency and, in many designs, a separate direction signal.</p>
<p>The receiving device must support the output's:</p>
<ul>
<li>Voltage level.</li>
<li>Input current.</li>
<li>Pulse frequency.</li>
<li>Pulse width.</li>
<li>Duty cycle.</li>
<li>Electrical interface.</li>
<li>Direction and enable conventions.</li>
</ul>
<p>For a pulse-commanded axis, the controller may generate a number of pulses corresponding to the commanded movement. The relationship between pulses and physical travel depends on the drive's electronic gearing, motor resolution, and mechanical transmission.</p>
<p>If the configured system requires <span class="math-inline">\(N\)</span> pulses per millimetre, a movement command of <span class="math-inline">\(d\)</span> millimetres requires:</p>
<div class="math-display">\[ \text{Pulses}=N \times d \]</div>
<p>For example, if the configured relationship is 800 pulses/mm and the command is 10 mm:</p>
<div class="math-display">\[ \text{Pulses}=800 \times 10=8000 \]</div>
<p>This calculation is only valid when the configured pulses-per-distance relationship is correct and the motion system supports the requested movement.</p>
<p>Commissioning must verify pulse generation, direction, drive readiness, motion limits, and actual movement. Never test motion outputs with an axis free to collide with tooling, fixtures, or personnel.</p>
<h2 id="11-communication-based-outputs">11. Communication-Based Outputs</h2>
<p>Modern drives, robots, CNC systems, and remote I/O devices may receive commands over industrial networks rather than dedicated output wires.</p>
<p>Examples include:</p>
<ul>
<li>PROFINET.</li>
<li>EtherNet/IP.</li>
<li>EtherCAT.</li>
<li>PROFIBUS.</li>
<li>Modbus TCP or RTU.</li>
<li>Manufacturer-specific industrial networks.</li>
</ul>
<p>A communication-based command may contain:</p>
<ul>
<li>Run or stop request.</li>
<li>Speed or torque reference.</li>
<li>Direction command.</li>
<li>Reset request.</li>
<li>Operating mode.</li>
<li>Control word.</li>
<li>Position or motion command.</li>
</ul>
<p>A valid communication connection does not prove that a command is being accepted or executed.</p>
<p>Verify:</p>
<ol>
<li>The controller and device are communicating.</li>
<li>The correct device identity and data mapping are used.</li>
<li>Command and status words are mapped correctly.</li>
<li>The device is in the required control mode.</li>
<li>The command source is configured for the network interface.</li>
<li>The drive or machine is enabled and fault-free.</li>
<li>The command is within permitted limits.</li>
<li>Feedback confirms the expected response.</li>
<li>Communication-loss behavior matches the approved design.</li>
</ol>
<p>A frequent commissioning fault is sending a valid run command while the drive is configured to accept commands from its local terminals. The network may show healthy communication while the drive ignores the command.</p>
<h2 id="12-output-mapping-and-address-verification">12. Output Mapping and Address Verification</h2>
<p>The PLC program address, physical output channel, terminal number, and field device must correspond.</p>
<p>Example:</p>
<table>
<thead>
<tr>
<th>Item</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>PLC tag</td>
<td><code>CV01_Contactor_Cmd</code></td>
</tr>
<tr>
<td>PLC output address</td>
<td><code>%Q0.0</code></td>
</tr>
<tr>
<td>Module</td>
<td>Digital output module</td>
</tr>
<tr>
<td>Channel</td>
<td>Channel 0</td>
</tr>
<tr>
<td>Terminal</td>
<td>As defined by the module wiring diagram</td>
</tr>
<tr>
<td>Field device</td>
<td>Conveyor 1 contactor coil</td>
</tr>
<tr>
<td>Feedback tag</td>
<td><code>CV01_Contactor_FB</code></td>
</tr>
<tr>
<td>Expected response</td>
<td>Contactor energizes when all start conditions are satisfied</td>
</tr>
</tbody>
</table>
<p>Address notation varies by PLC platform. <code>%Q0.0</code> is only an illustrative address, not a universal PLC syntax.</p>
<p>For every output:</p>
<ul>
<li>Verify the program tag.</li>
<li>Verify the physical module and channel.</li>
<li>Verify the terminal number.</li>
<li>Verify the field cable and destination.</li>
<li>Verify the actual device.</li>
<li>Verify the associated feedback.</li>
<li>Update the I/O list if approved changes are made.</li>
</ul>
<p>Never identify a channel solely by guessing from the physical module position. Use the actual hardware configuration and electrical drawings.</p>
<h2 id="13-output-interlocks-and-permissives">13. Output Interlocks and Permissives</h2>
<p>An output should only energize when its required operating conditions are satisfied.</p>
<p>For example, a conveyor motor command may require:</p>
<ul>
<li>Emergency-stop system healthy.</li>
<li>Guarding system healthy.</li>
<li>Motor protection healthy.</li>
<li>Downstream equipment ready.</li>
<li>No active process fault.</li>
<li>Correct operating mode selected.</li>
<li>Start request present.</li>
</ul>
<p>A simplified conceptual expression is:</p>
<div class="math-display">\[ \text{MotorCmd}=\text{StartRequest}\land\text{PermissivesOK} \]</div>
<p>Here, <span class="math-inline">\(\land\)</span> represents logical AND. Every required permissive must be true before the command can become active.</p>
<p>Real machine logic may include latches, sequencing, timers, mode selection, fault handling, and separate safety functions. This expression is not a replacement for the approved functional specification.</p>
<h3 id="131-command-versus-feedback">13.1 Command versus feedback</h3>
<p>Consider these three states:</p>
<table>
<thead>
<tr>
<th>Command</th>
<th>Feedback</th>
<th>Interpretation</th>
</tr>
</thead>
<tbody>
<tr>
<td>OFF</td>
<td>OFF</td>
<td>Expected stopped state, if the device is designed to de-energize</td>
</tr>
<tr>
<td>ON</td>
<td>ON</td>
<td>Command and feedback agree</td>
</tr>
<tr>
<td>ON</td>
<td>OFF</td>
<td>Possible failure to energize, wiring fault, device fault, or feedback issue</td>
</tr>
<tr>
<td>OFF</td>
<td>ON</td>
<td>Possible welded contact, delayed release, incorrect feedback, or wiring fault</td>
</tr>
</tbody>
</table>
<p>Feedback must be interpreted according to the device and circuit design. Some equipment has inverted logic or delayed feedback, and not every output has dedicated physical feedback.</p>
<h2 id="14-output-forcing-and-manual-testing">14. Output Forcing and Manual Testing</h2>
<p>Forcing an output means overriding normal program control to set a signal to a chosen state for testing or troubleshooting.</p>
<p>Forcing can be useful during commissioning, but it can also bypass the intended sequence and cause unexpected machine movement.</p>
<p>Before forcing an output:</p>
<ol>
<li>Obtain the required authorization.</li>
<li>Review the electrical drawings and the device's function.</li>
<li>Confirm that the area is clear and the machine is in a safe test condition.</li>
<li>Identify all stored-energy sources and mechanical hazards.</li>
<li>Confirm the correct device and channel.</li>
<li>Ensure that safety functions remain effective.</li>
<li>Use the approved testing procedure and permitted operating conditions.</li>
<li>Monitor the physical response and relevant feedback.</li>
<li>Remove the force immediately after the approved test.</li>
<li>Verify that no forces remain and that normal program control has been restored.</li>
</ol>
<p>Important distinctions:</p>
<ul>
<li>A PLC output force may override program logic.</li>
<li>A forced standard PLC signal is not an acceptable substitute for a safety function.</li>
<li>A safety-rated output or safety controller must be tested according to its approved safety procedure.</li>
<li>An output must never be forced ON merely to defeat an interlock or enable hazardous motion.</li>
</ul>
<p>A force that remains active after commissioning can create a serious maintenance hazard. Force status must be explicitly checked and documented.</p>
<h2 id="15-safety-related-outputs">15. Safety-Related Outputs</h2>
<p>Safety-related outputs may control:</p>
<ul>
<li>Safety contactors.</li>
<li>Safe torque off (STO) interfaces.</li>
<li>Safety-rated drive functions.</li>
<li>Safety valves.</li>
<li>Other safety-related final switching elements.</li>
</ul>
<p>Safety-related outputs may use safety relays, safety PLCs, redundant output channels, test pulses, feedback monitoring, and diagnostic coverage.</p>
<p>Commissioning must verify the actual safety design, including:</p>
<ul>
<li>Correct device and channel assignment.</li>
<li>Wiring and terminal integrity.</li>
<li>Required redundancy.</li>
<li>Cross-short and short-circuit detection, where applicable.</li>
<li>Feedback monitoring and contactor monitoring.</li>
<li>Correct response to loss of supply.</li>
<li>Reset behavior and restart prevention.</li>
<li>The specified safe state under relevant faults.</li>
<li>Required validation tests and documented results.</li>
</ul>
<p>Standard PLC logic must not be treated as a safety-rated control system unless the complete architecture is specifically designed, implemented, and validated for that purpose.</p>
<p>STO generally prevents a drive from producing torque, but it does not necessarily isolate electrical power or eliminate all mechanical hazards. Stored energy, gravity, inertia, and other hazards must be considered separately.</p>
<h2 id="16-fail-safe-output-behavior">16. Fail-Safe Output Behavior</h2>
<p>The expected output state during a fault depends on the machine's risk assessment and control design.</p>
<p>Examples include:</p>
<ul>
<li>A motor command de-energizes on a stop request.</li>
<li>A valve moves to a specified position on loss of power.</li>
<li>An alarm activates when a fault is detected.</li>
<li>A drive stops according to its configured stop behavior.</li>
<li>A communication-controlled device transitions to its specified fault response.</li>
</ul>
<p>Do not assume that OFF is always safe. A valve may need to remain energized to hold a load, or a process may require a controlled shutdown rather than an immediate loss of power.</p>
<p>For each output, document:</p>
<table>
<thead>
<tr>
<th>Condition</th>
<th>Required behavior</th>
</tr>
</thead>
<tbody>
<tr>
<td>Normal operation</td>
<td>Correct commanded state and physical response</td>
</tr>
<tr>
<td>Normal stop</td>
<td>Approved stop behavior</td>
</tr>
<tr>
<td>Emergency stop</td>
<td>Response defined by the validated safety design</td>
</tr>
<tr>
<td>PLC fault</td>
<td>Defined system response</td>
</tr>
<tr>
<td>Output module fault</td>
<td>Defined response based on hardware and risk assessment</td>
</tr>
<tr>
<td>Communication loss</td>
<td>Configured device response</td>
</tr>
<tr>
<td>Control power loss</td>
<td>Expected de-energized or mechanically defined state</td>
</tr>
<tr>
<td>Feedback disagreement</td>
<td>Alarm, timeout, or controlled fault response as specified</td>
</tr>
</tbody>
</table>
<p>The commissioning engineer verifies the designed behavior. They should not invent a supposedly safer response without engineering review.</p>
<h2 id="17-output-sizing-and-electrical-protection">17. Output Sizing and Electrical Protection</h2>
<p>Before energizing an output, verify that the module, interface device, wiring, and protective devices are suitable for the connected load.</p>
<h3 id="171-continuous-current">17.1 Continuous current</h3>
<p>The connected load's continuous current must remain within the permitted rating of:</p>
<ul>
<li>The output channel.</li>
<li>The output group.</li>
<li>The common terminal.</li>
<li>The interposing relay or contactor.</li>
<li>The field wiring.</li>
<li>The power supply.</li>
</ul>
<p>The module's total current limit may be lower than the sum of individual channel ratings. Ambient temperature and installation conditions may also require derating.</p>
<h3 id="172-inrush-current">17.2 Inrush current</h3>
<p>Coils, lamps, capacitive inputs, and electronic devices can draw an initial current greater than their steady-state current.</p>
<p>Check the manufacturer's ratings for:</p>
<ul>
<li>Resistive loads.</li>
<li>Inductive loads.</li>
<li>Lamp loads.</li>
<li>Capacitive or electronic loads.</li>
<li>Switching frequency.</li>
<li>Permitted inrush current.</li>
</ul>
<h3 id="173-protection">17.3 Protection</h3>
<p>Verify the correct:</p>
<ul>
<li>Fuse or circuit breaker.</li>
<li>Wire size.</li>
<li>DC supply rating.</li>
<li>Short-circuit protection.</li>
<li>Surge suppression.</li>
<li>Grounding and bonding.</li>
<li>Segregation between power, control, and analog wiring.</li>
</ul>
<p>A fuse should not be replaced with a larger rating simply because it repeatedly opens. Repeated fuse operation indicates a fault, incorrect sizing, inrush problem, or another condition requiring investigation.</p>
<h2 id="18-output-commissioning-procedure">18. Output Commissioning Procedure</h2>
<h3 id="step-1-review-documentation">Step 1: Review documentation</h3>
<p>Collect and verify:</p>
<ul>
<li>Approved electrical drawings.</li>
<li>PLC I/O list.</li>
<li>PLC hardware configuration.</li>
<li>Control narrative or functional specification.</li>
<li>Interlock and cause-and-effect documentation.</li>
<li>Field device manuals.</li>
<li>Drive or actuator parameter records.</li>
<li>Risk assessment and safety validation requirements.</li>
</ul>
<h3 id="step-2-confirm-the-equipment-is-ready">Step 2: Confirm the equipment is ready</h3>
<p>Before electrical testing:</p>
<ul>
<li>Confirm that mechanical installation is complete enough for the intended test.</li>
<li>Check device mounting, linkage, couplings, and actuator connections.</li>
<li>Confirm that moving parts will not collide.</li>
<li>Identify stored pneumatic, hydraulic, electrical, and mechanical energy.</li>
<li>Apply the required isolation and lockout/tagout measures for work on exposed or hazardous circuits.</li>
<li>Establish an approved controlled test condition for functional operation.</li>
</ul>
<p>Isolation must be maintained during work that requires de-energization. Energized functional testing should only occur under an approved procedure with appropriate safeguards.</p>
<h3 id="step-3-inspect-the-electrical-installation">Step 3: Inspect the electrical installation</h3>
<p>Check:</p>
<ul>
<li>Correct terminal connections.</li>
<li>Wire numbers and ferrules.</li>
<li>Polarity and common connections.</li>
<li>Cable continuity, where appropriate.</li>
<li>Terminal tightness according to manufacturer requirements.</li>
<li>Fuses and circuit breakers.</li>
<li>Relay and contactor ratings.</li>
<li>Suppression components.</li>
<li>Separation of signal and power wiring.</li>
<li>Earthing and bonding.</li>
</ul>
<p>Never perform continuity or resistance tests on an energized circuit. Disconnect sensitive electronics where required by the test procedure.</p>
<h3 id="step-4-verify-the-plc-hardware">Step 4: Verify the PLC hardware</h3>
<p>Confirm:</p>
<ul>
<li>Correct module type and slot.</li>
<li>Correct channel configuration.</li>
<li>Correct output voltage and switching type.</li>
<li>Module health and diagnostic status.</li>
<li>Output group supply.</li>
<li>Correct tag-to-channel mapping.</li>
<li>No unintended force or override is active.</li>
</ul>
<h3 id="step-5-verify-the-load-circuit">Step 5: Verify the load circuit</h3>
<p>Before commanding an output:</p>
<ul>
<li>Confirm the field device's rated voltage.</li>
<li>Check that the load is connected to the intended output.</li>
<li>Verify the appropriate return or common.</li>
<li>Confirm that the load is not short-circuited.</li>
<li>Check the suitability of the output channel and protection.</li>
<li>Confirm that the device can be operated safely under the test conditions.</li>
</ul>
<h3 id="step-6-perform-a-controlled-output-test">Step 6: Perform a controlled output test</h3>
<p>For each output:</p>
<ol>
<li>Record the device tag and PLC address.</li>
<li>Confirm the intended device and expected behavior.</li>
<li>Establish the required safe test conditions.</li>
<li>Apply the approved command through the intended control method.</li>
<li>Observe the PLC output status and module indication.</li>
<li>Measure the electrical output when required.</li>
<li>Observe the physical device response.</li>
<li>Check relevant feedback signals.</li>
<li>Return the device to its required state.</li>
<li>Record pass, fail, or the fault found.</li>
</ol>
<p>For a motion-related output, begin with the safest suitable test condition, such as an approved low-speed or limited-range test, where the machine design allows it.</p>
<h3 id="step-7-verify-the-automatic-sequence">Step 7: Verify the automatic sequence</h3>
<p>After individual point checks, verify outputs within the intended operating sequence.</p>
<p>Examples:</p>
<ul>
<li>A cylinder extends only when the required permissives are satisfied.</li>
<li>A motor starts only after its start conditions are met.</li>
<li>A valve returns to the designed state when the sequence ends.</li>
<li>A drive receives the correct command and reports the expected state.</li>
<li>Faults trigger the correct alarm and stop response.</li>
</ul>
<p>An output that works when manually commanded may still fail in automatic mode because of incorrect sequencing, interlocks, mode logic, timers, or program mapping.</p>
<h3 id="step-8-verify-fault-responses">Step 8: Verify fault responses</h3>
<p>Where required by the approved procedure, test:</p>
<ul>
<li>Missing permissives.</li>
<li>Device feedback timeout.</li>
<li>Drive fault.</li>
<li>Communication failure.</li>
<li>Power-supply failure.</li>
<li>Output module diagnostic fault.</li>
<li>Safety-related stop conditions.</li>
</ul>
<p>Use the documented test method. Do not create hazardous faults by randomly disconnecting live circuits or bypassing protection.</p>
<h3 id="step-9-restore-and-document">Step 9: Restore and document</h3>
<p>Before handing over:</p>
<ul>
<li>Remove temporary forces and overrides.</li>
<li>Restore normal operating modes.</li>
<li>Confirm that all devices are in the required state.</li>
<li>Clear test-only settings and temporary wiring.</li>
<li>Confirm that safety functions remain operational.</li>
<li>Record failures, corrective actions, and retest results.</li>
<li>Update approved documentation where required.</li>
<li>Obtain the required commissioning sign-off.</li>
</ul>
<h2 id="19-output-commissioning-checklist">19. Output Commissioning Checklist</h2>
<ul>
<li>Output tag matches the approved I/O list.</li>
<li>PLC address matches the configured hardware channel.</li>
<li>Correct module type and output switching technology confirmed.</li>
<li>Correct supply voltage and polarity verified.</li>
<li>Output group common and supply connections verified.</li>
<li>Field wiring and terminal numbers checked.</li>
<li>Load voltage, current, and inrush ratings checked.</li>
<li>Fuse or circuit breaker rating verified.</li>
<li>Interposing relay or interface module verified, if fitted.</li>
<li>Suppression components verified where required.</li>
<li>Output status and module indication checked.</li>
<li>Electrical output measured where required.</li>
<li>Physical device response confirmed.</li>
<li>Feedback and interlocks verified.</li>
<li>Analog output scaling verified, where applicable.</li>
<li>Pulse or communication-based commands verified, where applicable.</li>
<li>Stop and fault responses verified according to the test plan.</li>
<li>Safety-related output tests completed by the approved method.</li>
<li>All temporary forces and overrides removed.</li>
<li>Results, defects, corrective actions, and retests documented.</li>
</ul>
<h2 id="20-common-output-commissioning-faults">20. Common Output Commissioning Faults</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible causes</th>
<th>Checks</th>
</tr>
</thead>
<tbody>
<tr>
<td>PLC output command ON, module LED OFF</td>
<td>Wrong address, inhibited output, module fault, configuration mismatch</td>
<td>Verify tag mapping, module status, channel configuration, and force status</td>
</tr>
<tr>
<td>Module LED ON, field device OFF</td>
<td>Missing supply, broken wire, incorrect common, failed load, damaged output stage</td>
<td>Measure voltage under appropriate conditions, inspect wiring, test load safely</td>
</tr>
<tr>
<td>Output works without load but fails under load</td>
<td>Excessive load current, high-resistance connection, damaged output stage, inadequate supply</td>
<td>Check load current, supply voltage under load, terminals, and module ratings</td>
</tr>
<tr>
<td>Device remains ON after command OFF</td>
<td>Welded relay contact, short circuit, wiring bypass, incorrect logic, leakage-sensitive load</td>
<td>Isolate safely and inspect the switching path and device requirements</td>
</tr>
<tr>
<td>Several outputs fail together</td>
<td>Missing group supply, blown group fuse, incorrect common, module fault</td>
<td>Check shared supply, protection, commons, and module diagnostics</td>
</tr>
<tr>
<td>Relay chatters</td>
<td>Unstable supply, loose connection, undervoltage, control oscillation</td>
<td>Measure supply under load, inspect wiring, examine control sequence</td>
</tr>
<tr>
<td>Solenoid fails to release promptly</td>
<td>Incorrect suppression, residual pressure, mechanical sticking, wrong valve configuration</td>
<td>Check suppression design, pneumatic or hydraulic conditions, and valve operation</td>
</tr>
<tr>
<td>Analog command is incorrect</td>
<td>Wrong output range, scaling error, polarity or wiring error, incorrect receiving input configuration</td>
<td>Verify configuration, measured current or voltage, scaling, and device settings</td>
</tr>
<tr>
<td>VFD ignores run command</td>
<td>Wrong command source, missing enable, active fault, interlock, invalid control word</td>
<td>Check drive control mode, status word, fault state, and permissives</td>
</tr>
<tr>
<td>Output fails intermittently</td>
<td>Loose terminals, thermal overload, electrical noise, failing module, unstable supply</td>
<td>Inspect terminals, monitor diagnostics, check load current and noise sources</td>
</tr>
<tr>
<td>Output works manually but not automatically</td>
<td>Sequence logic, interlock, mode selection, timer, tag mapping error</td>
<td>Monitor program conditions and verify the functional specification</td>
</tr>
<tr>
<td>Output reports ON but equipment does not operate</td>
<td>Mechanical jam, failed actuator, missing energy supply, feedback mismatch</td>
<td>Check the complete device system, not just the PLC output</td>
</tr>
</tbody>
</table>
<h2 id="21-troubleshooting-example-contactor-does-not-energize">21. Troubleshooting Example: Contactor Does Not Energize</h2>
<p>Scenario: A PLC command requests that a conveyor motor start, but the contactor does not energize.</p>
<h3 id="diagnostic-sequence">Diagnostic sequence</h3>
<ol>
<li>Verify the command. Confirm that the PLC program is requesting the start and that required permissives are satisfied.</li>
<li>Verify the output channel. Confirm that the intended physical output changes state and that the module has no relevant diagnostic fault.</li>
<li>Verify the control supply. Check the coil supply and the required return path.</li>
<li>Verify the output circuit. Inspect the fuse, terminals, wiring, interposing relay, and contactor coil connections.</li>
<li>Verify the coil. Check its rated voltage, resistance when safely isolated, and condition according to the manufacturer's instructions.</li>
<li>Check voltage under load. A nominal voltage reading with the coil disconnected may hide a high-resistance connection or weak supply.</li>
<li>Check the feedback. Determine whether the auxiliary contact changes state when the contactor operates.</li>
<li>Verify the root cause. Identify whether the problem lies in software logic, output hardware, wiring, supply, the interface relay, or the contactor.</li>
<li>Retest. Verify correct operation after the fault is corrected and document the result.</li>
</ol>
<p>Never bypass motor protection or safety interlocks to make the contactor energize. The purpose of commissioning is to prove that the control system works correctly, not to persuade a machine to move by any means available.</p>
<h2 id="22-output-test-records-and-documentation">22. Output Test Records and Documentation</h2>
<p>A commissioning record should make the test repeatable and auditable.</p>
<table>
<thead>
<tr>
<th>Field</th>
<th>Required information</th>
</tr>
</thead>
<tbody>
<tr>
<td>Equipment ID</td>
<td>Machine, panel, station, or subsystem</td>
</tr>
<tr>
<td>Output tag</td>
<td>Approved PLC tag</td>
</tr>
<tr>
<td>PLC address</td>
<td>Actual hardware address</td>
</tr>
<tr>
<td>Module identification</td>
<td>Catalog number, rack, slot, and channel</td>
</tr>
<tr>
<td>Field device</td>
<td>Exact device name and identifier</td>
</tr>
<tr>
<td>Signal type</td>
<td>Digital, analog, pulse, or communication-based</td>
</tr>
<tr>
<td>Expected response</td>
<td>Required electrical and physical behavior</td>
</tr>
<tr>
<td>Actual response</td>
<td>Observed result and measurements</td>
</tr>
<tr>
<td>Feedback result</td>
<td>Expected versus actual feedback</td>
</tr>
<tr>
<td>Test status</td>
<td>Pass, fail, or pending</td>
</tr>
<tr>
<td>Defect reference</td>
<td>Defect number or corrective action reference</td>
</tr>
<tr>
<td>Retest result</td>
<td>Verification after correction</td>
</tr>
<tr>
<td>Tester and date</td>
<td>Responsible person and test date</td>
</tr>
</tbody>
</table>
<p>For analog outputs, record the command value and measured electrical value. For motion commands, record the approved test limits and observed response. For safety-related outputs, retain the specified validation evidence and sign-offs.</p>
<p>Changes to wiring, addressing, parameters, logic, or safety configuration must follow the applicable change-control and approval process.</p>
<h2 id="23-practical-industrial-example">23. Practical Industrial Example</h2>
<p>Consider a machine with a PLC-controlled conveyor, pneumatic stopper, stack light, and VFD.</p>
<table>
<thead>
<tr>
<th>Output</th>
<th>Expected behavior</th>
<th>Commissioning evidence</th>
</tr>
</thead>
<tbody>
<tr>
<td>Conveyor run command</td>
<td>Requests operation when permissives are satisfied</td>
<td>Correct PLC channel, drive command, drive status, and observed conveyor response</td>
</tr>
<tr>
<td>Stopper solenoid</td>
<td>Moves the stopper to the designed position</td>
<td>Correct output state, valve response, cylinder movement, and position feedback</td>
</tr>
<tr>
<td>Green stack light</td>
<td>Indicates the defined normal operating condition</td>
<td>Correct output channel and lamp response</td>
</tr>
<tr>
<td>Red stack light</td>
<td>Indicates the defined fault condition</td>
<td>Correct alarm logic and lamp response</td>
</tr>
<tr>
<td>Analog speed reference</td>
<td>Commands the specified permitted speed</td>
<td>Measured current or voltage, correct drive interpretation, and speed feedback</td>
</tr>
<tr>
<td>Audible alarm</td>
<td>Activates for the defined warning or fault</td>
<td>Correct output, audible response, and appropriate reset behavior</td>
</tr>
</tbody>
</table>
<p>The final acceptance test must confirm both individual outputs and the complete machine sequence. For example, the conveyor must not start if the stopper or downstream equipment is in a condition that the approved control logic defines as a start inhibit.</p>
<h2 id="24-important-interview-questions-and-answers">24. Important Interview Questions and Answers</h2>
<p>Q1. What is output commissioning?</p>
<p>Output commissioning verifies that controller commands reach the correct field devices and produce the expected electrical and physical response.</p>
<p>Q2. What is the difference between an output command and output feedback?</p>
<p>The command represents the controller's request. Feedback represents an observed or reported state of the device or equipment. The two can disagree if a fault exists.</p>
<p>Q3. What is the difference between relay and transistor outputs?</p>
<p>Relay outputs use mechanical contacts and can switch compatible AC or DC circuits. Transistor outputs use electronic switching, typically for DC circuits, and are generally faster but have different polarity, leakage, and load limitations.</p>
<p>Q4. Why can a PLC output LED turn ON while the device remains OFF?</p>
<p>Possible causes include a missing external supply, broken wiring, incorrect common connection, failed load, incompatible electrical interface, or damaged output hardware.</p>
<p>Q5. Why must inductive loads be considered separately?</p>
<p>Inductive loads can generate voltage transients when switched off. Appropriate suppression is required to protect switching components and control electromagnetic interference.</p>
<p>Q6. Why is a 4–20 mA signal useful?</p>
<p>It supports analog command transmission, provides a live-zero value, and can help distinguish a valid zero-percent command from certain low-current fault conditions.</p>
<p>Q7. Why is forcing an output risky?</p>
<p>A force can override normal program logic and energize equipment without the intended sequence or permissives. Forces must be controlled, documented, and removed after testing.</p>
<p>Q8. What is the purpose of an interposing relay?</p>
<p>It provides an interface between the PLC output and a field load when electrical isolation, switching capacity, circuit separation, or a different switching arrangement is required.</p>
<p>Q9. What is the difference between output testing and sequence testing?</p>
<p>Output testing verifies an individual command and its device response. Sequence testing verifies that outputs operate in the correct order and under the correct conditions during machine operation.</p>
<p>Q10. What should be checked if a VFD receives a speed reference but does not run?</p>
<p>Check the drive's command source, run enable, fault status, control word, operating mode, interlocks, and configured reference source. A valid speed reference alone does not establish a run command.</p>
<p>Q11. Does STO mean that a drive is electrically isolated?</p>
<p>No. Safe torque off prevents torque production through the specified safety function, but it does not necessarily isolate electrical power or remove all mechanical and stored-energy hazards.</p>
<p>Q12. What proves that an output has passed commissioning?</p>
<p>The correct mapping and electrical behavior are verified, the intended device responds correctly, required feedback and fault responses pass, and the test results are documented.</p>
<h2 id="25-key-takeaways">25. Key Takeaways</h2>
<ul>
<li>Output commissioning validates the path from controller command to physical device response.</li>
<li>Correct PLC logic does not guarantee correct electrical wiring or functioning field equipment.</li>
<li>Output type, voltage, current, inrush, load characteristics, and suppression must all be considered.</li>
<li>Analog outputs require verification of scaling and the receiving device's interpretation.</li>
<li>Communication-based commands require checks of command mapping, control mode, status, and permissives.</li>
<li>Individual output testing and automatic sequence testing are both necessary.</li>
<li>Safety-related outputs must be commissioned and validated according to the approved safety design.</li>
<li>Forcing outputs requires strict control, and all forces must be removed before handover.</li>
<li>Fault responses, feedback behavior, documentation, and retesting are part of commissioning, not optional paperwork.</li>
</ul>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\13_Commissioning\02_Stage2_IO_Commissioning\03_Sensors - Sensors</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
