<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Sensors</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Sensors</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition-of-an-industrial-sensor">1. Definition of an Industrial Sensor</a></li>
<li><a href="#2-sensor-commissioning-versus-input-commissioning">2. Sensor Commissioning Versus Input Commissioning</a></li>
<li><a href="#3-fundamental-sensor-terminology">3. Fundamental Sensor Terminology</a></li>
<li><a href="#4-classification-of-industrial-sensors">4. Classification of Industrial Sensors</a></li>
<li><a href="#5-discrete-and-analog-sensors">5. Discrete and Analog Sensors</a><ul>
<li><a href="#51-discrete-sensors">5.1 Discrete sensors</a></li>
<li><a href="#52-analog-sensors">5.2 Analog sensors</a></li>
<li><a href="#53-smart-sensors">5.3 Smart sensors</a></li>
</ul>
</li>
<li><a href="#6-inductive-proximity-sensors">6. Inductive Proximity Sensors</a><ul>
<li><a href="#61-operating-principle">6.1 Operating principle</a></li>
<li><a href="#62-main-characteristics">6.2 Main characteristics</a></li>
<li><a href="#63-flush-and-non-flush-mounting">6.3 Flush and non-flush mounting</a></li>
<li><a href="#64-target-material-and-correction-factors">6.4 Target material and correction factors</a></li>
<li><a href="#65-typical-applications">6.5 Typical applications</a></li>
<li><a href="#66-commissioning-procedure">6.6 Commissioning procedure</a></li>
</ul>
</li>
<li><a href="#7-capacitive-proximity-sensors">7. Capacitive Proximity Sensors</a><ul>
<li><a href="#71-operating-principle">7.1 Operating principle</a></li>
<li><a href="#72-common-applications">7.2 Common applications</a></li>
<li><a href="#73-limitations">7.3 Limitations</a></li>
<li><a href="#74-commissioning">7.4 Commissioning</a></li>
</ul>
</li>
<li><a href="#8-photoelectric-sensors">8. Photoelectric Sensors</a><ul>
<li><a href="#81-through-beam-sensors">8.1 Through-beam sensors</a></li>
<li><a href="#82-retroreflective-sensors">8.2 Retroreflective sensors</a></li>
<li><a href="#83-diffuse-reflective-sensors">8.3 Diffuse-reflective sensors</a></li>
<li><a href="#84-background-suppression">8.4 Background suppression</a></li>
<li><a href="#85-commissioning-procedure">8.5 Commissioning procedure</a></li>
</ul>
</li>
<li><a href="#9-ultrasonic-sensors">9. Ultrasonic Sensors</a><ul>
<li><a href="#91-distance-measurement">9.1 Distance measurement</a></li>
<li><a href="#92-typical-applications">9.2 Typical applications</a></li>
<li><a href="#93-limitations">9.3 Limitations</a></li>
<li><a href="#94-commissioning">9.4 Commissioning</a></li>
</ul>
</li>
<li><a href="#10-limit-switches-and-mechanical-position-sensors">10. Limit Switches and Mechanical Position Sensors</a><ul>
<li><a href="#101-contact-arrangements">10.1 Contact arrangements</a></li>
<li><a href="#102-commissioning-checks">10.2 Commissioning checks</a></li>
</ul>
</li>
<li><a href="#11-magnetic-sensors-for-pneumatic-cylinders">11. Magnetic Sensors for Pneumatic Cylinders</a><ul>
<li><a href="#111-typical-applications">11.1 Typical applications</a></li>
<li><a href="#112-important-distinction">11.2 Important distinction</a></li>
<li><a href="#113-commissioning-procedure">11.3 Commissioning procedure</a></li>
</ul>
</li>
<li><a href="#12-encoders-position-speed-and-direction">12. Encoders: Position, Speed, and Direction</a><ul>
<li><a href="#121-incremental-encoders">12.1 Incremental encoders</a></li>
<li><a href="#122-absolute-encoders">12.2 Absolute encoders</a></li>
<li><a href="#123-position-calculation">12.3 Position calculation</a></li>
<li><a href="#124-speed-calculation">12.4 Speed calculation</a></li>
<li><a href="#125-encoder-commissioning">12.5 Encoder commissioning</a></li>
</ul>
</li>
<li><a href="#13-temperature-sensors">13. Temperature Sensors</a><ul>
<li><a href="#131-rtd-sensors">13.1 RTD sensors</a></li>
<li><a href="#132-thermocouples">13.2 Thermocouples</a></li>
<li><a href="#133-thermistors">13.3 Thermistors</a></li>
<li><a href="#134-non-contact-infrared-sensors">13.4 Non-contact infrared sensors</a></li>
<li><a href="#135-temperature-commissioning">13.5 Temperature commissioning</a></li>
</ul>
</li>
<li><a href="#14-pressure-and-vacuum-sensors">14. Pressure and Vacuum Sensors</a><ul>
<li><a href="#141-pressure-terminology">14.1 Pressure terminology</a></li>
<li><a href="#142-analog-pressure-scaling-example">14.2 Analog pressure scaling example</a></li>
<li><a href="#143-commissioning-procedure">14.3 Commissioning procedure</a></li>
</ul>
</li>
<li><a href="#15-flow-sensors">15. Flow Sensors</a><ul>
<li><a href="#151-common-commissioning-issues">15.1 Common commissioning issues</a></li>
<li><a href="#152-verification">15.2 Verification</a></li>
</ul>
</li>
<li><a href="#16-level-sensors">16. Level Sensors</a><ul>
<li><a href="#161-point-level-versus-continuous-level-sensing">16.1 Point-level versus continuous-level sensing</a></li>
<li><a href="#162-common-errors">16.2 Common errors</a></li>
<li><a href="#163-commissioning">16.3 Commissioning</a></li>
</ul>
</li>
<li><a href="#17-load-cells-and-force-sensors">17. Load Cells and Force Sensors</a><ul>
<li><a href="#171-important-characteristics">17.1 Important characteristics</a></li>
<li><a href="#172-commissioning-procedure">17.2 Commissioning procedure</a></li>
</ul>
</li>
<li><a href="#18-vibration-sensors">18. Vibration Sensors</a><ul>
<li><a href="#181-common-measurement-quantities">18.1 Common measurement quantities</a></li>
<li><a href="#182-commissioning-checks">18.2 Commissioning checks</a></li>
</ul>
</li>
<li><a href="#19-machine-vision-barcode-and-rfid-sensors">19. Machine Vision, Barcode, and RFID Sensors</a><ul>
<li><a href="#191-machine-vision">19.1 Machine vision</a></li>
<li><a href="#192-barcode-readers">19.2 Barcode readers</a></li>
<li><a href="#193-rfid">19.3 RFID</a></li>
</ul>
</li>
<li><a href="#20-sensor-output-interfaces">20. Sensor Output Interfaces</a></li>
<li><a href="#21-pnp-npn-and-sensor-wiring">21. PNP, NPN, and Sensor Wiring</a><ul>
<li><a href="#211-pnp-sensor">21.1 PNP sensor</a></li>
<li><a href="#212-npn-sensor">21.2 NPN sensor</a></li>
<li><a href="#213-two-wire-sensors">21.3 Two-wire sensors</a></li>
<li><a href="#214-four-wire-sensors">21.4 Four-wire sensors</a></li>
</ul>
</li>
<li><a href="#22-normally-open-normally-closed-and-output-logic">22. Normally Open, Normally Closed, and Output Logic</a><ul>
<li><a href="#221-fault-detection-and-normally-closed-logic">22.1 Fault detection and normally closed logic</a></li>
</ul>
</li>
<li><a href="#23-sensor-accuracy-repeatability-and-switching-hysteresis">23. Sensor Accuracy, Repeatability, and Switching Hysteresis</a><ul>
<li><a href="#231-accuracy-versus-repeatability">23.1 Accuracy versus repeatability</a></li>
<li><a href="#232-resolution">23.2 Resolution</a></li>
<li><a href="#233-hysteresis">23.3 Hysteresis</a></li>
<li><a href="#234-response-time">23.4 Response time</a></li>
</ul>
</li>
<li><a href="#24-sensor-installation-and-environmental-factors">24. Sensor Installation and Environmental Factors</a><ul>
<li><a href="#241-mechanical-mounting">24.1 Mechanical mounting</a></li>
<li><a href="#242-environmental-conditions">24.2 Environmental conditions</a></li>
<li><a href="#243-electrical-noise-and-shielding">24.3 Electrical noise and shielding</a></li>
</ul>
</li>
<li><a href="#25-sensor-calibration-and-verification">25. Sensor Calibration and Verification</a><ul>
<li><a href="#251-example-pressure-transmitter">25.1 Example: Pressure transmitter</a></li>
<li><a href="#252-verification-of-discrete-sensors">25.2 Verification of discrete sensors</a></li>
<li><a href="#253-when-calibration-is-required">25.3 When calibration is required</a></li>
</ul>
</li>
<li><a href="#26-sensor-commissioning-step-by-step-procedure">26. Sensor Commissioning: Step-by-Step Procedure</a><ul>
<li><a href="#step-1-review-the-documentation">Step 1: Review the documentation</a></li>
<li><a href="#step-2-confirm-the-sensor-selection">Step 2: Confirm the sensor selection</a></li>
<li><a href="#step-3-inspect-the-physical-installation">Step 3: Inspect the physical installation</a></li>
<li><a href="#step-4-verify-electrical-installation">Step 4: Verify electrical installation</a></li>
<li><a href="#step-5-verify-sensor-operation-locally">Step 5: Verify sensor operation locally</a></li>
<li><a href="#step-6-verify-the-controller-input">Step 6: Verify the controller input</a></li>
<li><a href="#step-7-verify-functional-behavior">Step 7: Verify functional behavior</a></li>
<li><a href="#step-8-verify-stability-and-repeatability">Step 8: Verify stability and repeatability</a></li>
<li><a href="#step-9-record-the-results">Step 9: Record the results</a></li>
<li><a href="#step-10-restore-and-hand-over">Step 10: Restore and hand over</a></li>
</ul>
</li>
<li><a href="#27-common-sensor-faults-and-troubleshooting">27. Common Sensor Faults and Troubleshooting</a></li>
<li><a href="#28-practical-troubleshooting-example-cylinder-retracted-sensor">28. Practical Troubleshooting Example: Cylinder Retracted Sensor</a><ul>
<li><a href="#diagnostic-sequence">Diagnostic sequence</a></li>
</ul>
</li>
<li><a href="#29-safety-related-sensors">29. Safety-Related Sensors</a><ul>
<li><a href="#291-important-principles">29.1 Important principles</a></li>
<li><a href="#292-safety-commissioning-checks">29.2 Safety commissioning checks</a></li>
</ul>
</li>
<li><a href="#30-sensor-selection-and-replacement">30. Sensor Selection and Replacement</a></li>
<li><a href="#31-sensor-failure-modes-and-machine-response">31. Sensor Failure Modes and Machine Response</a><ul>
<li><a href="#311-sensor-plausibility-checks">31.1 Sensor plausibility checks</a></li>
</ul>
</li>
<li><a href="#32-sensor-commissioning-records">32. Sensor Commissioning Records</a></li>
<li><a href="#33-industrial-sensor-commissioning-example">33. Industrial Sensor Commissioning Example</a></li>
<li><a href="#34-sensor-commissioning-checklist">34. Sensor Commissioning Checklist</a></li>
<li><a href="#35-important-interview-questions-and-answers">35. Important Interview Questions and Answers</a></li>
<li><a href="#36-key-takeaways">36. Key Takeaways</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition-of-an-industrial-sensor">1. Definition of an Industrial Sensor</h2>
<p>An industrial sensor is a device that detects a physical condition, process variable, or machine state and converts it into a signal that can be interpreted by a control system.</p>
<p>Sensors allow a PLC, CNC, robot controller, drive, or other automation system to determine what is happening in the physical process. Without reliable sensing, a controller may issue commands but cannot reliably determine whether the expected conditions exist.</p>
<p>Common measured or detected conditions include:</p>
<ul>
<li>Position and proximity.</li>
<li>Presence or absence of a component.</li>
<li>Distance and displacement.</li>
<li>Temperature.</li>
<li>Pressure and vacuum.</li>
<li>Flow and level.</li>
<li>Speed, rotation, and position.</li>
<li>Force, load, and torque.</li>
<li>Vibration and condition.</li>
<li>Optical properties, color, and contrast.</li>
<li>Part identification and code data.</li>
<li>Electrical current, voltage, and process status.</li>
</ul>
<p>Examples in an automotive manufacturing plant include detecting a workpiece at a fixture, confirming that a pneumatic cylinder has retracted, measuring the temperature of a test component, checking coolant pressure, detecting a conveyor pallet, and monitoring vibration in rotating equipment.</p>
<p>The purpose of sensor commissioning is to prove that the correct physical condition produces the correct signal at the correct controller input, within the required accuracy, response time, and operating limits.</p>
<h2 id="2-sensor-commissioning-versus-input-commissioning">2. Sensor Commissioning Versus Input Commissioning</h2>
<p>Sensor commissioning and input commissioning are related, but they are not identical.</p>
<table>
<thead>
<tr>
<th>Activity</th>
<th>Main purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Sensor commissioning</td>
<td>Verify sensor selection, mounting, detection, sensing range, adjustment, response, and physical performance</td>
</tr>
<tr>
<td>Input commissioning</td>
<td>Verify the electrical or communication signal path into the PLC or controller</td>
</tr>
<tr>
<td>Functional commissioning</td>
<td>Verify that the controller interprets the signal correctly and uses it correctly in the machine sequence</td>
</tr>
<tr>
<td>Safety validation</td>
<td>Verify that safety-related sensing and control functions meet the approved safety requirements</td>
</tr>
</tbody>
</table>
<p>For example, a proximity sensor may correctly detect a metal target and illuminate its indicator LED. However, the PLC input may remain OFF because the signal wire is disconnected or the input module is incorrectly configured.</p>
<p>The reverse can also happen: the PLC input may be ON, but the sensor may be detecting the wrong component, responding to nearby metal, or remaining actuated because of incorrect mounting.</p>
<p>A complete test verifies the entire chain.</p>
<pre><code>Physical condition
        ↓
Sensor detection element
        ↓
Sensor electronics
        ↓
Electrical output or communication signal
        ↓
Field wiring or network
        ↓
PLC input channel or data tag
        ↓
PLC program interpretation
        ↓
Machine sequence or alarm response
</code></pre>
<h2 id="3-fundamental-sensor-terminology">3. Fundamental Sensor Terminology</h2>
<table>
<thead>
<tr>
<th>Term</th>
<th>Meaning</th>
</tr>
</thead>
<tbody>
<tr>
<td>Measurand</td>
<td>Physical quantity or condition being measured</td>
</tr>
<tr>
<td>Sensing element</td>
<td>Element that responds to the physical quantity</td>
</tr>
<tr>
<td>Transducer</td>
<td>Device or element that converts one form of energy or physical quantity into another</td>
</tr>
<tr>
<td>Sensor output</td>
<td>Electrical or communication signal produced by the sensor</td>
</tr>
<tr>
<td>Setpoint</td>
<td>Configured threshold at which a switching device changes state</td>
</tr>
<tr>
<td>Detection range</td>
<td>Distance or operating range within which detection is specified</td>
</tr>
<tr>
<td>Accuracy</td>
<td>Closeness of a measured result to the true or reference value</td>
</tr>
<tr>
<td>Precision</td>
<td>Closeness of repeated measurements to one another</td>
</tr>
<tr>
<td>Repeatability</td>
<td>Ability to produce consistent results under specified repeated conditions</td>
</tr>
<tr>
<td>Resolution</td>
<td>Smallest change in input that the instrument can distinguish or report</td>
</tr>
<tr>
<td>Sensitivity</td>
<td>Change in output relative to a change in the measured input</td>
</tr>
<tr>
<td>Hysteresis</td>
<td>Difference between the switching points during increasing and decreasing input</td>
</tr>
<tr>
<td>Response time</td>
<td>Time taken to respond to a change in the measured condition</td>
</tr>
<tr>
<td>Drift</td>
<td>Gradual change in output or measurement behavior over time</td>
</tr>
<tr>
<td>Calibration</td>
<td>Comparison with a known reference and, where required, adjustment or establishment of measurement corrections</td>
</tr>
<tr>
<td>Range</td>
<td>Specified lower and upper limits of measurement or operation</td>
</tr>
<tr>
<td>Span</td>
<td>Difference between the upper and lower range limits</td>
</tr>
<tr>
<td>Linearity</td>
<td>Closeness of the input-output relationship to a specified straight-line relationship</td>
</tr>
<tr>
<td>Dead band</td>
<td>Range of input over which a defined output change does not occur, according to the device's behavior or specification</td>
</tr>
<tr>
<td>Environmental rating</td>
<td>Specified ability to withstand conditions such as dust, water, temperature, vibration, or chemicals</td>
</tr>
</tbody>
</table>
<p>These terms are not interchangeable. A sensor can be repeatable but inaccurate, or accurate under static conditions but too slow for the machine's operating speed.</p>
<h2 id="4-classification-of-industrial-sensors">4. Classification of Industrial Sensors</h2>
<p>Sensors can be classified by the physical quantity they detect, their operating principle, or their output interface.</p>
<table>
<thead>
<tr>
<th>Classification</th>
<th>Examples</th>
</tr>
</thead>
<tbody>
<tr>
<td>Proximity and presence</td>
<td>Inductive, capacitive, photoelectric, ultrasonic</td>
</tr>
<tr>
<td>Position and displacement</td>
<td>Limit switch, linear position sensor, encoder, LVDT</td>
</tr>
<tr>
<td>Temperature</td>
<td>RTD, thermocouple, thermistor, infrared temperature sensor</td>
</tr>
<tr>
<td>Pressure and vacuum</td>
<td>Pressure transmitter, vacuum switch, pressure transducer</td>
</tr>
<tr>
<td>Flow</td>
<td>Electromagnetic, turbine, thermal mass, ultrasonic flow sensor</td>
</tr>
<tr>
<td>Level</td>
<td>Float, capacitive, ultrasonic, radar, hydrostatic</td>
</tr>
<tr>
<td>Speed and rotation</td>
<td>Encoder, tachometer, inductive speed sensor</td>
</tr>
<tr>
<td>Force and load</td>
<td>Load cell, strain gauge, force transducer</td>
</tr>
<tr>
<td>Vibration and condition</td>
<td>Accelerometer, vibration transmitter</td>
</tr>
<tr>
<td>Vision and identification</td>
<td>Industrial camera, barcode reader, RFID reader</td>
</tr>
<tr>
<td>Electrical measurement</td>
<td>Current transducer, voltage sensor, power monitor</td>
</tr>
<tr>
<td>Safety sensing</td>
<td>Safety light curtain, safety scanner, safety interlock switch</td>
</tr>
</tbody>
</table>
<p>The correct sensor depends on the target material, required detection distance, precision, response time, environmental conditions, mounting constraints, interface, and consequences of an incorrect detection.</p>
<h2 id="5-discrete-and-analog-sensors">5. Discrete and Analog Sensors</h2>
<h3 id="51-discrete-sensors">5.1 Discrete sensors</h3>
<p>A discrete sensor reports a limited set of states, commonly ON and OFF.</p>
<p>Examples:</p>
<ul>
<li>A proximity sensor detecting a metal fixture.</li>
<li>A photoelectric sensor detecting a component.</li>
<li>A limit switch detecting a mechanical end position.</li>
<li>A pressure switch indicating that pressure has reached a threshold.</li>
</ul>
<p>A discrete sensor does not necessarily measure the exact physical quantity. A pressure switch may report whether pressure is above a setpoint, while a pressure transmitter can report the measured pressure across a configured range.</p>
<h3 id="52-analog-sensors">5.2 Analog sensors</h3>
<p>An analog sensor or transmitter produces a signal that varies with the measured quantity.</p>
<p>Common interfaces include:</p>
<ul>
<li>4–20 mA.</li>
<li>0–10 V.</li>
<li>1–5 V.</li>
<li>Resistance or resistive bridge signals.</li>
<li>Millivolt signals, such as those from thermocouples.</li>
</ul>
<p>For a linear transmitter, the relationship between measured value and output can be represented as:</p>
<div class="math-display">\[ S=S\_{\min}+\frac{X-X\_{\min}}{X\_{\max}-X\_{\min}}(S\_{\max}-S\_{\min}) \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(X\)</span> is the measured physical value.</li>
<li><span class="math-inline">\(X\_{\min}\)</span> and <span class="math-inline">\(X\_{\max}\)</span> are the configured measurement limits.</li>
<li><span class="math-inline">\(S\)</span> is the output signal.</li>
<li><span class="math-inline">\(S\_{\min}\)</span> and <span class="math-inline">\(S\_{\max}\)</span> are the signal limits.</li>
</ul>
<p>This formula applies to a linear relationship. Some sensors require nonlinear conversion, compensation, or manufacturer-specific scaling.</p>
<h3 id="53-smart-sensors">5.3 Smart sensors</h3>
<p>Smart sensors may provide:</p>
<ul>
<li>Digital communication.</li>
<li>Configuration parameters.</li>
<li>Diagnostic information.</li>
<li>Device identification.</li>
<li>Multiple process variables.</li>
<li>Signal quality or device health.</li>
<li>Event or warning information.</li>
</ul>
<p>Examples include IO-Link sensors and sensors connected through industrial fieldbus or Ethernet-based interfaces.</p>
<p>A smart sensor may communicate successfully while its process value is invalid, stale, incorrectly scaled, or mapped to the wrong PLC tag. Communication health and measurement validity must be checked separately.</p>
<h2 id="6-inductive-proximity-sensors">6. Inductive Proximity Sensors</h2>
<p>\<PRIVATE_PERSON> An inductive proximity sensor detects the presence of a suitable metallic target without requiring physical contact. It generates an electromagnetic field and detects changes caused by a conductive target entering its sensing region.</p>
<p>Inductive sensors are widely used in industrial machinery because they are robust, fast, and suitable for detecting metal parts in oily or dusty environments when correctly selected.</p>
<h3 id="61-operating-principle">6.1 Operating principle</h3>
<p>A common inductive proximity sensor contains an oscillator and a sensing coil.</p>
<pre><code>Oscillator energizes sensing coil
        ↓
Alternating electromagnetic field is produced
        ↓
Metal target enters the sensing field
        ↓
Eddy currents form in the target
        ↓
Oscillator energy or amplitude changes
        ↓
Sensor electronics detect the change
        ↓
Output switches ON or OFF
</code></pre>
<p>The exact internal circuit varies by sensor design, but the essential principle is electromagnetic interaction with a conductive target.</p>
<h3 id="62-main-characteristics">6.2 Main characteristics</h3>
<ul>
<li>Detects metallic targets, including steel and other conductive metals.</li>
<li>Does not require the target to physically contact the sensor.</li>
<li>Has a limited sensing distance.</li>
<li>Target material affects the effective sensing distance.</li>
<li>Can be affected by mounting conditions and nearby metal.</li>
<li>Is available in different body sizes, sensing distances, output types, and environmental ratings.</li>
</ul>
<h3 id="63-flush-and-non-flush-mounting">6.3 Flush and non-flush mounting</h3>
<ul>
<li>Flush or shielded: The sensing face can generally be installed flush with suitable surrounding metal, within the manufacturer's mounting requirements.</li>
<li>Non-flush or unshielded: The sensing field extends farther, but the sensor usually requires specified clearance from surrounding metal.</li>
</ul>
<p>The permitted installation geometry depends on the sensor model. Adjacent sensors may also need separation to prevent mutual interference.</p>
<h3 id="64-target-material-and-correction-factors">6.4 Target material and correction factors</h3>
<p>The rated sensing distance is commonly specified using a defined standard target. Actual performance may differ for other materials.</p>
<p>For example, a sensor rated for a given distance on mild steel may detect stainless steel, aluminium, or copper at a shorter distance. The exact correction factor depends on the sensor design and target material.</p>
<p>Do not compensate for inadequate sensing distance by simply moving the sensor closer without checking mechanical tolerances, target travel, and collision risk.</p>
<h3 id="65-typical-applications">6.5 Typical applications</h3>
<ul>
<li>Detecting metal components on a conveyor.</li>
<li>Confirming fixture or tooling position.</li>
<li>Detecting a rotating metal target.</li>
<li>Counting metallic parts.</li>
<li>Detecting a cylinder piston when a suitable magnetic sensor is not being used.</li>
<li>Confirming the presence of metal machine components.</li>
</ul>
<h3 id="66-commissioning-procedure">6.6 Commissioning procedure</h3>
<ol>
<li>Verify the sensor model, rated sensing distance, supply voltage, and output type.</li>
<li>Confirm that the target material is compatible.</li>
<li>Check mounting position and clearance from surrounding metal.</li>
<li>Verify sensor alignment and the full target travel.</li>
<li>Confirm the sensor indicator changes state at the expected position.</li>
<li>Check the electrical output and corresponding PLC input.</li>
<li>Move the target through its full normal operating range.</li>
<li>Verify reliable switching over repeated cycles.</li>
<li>Check that the sensor does not detect unintended nearby components.</li>
<li>Record the final mounting position and tested response.</li>
</ol>
<h2 id="7-capacitive-proximity-sensors">7. Capacitive Proximity Sensors</h2>
<p>A capacitive proximity sensor detects changes in capacitance caused by an object entering its sensing field. Unlike inductive sensors, capacitive sensors can detect many non-metallic materials as well as metals.</p>
<p>Depending on the sensor design and setup, detectable materials include plastics, liquids, powders, glass, paper, and granular substances.</p>
<h3 id="71-operating-principle">7.1 Operating principle</h3>
<p>The sensor's sensing surface forms part of an electric field. The target changes the effective capacitance, which the sensor electronics detect.</p>
<h3 id="72-common-applications">7.2 Common applications</h3>
<ul>
<li>Detecting plastic components.</li>
<li>Detecting liquid through a suitable non-metallic tank wall.</li>
<li>Detecting material in a hopper.</li>
<li>Monitoring powder or granular material.</li>
<li>Detecting paper, packaging, or glass.</li>
<li>Detecting the presence of an object where inductive sensing is unsuitable.</li>
</ul>
<h3 id="73-limitations">7.3 Limitations</h3>
<p>Capacitive sensing can be affected by:</p>
<ul>
<li>Moisture and condensation.</li>
<li>Material composition.</li>
<li>Target thickness and distance.</li>
<li>Nearby objects.</li>
<li>Sensitivity adjustment.</li>
<li>Accumulated product on the sensing face.</li>
<li>Environmental contamination.</li>
</ul>
<p>A capacitive sensor detecting liquid through a tank wall must be suitable for the wall material and thickness. A metal tank wall generally prevents ordinary external capacitive detection of its contents.</p>
<h3 id="74-commissioning">7.4 Commissioning</h3>
<ul>
<li>Confirm the target material and installation arrangement.</li>
<li>Set sensitivity according to the manufacturer’s procedure.</li>
<li>Verify detection with the target present and absent.</li>
<li>Check whether residue or moisture causes false detection.</li>
<li>Verify the PLC input and switching stability.</li>
<li>Test the complete expected operating range, including minimum and maximum fill or material conditions where applicable.</li>
</ul>
<h2 id="8-photoelectric-sensors">8. Photoelectric Sensors</h2>
<p>Photoelectric sensors use light to detect objects. The light source is commonly an LED or laser, and the receiver detects the returned or transmitted light.</p>
<p>They are useful for detecting many materials without contact, but performance depends on the sensing arrangement, target reflectivity, color, transparency, surface finish, and environmental conditions.</p>
<h3 id="81-through-beam-sensors">8.1 Through-beam sensors</h3>
<p>A separate emitter and receiver are installed on opposite sides of the detection path.</p>
<pre><code>Emitter → Light beam → Receiver
                     ↓
              Object blocks beam
                     ↓
              Sensor changes state
</code></pre>
<p>Advantages:</p>
<ul>
<li>Typically provides a relatively long sensing range.</li>
<li>Less dependent on the target's reflectivity than diffuse sensing.</li>
<li>Useful for reliable presence detection.</li>
</ul>
<p>Limitations:</p>
<ul>
<li>Requires access to both sides of the detection path.</li>
<li>Emitter and receiver alignment is important.</li>
<li>Dirt or obstruction can block the beam.</li>
</ul>
<h3 id="82-retroreflective-sensors">8.2 Retroreflective sensors</h3>
<p>The emitter and receiver are usually housed in one sensor, with a reflector mounted opposite.</p>
<p>The sensor detects light returned from the reflector. An object entering the beam interrupts the return path and changes the output state.</p>
<p>A polarized retroreflective sensor can help distinguish the intended reflector from some other reflective surfaces. It is especially useful for applications where shiny objects might otherwise cause false detection.</p>
<h3 id="83-diffuse-reflective-sensors">8.3 Diffuse-reflective sensors</h3>
<p>The emitter sends light toward the target, and the receiver detects light reflected directly from the target.</p>
<p>Advantages:</p>
<ul>
<li>No separate reflector is required.</li>
<li>Installation can be simpler.</li>
</ul>
<p>Limitations:</p>
<ul>
<li>Detection distance depends strongly on target reflectivity.</li>
<li>Dark, shiny, angled, or irregular surfaces may behave differently.</li>
<li>Background objects may create false detection.</li>
</ul>
<h3 id="84-background-suppression">8.4 Background suppression</h3>
<p>Background-suppression sensors are designed to distinguish the target from objects behind it, commonly using optical or triangulation-related methods.</p>
<p>They can be useful when a target must be detected at a particular distance while ignoring a nearby conveyor, fixture, or machine surface.</p>
<p>Their performance still depends on the specified detection range, target characteristics, mounting, and model.</p>
<h3 id="85-commissioning-procedure">8.5 Commissioning procedure</h3>
<ol>
<li>Confirm the sensing arrangement and required components.</li>
<li>Align the emitter and receiver, or sensor and reflector.</li>
<li>Verify the target position and detection zone.</li>
<li>Check the sensor's status indicator.</li>
<li>Test with the actual production target, not only a convenient substitute.</li>
<li>Test both target-present and target-absent conditions.</li>
<li>Check for false detection from background objects, reflections, or adjacent stations.</li>
<li>Check performance under realistic lighting and contamination conditions.</li>
<li>Verify the PLC input and sequence response.</li>
<li>Record sensitivity settings, mounting position, and test results.</li>
</ol>
<h2 id="9-ultrasonic-sensors">9. Ultrasonic Sensors</h2>
<p>Ultrasonic sensors use high-frequency sound waves to detect objects or measure distance. A sensor transmits a sound pulse and evaluates the returning echo.</p>
<p>They can detect many materials regardless of optical color, making them useful for certain dark, reflective, or transparent targets that are difficult for photoelectric sensors.</p>
<h3 id="91-distance-measurement">9.1 Distance measurement</h3>
<p>For a pulse-echo sensor, distance is calculated from the round-trip travel time of sound.</p>
<div class="math-display">\[ d=\frac{c\\,t}{2} \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(d\)</span> is the distance to the target.</li>
<li><span class="math-inline">\(c\)</span> is the speed of sound in the medium.</li>
<li><span class="math-inline">\(t\)</span> is the measured round-trip travel time.</li>
<li>Division by two accounts for the outgoing and returning path.</li>
</ul>
<p>The speed of sound varies with environmental conditions, particularly air temperature.</p>
<h3 id="92-typical-applications">9.2 Typical applications</h3>
<ul>
<li>Measuring material level.</li>
<li>Detecting objects on conveyors.</li>
<li>Measuring the distance to a target.</li>
<li>Detecting objects that are difficult to detect optically.</li>
<li>Monitoring roll diameter or material position in suitable applications.</li>
</ul>
<h3 id="93-limitations">9.3 Limitations</h3>
<ul>
<li>Soft or sound-absorbing materials may return weak echoes.</li>
<li>Angled surfaces can reflect sound away from the sensor.</li>
<li>Narrow objects may be difficult to detect.</li>
<li>Turbulent airflow, temperature changes, and acoustic interference can affect performance.</li>
<li>A blind zone exists close to the sensor.</li>
<li>Multiple ultrasonic sensors may interfere with each other if not configured appropriately.</li>
</ul>
<h3 id="94-commissioning">9.4 Commissioning</h3>
<ul>
<li>Verify the specified measuring range and blind zone.</li>
<li>Install the sensor perpendicular to the target where appropriate.</li>
<li>Confirm that the target reflects sufficient sound toward the receiver.</li>
<li>Check the minimum and maximum expected distance.</li>
<li>Verify analog scaling or discrete switching points.</li>
<li>Check signal stability and diagnostic status.</li>
<li>Test with the actual material and process conditions.</li>
</ul>
<h2 id="10-limit-switches-and-mechanical-position-sensors">10. Limit Switches and Mechanical Position Sensors</h2>
<p>A limit switch detects a physical position by mechanical actuation. Common designs use a lever, roller, plunger, or other actuator to operate electrical contacts.</p>
<p>Typical applications include:</p>
<ul>
<li>Machine end-of-travel detection.</li>
<li>Door or cover position detection.</li>
<li>Fixture position confirmation.</li>
<li>Mechanical stop detection.</li>
<li>Presence detection where contact is acceptable.</li>
</ul>
<h3 id="101-contact-arrangements">10.1 Contact arrangements</h3>
<p>A limit switch may provide normally open (NO) and normally closed (NC) contacts.</p>
<ul>
<li>NO contact: Open in its defined normal, unactuated state and closes when actuated.</li>
<li>NC contact: Closed in its defined normal, unactuated state and opens when actuated.</li>
</ul>
<p>The term normal refers to the specified unactuated state, not necessarily the machine's normal production condition.</p>
<h3 id="102-commissioning-checks">10.2 Commissioning checks</h3>
<ul>
<li>Verify the switch's mechanical operating range.</li>
<li>Confirm the correct NO or NC contact is wired.</li>
<li>Check the operating and release points.</li>
<li>Ensure the switch is not mechanically overloaded.</li>
<li>Verify repeatability and contact stability.</li>
<li>Check the PLC input state during actuation and release.</li>
<li>Confirm that the switch does not act as a mechanical stop unless it is specifically designed and rated for that purpose.</li>
</ul>
<p>For safety-related guarding applications, an ordinary limit switch is not automatically a safety-rated device. Device selection, mounting, fault detection, and validation must follow the approved safety design.</p>
<h2 id="11-magnetic-sensors-for-pneumatic-cylinders">11. Magnetic Sensors for Pneumatic Cylinders</h2>
<p>Magnetic cylinder sensors detect a magnet fitted to or integrated into a pneumatic cylinder piston. The sensor is mounted along the cylinder barrel and changes state when the piston magnet reaches its sensing zone.</p>
<p>They are commonly used to confirm cylinder end positions.</p>
<h3 id="111-typical-applications">11.1 Typical applications</h3>
<ul>
<li>Cylinder fully retracted.</li>
<li>Cylinder fully extended.</li>
<li>Part clamping position.</li>
<li>Stopper up or down.</li>
<li>Pneumatic slide position.</li>
</ul>
<h3 id="112-important-distinction">11.2 Important distinction</h3>
<p>A cylinder sensor detects the position of the piston magnet. It does not directly prove that:</p>
<ul>
<li>The workpiece is clamped correctly.</li>
<li>The required clamping force exists.</li>
<li>The tooling is free from obstruction.</li>
<li>The process has completed successfully.</li>
</ul>
<p>The machine may require additional sensors or process checks to confirm those conditions.</p>
<h3 id="113-commissioning-procedure">11.3 Commissioning procedure</h3>
<ol>
<li>Confirm that the cylinder contains a compatible magnetic piston.</li>
<li>Check the sensor's type and mounting compatibility.</li>
<li>Place the sensor at the specified position.</li>
<li>Move the cylinder through the full intended stroke under approved conditions.</li>
<li>Verify reliable ON and OFF transitions at the required endpoints.</li>
<li>Confirm that both extended and retracted signals are correctly mapped.</li>
<li>Check for overlapping or contradictory signals.</li>
<li>Verify sequence timing and feedback timeout behavior.</li>
<li>Test the response when the expected position is not reached, using the approved method.</li>
</ol>
<p>A sensor that switches near the end of the stroke may not prove that the cylinder has reached the required mechanical endpoint. The permitted detection window must match the functional requirement.</p>
<h2 id="12-encoders-position-speed-and-direction">12. Encoders: Position, Speed, and Direction</h2>
<p>An encoder converts shaft or linear movement into electrical signals that a controller can use to determine position, speed, and sometimes direction.</p>
<p>Encoders are common in:</p>
<ul>
<li>Servo systems.</li>
<li>CNC machines.</li>
<li>Conveyor tracking.</li>
<li>Robotics.</li>
<li>Packaging and indexing machines.</li>
<li>Length measurement.</li>
<li>Rotary tables and winding systems.</li>
</ul>
<h3 id="121-incremental-encoders">12.1 Incremental encoders</h3>
<p>Incremental encoders generate pulses as the shaft moves. Position can be determined by counting pulses from a known reference.</p>
<p>A quadrature encoder commonly provides channels A and B, offset in phase. The phase relationship allows a compatible controller to determine direction. Some encoders also provide an index or Z pulse, which produces a reference event once per revolution.</p>
<p>Key characteristics:</p>
<ul>
<li>Position is generally relative to a reference unless the system retains a valid count or establishes a home position.</li>
<li>Pulse frequency increases with rotational speed.</li>
<li>Resolution depends on the encoder and the counting method used by the controller.</li>
<li>Electrical interface compatibility is essential.</li>
</ul>
<h3 id="122-absolute-encoders">12.2 Absolute encoders</h3>
<p>Absolute encoders provide a position value that identifies the shaft's angular or linear position within their specified range.</p>
<p>Depending on the design, they may use:</p>
<ul>
<li>Parallel digital outputs.</li>
<li>SSI.</li>
<li>BiSS.</li>
<li>Industrial Ethernet or fieldbus interfaces.</li>
<li>Other manufacturer-specific protocols.</li>
</ul>
<p>Multi-turn absolute encoders may also track position across multiple revolutions within their specified operating and backup conditions.</p>
<p>Absolute does not automatically mean that every configuration retains valid position under every power-loss or fault condition. Verify the specific encoder's behavior, battery or energy-storage requirements, communication configuration, and startup procedure.</p>
<h3 id="123-position-calculation">12.3 Position calculation</h3>
<p>For an encoder with <span class="math-inline">\(N\)</span> effective counts per revolution and a shaft rotation of <span class="math-inline">\(n\)</span> revolutions:</p>
<div class="math-display">\[ C=Nn \]</div>
<p>Where <span class="math-inline">\(C\)</span> is the accumulated count.</p>
<p>For example, if a system provides 2,000 effective counts per revolution and the shaft rotates 3.5 revolutions:</p>
<div class="math-display">\[ C=2000\times3.5=7000 \]</div>
<p>The term effective counts matters. Encoder pulse cycles, edge counting, and manufacturer-stated counts per revolution may use different conventions. Confirm whether the controller counts one edge, both edges, or all four quadrature transitions.</p>
<h3 id="124-speed-calculation">12.4 Speed calculation</h3>
<p>If an incremental encoder produces <span class="math-inline">\(N\)</span> effective counts per revolution and the controller measures <span class="math-inline">\(f\)</span> counts per second:</p>
<div class="math-display">\[ \text{RPM}=\frac{60f}{N} \]</div>
<p>For <span class="math-inline">\(f=10{,}000\)</span> counts/s and <span class="math-inline">\(N=2{,}000\)</span> effective counts/revolution:</p>
<div class="math-display">\[ \text{RPM}=\frac{60\times10{,}000}{2{,}000}=300 \]</div>
<p>This calculation assumes the count rate and effective resolution use consistent definitions.</p>
<h3 id="125-encoder-commissioning">12.5 Encoder commissioning</h3>
<ul>
<li>Verify encoder type, resolution, supply, and interface.</li>
<li>Confirm correct wiring and shielding.</li>
<li>Verify channel assignments and counting configuration.</li>
<li>Check direction against the defined machine coordinate system.</li>
<li>Compare measured counts with a known movement.</li>
<li>Confirm scaling into millimetres, degrees, or other engineering units.</li>
<li>Verify speed calculation and operating limits.</li>
<li>Test reference or homing behavior where applicable.</li>
<li>Confirm correct handling of communication loss, count loss, and invalid position data.</li>
</ul>
<p>Incorrect direction configuration can cause a position-controlled axis to move away from its target or produce following errors. Direction must be verified under the approved motion-test procedure.</p>
<h2 id="13-temperature-sensors">13. Temperature Sensors</h2>
<p>Temperature sensors measure thermal conditions in machines and processes. They are used for bearing monitoring, motor winding protection, furnace control, coolant monitoring, thermal testing, and process quality.</p>
<h3 id="131-rtd-sensors">13.1 RTD sensors</h3>
<p>Resistance temperature detectors (RTDs) use the change in electrical resistance of a sensing element with temperature. Platinum RTDs such as Pt100 and Pt1000 are common.</p>
<ul>
<li>Pt100 has a nominal resistance of 100 Ω at 0°C.</li>
<li>Pt1000 has a nominal resistance of 1,000 Ω at 0°C.</li>
</ul>
<p>RTDs are commonly used where stable and accurate temperature measurement is required.</p>
<p>Common connection arrangements include 2-wire, 3-wire, and 4-wire configurations. Additional wires can compensate for lead resistance, depending on the instrument's input circuit and wiring arrangement.</p>
<h3 id="132-thermocouples">13.2 Thermocouples</h3>
<p>A thermocouple uses the thermoelectric voltage generated by two dissimilar conductors with junctions at different temperatures.</p>
<p>Common types include K, J, T, and other standardized types.</p>
<p>Thermocouple measurement requires:</p>
<ul>
<li>Correct thermocouple type.</li>
<li>Correct extension or compensating cable.</li>
<li>Correct polarity.</li>
<li>Appropriate cold-junction compensation.</li>
<li>Suitable input module configuration.</li>
</ul>
<p>A wrong cable type or reversed polarity can cause incorrect readings or unexpected measurement behavior.</p>
<h3 id="133-thermistors">13.3 Thermistors</h3>
<p>Thermistors are temperature-sensitive resistors. Their resistance can change substantially with temperature.</p>
<p>They are commonly used in compact temperature sensing and equipment protection. Their response is nonlinear and must be interpreted using the appropriate sensor characteristic or transmitter configuration.</p>
<h3 id="134-non-contact-infrared-sensors">13.4 Non-contact infrared sensors</h3>
<p>Infrared temperature sensors estimate surface temperature from emitted infrared radiation.</p>
<p>Their accuracy depends on:</p>
<ul>
<li>Emissivity.</li>
<li>Target size and field of view.</li>
<li>Distance.</li>
<li>Surface finish.</li>
<li>Reflections from surrounding hot or cold objects.</li>
<li>Atmospheric conditions and sensor specification.</li>
</ul>
<p>A polished metal surface can give misleading infrared measurements if emissivity and reflections are not handled correctly.</p>
<h3 id="135-temperature-commissioning">13.5 Temperature commissioning</h3>
<ol>
<li>Verify sensor type and rated range.</li>
<li>Confirm compatibility with the input module or transmitter.</li>
<li>Check wiring, polarity, and lead arrangement.</li>
<li>Confirm channel configuration and engineering units.</li>
<li>Compare the reading with a suitable reference under stable conditions.</li>
<li>Check scaling, offsets, and diagnostic status.</li>
<li>Verify response time and expected process behavior.</li>
<li>Check alarms and trip thresholds where applicable.</li>
<li>Document the reference used, measured error, and acceptance criteria.</li>
</ol>
<p>Do not use an ordinary resistance measurement as proof of temperature accuracy. It can identify some wiring or element faults, but accuracy requires comparison with a suitable reference or calibrated measurement method.</p>
<h2 id="14-pressure-and-vacuum-sensors">14. Pressure and Vacuum Sensors</h2>
<p>Pressure sensors measure gas or liquid pressure. A pressure transmitter converts the measurement into a usable electrical or communication signal.</p>
<p>Common applications include:</p>
<ul>
<li>Pneumatic supply monitoring.</li>
<li>Hydraulic pressure measurement.</li>
<li>Coolant pressure monitoring.</li>
<li>Filter blockage detection.</li>
<li>Vacuum pick-and-place confirmation.</li>
<li>Clamping pressure monitoring.</li>
<li>Process pressure control.</li>
</ul>
<h3 id="141-pressure-terminology">14.1 Pressure terminology</h3>
<table>
<thead>
<tr>
<th>Term</th>
<th>Meaning</th>
</tr>
</thead>
<tbody>
<tr>
<td>Absolute pressure</td>
<td>Pressure measured relative to a perfect vacuum</td>
</tr>
<tr>
<td>Gauge pressure</td>
<td>Pressure measured relative to local atmospheric pressure</td>
</tr>
<tr>
<td>Differential pressure</td>
<td>Difference between two pressure inputs</td>
</tr>
<tr>
<td>Vacuum pressure</td>
<td>Common industrial term for pressure below atmospheric pressure, with the reference convention specified by the instrument</td>
</tr>
<tr>
<td>Pressure switch</td>
<td>Device that switches state at configured pressure thresholds</td>
</tr>
<tr>
<td>Pressure transmitter</td>
<td>Device that produces a continuous signal representing pressure</td>
</tr>
</tbody>
</table>
<p>Gauge pressure and absolute pressure are not interchangeable. The difference matters when converting readings or comparing measurements from different instruments.</p>
<h3 id="142-analog-pressure-scaling-example">14.2 Analog pressure scaling example</h3>
<p>Suppose a 4–20 mA pressure transmitter measures 0–10 bar.</p>
<p>The measured pressure is calculated as:</p>
<div class="math-display">\[ P=10\left(\frac{I-4}{16}\right) \]</div>
<p>For a measured current of 12 mA:</p>
<div class="math-display">\[ P=10\left(\frac{12-4}{16}\right)=5\text{ bar} \]</div>
<p>This assumes the transmitter is configured for a linear 0–10 bar range and the current loop is functioning correctly.</p>
<h3 id="143-commissioning-procedure">14.3 Commissioning procedure</h3>
<ul>
<li>Confirm the pressure range and pressure reference.</li>
<li>Check the process connection and pressure rating.</li>
<li>Verify suitable seals and compatible wetted materials.</li>
<li>Confirm the transmitter's electrical supply and signal wiring.</li>
<li>Check for leakage using an approved method.</li>
<li>Verify zero and span against a suitable pressure reference.</li>
<li>Confirm engineering-unit scaling and alarm thresholds.</li>
<li>Check response under permitted process conditions.</li>
<li>Verify correct interpretation of fault currents or diagnostic status.</li>
</ul>
<p>Never expose a sensor to pressure beyond its rated limits. Pressure testing must use approved procedures, suitable equipment, and appropriate precautions.</p>
<h2 id="15-flow-sensors">15. Flow Sensors</h2>
<p>Flow sensors measure the movement of a fluid or gas through a process.</p>
<p>Common technologies include:</p>
<ul>
<li>Electromagnetic flowmeters.</li>
<li>Turbine flowmeters.</li>
<li>Ultrasonic flowmeters.</li>
<li>Thermal mass flowmeters.</li>
<li>Differential-pressure flow measurement.</li>
<li>Positive-displacement flowmeters.</li>
</ul>
<p>The correct technology depends on the fluid, conductivity, viscosity, temperature, pressure, required accuracy, flow range, pipe geometry, and installation conditions.</p>
<h3 id="151-common-commissioning-issues">15.1 Common commissioning issues</h3>
<ul>
<li>Incorrect flow direction.</li>
<li>Inadequate pipe filling.</li>
<li>Air bubbles or entrained gas.</li>
<li>Incorrect pipe size or meter configuration.</li>
<li>Poor grounding or bonding where required.</li>
<li>Insufficient upstream or downstream straight pipe for the specific meter.</li>
<li>Incorrect analog scaling.</li>
<li>Wrong engineering units.</li>
<li>Incorrect pulse scaling or totalizer configuration.</li>
</ul>
<p>Not every flowmeter requires the same pipe layout. Follow the meter manufacturer's installation requirements rather than applying a universal straight-pipe rule.</p>
<h3 id="152-verification">15.2 Verification</h3>
<ul>
<li>Confirm the meter model and specified flow range.</li>
<li>Check mechanical installation and flow direction.</li>
<li>Verify electrical supply and output wiring.</li>
<li>Confirm zero-flow behavior where the technology supports it.</li>
<li>Compare the reading against a suitable reference or known process condition.</li>
<li>Verify scaling, totalizer units, and alarm settings.</li>
<li>Check for unstable or implausible readings.</li>
<li>Record the configuration and test evidence.</li>
</ul>
<h2 id="16-level-sensors">16. Level Sensors</h2>
<p>Level sensors detect or measure the amount of material in a tank, vessel, hopper, or container.</p>
<p>Common types include:</p>
<ul>
<li>Float switches.</li>
<li>Capacitive level sensors.</li>
<li>Ultrasonic level sensors.</li>
<li>Radar level sensors.</li>
<li>Hydrostatic pressure-based level measurement.</li>
<li>Conductive level probes.</li>
<li>Point-level vibration or tuning-fork devices.</li>
</ul>
<h3 id="161-point-level-versus-continuous-level-sensing">16.1 Point-level versus continuous-level sensing</h3>
<ul>
<li>Point-level detection: Indicates that material has reached or passed a specified level.</li>
<li>Continuous-level measurement: Provides a value representing the level across a range.</li>
</ul>
<p>A high-level switch and a continuous level transmitter may both be installed on the same tank because they serve different purposes.</p>
<h3 id="162-common-errors">16.2 Common errors</h3>
<ul>
<li>Incorrect sensor mounting height.</li>
<li>Wrong tank geometry or measurement reference.</li>
<li>Incorrect empty and full calibration.</li>
<li>Foam, turbulence, or buildup affecting detection.</li>
<li>Incorrect dielectric or material assumptions.</li>
<li>Dead zones near the sensor.</li>
<li>Incorrect conversion between distance and level.</li>
<li>Inappropriate alarm hysteresis or delay.</li>
</ul>
<h3 id="163-commissioning">16.3 Commissioning</h3>
<p>Verify the installed sensor type, measurement reference, usable range, electrical or communication interface, scaling, and expected response at known process conditions. For high- and low-level alarms, confirm the specified switching thresholds and fault behavior.</p>
<p>Do not deliberately overfill or empty a production vessel beyond safe operating limits merely to prove the sensor. Use the approved test method, simulation method, or controlled process test.</p>
<h2 id="17-load-cells-and-force-sensors">17. Load Cells and Force Sensors</h2>
<p>A load cell converts force or weight into an electrical signal. Strain-gauge load cells are common and often use a Wheatstone bridge arrangement that produces a small differential voltage.</p>
<p>Typical applications include:</p>
<ul>
<li>Weighing systems.</li>
<li>Press force monitoring.</li>
<li>Clamping force measurement.</li>
<li>Material tension control.</li>
<li>Force-displacement testing.</li>
<li>Assembly quality verification.</li>
</ul>
<h3 id="171-important-characteristics">17.1 Important characteristics</h3>
<ul>
<li>Rated capacity.</li>
<li>Sensitivity, often specified in mV/V.</li>
<li>Excitation voltage.</li>
<li>Zero balance.</li>
<li>Nonlinearity.</li>
<li>Hysteresis.</li>
<li>Repeatability.</li>
<li>Creep and temperature effects.</li>
<li>Mechanical mounting requirements.</li>
</ul>
<h3 id="172-commissioning-procedure">17.2 Commissioning procedure</h3>
<ul>
<li>Verify the load cell's capacity and mounting arrangement.</li>
<li>Check mechanical load paths and alignment.</li>
<li>Confirm wiring, shielding, and excitation.</li>
<li>Verify the signal conditioner or weighing module.</li>
<li>Check zero balance with the correct unloaded condition.</li>
<li>Apply suitable known reference loads.</li>
<li>Verify the response across the required range.</li>
<li>Check engineering-unit scaling and alarm thresholds.</li>
<li>Document the calibration or verification results.</li>
</ul>
<p>Never exceed the rated load or allow side loading and mechanical binding to distort the measurement. A sensor can be electrically functional but mechanically installed in a way that makes the result inaccurate.</p>
<h2 id="18-vibration-sensors">18. Vibration Sensors</h2>
<p>Vibration sensors monitor oscillatory motion in machinery. Accelerometers are common in condition monitoring, while integrated vibration transmitters may convert vibration measurements into industrial analog or digital signals.</p>
<p>Applications include:</p>
<ul>
<li>Motor and pump condition monitoring.</li>
<li>Fan and blower monitoring.</li>
<li>Bearing fault detection.</li>
<li>Gearbox condition assessment.</li>
<li>Rotating machinery diagnostics.</li>
<li>Machine health trending.</li>
</ul>
<h3 id="181-common-measurement-quantities">18.1 Common measurement quantities</h3>
<ul>
<li>Displacement.</li>
<li>Velocity.</li>
<li>Acceleration.</li>
</ul>
<p>These quantities emphasize different aspects of vibration and must not be treated as directly interchangeable without considering frequency and signal processing.</p>
<h3 id="182-commissioning-checks">18.2 Commissioning checks</h3>
<ul>
<li>Verify sensor type and frequency range.</li>
<li>Confirm mounting location and orientation.</li>
<li>Use the mounting method specified by the manufacturer.</li>
<li>Check electrical supply and output configuration.</li>
<li>Verify units, scaling, and signal conditioning.</li>
<li>Compare readings against a suitable reference or known machine condition.</li>
<li>Confirm alarm and warning thresholds.</li>
<li>Check that the measurement is stable and plausible under comparable operating conditions.</li>
</ul>
<p>Loose mounting, poor cable routing, electrical noise, and incorrect scaling can create misleading trends. A single vibration value without speed, load, measurement location, and measurement method may be insufficient for meaningful condition assessment.</p>
<h2 id="19-machine-vision-barcode-and-rfid-sensors">19. Machine Vision, Barcode, and RFID Sensors</h2>
<p>Some industrial sensors identify an object or determine whether a visual condition is met rather than measuring a conventional analog variable.</p>
<h3 id="191-machine-vision">19.1 Machine vision</h3>
<p>Industrial vision systems may inspect:</p>
<ul>
<li>Presence and orientation.</li>
<li>Component features.</li>
<li>Dimensions.</li>
<li>Surface defects.</li>
<li>Assembly correctness.</li>
<li>Label position.</li>
<li>Character or code quality.</li>
</ul>
<p>Commissioning must verify lighting, camera position, focus, field of view, exposure, trigger timing, image-processing configuration, result mapping, and reject behavior.</p>
<p>A camera can capture an image successfully while the inspection result is incorrect because of lighting, recipe, calibration, or decision-threshold problems.</p>
<h3 id="192-barcode-readers">19.2 Barcode readers</h3>
<p>Barcode readers decode machine-readable identifiers.</p>
<p>Check:</p>
<ul>
<li>Correct code type and configuration.</li>
<li>Reading distance and angle.</li>
<li>Trigger mode.</li>
<li>Lighting and focus.</li>
<li>Communication mapping.</li>
<li>Timeout and no-read behavior.</li>
<li>Correct association of the decoded ID with the workpiece.</li>
</ul>
<h3 id="193-rfid">19.3 RFID</h3>
<p>RFID systems read or write information through radio-frequency communication with a tag.</p>
<p>Commissioning must verify tag compatibility, antenna location, read/write zones, data mapping, communication status, duplicate-read behavior, and handling of missing or unreadable tags.</p>
<p>For all identification systems, a valid communication event is not sufficient proof that the correct workpiece has been identified. Confirm that the returned data corresponds to the physical object and the intended process step.</p>
<h2 id="20-sensor-output-interfaces">20. Sensor Output Interfaces</h2>
<p>The sensor's output interface determines how its information reaches the controller.</p>
<table>
<thead>
<tr>
<th>Interface</th>
<th>Typical use</th>
<th>Key checks</th>
</tr>
</thead>
<tbody>
<tr>
<td>PNP digital output</td>
<td>Switching signal to a compatible DC input</td>
<td>Supply, polarity, load/input compatibility, ON/OFF state</td>
</tr>
<tr>
<td>NPN digital output</td>
<td>Sinking signal for a compatible DC input</td>
<td>Supply, polarity, input compatibility, common wiring</td>
</tr>
<tr>
<td>Relay contact</td>
<td>Isolated switching</td>
<td>Contact ratings, wiring, NO/NC arrangement</td>
</tr>
<tr>
<td>4–20 mA</td>
<td>Analog process value</td>
<td>Loop supply, polarity, current, scaling</td>
</tr>
<tr>
<td>0–10 V</td>
<td>Analog process value</td>
<td>Signal reference, voltage range, shielding, scaling</td>
</tr>
<tr>
<td>RTD input</td>
<td>Resistance-based temperature measurement</td>
<td>Sensor type, wire configuration, input configuration</td>
</tr>
<tr>
<td>Thermocouple input</td>
<td>Thermoelectric temperature measurement</td>
<td>Type, polarity, cable, cold-junction compensation</td>
</tr>
<tr>
<td>Pulse output</td>
<td>Speed, count, or position</td>
<td>Frequency, voltage level, pulse width, counting configuration</td>
</tr>
<tr>
<td>IO-Link</td>
<td>Smart sensor data and diagnostics</td>
<td>Master port configuration, device data, process mapping</td>
</tr>
<tr>
<td>Industrial network</td>
<td>Cyclic or acyclic device data</td>
<td>Addressing, data mapping, quality, timeout behavior</td>
</tr>
</tbody>
</table>
<p>An electrically compatible connection can still be logically incorrect. For example, a normally closed signal may be interpreted as an active fault in one program and as a healthy state in another. Always verify the intended logic rather than relying on the wire connection alone.</p>
<h2 id="21-pnp-npn-and-sensor-wiring">21. PNP, NPN, and Sensor Wiring</h2>
<p>Three-wire DC sensors commonly use three connections:</p>
<ul>
<li>Positive supply, often brown.</li>
<li>0 V, often blue.</li>
<li>Output, often black.</li>
</ul>
<p>These colors are common in industrial sensor cabling, but the sensor's wiring diagram remains authoritative.</p>
<h3 id="211-pnp-sensor">21.1 PNP sensor</h3>
<p>A PNP sensor typically supplies positive voltage at its output when active.</p>
<p>For a compatible 24 VDC PLC input:</p>
<ul>
<li>Brown connects to the positive supply.</li>
<li>Blue connects to 0 V.</li>
<li>Black connects to the PLC input.</li>
<li>The input module common is wired according to the module's sourcing/sinking requirements.</li>
</ul>
<p>When the sensor switches ON, current flows from the sensor output into the compatible PLC input circuit.</p>
<h3 id="212-npn-sensor">21.2 NPN sensor</h3>
<p>An NPN sensor typically switches its output toward 0 V when active.</p>
<p>For a compatible input arrangement:</p>
<ul>
<li>Brown connects to the positive supply.</li>
<li>Blue connects to 0 V.</li>
<li>Black connects to the PLC input.</li>
<li>The input module must provide a compatible current path from the positive supply through the input and sensor output toward 0 V.</li>
</ul>
<p>The input module and sensor must be electrically compatible. An NPN sensor cannot simply be substituted for a PNP sensor without checking the input circuit and wiring.</p>
<h3 id="213-two-wire-sensors">21.3 Two-wire sensors</h3>
<p>A two-wire sensor is connected in series with its load or input circuit and controls current through that path.</p>
<p>Two-wire sensors may have:</p>
<ul>
<li>Residual current in the OFF state.</li>
<li>A minimum load-current requirement.</li>
<li>A voltage drop in the ON state.</li>
</ul>
<p>These characteristics can cause compatibility problems with some PLC input modules, particularly when a small residual current is enough to make an input appear ON.</p>
<h3 id="214-four-wire-sensors">21.4 Four-wire sensors</h3>
<p>Four-wire sensors commonly provide separate power connections and two output conductors, often configured as complementary or independently configurable outputs. The actual arrangement varies by model.</p>
<p>Verify the datasheet for the exact output behavior and do not infer contact logic solely from the number of wires.</p>
<h2 id="22-normally-open-normally-closed-and-output-logic">22. Normally Open, Normally Closed, and Output Logic</h2>
<p>Sensor output logic determines the signal state in the sensor's defined normal or unactuated condition and when the sensing condition occurs.</p>
<table>
<thead>
<tr>
<th>Configuration</th>
<th>Typical behavior</th>
</tr>
</thead>
<tbody>
<tr>
<td>NO switching output</td>
<td>Output activates when the detection condition is met</td>
</tr>
<tr>
<td>NC switching output</td>
<td>Output deactivates when the detection condition is met</td>
</tr>
<tr>
<td>Complementary outputs</td>
<td>Device provides both output states through separate outputs</td>
</tr>
<tr>
<td>Two-wire electronic output</td>
<td>Switching behavior depends on the sensor and compatible load circuit</td>
</tr>
</tbody>
</table>
<p>A common commissioning mistake is confusing the sensor's electrical output state with the process meaning of the PLC tag.</p>
<p>For example:</p>
<ul>
<li>A sensor may be electrically ON when a cylinder is extended.</li>
<li>A program tag may represent <code>Cylinder_Retracted</code>.</li>
<li>The tag should not be assumed to be correct simply because the input bit changes.</li>
</ul>
<p>Confirm the physical condition, electrical state, input bit, and program tag meaning together.</p>
<h3 id="221-fault-detection-and-normally-closed-logic">22.1 Fault detection and normally closed logic</h3>
<p>Normally closed circuits are sometimes selected because a broken wire can produce a detectable state change. However, an ordinary NC sensor does not automatically provide safety-rated fault detection.</p>
<p>A conventional sensor may not detect every short circuit, welded contact, internal fault, or incorrect wiring condition. Safety-related applications require suitable devices, architecture, diagnostics, and validation according to the risk assessment.</p>
<h2 id="23-sensor-accuracy-repeatability-and-switching-hysteresis">23. Sensor Accuracy, Repeatability, and Switching Hysteresis</h2>
<h3 id="231-accuracy-versus-repeatability">23.1 Accuracy versus repeatability</h3>
<p>Suppose a sensor measures a reference distance of 100 mm.</p>
<ul>
<li>Readings of 98.0, 98.1, and 98.0 mm are repeatable but may be inaccurate.</li>
<li>Readings of 99.8, 100.2, and 100.0 mm may be both repeatable and close to the reference, depending on the applicable tolerances.</li>
</ul>
<p>A repeatable sensor can still have a systematic offset. Calibration, installation, scaling, and measurement uncertainty must be considered before judging performance.</p>
<h3 id="232-resolution">23.2 Resolution</h3>
<p>Resolution is the smallest input change the system can distinguish or report.</p>
<p>The total measurement resolution may be limited by more than the sensor itself. It can also depend on:</p>
<ul>
<li>Analog-to-digital converter resolution.</li>
<li>Signal noise.</li>
<li>PLC data representation.</li>
<li>Filtering.</li>
<li>Scaling.</li>
<li>Display rounding.</li>
</ul>
<p>A PLC displaying two decimal places does not prove that the physical measurement has two-decimal-place accuracy.</p>
<h3 id="233-hysteresis">23.3 Hysteresis</h3>
<p>Switching sensors often use hysteresis to prevent rapid switching when a target is close to the switching threshold.</p>
<p>The operate and release points differ slightly.</p>
<pre><code>Target approaches sensor
        ↓
Detection threshold reached
        ↓
Output switches ON

Target moves away
        ↓
Different release threshold reached
        ↓
Output switches OFF
</code></pre>
<p>Hysteresis reduces chatter caused by small fluctuations. Excessive or poorly configured hysteresis can cause an unacceptable detection window.</p>
<h3 id="234-response-time">23.4 Response time</h3>
<p>Sensor response time matters when objects move quickly.</p>
<p>If an object passes through the sensing zone faster than the sensor and PLC input can reliably respond, the signal may be missed. Input filtering, communication update rates, and PLC scan timing can further affect detection.</p>
<p>For a moving object, verify:</p>
<ul>
<li>Object speed.</li>
<li>Sensing-zone length.</li>
<li>Sensor response time.</li>
<li>Output pulse duration.</li>
<li>PLC input filter.</li>
<li>Controller scan and task timing.</li>
<li>High-speed input requirements.</li>
</ul>
<p>A standard PLC input may be unsuitable for high-speed counting even when the sensor itself responds fast enough.</p>
<h2 id="24-sensor-installation-and-environmental-factors">24. Sensor Installation and Environmental Factors</h2>
<p>A sensor's actual performance depends on installation as well as its specification.</p>
<h3 id="241-mechanical-mounting">24.1 Mechanical mounting</h3>
<p>Verify:</p>
<ul>
<li>Correct orientation and sensing direction.</li>
<li>Adequate clearance.</li>
<li>Secure mounting.</li>
<li>No excessive vibration.</li>
<li>No mechanical interference throughout the target's travel.</li>
<li>No risk of impact damage.</li>
<li>Correct mounting accessories.</li>
<li>Appropriate cable bend radius and strain relief.</li>
</ul>
<p>A sensor that is correctly adjusted during a stationary inspection may shift during machine vibration if its mounting is weak.</p>
<h3 id="242-environmental-conditions">24.2 Environmental conditions</h3>
<p>Check the specified limits for:</p>
<ul>
<li>Ambient temperature.</li>
<li>Dust and liquid ingress.</li>
<li>Oil and coolant exposure.</li>
<li>Chemical compatibility.</li>
<li>Vibration and shock.</li>
<li>Electromagnetic interference.</li>
<li>Condensation.</li>
<li>Pressure, where relevant.</li>
<li>Sunlight or strong ambient light for optical sensors.</li>
</ul>
<p>IP ratings describe protection against specified ingress conditions. They do not automatically establish chemical resistance, temperature suitability, or immunity to every industrial environment.</p>
<h3 id="243-electrical-noise-and-shielding">24.3 Electrical noise and shielding</h3>
<p>Noise can create false transitions, unstable analog readings, or communication faults.</p>
<p>Good practices include:</p>
<ul>
<li>Separating sensor cables from high-power motor and VFD cables where required.</li>
<li>Following manufacturer recommendations for cable shielding and shield termination.</li>
<li>Using suitable cable types.</li>
<li>Maintaining proper equipotential bonding and grounding.</li>
<li>Avoiding improvised grounding arrangements.</li>
<li>Using appropriate filtering and signal conditioning.</li>
<li>Checking the installation against the control panel and equipment EMC requirements.</li>
</ul>
<p>Do not connect every shield to arbitrary ground points. Shield termination depends on the sensor, cable, installation, and EMC design.</p>
<h2 id="25-sensor-calibration-and-verification">25. Sensor Calibration and Verification</h2>
<p>Calibration and functional verification are related but different activities.</p>
<p>Calibration establishes the relationship between the instrument's indication and a reference value under specified conditions. It may also determine correction values or include adjustment.</p>
<p>Functional verification confirms that the sensor operates correctly for its intended application. It does not necessarily establish measurement accuracy.</p>
<h3 id="251-example-pressure-transmitter">25.1 Example: Pressure transmitter</h3>
<p>For a 0–10 bar transmitter producing 4–20 mA, a verification may compare the transmitter's current against known pressure reference points.</p>
<table>
<thead>
<tr>
<th>Reference pressure</th>
<th>Expected current</th>
</tr>
</thead>
<tbody>
<tr>
<td>0 bar</td>
<td>4 mA</td>
</tr>
<tr>
<td>2.5 bar</td>
<td>8 mA</td>
</tr>
<tr>
<td>5 bar</td>
<td>12 mA</td>
</tr>
<tr>
<td>7.5 bar</td>
<td>16 mA</td>
</tr>
<tr>
<td>10 bar</td>
<td>20 mA</td>
</tr>
</tbody>
</table>
<p>The test should follow the instrument's specified limits and applicable plant procedures. Acceptance tolerances must come from the instrument specification, process requirement, or approved calibration procedure, not from an assumed universal value.</p>
<h3 id="252-verification-of-discrete-sensors">25.2 Verification of discrete sensors</h3>
<p>A discrete sensor usually requires verification of:</p>
<ul>
<li>Correct switching condition.</li>
<li>Switching distance or position.</li>
<li>Reliable operation over repeated cycles.</li>
<li>Absence of false detection.</li>
<li>Correct electrical state.</li>
<li>Correct PLC input and program interpretation.</li>
</ul>
<p>For sensors with adjustable thresholds, verify the setting and record it where required.</p>
<h3 id="253-when-calibration-is-required">25.3 When calibration is required</h3>
<p>Calibration or formal verification may be necessary:</p>
<ul>
<li>After installation.</li>
<li>After repair or replacement.</li>
<li>After a mechanical adjustment that affects measurement.</li>
<li>When the reading is suspect.</li>
<li>At defined maintenance intervals.</li>
<li>Before or after critical measurement campaigns.</li>
<li>When required by quality procedures or regulatory requirements.</li>
</ul>
<p>The required interval depends on risk, stability, manufacturer guidance, process requirements, and the plant's calibration system.</p>
<h2 id="26-sensor-commissioning-step-by-step-procedure">26. Sensor Commissioning: Step-by-Step Procedure</h2>
<h3 id="step-1-review-the-documentation">Step 1: Review the documentation</h3>
<p>Collect:</p>
<ul>
<li>Approved electrical and mechanical drawings.</li>
<li>PLC I/O list.</li>
<li>Sensor datasheet.</li>
<li>Installation manual.</li>
<li>Functional specification.</li>
<li>Control narrative.</li>
<li>Required calibration or verification procedure.</li>
<li>Applicable safety documentation.</li>
<li>Acceptance criteria.</li>
</ul>
<h3 id="step-2-confirm-the-sensor-selection">Step 2: Confirm the sensor selection</h3>
<p>Check:</p>
<ul>
<li>Measured quantity or detection target.</li>
<li>Sensing principle.</li>
<li>Range and operating limits.</li>
<li>Accuracy and repeatability requirements.</li>
<li>Response time.</li>
<li>Target material and geometry.</li>
<li>Supply voltage and output interface.</li>
<li>Environmental rating.</li>
<li>Compatibility with the controller and input module.</li>
</ul>
<h3 id="step-3-inspect-the-physical-installation">Step 3: Inspect the physical installation</h3>
<p>Check:</p>
<ul>
<li>Correct mounting location.</li>
<li>Secure fixing and alignment.</li>
<li>Sensing face condition.</li>
<li>Clearance from surrounding components.</li>
<li>Cable routing and protection.</li>
<li>Connector condition.</li>
<li>Mechanical travel and collision risks.</li>
<li>Access for adjustment and maintenance.</li>
</ul>
<h3 id="step-4-verify-electrical-installation">Step 4: Verify electrical installation</h3>
<p>Check:</p>
<ul>
<li>Supply voltage and polarity.</li>
<li>Wiring against the sensor datasheet.</li>
<li>Output type and input compatibility.</li>
<li>Terminal numbers and wire identification.</li>
<li>Common and return connections.</li>
<li>Shielding and grounding.</li>
<li>Protection and isolation requirements.</li>
</ul>
<p>Perform continuity or resistance tests only under appropriate de-energized conditions, with sensitive electronics disconnected where required.</p>
<h3 id="step-5-verify-sensor-operation-locally">Step 5: Verify sensor operation locally</h3>
<p>Observe the sensor indicator or diagnostic interface where available.</p>
<p>Test the actual target or a suitable approved reference under controlled conditions. Confirm that the sensor switches or measures as expected.</p>
<p>Do not rely exclusively on an indicator LED. It may show the sensor's internal output state, not the state received by the PLC.</p>
<h3 id="step-6-verify-the-controller-input">Step 6: Verify the controller input</h3>
<p>Confirm:</p>
<ul>
<li>Correct physical PLC channel.</li>
<li>Correct tag or address mapping.</li>
<li>Correct input state.</li>
<li>Correct analog scaling or data conversion.</li>
<li>Correct communication status and quality, where applicable.</li>
<li>Correct interpretation in the program.</li>
</ul>
<h3 id="step-7-verify-functional-behavior">Step 7: Verify functional behavior</h3>
<p>Test the sensor in the intended machine sequence:</p>
<ul>
<li>Normal detection.</li>
<li>Target absence.</li>
<li>Expected transitions.</li>
<li>Timing and response.</li>
<li>Feedback timeouts.</li>
<li>Alarm behavior.</li>
<li>Required stop or inhibit behavior.</li>
</ul>
<p>For safety-related sensors, use the approved safety validation procedure rather than relying on ordinary PLC monitoring.</p>
<h3 id="step-8-verify-stability-and-repeatability">Step 8: Verify stability and repeatability</h3>
<p>Where required, cycle the equipment through the expected operating range and check that the sensor behaves consistently.</p>
<p>Test representative target positions, material conditions, speeds, and environmental conditions within the approved test limits.</p>
<h3 id="step-9-record-the-results">Step 9: Record the results</h3>
<p>Record:</p>
<ul>
<li>Sensor tag and model.</li>
<li>Serial number, where required.</li>
<li>Installation location.</li>
<li>Wiring and PLC address.</li>
<li>Configured range or switching point.</li>
<li>Measured values or observed states.</li>
<li>Reference equipment used.</li>
<li>Acceptance criteria.</li>
<li>Pass or fail result.</li>
<li>Defects and corrective actions.</li>
<li>Retest result.</li>
<li>Date and responsible person.</li>
</ul>
<h3 id="step-10-restore-and-hand-over">Step 10: Restore and hand over</h3>
<p>Confirm that:</p>
<ul>
<li>Temporary test arrangements are removed.</li>
<li>Sensor settings are finalized and documented.</li>
<li>Normal control modes are restored.</li>
<li>Any bypasses or overrides used under an approved procedure are removed.</li>
<li>Required alarms and interlocks remain effective.</li>
<li>Drawings and I/O records reflect approved changes.</li>
<li>Outstanding defects are clearly identified.</li>
</ul>
<h2 id="27-common-sensor-faults-and-troubleshooting">27. Common Sensor Faults and Troubleshooting</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible cause</th>
<th>Diagnostic approach</th>
</tr>
</thead>
<tbody>
<tr>
<td>Sensor indicator remains OFF</td>
<td>No supply, wrong polarity, incorrect target, failed sensor</td>
<td>Verify supply, wiring, target compatibility, and sensing distance</td>
</tr>
<tr>
<td>Sensor indicator ON but PLC input OFF</td>
<td>Broken signal wire, incorrect common, incompatible PNP/NPN arrangement, failed input channel</td>
<td>Check the sensor output, wiring, input module configuration, and channel status</td>
</tr>
<tr>
<td>PLC input remains ON with target absent</td>
<td>Incorrect NO/NC interpretation, wrong adjustment, stuck target, shorted signal wire</td>
<td>Verify the physical condition, sensor output logic, wiring, and input state</td>
</tr>
<tr>
<td>Proximity sensor detects nearby metal</td>
<td>Incorrect mounting clearance, wrong sensing range, unsuitable sensor type</td>
<td>Check the datasheet, installation geometry, and target travel</td>
</tr>
<tr>
<td>Photoelectric sensor switches intermittently</td>
<td>Misalignment, contamination, reflections, target variation</td>
<td>Clean and align the sensor, inspect the target, and check background effects</td>
</tr>
<tr>
<td>Capacitive sensor gives false detections</td>
<td>Moisture, buildup, excessive sensitivity, changing material conditions</td>
<td>Clean the sensing face and verify adjustment under realistic conditions</td>
</tr>
<tr>
<td>Ultrasonic reading fluctuates</td>
<td>Angled target, turbulence, weak echo, interference, temperature effects</td>
<td>Check target geometry, mounting, interference, and measurement limits</td>
</tr>
<tr>
<td>Cylinder position signal is unreliable</td>
<td>Sensor displaced, incorrect sensing zone, incompatible cylinder, wiring fault</td>
<td>Check the magnet, sensor mounting, stroke, and electrical state</td>
</tr>
<tr>
<td>Temperature reading is incorrect</td>
<td>Wrong sensor type, incorrect wiring, scaling error, calibration issue</td>
<td>Verify sensor type, cable, input configuration, and reference measurement</td>
</tr>
<tr>
<td>Pressure value is offset</td>
<td>Incorrect zero, wrong pressure reference, scaling error, process connection issue</td>
<td>Verify the range, reference, zero, wiring, and calibration</td>
</tr>
<tr>
<td>Analog reading is noisy</td>
<td>Grounding or shielding issue, electrical interference, unstable supply</td>
<td>Inspect cable routing, grounding, signal conditioning, and power quality</td>
</tr>
<tr>
<td>Encoder count is incorrect</td>
<td>Wrong resolution, missed pulses, incorrect counting mode, wiring issue</td>
<td>Verify configuration, signal quality, pulse rate, and counting method</td>
</tr>
<tr>
<td>Sensor works slowly or misses targets</td>
<td>Excessive input filtering, inadequate response time, unsuitable scan rate</td>
<td>Check sensor response, filter settings, object speed, and high-speed input requirements</td>
</tr>
<tr>
<td>Communication sensor has no valid data</td>
<td>Incorrect mapping, configuration mismatch, device fault, stale data</td>
<td>Check device identity, process data, communication status, and timeout diagnostics</td>
</tr>
<tr>
<td>Sensor works during setup but fails in production</td>
<td>Vibration, target variation, contamination, temperature, mechanical movement</td>
<td>Test under actual operating conditions and inspect installation stability</td>
</tr>
</tbody>
</table>
<h2 id="28-practical-troubleshooting-example-cylinder-retracted-sensor">28. Practical Troubleshooting Example: Cylinder Retracted Sensor</h2>
<p>Scenario: A pneumatic cylinder physically retracts, but the PLC continues to report <code>Cylinder_Retracted = FALSE</code>.</p>
<h3 id="diagnostic-sequence">Diagnostic sequence</h3>
<ol>
<li>Confirm the physical position. Verify that the cylinder has reached the required retracted position, not merely moved close to it.</li>
<li>Check the sensor indicator. If the indicator does not change state, inspect sensor position, piston magnet compatibility, sensing zone, and supply.</li>
<li>Verify sensor output. Check the output using an appropriate instrument and the manufacturer's wiring diagram.</li>
<li>Check wiring. Verify supply, 0 V, output conductor, connector, and terminal connections.</li>
<li>Check the PLC input. Confirm the correct input channel and address mapping.</li>
<li>Check logic interpretation. Verify that the program tag represents the physical retracted state and is not inverted or assigned to another input.</li>
<li>Check repeatability. Operate the cylinder through its approved stroke several times and verify consistent switching.</li>
<li>Check the timeout logic. Confirm that the expected signal arrives within the specified time and that the program handles failure correctly.</li>
<li>Correct and retest. Record the root cause and verify both the extended and retracted conditions.</li>
</ol>
<p>Possible root causes include a displaced magnetic sensor, an incorrect PLC address, a damaged cable, or a program tag mapped to the wrong channel.</p>
<p>Do not modify the program to declare the cylinder retracted merely because it appears mechanically close to the endpoint. The feedback must represent the intended condition.</p>
<h2 id="29-safety-related-sensors">29. Safety-Related Sensors</h2>
<p>Safety-related sensors detect hazardous conditions or provide information used by a safety function.</p>
<p>Examples include:</p>
<ul>
<li>Safety interlock switches on machine guards.</li>
<li>Safety light curtains.</li>
<li>Safety laser scanners.</li>
<li>Safety-rated position or speed sensors.</li>
<li>Safety mats and pressure-sensitive devices.</li>
<li>Safety-rated enabling devices.</li>
</ul>
<h3 id="291-important-principles">29.1 Important principles</h3>
<ul>
<li>An ordinary sensor is not automatically suitable for a safety function.</li>
<li>A standard PLC input is not automatically safety-rated.</li>
<li>A single signal does not necessarily detect all dangerous faults.</li>
<li>Correct wiring alone does not establish that the safety function meets its required performance.</li>
<li>Sensor placement and response time must be appropriate for the hazard and stopping behavior.</li>
<li>Safety-related modifications require the appropriate engineering review and validation.</li>
</ul>
<h3 id="292-safety-commissioning-checks">29.2 Safety commissioning checks</h3>
<ul>
<li>Verify the exact approved safety device and configuration.</li>
<li>Confirm the sensing field or protective position.</li>
<li>Verify mounting, alignment, and environmental suitability.</li>
<li>Check safety-channel wiring and diagnostics.</li>
<li>Verify the intended response when the protective field is interrupted or the interlock changes state.</li>
<li>Confirm that hazardous motion stops or transitions to the specified safe state.</li>
<li>Verify restart prevention and reset behavior.</li>
<li>Test fault detection according to the approved validation plan.</li>
<li>Document the results and required sign-offs.</li>
</ul>
<p>Safety light curtains and scanners must be installed at locations determined by the applicable safety design. A sensor positioned too close to a hazard may detect intrusion correctly but still fail to provide enough time for the machine to stop.</p>
<p>Never bypass a safety sensor to complete ordinary commissioning.</p>
<h2 id="30-sensor-selection-and-replacement">30. Sensor Selection and Replacement</h2>
<p>A replacement sensor must satisfy the actual application requirements, not merely have the same connector or body size.</p>
<p>Before replacement, compare:</p>
<table>
<thead>
<tr>
<th>Parameter</th>
<th>What to verify</th>
</tr>
</thead>
<tbody>
<tr>
<td>Sensing principle</td>
<td>Inductive, capacitive, optical, magnetic, or other required technology</td>
</tr>
<tr>
<td>Supply voltage</td>
<td>Compatible rated voltage and permissible range</td>
</tr>
<tr>
<td>Output type</td>
<td>PNP, NPN, relay, analog, pulse, or communication interface</td>
</tr>
<tr>
<td>Output logic</td>
<td>NO, NC, complementary, or configured logic</td>
</tr>
<tr>
<td>Sensing range</td>
<td>Required detection distance or measurement range</td>
</tr>
<tr>
<td>Response time</td>
<td>Suitable for machine speed and control timing</td>
</tr>
<tr>
<td>Target compatibility</td>
<td>Material, size, shape, reflectivity, or magnetic properties</td>
</tr>
<tr>
<td>Accuracy and repeatability</td>
<td>Suitable for the required process tolerance</td>
</tr>
<tr>
<td>Environmental rating</td>
<td>Temperature, dust, liquid, chemicals, vibration, and shock</td>
</tr>
<tr>
<td>Mechanical dimensions</td>
<td>Thread, body size, mounting, and connector</td>
</tr>
<tr>
<td>Cable and connector</td>
<td>Pinout, cable length, shielding, and connector type</td>
</tr>
<tr>
<td>Diagnostics</td>
<td>Required status signals and fault-detection features</td>
</tr>
<tr>
<td>Safety suitability</td>
<td>Required safety rating and approved architecture, if applicable</td>
</tr>
</tbody>
</table>
<p>A physically identical replacement may still have a different output logic, sensing distance, pin assignment, or response time. Verify the exact part number and datasheet.</p>
<h2 id="31-sensor-failure-modes-and-machine-response">31. Sensor Failure Modes and Machine Response</h2>
<p>A well-designed control system defines what happens when sensor information is missing, implausible, contradictory, or delayed.</p>
<p>Examples include:</p>
<ul>
<li>A cylinder fails to reach the expected position within a timeout.</li>
<li>Two mutually exclusive position signals are active together.</li>
<li>An analog measurement exceeds its valid range.</li>
<li>A communication sensor stops updating its process data.</li>
<li>An encoder reports invalid position or loses synchronization.</li>
<li>A safety device detects an intrusion or internal fault.</li>
</ul>
<p>Possible responses include:</p>
<ul>
<li>Generate an alarm.</li>
<li>Inhibit the next sequence step.</li>
<li>Stop or hold the process according to the functional design.</li>
<li>Request operator intervention.</li>
<li>Prevent automatic restart until the required conditions are restored.</li>
</ul>
<p>The correct response depends on the machine's risk assessment and control requirements. A missing signal must not be automatically interpreted as a valid state.</p>
<h3 id="311-sensor-plausibility-checks">31.1 Sensor plausibility checks</h3>
<p>Plausibility checks compare sensor data with expected physical or process conditions.</p>
<p>Examples:</p>
<ul>
<li>A cylinder cannot be fully extended and fully retracted simultaneously if the sensor arrangement defines those states as mutually exclusive.</li>
<li>A temperature reading should remain within the sensor's valid operating range.</li>
<li>A measured distance should not change faster than the physical system can reasonably move.</li>
<li>A pressure transmitter value should be consistent with the permitted process range.</li>
<li>An encoder position should behave consistently with the commanded motion and reference system.</li>
</ul>
<p>Plausibility checks can identify faults that simple ON/OFF monitoring misses. They must be designed to avoid rejecting legitimate operating conditions.</p>
<h2 id="32-sensor-commissioning-records">32. Sensor Commissioning Records</h2>
<p>A sensor record should identify the instrument, the tested condition, and the evidence that it meets the requirement.</p>
<table>
<thead>
<tr>
<th>Record field</th>
<th>Example content</th>
</tr>
</thead>
<tbody>
<tr>
<td>Equipment or station</td>
<td>Machine, test bench, conveyor, or assembly station</td>
</tr>
<tr>
<td>Sensor tag</td>
<td>Approved instrument tag</td>
</tr>
<tr>
<td>Sensor model</td>
<td>Manufacturer and exact model</td>
</tr>
<tr>
<td>Sensor type</td>
<td>Inductive, photoelectric, pressure transmitter, encoder, etc.</td>
</tr>
<tr>
<td>Physical location</td>
<td>Fixture, cylinder, tank, machine axis, or measurement point</td>
</tr>
<tr>
<td>Electrical interface</td>
<td>PNP, NPN, 4–20 mA, pulse, or communication</td>
</tr>
<tr>
<td>PLC mapping</td>
<td>Actual input address or data tag</td>
</tr>
<tr>
<td>Configuration</td>
<td>Range, threshold, scaling, or device parameters</td>
</tr>
<tr>
<td>Expected result</td>
<td>Required detection, measurement, or state</td>
</tr>
<tr>
<td>Actual result</td>
<td>Observed state or measured value</td>
</tr>
<tr>
<td>Reference equipment</td>
<td>Instrument used for comparison, where applicable</td>
</tr>
<tr>
<td>Acceptance criteria</td>
<td>Approved limits or specified behavior</td>
</tr>
<tr>
<td>Test result</td>
<td>Pass, fail, or pending</td>
</tr>
<tr>
<td>Defect and retest</td>
<td>Fault details, correction, and verification</td>
</tr>
<tr>
<td>Responsibility</td>
<td>Tester, date, and required approval</td>
</tr>
</tbody>
</table>
<p>For calibrated instruments, preserve the relevant calibration records, reference equipment identification, measurement results, and traceability required by the plant's quality system.</p>
<p>For ordinary discrete sensors, record the detection conditions, PLC mapping, functional result, and any adjustment that is necessary for future maintenance.</p>
<h2 id="33-industrial-sensor-commissioning-example">33. Industrial Sensor Commissioning Example</h2>
<p>Consider an automotive assembly station with a workpiece detection sensor, cylinder position sensors, a pressure transmitter, and a barcode reader.</p>
<table>
<thead>
<tr>
<th>Sensor</th>
<th>Requirement</th>
<th>Commissioning evidence</th>
</tr>
</thead>
<tbody>
<tr>
<td>Workpiece proximity sensor</td>
<td>Detect the correct metallic component</td>
<td>Correct target detection, no false detection, correct PLC input</td>
</tr>
<tr>
<td>Cylinder extended sensor</td>
<td>Confirm the cylinder's extended position</td>
<td>Correct switching point, repeatable operation, correct input mapping</td>
</tr>
<tr>
<td>Cylinder retracted sensor</td>
<td>Confirm the cylinder's retracted position</td>
<td>Correct switching point, reliable return-state detection</td>
</tr>
<tr>
<td>Pressure transmitter</td>
<td>Monitor pneumatic pressure</td>
<td>Correct range, verified scaling, plausible measurement</td>
</tr>
<tr>
<td>Barcode reader</td>
<td>Identify the correct workpiece</td>
<td>Correct decoded ID, valid data mapping, defined no-read response</td>
</tr>
<tr>
<td>Safety interlock</td>
<td>Detect the required guard condition</td>
<td>Approved safety validation, correct protective response, documented results</td>
</tr>
</tbody>
</table>
<p>The integrated functional test should confirm that the machine accepts a workpiece only when the relevant conditions are satisfied, performs the approved sequence, and responds correctly when required sensor information is absent or invalid.</p>
<p>For example, a barcode reader returning valid data does not prove that the workpiece is physically located at the correct station. Identification, position, and process permissives must be verified according to the control design.</p>
<h2 id="34-sensor-commissioning-checklist">34. Sensor Commissioning Checklist</h2>
<ul>
<li>Correct sensor type and model verified.</li>
<li>Sensing principle suitable for the target and application.</li>
<li>Required range, response time, and repeatability confirmed.</li>
<li>Environmental and mechanical suitability verified.</li>
<li>Sensor mounting, alignment, and clearance checked.</li>
<li>Target material and geometry verified.</li>
<li>Supply voltage and polarity checked.</li>
<li>Output type and PLC input compatibility verified.</li>
<li>NO/NC logic or analog configuration confirmed.</li>
<li>Wiring, connectors, terminals, and cable routing checked.</li>
<li>Shielding and grounding reviewed where required.</li>
<li>Sensor indicator and local operation verified.</li>
<li>Correct PLC input channel and tag mapping confirmed.</li>
<li>Analog scaling, pulse interpretation, or communication mapping checked where applicable.</li>
<li>Functional response tested under approved conditions.</li>
<li>Repeatability and false-detection checks completed where required.</li>
<li>Alarms, timeouts, and plausibility checks verified.</li>
<li>Safety-related sensor validation completed according to the approved plan.</li>
<li>Temporary test arrangements, bypasses, and overrides removed.</li>
<li>Results, settings, defects, and retests documented.</li>
</ul>
<h2 id="35-important-interview-questions-and-answers">35. Important Interview Questions and Answers</h2>
<p>Q1. What is an industrial sensor?</p>
<p>A sensor detects a physical quantity or condition and produces a signal that a control system can interpret.</p>
<p>Q2. What is the difference between a sensor and a transmitter?</p>
<p>A sensor detects or responds to a physical quantity. A transmitter generally conditions and converts the measurement into a standardized output, such as 4–20 mA or a digital signal. Some devices integrate both functions.</p>
<p>Q3. What is the difference between inductive and capacitive proximity sensors?</p>
<p>Inductive sensors detect conductive targets using electromagnetic interaction and are commonly used for metal detection. Capacitive sensors detect changes in capacitance and can detect many non-metallic materials as well as metals.</p>
<p>Q4. What is the difference between through-beam, retroreflective, and diffuse photoelectric sensing?</p>
<p>Through-beam uses a separate emitter and receiver. Retroreflective sensing uses a reflector to return light to the sensor. Diffuse sensing detects light reflected directly from the target.</p>
<p>Q5. What is the difference between accuracy and repeatability?</p>
<p>Accuracy describes closeness to a reference or true value. Repeatability describes consistency under specified repeated conditions.</p>
<p>Q6. Why can a sensor LED turn ON while the PLC input remains OFF?</p>
<p>Possible causes include broken wiring, an incorrect common connection, an incompatible PNP/NPN arrangement, a failed input channel, or incorrect address mapping.</p>
<p>Q7. What is hysteresis?</p>
<p>Hysteresis is the difference between the switching thresholds as the measured condition increases and decreases. It helps prevent unstable switching around a threshold.</p>
<p>Q8. Why are RTD and thermocouple wiring different?</p>
<p>RTDs are resistance-based and may use two-, three-, or four-wire compensation arrangements. Thermocouples generate a small thermoelectric voltage and require the correct thermocouple type, polarity, cable, and cold-junction compensation.</p>
<p>Q9. How do you verify a 4–20 mA pressure transmitter?</p>
<p>Confirm its configured range, wiring, supply, and scaling. Compare the measured current with the expected current at known pressure reference points and verify that the PLC displays the correct engineering value.</p>
<p>Q10. What causes intermittent proximity sensor detection?</p>
<p>Possible causes include incorrect mounting, target movement, insufficient sensing margin, unsuitable target material, vibration, wiring faults, electrical noise, or a damaged sensor.</p>
<p>Q11. Why does a cylinder need separate extended and retracted feedback?</p>
<p>Where the sequence requires both positions, separate feedback confirms the required endpoint states. A command to move the cylinder does not prove that the cylinder reached its destination.</p>
<p>Q12. Does a valid sensor communication connection prove that the measurement is correct?</p>
<p>No. Communication may be healthy while the process data is stale, invalid, incorrectly scaled, or mapped to the wrong tag.</p>
<p>Q13. What is the difference between sensor calibration and functional testing?</p>
<p>Calibration establishes the relationship between indication and a reference measurement under specified conditions. Functional testing verifies that the sensor performs its intended detection or control role.</p>
<p>Q14. Why can an encoder report incorrect position even when its signals are present?</p>
<p>Possible causes include incorrect resolution settings, incorrect counting mode, direction configuration, missed pulses, incorrect mechanical scaling, or a reference-position error.</p>
<p>Q15. What is the most important principle of sensor commissioning?</p>
<p>Verify the complete chain from the actual physical condition through sensor detection and signal transmission to the controller's interpretation and required machine response.</p>
<h2 id="36-key-takeaways">36. Key Takeaways</h2>
<ul>
<li>Sensors provide the physical information needed for automatic control, monitoring, diagnostics, and quality verification.</li>
<li>Sensor commissioning must verify physical detection or measurement, electrical or communication behavior, controller mapping, and functional response.</li>
<li>Sensor selection must account for target material, sensing range, accuracy, repeatability, response time, mounting, and environment.</li>
<li>PNP/NPN compatibility, NO/NC logic, supply wiring, and input mapping are common sources of commissioning errors.</li>
<li>Analog sensors require appropriate scaling and, where needed, comparison against a suitable reference.</li>
<li>Encoders, smart sensors, vision systems, and networked devices require configuration and data-quality checks beyond simple electrical tests.</li>
<li>A sensor indicator or communication status alone does not prove that the correct physical condition has been detected.</li>
<li>Safety-related sensing requires suitable devices, an approved architecture, and documented validation.</li>
<li>Commissioning records must capture the tested conditions, actual results, faults, corrections, and retests.</li>
</ul>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\13_Commissioning\02_Stage2_IO_Commissioning\04_Actuators - Actuators</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
