<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Actuators</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Actuators</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition-of-an-industrial-actuator">1. Definition of an Industrial Actuator</a></li>
<li><a href="#2-actuator-commissioning-versus-output-commissioning">2. Actuator Commissioning Versus Output Commissioning</a></li>
<li><a href="#3-basic-actuator-system-architecture">3. Basic Actuator System Architecture</a></li>
<li><a href="#4-classification-of-industrial-actuators">4. Classification of Industrial Actuators</a></li>
<li><a href="#5-fundamental-actuator-terminology">5. Fundamental Actuator Terminology</a></li>
<li><a href="#6-electric-motors-as-actuators">6. Electric Motors as Actuators</a><ul>
<li><a href="#61-common-motor-types">6.1 Common motor types</a></li>
<li><a href="#62-motor-commissioning-checks">6.2 Motor commissioning checks</a></li>
</ul>
</li>
<li><a href="#7-motor-contactors-and-starters">7. Motor Contactors and Starters</a><ul>
<li><a href="#71-typical-components">7.1 Typical components</a></li>
<li><a href="#72-commissioning-checks">7.2 Commissioning checks</a></li>
</ul>
</li>
<li><a href="#8-variable-frequency-drives-as-actuator-interfaces">8. Variable Frequency Drives as Actuator Interfaces</a><ul>
<li><a href="#81-typical-control-arrangements">8.1 Typical control arrangements</a></li>
<li><a href="#82-essential-commissioning-parameters">8.2 Essential commissioning parameters</a></li>
<li><a href="#83-direction-and-rotation-verification">8.3 Direction and rotation verification</a></li>
<li><a href="#84-vfd-troubleshooting">8.4 VFD troubleshooting</a></li>
</ul>
</li>
<li><a href="#9-servo-motors-and-servo-drives">9. Servo Motors and Servo Drives</a><ul>
<li><a href="#91-main-components">9.1 Main components</a></li>
<li><a href="#92-servo-operating-modes">9.2 Servo operating modes</a></li>
<li><a href="#93-servo-commissioning-checks">9.3 Servo commissioning checks</a></li>
<li><a href="#94-common-servo-faults">9.4 Common servo faults</a></li>
</ul>
</li>
<li><a href="#10-stepper-motors">10. Stepper Motors</a><ul>
<li><a href="#101-characteristics">10.1 Characteristics</a></li>
<li><a href="#102-commissioning-checks">10.2 Commissioning checks</a></li>
</ul>
</li>
<li><a href="#11-pneumatic-actuators">11. Pneumatic Actuators</a><ul>
<li><a href="#111-single-acting-cylinders">11.1 Single-acting cylinders</a></li>
<li><a href="#112-double-acting-cylinders">11.2 Double-acting cylinders</a></li>
<li><a href="#113-cylinder-force">11.3 Cylinder force</a></li>
<li><a href="#114-example-pneumatic-cylinder-force">11.4 Example: Pneumatic cylinder force</a></li>
<li><a href="#115-pneumatic-actuator-commissioning">11.5 Pneumatic actuator commissioning</a></li>
</ul>
</li>
<li><a href="#12-hydraulic-actuators">12. Hydraulic Actuators</a><ul>
<li><a href="#121-main-components">12.1 Main components</a></li>
<li><a href="#122-hydraulic-force">12.2 Hydraulic force</a></li>
<li><a href="#123-commissioning-checks">12.3 Commissioning checks</a></li>
</ul>
</li>
<li><a href="#13-solenoid-valves-as-final-control-elements">13. Solenoid Valves as Final Control Elements</a><ul>
<li><a href="#131-common-valve-arrangements">13.1 Common valve arrangements</a></li>
<li><a href="#132-monostable-and-bistable-valves">13.2 Monostable and bistable valves</a></li>
<li><a href="#133-commissioning-checks">13.3 Commissioning checks</a></li>
</ul>
</li>
<li><a href="#14-electric-linear-actuators-and-mechanical-transmissions">14. Electric Linear Actuators and Mechanical Transmissions</a><ul>
<li><a href="#141-important-characteristics">14.1 Important characteristics</a></li>
<li><a href="#142-commissioning-checks">14.2 Commissioning checks</a></li>
</ul>
</li>
<li><a href="#15-control-valve-actuators">15. Control Valve Actuators</a><ul>
<li><a href="#151-important-terminology">15.1 Important terminology</a></li>
<li><a href="#152-commissioning-checks">15.2 Commissioning checks</a></li>
</ul>
</li>
<li><a href="#16-actuator-feedback-and-closed-loop-control">16. Actuator Feedback and Closed-Loop Control</a><ul>
<li><a href="#161-open-loop-control">16.1 Open-loop control</a></li>
<li><a href="#162-closed-loop-control">16.2 Closed-loop control</a></li>
<li><a href="#163-position-error">16.3 Position error</a></li>
</ul>
</li>
<li><a href="#17-actuator-interlocks-and-permissives">17. Actuator Interlocks and Permissives</a><ul>
<li><a href="#171-command-feedback-timeout">17.1 Command-feedback timeout</a></li>
<li><a href="#172-contradictory-feedback">17.2 Contradictory feedback</a></li>
</ul>
</li>
<li><a href="#18-actuator-safety-and-stored-energy">18. Actuator Safety and Stored Energy</a><ul>
<li><a href="#181-safe-commissioning-principles">18.1 Safe commissioning principles</a></li>
<li><a href="#182-safety-related-motion-control">18.2 Safety-related motion control</a></li>
</ul>
</li>
<li><a href="#19-actuator-sizing-and-performance-checks">19. Actuator Sizing and Performance Checks</a><ul>
<li><a href="#191-linear-force-and-acceleration">19.1 Linear force and acceleration</a></li>
<li><a href="#192-rotational-torque-and-power">19.2 Rotational torque and power</a></li>
<li><a href="#193-practical-sizing-checks">19.3 Practical sizing checks</a></li>
</ul>
</li>
<li><a href="#20-actuator-commissioning-procedure">20. Actuator Commissioning Procedure</a><ul>
<li><a href="#step-1-review-documentation">Step 1: Review documentation</a></li>
<li><a href="#step-2-verify-mechanical-installation">Step 2: Verify mechanical installation</a></li>
<li><a href="#step-3-verify-energy-supply">Step 3: Verify energy supply</a></li>
<li><a href="#step-4-verify-the-control-interface">Step 4: Verify the control interface</a></li>
<li><a href="#step-5-test-in-a-controlled-condition">Step 5: Test in a controlled condition</a></li>
<li><a href="#step-6-verify-the-complete-operating-range">Step 6: Verify the complete operating range</a></li>
<li><a href="#step-7-verify-fault-response">Step 7: Verify fault response</a></li>
<li><a href="#step-8-restore-and-document">Step 8: Restore and document</a></li>
</ul>
</li>
<li><a href="#21-common-actuator-faults-and-troubleshooting">21. Common Actuator Faults and Troubleshooting</a></li>
<li><a href="#22-practical-troubleshooting-example-pneumatic-clamp-fails-to-extend">22. Practical Troubleshooting Example: Pneumatic Clamp Fails to Extend</a></li>
<li><a href="#23-actuator-commissioning-records">23. Actuator Commissioning Records</a></li>
<li><a href="#24-industrial-example-automotive-assembly-station">24. Industrial Example: Automotive Assembly Station</a></li>
<li><a href="#25-important-interview-questions-and-answers">25. Important Interview Questions and Answers</a></li>
<li><a href="#26-key-takeaways">26. Key Takeaways</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition-of-an-industrial-actuator">1. Definition of an Industrial Actuator</h2>
<p>An actuator is a device that converts an input command and an energy source into a physical action. Depending on its design, it can produce linear motion, rotary motion, force, torque, pressure regulation, flow control, or another mechanical or process change.</p>
<p>In industrial automation, actuators are the components that physically execute commands from a PLC, CNC, robot controller, drive, or other control system.</p>
<p>Examples include:</p>
<ul>
<li>Electric motors that rotate conveyors, pumps, fans, and machine spindles.</li>
<li>Pneumatic cylinders that clamp, extend, retract, lift, or push components.</li>
<li>Hydraulic cylinders that generate high linear force.</li>
<li>Solenoid valves that switch pneumatic or hydraulic flow paths.</li>
<li>Servo motors that provide controlled position, speed, and torque.</li>
<li>Stepper motors that produce incremental movement.</li>
<li>Control valves that regulate flow, pressure, or temperature.</li>
<li>Contactors and motor starters that switch electrical power to equipment.</li>
<li>Electromagnetic brakes that hold or release mechanical motion.</li>
<li>Robot axes and grippers that manipulate components.</li>
</ul>
<p>An actuator commissioning test must verify more than the controller command. It must establish that the correct device receives the command, responds physically as intended, reaches the required state, and behaves correctly when a stop, fault, or loss of energy occurs.</p>
<h2 id="2-actuator-commissioning-versus-output-commissioning">2. Actuator Commissioning Versus Output Commissioning</h2>
<p>Actuator commissioning and output commissioning overlap, but they focus on different parts of the system.</p>
<table>
<thead>
<tr>
<th>Activity</th>
<th>Main purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Output commissioning</td>
<td>Verify the controller output signal, electrical circuit, channel mapping, and command delivery</td>
</tr>
<tr>
<td>Actuator commissioning</td>
<td>Verify the actuator's physical movement, force, torque, direction, travel, response, and operating limits</td>
</tr>
<tr>
<td>Feedback commissioning</td>
<td>Verify that sensors correctly report actuator position, state, speed, or other conditions</td>
</tr>
<tr>
<td>Sequence commissioning</td>
<td>Verify that the actuator operates in the correct order and only under the required conditions</td>
</tr>
<tr>
<td>Safety validation</td>
<td>Verify the required safe behavior of the complete safety-related control function</td>
</tr>
</tbody>
</table>
<p>For example, a PLC may energize a solenoid valve correctly, but the pneumatic cylinder may not extend because the air supply is missing, the valve is stuck, or the cylinder is mechanically jammed.</p>
<p>The electrical output may therefore pass its test while the actuator fails commissioning.</p>
<h2 id="3-basic-actuator-system-architecture">3. Basic Actuator System Architecture</h2>
<p>A typical actuator system contains a controller, an interface, an energy source, a final control element, a mechanical load, and feedback where required.</p>
<pre><code>PLC / CNC / Robot Controller
        ↓
Control command
        ↓
Output module or drive interface
        ↓
Power switching or final control element
        ↓
Energy source
        ↓
Actuator
        ↓
Mechanical or process action
        ↓
Sensor feedback
        ↓
Controller
</code></pre>
<p>Examples of final control elements include:</p>
<ul>
<li>Motor contactors.</li>
<li>Variable frequency drives.</li>
<li>Servo drives.</li>
<li>Pneumatic directional control valves.</li>
<li>Hydraulic directional or proportional valves.</li>
<li>Electric actuator controllers.</li>
</ul>
<p>The actuator's energy source may be electrical, pneumatic, hydraulic, or mechanical. Some systems combine several sources.</p>
<p>A complete commissioning test must distinguish between a missing command, a failed interface, an unavailable energy source, a defective actuator, a mechanical obstruction, and incorrect feedback.</p>
<h2 id="4-classification-of-industrial-actuators">4. Classification of Industrial Actuators</h2>
<table>
<thead>
<tr>
<th>Actuator category</th>
<th>Energy or operating principle</th>
<th>Typical applications</th>
</tr>
</thead>
<tbody>
<tr>
<td>Electric motor</td>
<td>Electrical energy</td>
<td>Conveyors, pumps, fans, spindles</td>
</tr>
<tr>
<td>Servo motor system</td>
<td>Electrical energy with closed-loop motion control</td>
<td>CNC axes, robots, indexing systems</td>
</tr>
<tr>
<td>Stepper motor</td>
<td>Electrical pulses and magnetic stepping</td>
<td>Positioning and incremental motion</td>
</tr>
<tr>
<td>Pneumatic cylinder</td>
<td>Compressed air</td>
<td>Clamping, pushing, lifting, positioning</td>
</tr>
<tr>
<td>Hydraulic cylinder</td>
<td>Pressurized hydraulic fluid</td>
<td>Presses, heavy lifting, high-force movement</td>
</tr>
<tr>
<td>Pneumatic motor</td>
<td>Compressed air</td>
<td>Specialized rotary applications</td>
</tr>
<tr>
<td>Hydraulic motor</td>
<td>Pressurized hydraulic fluid</td>
<td>High-torque rotary applications</td>
</tr>
<tr>
<td>Solenoid actuator</td>
<td>Electromagnetic force</td>
<td>Valve operation, latching, switching</td>
</tr>
<tr>
<td>Electric linear actuator</td>
<td>Motor and mechanical transmission</td>
<td>Positioning, adjustment, lifting</td>
</tr>
<tr>
<td>Control valve actuator</td>
<td>Pneumatic, electric, or hydraulic power</td>
<td>Flow and pressure regulation</td>
</tr>
<tr>
<td>Electromagnetic brake</td>
<td>Electromagnetic force</td>
<td>Holding or controlling motion</td>
</tr>
<tr>
<td>Robot joint actuator</td>
<td>Electric servo system or another specified drive technology</td>
<td>Robot-axis motion</td>
</tr>
<tr>
<td>Gripper actuator</td>
<td>Pneumatic, electric, or hydraulic</td>
<td>Part gripping and handling</td>
</tr>
</tbody>
</table>
<p>The correct actuator depends on the required force or torque, travel, speed, accuracy, duty cycle, environmental conditions, available energy, control method, and safety requirements.</p>
<h2 id="5-fundamental-actuator-terminology">5. Fundamental Actuator Terminology</h2>
<table>
<thead>
<tr>
<th>Term</th>
<th>Meaning</th>
</tr>
</thead>
<tbody>
<tr>
<td>Stroke</td>
<td>Linear distance an actuator can travel</td>
</tr>
<tr>
<td>Travel</td>
<td>Distance or angular movement between positions</td>
</tr>
<tr>
<td>Force</td>
<td>Linear push or pull produced by an actuator</td>
</tr>
<tr>
<td>Torque</td>
<td>Rotational turning effect</td>
</tr>
<tr>
<td>Speed</td>
<td>Rate of linear or rotational movement</td>
</tr>
<tr>
<td>Acceleration</td>
<td>Rate of change of velocity</td>
</tr>
<tr>
<td>Duty cycle</td>
<td>Pattern or proportion of operating time relative to the specified duty definition</td>
</tr>
<tr>
<td>Load</td>
<td>Mechanical or process resistance experienced by the actuator</td>
</tr>
<tr>
<td>Rated load</td>
<td>Load the device is specified to handle under defined conditions</td>
</tr>
<tr>
<td>Holding force</td>
<td>Force available to resist movement while holding a position</td>
</tr>
<tr>
<td>Holding torque</td>
<td>Torque available to resist rotation</td>
</tr>
<tr>
<td>Backlash</td>
<td>Lost motion caused by clearance in a mechanical transmission</td>
</tr>
<tr>
<td>Repeatability</td>
<td>Ability to return to or reproduce a position consistently</td>
</tr>
<tr>
<td>Positioning accuracy</td>
<td>Closeness of the achieved position to the commanded or reference position</td>
</tr>
<tr>
<td>Response time</td>
<td>Time required to respond to a command or change</td>
</tr>
<tr>
<td>End position</td>
<td>Defined endpoint of actuator travel</td>
</tr>
<tr>
<td>Limit switch</td>
<td>Device that detects a specified position or travel limit</td>
</tr>
<tr>
<td>Interlock</td>
<td>Condition that permits or prevents an action</td>
</tr>
<tr>
<td>Permissive</td>
<td>Required condition that must be satisfied before an operation is allowed</td>
</tr>
<tr>
<td>Fail-safe state</td>
<td>State selected by the safety design for a specified fault or hazardous condition</td>
</tr>
<tr>
<td>Regeneration</td>
<td>Return of energy from a moving load or motor to the drive or energy system</td>
</tr>
<tr>
<td>Stall</td>
<td>Condition in which commanded motion cannot be achieved, or the motor stops under load, depending on the device</td>
</tr>
<tr>
<td>Overtravel</td>
<td>Movement beyond an intended or permitted travel boundary</td>
</tr>
</tbody>
</table>
<p>These terms must be used precisely. A cylinder reaching its end position does not necessarily prove that it has generated enough clamping force. Similarly, a servo reaching a commanded position does not prove that the attached tooling is mechanically secure.</p>
<h2 id="6-electric-motors-as-actuators">6. Electric Motors as Actuators</h2>
<p>Electric motors convert electrical energy into mechanical rotation. They are among the most common industrial actuators.</p>
<h3 id="61-common-motor-types">6.1 Common motor types</h3>
<table>
<thead>
<tr>
<th>Motor type</th>
<th>Typical characteristics</th>
<th>Common applications</th>
</tr>
</thead>
<tbody>
<tr>
<td>Three-phase induction motor</td>
<td>Robust, economical, widely used</td>
<td>Conveyors, pumps, fans</td>
</tr>
<tr>
<td>Synchronous motor</td>
<td>Rotor speed is synchronized with the rotating magnetic field under normal synchronous operation</td>
<td>Specialized industrial drives and high-performance systems</td>
</tr>
<tr>
<td>Permanent-magnet servo motor</td>
<td>Designed for controlled position, speed, and torque</td>
<td>CNC machines, robots, precision positioning</td>
</tr>
<tr>
<td>Stepper motor</td>
<td>Produces incremental motion based on drive commands</td>
<td>Indexing, light positioning applications</td>
</tr>
<tr>
<td>DC motor</td>
<td>Torque and speed controlled through DC electrical input and suitable drive circuitry</td>
<td>Specialized industrial systems</td>
</tr>
<tr>
<td>Linear motor</td>
<td>Produces direct linear force and motion</td>
<td>High-speed precision positioning</td>
</tr>
</tbody>
</table>
<p>Motor selection must consider load inertia, torque requirements, speed range, starting behavior, duty cycle, cooling, mounting, and environmental conditions.</p>
<h3 id="62-motor-commissioning-checks">6.2 Motor commissioning checks</h3>
<ul>
<li>Confirm motor nameplate information.</li>
<li>Verify rated voltage, current, frequency, speed, and connection arrangement.</li>
<li>Confirm the motor and drive or starter are compatible.</li>
<li>Verify protective earth and electrical connections.</li>
<li>Check mechanical mounting, coupling, alignment, and load condition.</li>
<li>Confirm rotation direction under an approved test procedure.</li>
<li>Verify protective devices and drive parameters.</li>
<li>Check acceleration and deceleration settings.</li>
<li>Confirm overload, thermal, and fault monitoring.</li>
<li>Verify feedback devices where fitted.</li>
<li>Observe noise, vibration, temperature, and current during operation.</li>
</ul>
<p>Never run a motor with a disconnected or unsafe load arrangement unless the manufacturer and approved procedure permit it. Some motors, gearboxes, and driven machines can be damaged by unloaded or uncoupled operation.</p>
<h2 id="7-motor-contactors-and-starters">7. Motor Contactors and Starters</h2>
<p>A contactor is an electrically controlled switching device used to connect or disconnect a power circuit. A motor starter commonly combines switching and motor-protection functions, depending on its design.</p>
<h3 id="71-typical-components">7.1 Typical components</h3>
<ul>
<li>Contactor.</li>
<li>Overload relay or electronic motor protection device.</li>
<li>Short-circuit protective device.</li>
<li>Control circuit.</li>
<li>Auxiliary contacts.</li>
<li>Start and stop controls.</li>
<li>PLC output or interposing relay.</li>
<li>Motor and associated cabling.</li>
</ul>
<h3 id="72-commissioning-checks">7.2 Commissioning checks</h3>
<ol>
<li>Verify contactor and motor ratings.</li>
<li>Confirm the coil voltage and control circuit.</li>
<li>Check main power and control wiring against the drawings.</li>
<li>Verify overload settings against approved motor and application requirements.</li>
<li>Confirm protective devices and trip settings.</li>
<li>Check auxiliary feedback contacts.</li>
<li>Test the intended start and stop behavior.</li>
<li>Verify rotation direction where safe and applicable.</li>
<li>Confirm the required fault response.</li>
<li>Record the test results.</li>
</ol>
<p>The motor overload setting must follow the motor nameplate, protection-device instructions, starting method, and applicable design requirements. It should not be guessed from the motor's physical size.</p>
<p>A contactor's auxiliary contact can provide feedback that the contactor mechanism has changed state, but it does not independently prove that all main contacts are healthy or that the motor is rotating.</p>
<h2 id="8-variable-frequency-drives-as-actuator-interfaces">8. Variable Frequency Drives as Actuator Interfaces</h2>
<p>A variable frequency drive (VFD) controls an AC motor by adjusting the electrical supply provided to it. Depending on the drive and motor, this can regulate speed, torque-related behavior, starting, stopping, and other operating functions.</p>
<p>The VFD is an actuator interface and controller, while the motor is the device producing mechanical motion.</p>
<h3 id="81-typical-control-arrangements">8.1 Typical control arrangements</h3>
<ul>
<li>Start/stop through digital inputs.</li>
<li>Speed reference through 0–10 V.</li>
<li>Speed reference through 4–20 mA.</li>
<li>Start/stop and reference through industrial communication.</li>
<li>Closed-loop control using encoder or other feedback where supported.</li>
</ul>
<h3 id="82-essential-commissioning-parameters">8.2 Essential commissioning parameters</h3>
<ul>
<li>Motor rated voltage.</li>
<li>Motor rated current.</li>
<li>Motor rated frequency.</li>
<li>Motor rated speed.</li>
<li>Motor connection.</li>
<li>Control mode.</li>
<li>Command source.</li>
<li>Speed-reference source.</li>
<li>Minimum and maximum speed.</li>
<li>Acceleration and deceleration times.</li>
<li>Current and torque limits.</li>
<li>Motor thermal protection.</li>
<li>Braking and regeneration configuration, where applicable.</li>
<li>Communication mapping and fault behavior.</li>
</ul>
<h3 id="83-direction-and-rotation-verification">8.3 Direction and rotation verification</h3>
<p>A direction command and the resulting mechanical direction must be checked against the machine requirement.</p>
<p>Before the test:</p>
<ul>
<li>Confirm the machine can safely rotate.</li>
<li>Ensure the driven equipment is prepared for the test.</li>
<li>Verify that personnel are clear of moving parts.</li>
<li>Use the approved procedure and a permitted test speed.</li>
<li>Confirm the actual rotation direction and associated feedback.</li>
</ul>
<p>Do not change motor phase connections or drive parameters casually. Apply the manufacturer-approved procedure and ensure that the final configuration is recorded.</p>
<h3 id="84-vfd-troubleshooting">8.4 VFD troubleshooting</h3>
<p>If a drive accepts a command but the motor does not run, check:</p>
<ul>
<li>Drive fault status.</li>
<li>Enable and permissive conditions.</li>
<li>Command-source selection.</li>
<li>Speed-reference source.</li>
<li>Minimum-frequency settings.</li>
<li>Motor and drive configuration.</li>
<li>Protective trips.</li>
<li>Output wiring and motor condition.</li>
<li>Communication control word, where used.</li>
</ul>
<p>A displayed frequency command does not prove that the motor is turning. Verify actual operation using appropriate status information and safe physical observation.</p>
<h2 id="9-servo-motors-and-servo-drives">9. Servo Motors and Servo Drives</h2>
<p>A servo system provides controlled motion using a motor, drive, feedback device, and motion controller.</p>
<p>It is commonly used in CNC machines, robots, indexing tables, high-speed automation, and precision positioning.</p>
<h3 id="91-main-components">9.1 Main components</h3>
<pre><code>Motion controller
        ↓
Position / speed / torque command
        ↓
Servo drive
        ↓
Servo motor
        ↓
Mechanical transmission
        ↓
Machine axis or load
        ↑
Encoder or feedback device
        ↑
Servo drive / controller
</code></pre>
<p>Depending on the architecture, feedback may be processed by the drive, controller, or both.</p>
<h3 id="92-servo-operating-modes">9.2 Servo operating modes</h3>
<ul>
<li>Position control: Controls the target position or trajectory.</li>
<li>Speed control: Controls rotational or linear speed.</li>
<li>Torque control: Controls torque-producing output within the system's limits.</li>
</ul>
<p>Some systems combine these modes or use nested control loops.</p>
<h3 id="93-servo-commissioning-checks">9.3 Servo commissioning checks</h3>
<ul>
<li>Verify motor and drive compatibility.</li>
<li>Confirm power, grounding, and feedback wiring.</li>
<li>Verify encoder type and feedback configuration.</li>
<li>Confirm motor identification and required parameters.</li>
<li>Check axis scaling and units.</li>
<li>Verify direction and coordinate convention.</li>
<li>Check travel limits and homing.</li>
<li>Verify mechanical coupling and load attachment.</li>
<li>Check tuning, acceleration, deceleration, and motion limits.</li>
<li>Confirm drive fault handling and emergency-stop behavior according to the approved design.</li>
<li>Test movement within a controlled range before proceeding to the full operating envelope.</li>
</ul>
<h3 id="94-common-servo-faults">9.4 Common servo faults</h3>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible causes</th>
</tr>
</thead>
<tbody>
<tr>
<td>Servo does not enable</td>
<td>Missing enable, active fault, safety inhibit, incorrect configuration</td>
</tr>
<tr>
<td>Position error increases</td>
<td>Mechanical obstruction, incorrect tuning, overload, feedback problem</td>
</tr>
<tr>
<td>Axis moves in the wrong direction</td>
<td>Direction configuration, motor wiring issue, coordinate sign error</td>
</tr>
<tr>
<td>Excessive vibration</td>
<td>Poor tuning, mechanical resonance, loose mounting, coupling problems</td>
</tr>
<tr>
<td>Following error</td>
<td>Commanded movement cannot be tracked within the configured tolerance</td>
</tr>
<tr>
<td>Homing fails</td>
<td>Reference sensor problem, incorrect direction, limit configuration, sequence error</td>
</tr>
<tr>
<td>Motor overheats</td>
<td>Excessive load, incorrect motor data, poor cooling, repeated overload</td>
</tr>
<tr>
<td>Encoder fault</td>
<td>Feedback wiring, connector issue, incorrect configuration, damaged encoder</td>
</tr>
</tbody>
</table>
<p>A servo fault code should be interpreted using the exact drive model and manual. Similar-looking symptoms can have different causes across manufacturers.</p>
<h2 id="10-stepper-motors">10. Stepper Motors</h2>
<p>A stepper motor produces incremental movement in response to drive commands. In a common arrangement, the controller sends pulse and direction signals to a stepper drive.</p>
<p>Stepper systems may operate open-loop or with additional feedback, depending on their design.</p>
<h3 id="101-characteristics">10.1 Characteristics</h3>
<ul>
<li>Position command is often based on pulse count.</li>
<li>Motion is quantized into steps or microsteps.</li>
<li>Torque capability generally decreases as speed increases.</li>
<li>Missed steps can cause position error in an open-loop system.</li>
<li>Resonance and acceleration can affect performance.</li>
<li>The drive must be compatible with motor current, voltage, and winding arrangement.</li>
</ul>
<h3 id="102-commissioning-checks">10.2 Commissioning checks</h3>
<ul>
<li>Verify motor and drive compatibility.</li>
<li>Confirm phase wiring and current settings.</li>
<li>Check pulse and direction wiring.</li>
<li>Verify pulse frequency and scaling.</li>
<li>Confirm direction and travel limits.</li>
<li>Test acceleration and deceleration.</li>
<li>Observe vibration, noise, and missed-step behavior.</li>
<li>Verify reference positioning if required.</li>
<li>Test under the intended mechanical load.</li>
</ul>
<p>Microstepping increases command resolution, but it does not guarantee the same improvement in absolute positioning accuracy. Mechanical errors, load variation, motor characteristics, and drive behavior still matter.</p>
<h2 id="11-pneumatic-actuators">11. Pneumatic Actuators</h2>
<p>Pneumatic actuators use compressed air to generate movement. Pneumatic cylinders are widely used in industrial automation because they can produce fast linear motion with relatively simple control systems.</p>
<p>Typical applications include:</p>
<ul>
<li>Clamping.</li>
<li>Pushing and ejecting.</li>
<li>Lifting.</li>
<li>Part positioning.</li>
<li>Tool engagement.</li>
<li>Gate and stopper movement.</li>
<li>Gripping when used with suitable pneumatic grippers.</li>
</ul>
<h3 id="111-single-acting-cylinders">11.1 Single-acting cylinders</h3>
<p>A single-acting cylinder uses compressed air to move in one direction. Return movement may be provided by a spring or an external force, depending on the design.</p>
<p>Characteristics:</p>
<ul>
<li>One powered direction.</li>
<li>Simpler air-control arrangement.</li>
<li>Return force and movement depend on the design.</li>
<li>Spring force reduces the available force in one direction.</li>
<li>Spring failure or external load can affect return behavior.</li>
</ul>
<h3 id="112-double-acting-cylinders">11.2 Double-acting cylinders</h3>
<p>A double-acting cylinder uses compressed air to drive movement in both directions.</p>
<p>Characteristics:</p>
<ul>
<li>Powered extension and retraction.</li>
<li>Direction controlled by a suitable directional valve.</li>
<li>Different effective areas can produce different forces and speeds in extension and retraction.</li>
<li>Air consumption and speed depend on cylinder dimensions, pressure, flow, load, and valve characteristics.</li>
</ul>
<h3 id="113-cylinder-force">11.3 Cylinder force</h3>
<p>The theoretical extension force is:</p>
<div class="math-display">\[ F=P A \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(F\)</span> is force in newtons.</li>
<li><span class="math-inline">\(P\)</span> is gauge pressure in pascals.</li>
<li><span class="math-inline">\(A\)</span> is the effective piston area in square metres.</li>
</ul>
<p>For a circular piston:</p>
<div class="math-display">\[ A=\frac{\pi D^2}{4} \]</div>
<p>Where <span class="math-inline">\(D\)</span> is the piston diameter.</p>
<p>For a double-acting cylinder, ideal retraction force is based on the annular area:</p>
<div class="math-display">\[ F\_{\text{retract}}=P\frac{\pi(D^2-d^2)}{4} \]</div>
<p>Where <span class="math-inline">\(d\)</span> is the piston-rod diameter.</p>
<p>These formulas give idealized forces. Actual usable force is lower because of friction, pressure losses, seal resistance, load dynamics, and other effects.</p>
<h3 id="114-example-pneumatic-cylinder-force">11.4 Example: Pneumatic cylinder force</h3>
<p>Assume:</p>
<ul>
<li>Piston diameter: 50 mm.</li>
<li>Gauge pressure: 0.6 MPa.</li>
<li>Ideal extension force calculation.</li>
</ul>
<p>Convert the diameter:</p>
<div class="math-display">\[ D=0.05\text{ m} \]</div>
<p>Calculate the piston area:</p>
<div class="math-display">\[ A=\frac{\pi(0.05)^2}{4}\approx0.0019635\text{ m}^2 \]</div>
<p>Calculate ideal force:</p>
<div class="math-display">\[ F=600000\times0.0019635\approx1178\text{ N} \]</div>
<p>The theoretical extension force is approximately 1.18 kN. The actual available force will be lower and must be assessed against the application requirements.</p>
<h3 id="115-pneumatic-actuator-commissioning">11.5 Pneumatic actuator commissioning</h3>
<ul>
<li>Verify cylinder bore, stroke, mounting, and load compatibility.</li>
<li>Check air supply pressure and air quality requirements.</li>
<li>Confirm directional valve type and port connections.</li>
<li>Verify tubing, fittings, and flow-control orientation.</li>
<li>Check cylinder alignment and mechanical freedom.</li>
<li>Confirm end-position sensor placement.</li>
<li>Test extension and retraction under controlled conditions.</li>
<li>Check speed, cushioning, and impact at the endpoints.</li>
<li>Verify force or clamping behavior where required.</li>
<li>Check leakage and unexpected movement.</li>
<li>Confirm the specified response to loss of air supply.</li>
</ul>
<p>Compressed air can store substantial energy. Before servicing pneumatic equipment, isolate the supply and release stored pressure according to the approved procedure. Do not assume that removing the electrical command makes a cylinder safe.</p>
<h2 id="12-hydraulic-actuators">12. Hydraulic Actuators</h2>
<p>Hydraulic actuators use pressurized fluid to produce force and motion. Hydraulic systems are suitable for many high-force applications, including presses, lifting equipment, clamping systems, and heavy industrial machinery.</p>
<h3 id="121-main-components">12.1 Main components</h3>
<ul>
<li>Hydraulic pump.</li>
<li>Reservoir.</li>
<li>Fluid and filtration system.</li>
<li>Pressure-relief valve.</li>
<li>Directional control valve.</li>
<li>Flow-control valve.</li>
<li>Pressure-control valve.</li>
<li>Hydraulic cylinder or motor.</li>
<li>Hoses and pipework.</li>
<li>Pressure sensors and switches.</li>
<li>Accumulators where fitted.</li>
</ul>
<h3 id="122-hydraulic-force">12.2 Hydraulic force</h3>
<p>The basic ideal force relationship is:</p>
<div class="math-display">\[ F=P A \]</div>
<p>Where pressure acts on the effective piston area.</p>
<p>Hydraulic systems can generate high force because the operating pressure and actuator area can be selected for the application. However, actual behavior depends on pressure losses, friction, leakage, load, and control-valve characteristics.</p>
<h3 id="123-commissioning-checks">12.3 Commissioning checks</h3>
<ul>
<li>Confirm cylinder and valve specifications.</li>
<li>Verify fluid type and cleanliness requirements.</li>
<li>Check hose and pipe connections.</li>
<li>Confirm correct flow direction and valve configuration.</li>
<li>Verify pressure-relief settings against approved specifications.</li>
<li>Check pressure and return paths.</li>
<li>Inspect for leakage.</li>
<li>Verify actuator movement and direction.</li>
<li>Check speed and force under approved conditions.</li>
<li>Confirm position and pressure feedback.</li>
<li>Verify fault and energy-isolation procedures.</li>
</ul>
<p>Hydraulic pressure can remain trapped after a pump stops. Accumulators and suspended loads can retain hazardous energy. Follow the specified isolation and pressure-release procedure before maintenance or inspection.</p>
<h2 id="13-solenoid-valves-as-final-control-elements">13. Solenoid Valves as Final Control Elements</h2>
<p>A solenoid valve uses an electromagnetic coil to operate a valve mechanism. In automation, it often controls the direction or availability of pneumatic or hydraulic energy.</p>
<p>The solenoid is an electromechanical actuator, while the valve body controls the fluid path.</p>
<h3 id="131-common-valve-arrangements">13.1 Common valve arrangements</h3>
<p>Directional valves may be described by:</p>
<ul>
<li>Number of ports.</li>
<li>Number of switching positions.</li>
<li>Normally open or normally closed flow behavior, where applicable.</li>
<li>Monostable or bistable operation.</li>
<li>Spring return or other return mechanism.</li>
</ul>
<p>For example, a 5/2 pneumatic directional valve has five ports and two switching positions. It is commonly used to control a double-acting cylinder.</p>
<h3 id="132-monostable-and-bistable-valves">13.2 Monostable and bistable valves</h3>
<ul>
<li>Monostable valve: Typically returns to its defined default position when the actuation signal is removed, using a spring or another designed return mechanism.</li>
<li>Bistable valve: Can remain in its last switched position after the actuation signal is removed, depending on its design.</li>
</ul>
<p>Loss of electrical power therefore does not guarantee that every valve returns to the same state. The actual response depends on valve construction, pressure conditions, mechanical design, and circuit arrangement.</p>
<h3 id="133-commissioning-checks">13.3 Commissioning checks</h3>
<ul>
<li>Verify valve type, coil voltage, and connector.</li>
<li>Confirm port connections and flow direction.</li>
<li>Verify coil energization and de-energization.</li>
<li>Check valve switching and return behavior.</li>
<li>Verify actuator movement in both directions.</li>
<li>Check exhaust and flow-control arrangements.</li>
<li>Confirm pressure supply and leakage behavior.</li>
<li>Check manual override operation only under the approved procedure.</li>
<li>Verify the intended response to loss of electrical or fluid power.</li>
</ul>
<p>Manual overrides can cause unexpected motion. They must not be operated casually while personnel are exposed to the actuator or connected mechanism.</p>
<h2 id="14-electric-linear-actuators-and-mechanical-transmissions">14. Electric Linear Actuators and Mechanical Transmissions</h2>
<p>Electric linear actuators convert motor rotation into linear movement, often using a lead screw, ball screw, belt, rack-and-pinion mechanism, or another transmission.</p>
<p>Applications include:</p>
<ul>
<li>Adjustable machine tooling.</li>
<li>Positioning slides.</li>
<li>Lifting systems.</li>
<li>Electric grippers.</li>
<li>Process-control valve positioning.</li>
<li>Automated fixtures.</li>
</ul>
<h3 id="141-important-characteristics">14.1 Important characteristics</h3>
<ul>
<li>Stroke and travel limits.</li>
<li>Rated thrust.</li>
<li>Speed.</li>
<li>Positioning accuracy and repeatability.</li>
<li>Backlash and mechanical stiffness.</li>
<li>Duty cycle and thermal limits.</li>
<li>Holding behavior when power is removed.</li>
<li>Feedback and homing requirements.</li>
</ul>
<h3 id="142-commissioning-checks">14.2 Commissioning checks</h3>
<ul>
<li>Confirm actuator load and mounting.</li>
<li>Verify transmission alignment.</li>
<li>Check the motor and drive configuration.</li>
<li>Verify direction and position scaling.</li>
<li>Test end limits and overtravel protection.</li>
<li>Check travel speed and acceleration.</li>
<li>Verify holding behavior and brake operation, where fitted.</li>
<li>Confirm feedback and fault response.</li>
<li>Check for abnormal noise, vibration, or binding.</li>
</ul>
<p>Do not assume a screw-driven actuator will safely hold a suspended load when power is removed. Back-driving behavior and holding requirements depend on the transmission and any fitted brake or locking mechanism.</p>
<h2 id="15-control-valve-actuators">15. Control Valve Actuators</h2>
<p>Control valve actuators position a valve to regulate a process variable such as flow, pressure, temperature, or level.</p>
<p>Common arrangements include:</p>
<ul>
<li>Pneumatic diaphragm actuators.</li>
<li>Pneumatic piston actuators.</li>
<li>Electric motorized valve actuators.</li>
<li>Electrohydraulic actuators.</li>
</ul>
<p>A control valve may use a continuous position command, commonly through an analog signal or digital communication. It may also provide position feedback.</p>
<h3 id="151-important-terminology">15.1 Important terminology</h3>
<ul>
<li>Valve position: Mechanical position of the valve stem, plug, disc, or other controlling element.</li>
<li>Command signal: Requested valve position or operating state.</li>
<li>Position feedback: Reported actual valve position.</li>
<li>Fail-open or fail-closed behavior: Defined response under specified failure conditions, where the actuator and valve are designed for that behavior.</li>
<li>Fail-in-place: Designed behavior intended to maintain position under a specified fault condition, where the system supports it.</li>
</ul>
<p>The appropriate failure behavior must be established by the process design and risk assessment. Neither fail-open nor fail-closed is universally safer.</p>
<h3 id="152-commissioning-checks">15.2 Commissioning checks</h3>
<ul>
<li>Verify actuator and valve compatibility.</li>
<li>Confirm travel range and mechanical linkage.</li>
<li>Check supply and control signals.</li>
<li>Verify position scaling and direction.</li>
<li>Test commanded versus actual position.</li>
<li>Check travel time and end limits.</li>
<li>Verify any configured fail action.</li>
<li>Check feedback, alarms, and communication.</li>
<li>Confirm that the process responds correctly within the approved test conditions.</li>
</ul>
<p>A valve actuator moving through its full stroke does not necessarily prove that the valve achieves the required flow characteristic. Process performance may require additional testing.</p>
<h2 id="16-actuator-feedback-and-closed-loop-control">16. Actuator Feedback and Closed-Loop Control</h2>
<p>An actuator may operate open-loop or closed-loop.</p>
<h3 id="161-open-loop-control">16.1 Open-loop control</h3>
<p>The controller sends a command without using measured actuator output to continuously correct the movement.</p>
<p>Examples include:</p>
<ul>
<li>A simple contactor-controlled motor.</li>
<li>A pneumatic cylinder with no position feedback.</li>
<li>An open-loop stepper motor.</li>
</ul>
<p>Open-loop systems depend on assumptions about the actuator, load, and operating conditions. Unexpected resistance or mechanical failure may prevent the commanded action from occurring.</p>
<h3 id="162-closed-loop-control">16.2 Closed-loop control</h3>
<p>A closed-loop system measures the actual output and compares it with the desired value.</p>
<pre><code>Target position or speed
        ↓
Controller compares target and feedback
        ↓
Control command
        ↓
Drive or actuator
        ↓
Physical movement
        ↓
Feedback sensor
        ↓
Controller comparison
</code></pre>
<p>Closed-loop systems can compensate for certain disturbances within their design limits, but they still depend on valid feedback and correct configuration.</p>
<h3 id="163-position-error">16.3 Position error</h3>
<p>For a position-controlled system:</p>
<div class="math-display">\[ e=r-y \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(e\)</span> is the position error.</li>
<li><span class="math-inline">\(r\)</span> is the commanded or reference position.</li>
<li><span class="math-inline">\(y\)</span> is the measured position.</li>
</ul>
<p>A large or persistent position error may indicate excessive load, mechanical obstruction, incorrect scaling, poor tuning, faulty feedback, or a failed actuator.</p>
<p>The acceptable error and fault response depend on the application and control specification.</p>
<h2 id="17-actuator-interlocks-and-permissives">17. Actuator Interlocks and Permissives</h2>
<p>Actuators must operate only when the required conditions are satisfied.</p>
<p>For a pneumatic clamping cylinder, the permissives may include:</p>
<ul>
<li>Correct operating mode.</li>
<li>Guarding and safety conditions satisfied.</li>
<li>Workpiece present.</li>
<li>Air pressure within the required range.</li>
<li>Previous motion completed.</li>
<li>No active fault.</li>
<li>Correct fixture state.</li>
</ul>
<p>A conceptual command expression is:</p>
<div class="math-display">\[ \text{ClampCmd}=\text{ClampRequest}\land\text{PermissivesOK} \]</div>
<p>Here, <span class="math-inline">\(\land\)</span> represents logical AND. All required permissives must be true for the command to become active.</p>
<p>The actual control program may use state machines, timers, latches, sequence conditions, and separate safety logic.</p>
<h3 id="171-command-feedback-timeout">17.1 Command-feedback timeout</h3>
<p>A controller may expect an actuator to reach a position within a specified time.</p>
<p>If the expected feedback does not arrive, the program may:</p>
<ul>
<li>Generate a fault.</li>
<li>Inhibit the next step.</li>
<li>Stop the sequence.</li>
<li>Request operator intervention.</li>
</ul>
<p>The timeout must be based on the actuator's normal behavior, process requirements, and risk assessment. An excessively short timeout causes nuisance faults; an excessively long timeout can allow a fault condition to persist undetected.</p>
<h3 id="172-contradictory-feedback">17.2 Contradictory feedback</h3>
<p>For a cylinder with separate extended and retracted sensors, both signals being active simultaneously may indicate:</p>
<ul>
<li>Incorrect sensor placement.</li>
<li>Incorrect wiring or logic.</li>
<li>Overlapping sensing zones.</li>
<li>A mechanical or sensor fault.</li>
</ul>
<p>Whether both signals can legitimately be active depends on the sensor arrangement. The control logic should use a defined interpretation and appropriate diagnostic response.</p>
<h2 id="18-actuator-safety-and-stored-energy">18. Actuator Safety and Stored Energy</h2>
<p>Actuators can move unexpectedly because of electrical power, compressed air, hydraulic pressure, gravity, springs, rotating inertia, or external loads.</p>
<p>Potential hazards include:</p>
<ul>
<li>Crushing and trapping.</li>
<li>Shearing.</li>
<li>Entanglement.</li>
<li>Unexpected axis movement.</li>
<li>Ejection of components.</li>
<li>Pressure release.</li>
<li>Falling loads.</li>
<li>Stored electrical energy.</li>
<li>Hot surfaces and process fluids.</li>
</ul>
<h3 id="181-safe-commissioning-principles">18.1 Safe commissioning principles</h3>
<ul>
<li>Review the risk assessment and approved commissioning procedure.</li>
<li>Establish a controlled test area.</li>
<li>Keep personnel clear of hazardous movement.</li>
<li>Use the required lockout/tagout procedure for servicing and hazardous-energy isolation.</li>
<li>Release or restrain stored energy according to the equipment design.</li>
<li>Verify the operation of required safety functions.</li>
<li>Use approved manual, setup, or reduced-speed modes where specified.</li>
<li>Ensure temporary test arrangements are controlled and removed afterward.</li>
</ul>
<p>A stop command is not necessarily an energy-isolation method. A contactor opening, drive stopping, or PLC output turning OFF does not guarantee that all hazardous energy has been removed.</p>
<h3 id="182-safety-related-motion-control">18.2 Safety-related motion control</h3>
<p>Some applications use safety-rated functions such as:</p>
<ul>
<li>Safe torque off (STO).</li>
<li>Safe stop functions.</li>
<li>Safely limited speed.</li>
<li>Safe operating stop.</li>
<li>Safety-rated position or direction monitoring.</li>
</ul>
<p>The available functions depend on the drive and system architecture. Their correct operation must be verified using the approved safety design and validation procedure.</p>
<p>STO prevents torque production through the specified safety function, but it does not necessarily isolate electrical power or eliminate gravity, inertia, or stored mechanical energy.</p>
<h2 id="19-actuator-sizing-and-performance-checks">19. Actuator Sizing and Performance Checks</h2>
<p>An actuator must be capable of handling the required load throughout its operating range.</p>
<h3 id="191-linear-force-and-acceleration">19.1 Linear force and acceleration</h3>
<p>For a simplified system:</p>
<div class="math-display">\[ F=ma \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(F\)</span> is net force.</li>
<li><span class="math-inline">\(m\)</span> is mass.</li>
<li><span class="math-inline">\(a\)</span> is acceleration.</li>
</ul>
<p>The actuator may also need to overcome friction, gravity, process resistance, and other loads. The actual sizing calculation must include the relevant load cases and safety factors specified by the design.</p>
<h3 id="192-rotational-torque-and-power">19.2 Rotational torque and power</h3>
<p>Mechanical rotational power is:</p>
<div class="math-display">\[ P=T\omega \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(P\)</span> is mechanical power in watts.</li>
<li><span class="math-inline">\(T\)</span> is torque in newton-metres.</li>
<li><span class="math-inline">\(\omega\)</span> is angular velocity in radians per second.</li>
</ul>
<p>For rotational speed <span class="math-inline">\(n\)</span> in revolutions per minute:</p>
<div class="math-display">\[ \omega=\frac{2\pi n}{60} \]</div>
<p>These relationships describe mechanical output. Motor input power, electrical current, and drive sizing also depend on efficiency, power factor, operating conditions, and the motor-drive system.</p>
<h3 id="193-practical-sizing-checks">19.3 Practical sizing checks</h3>
<ul>
<li>Required peak and continuous force or torque.</li>
<li>Load inertia and acceleration.</li>
<li>Required speed and travel.</li>
<li>Duty cycle and thermal limits.</li>
<li>Starting and stopping behavior.</li>
<li>Holding and braking requirements.</li>
<li>Mechanical transmission ratio.</li>
<li>Environmental conditions.</li>
<li>Required positioning accuracy.</li>
<li>Power supply and drive capability.</li>
</ul>
<p>An actuator that moves correctly without a load may fail under normal production load. Functional tests must include the approved load conditions where required.</p>
<h2 id="20-actuator-commissioning-procedure">20. Actuator Commissioning Procedure</h2>
<h3 id="step-1-review-documentation">Step 1: Review documentation</h3>
<p>Collect:</p>
<ul>
<li>Approved electrical and mechanical drawings.</li>
<li>Actuator and drive datasheets.</li>
<li>Control narrative and functional specification.</li>
<li>PLC I/O list.</li>
<li>Motion or sequence configuration.</li>
<li>Load and sizing information.</li>
<li>Interlock and cause-and-effect requirements.</li>
<li>Safety and isolation procedures.</li>
</ul>
<h3 id="step-2-verify-mechanical-installation">Step 2: Verify mechanical installation</h3>
<p>Check:</p>
<ul>
<li>Correct actuator model.</li>
<li>Mounting and fasteners.</li>
<li>Alignment and coupling.</li>
<li>Mechanical travel and clearance.</li>
<li>Load attachment.</li>
<li>End stops and travel limits.</li>
<li>Lubrication and maintenance requirements.</li>
<li>Absence of binding or unexpected interference.</li>
</ul>
<h3 id="step-3-verify-energy-supply">Step 3: Verify energy supply</h3>
<p>Depending on the actuator, check:</p>
<ul>
<li>Electrical supply and protective earth.</li>
<li>Compressed-air supply and pressure.</li>
<li>Hydraulic pressure, fluid, and return paths.</li>
<li>Braking or holding energy requirements.</li>
<li>Required isolation and protection.</li>
</ul>
<p>Do not energize an actuator until the equipment and test area are ready for the intended movement.</p>
<h3 id="step-4-verify-the-control-interface">Step 4: Verify the control interface</h3>
<p>Check:</p>
<ul>
<li>Correct PLC output or drive command.</li>
<li>Correct output module and wiring.</li>
<li>Correct analog scaling or communication mapping.</li>
<li>Correct control mode and command source.</li>
<li>Correct permissives and interlocks.</li>
<li>Correct actuator parameters.</li>
</ul>
<h3 id="step-5-test-in-a-controlled-condition">Step 5: Test in a controlled condition</h3>
<ul>
<li>Use the approved commissioning mode.</li>
<li>Start with the permitted low-risk movement or operating condition.</li>
<li>Verify direction.</li>
<li>Verify movement and travel limits.</li>
<li>Observe speed, force-related behavior, noise, vibration, and temperature as applicable.</li>
<li>Confirm feedback signals.</li>
<li>Stop immediately if movement is unexpected.</li>
</ul>
<h3 id="step-6-verify-the-complete-operating-range">Step 6: Verify the complete operating range</h3>
<p>Where required, test:</p>
<ul>
<li>Minimum and maximum permitted travel.</li>
<li>Required speed range.</li>
<li>Approved load conditions.</li>
<li>Acceleration and deceleration.</li>
<li>Repeated movement and positioning.</li>
<li>End-position behavior.</li>
<li>Holding and braking behavior.</li>
<li>Process response.</li>
</ul>
<h3 id="step-7-verify-fault-response">Step 7: Verify fault response</h3>
<p>Use the approved procedure to test relevant conditions, such as:</p>
<ul>
<li>Missing position feedback.</li>
<li>Drive fault.</li>
<li>Loss of control communication.</li>
<li>Loss of required energy supply.</li>
<li>Travel limit activation.</li>
<li>Overload or abnormal load.</li>
<li>Safety-related stop request.</li>
</ul>
<p>Do not create a hazardous fault by bypassing protection or randomly disconnecting energized equipment.</p>
<h3 id="step-8-restore-and-document">Step 8: Restore and document</h3>
<ul>
<li>Restore normal operating modes.</li>
<li>Remove temporary test wiring and overrides.</li>
<li>Verify that no unauthorized forces remain.</li>
<li>Confirm that safety functions are effective.</li>
<li>Record parameter changes.</li>
<li>Document faults and corrective actions.</li>
<li>Retest the affected functions.</li>
<li>Update approved documentation and complete sign-off.</li>
</ul>
<h2 id="21-common-actuator-faults-and-troubleshooting">21. Common Actuator Faults and Troubleshooting</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible cause</th>
<th>Diagnostic approach</th>
</tr>
</thead>
<tbody>
<tr>
<td>Actuator does not move</td>
<td>Missing command, missing energy, failed interface, mechanical obstruction</td>
<td>Check command, supply, valve or drive state, and mechanical condition</td>
</tr>
<tr>
<td>Motor runs in wrong direction</td>
<td>Incorrect phase or direction configuration, wiring or program error</td>
<td>Verify the specified direction using the approved procedure</td>
</tr>
<tr>
<td>Pneumatic cylinder moves slowly</td>
<td>Low pressure, restricted flow, leakage, excessive load, incorrect flow control</td>
<td>Check supply pressure, tubing, valve flow, load, and cylinder condition</td>
</tr>
<tr>
<td>Cylinder reaches one endpoint but not the other</td>
<td>Valve fault, blocked line, mechanical binding, sensor or control issue</td>
<td>Verify valve switching, air paths, mechanical freedom, and feedback</td>
</tr>
<tr>
<td>Hydraulic actuator cannot generate required force</td>
<td>Incorrect pressure setting, leakage, load issue, pump or valve fault</td>
<td>Check approved pressure settings, system condition, load, and leakage</td>
</tr>
<tr>
<td>Servo following error</td>
<td>Excessive load, mechanical obstruction, poor tuning, feedback fault</td>
<td>Check load, mechanics, drive diagnostics, and tuning</td>
</tr>
<tr>
<td>Stepper loses position</td>
<td>Excessive acceleration, overload, inadequate torque, resonance, missed steps</td>
<td>Check load, drive settings, speed profile, and feedback if fitted</td>
</tr>
<tr>
<td>Contactor chatters</td>
<td>Unstable control supply, loose connection, incorrect coil voltage</td>
<td>Measure supply under load and inspect wiring and coil specification</td>
</tr>
<tr>
<td>Valve does not return to expected state</td>
<td>Bistable valve, failed spring, trapped pressure, incorrect design assumption</td>
<td>Verify valve type, return mechanism, energy conditions, and circuit design</td>
</tr>
<tr>
<td>Actuator stops before target</td>
<td>Incorrect travel limit, insufficient force, scaling error, obstruction</td>
<td>Check limits, mechanical travel, load, and configured scaling</td>
</tr>
<tr>
<td>Actuator overshoots target</td>
<td>Incorrect tuning, excessive speed, braking or deceleration issue</td>
<td>Review motion settings, load inertia, feedback, and braking configuration</td>
</tr>
<tr>
<td>Unexpected movement after power loss</td>
<td>Stored pressure, gravity, spring force, mechanical back-driving</td>
<td>Assess energy isolation and the actuator's designed failure behavior</td>
</tr>
<tr>
<td>Position command and feedback disagree</td>
<td>Sensor fault, scaling error, coupling slip, mechanical looseness</td>
<td>Check feedback, transmission, scaling, and mechanical attachment</td>
</tr>
<tr>
<td>Actuator overheats</td>
<td>Excessive duty, overload, poor cooling, incorrect sizing</td>
<td>Review load, duty cycle, cooling, and rated operating limits</td>
</tr>
</tbody>
</table>
<h2 id="22-practical-troubleshooting-example-pneumatic-clamp-fails-to-extend">22. Practical Troubleshooting Example: Pneumatic Clamp Fails to Extend</h2>
<p>Scenario: A PLC issues the clamp command, but the cylinder does not extend.</p>
<ol>
<li>Verify the command. Confirm that the clamp request is active and the required permissives are satisfied.</li>
<li>Verify the output. Confirm that the correct PLC channel changes state.</li>
<li>Check the solenoid coil. Verify its rated voltage, connector, and electrical response.</li>
<li>Check the valve. Confirm that the valve switches and that the correct ports are connected.</li>
<li>Check the air supply. Verify the required pressure and supply availability.</li>
<li>Inspect the pneumatic circuit. Check for disconnected tubing, leakage, blockage, or incorrectly adjusted flow controls.</li>
<li>Check the cylinder. Verify that the load is not mechanically binding and that the cylinder can move safely.</li>
<li>Check feedback. Confirm that the extended sensor is correctly mounted and mapped.</li>
<li>Identify the root cause. Separate electrical, pneumatic, mechanical, and control-logic faults.</li>
<li>Retest. Verify extension, retraction, endpoint feedback, sequence behavior, and fault handling.</li>
</ol>
<p>Do not force the cylinder to move by bypassing a valve or increasing pressure beyond approved limits. That can conceal the fault while creating a new hazard.</p>
<h2 id="23-actuator-commissioning-records">23. Actuator Commissioning Records</h2>
<table>
<thead>
<tr>
<th>Record field</th>
<th>Required information</th>
</tr>
</thead>
<tbody>
<tr>
<td>Equipment ID</td>
<td>Machine, station, axis, or subsystem</td>
</tr>
<tr>
<td>Actuator tag</td>
<td>Approved actuator identifier</td>
</tr>
<tr>
<td>Actuator type</td>
<td>Motor, cylinder, valve, gripper, or other device</td>
</tr>
<tr>
<td>Model and ratings</td>
<td>Manufacturer, model, and relevant ratings</td>
</tr>
<tr>
<td>Energy source</td>
<td>Electrical, pneumatic, hydraulic, or other specified source</td>
</tr>
<tr>
<td>Command interface</td>
<td>PLC output, drive, analog command, or communication</td>
</tr>
<tr>
<td>Feedback devices</td>
<td>Position, speed, pressure, or other feedback</td>
</tr>
<tr>
<td>Mechanical checks</td>
<td>Mounting, alignment, travel, coupling, and load</td>
</tr>
<tr>
<td>Test conditions</td>
<td>Operating mode, load, and permitted test range</td>
</tr>
<tr>
<td>Expected behavior</td>
<td>Required direction, travel, speed, force, or state</td>
</tr>
<tr>
<td>Actual behavior</td>
<td>Observed movement and measurements</td>
</tr>
<tr>
<td>Fault response</td>
<td>Results of required fault and stop tests</td>
</tr>
<tr>
<td>Test status</td>
<td>Pass, fail, or pending</td>
</tr>
<tr>
<td>Defect and retest</td>
<td>Root cause, correction, and verification</td>
</tr>
<tr>
<td>Sign-off</td>
<td>Responsible person and date</td>
</tr>
</tbody>
</table>
<p>Parameter changes, wiring changes, and safety-related modifications must follow the applicable approval and change-control process.</p>
<h2 id="24-industrial-example-automotive-assembly-station">24. Industrial Example: Automotive Assembly Station</h2>
<p>Consider an automated station with a conveyor motor, pneumatic clamp, electric servo slide, and pneumatic gripper.</p>
<table>
<thead>
<tr>
<th>Actuator</th>
<th>Intended action</th>
<th>Commissioning evidence</th>
</tr>
</thead>
<tbody>
<tr>
<td>Conveyor motor</td>
<td>Move the workpiece to the station</td>
<td>Correct direction, speed, drive status, and stop behavior</td>
</tr>
<tr>
<td>Pneumatic clamp</td>
<td>Secure the workpiece</td>
<td>Correct stroke, position feedback, required clamping behavior, and safe release</td>
</tr>
<tr>
<td>Servo slide</td>
<td>Position a tool or workpiece</td>
<td>Correct axis direction, scaling, position, travel limits, and feedback</td>
</tr>
<tr>
<td>Pneumatic gripper</td>
<td>Grip and release a component</td>
<td>Correct opening and closing, part handling, feedback, and pressure conditions</td>
</tr>
<tr>
<td>Solenoid valve</td>
<td>Route air to the required actuator</td>
<td>Correct electrical operation, valve switching, and pneumatic response</td>
</tr>
<tr>
<td>Motor brake</td>
<td>Hold or release an axis as designed</td>
<td>Correct timing, holding behavior, and fault response</td>
</tr>
</tbody>
</table>
<p>The integrated functional test must confirm that the station operates in the intended order. For example, the servo slide should not enter the work area until the clamp and workpiece conditions satisfy the approved sequence and safety requirements.</p>
<h2 id="25-important-interview-questions-and-answers">25. Important Interview Questions and Answers</h2>
<p>Q1. What is an actuator?</p>
<p>An actuator converts a control command and an energy source into physical action, such as linear movement, rotation, force, torque, or process regulation.</p>
<p>Q2. What is the difference between an actuator and a sensor?</p>
<p>An actuator produces a physical action. A sensor detects a physical condition and provides information to the control system.</p>
<p>Q3. What is the difference between output commissioning and actuator commissioning?</p>
<p>Output commissioning verifies command delivery and electrical interface behavior. Actuator commissioning verifies actual movement, load handling, direction, travel, performance, and required fault behavior.</p>
<p>Q4. Why might a pneumatic cylinder fail even when the PLC output is ON?</p>
<p>Possible causes include a failed solenoid coil, incorrect valve connection, missing air supply, leakage, blocked tubing, mechanical binding, or incorrect sequence conditions.</p>
<p>Q5. What determines pneumatic cylinder force?</p>
<p>The ideal force depends on pressure and effective piston area. Actual force is reduced by friction, pressure losses, and other mechanical and pneumatic effects.</p>
<p>Q6. What is the difference between a VFD and a servo drive?</p>
<p>A VFD commonly controls AC motor operation, including speed, while a servo drive is designed for controlled motion and typically uses feedback for precise position, speed, or torque regulation. The exact capabilities depend on the drive and system architecture.</p>
<p>Q7. Why can a stepper motor lose position?</p>
<p>An open-loop stepper system may miss steps because of excessive load, acceleration, inadequate torque, resonance, or incorrect drive configuration.</p>
<p>Q8. What is a monostable valve?</p>
<p>A monostable valve has a defined default state and generally returns to that state when the actuating signal is removed, according to its designed return mechanism.</p>
<p>Q9. Does a motor contactor auxiliary contact prove that the motor is rotating?</p>
<p>No. It provides information about the contactor mechanism or auxiliary contact state. Motor rotation must be verified using suitable speed, drive, or other feedback where required.</p>
<p>Q10. Why must actuator travel limits be verified?</p>
<p>Incorrect limits can cause collision, overtravel, mechanical damage, or unsafe movement. Limits must match the approved mechanical and control design.</p>
<p>Q11. What is the purpose of actuator feedback?</p>
<p>Feedback confirms or measures the actuator's actual state, position, speed, or other variable so that the controller can monitor operation and detect discrepancies.</p>
<p>Q12. Why is stored energy important during actuator maintenance?</p>
<p>Electrical energy, compressed air, hydraulic pressure, springs, gravity, and mechanical inertia can cause unexpected movement even after a command is removed or the main power is switched off.</p>
<p>Q13. Does safe torque off isolate a motor from electrical power?</p>
<p>No. STO prevents torque production through the specified safety function, but it does not necessarily provide electrical isolation or eliminate other stored-energy hazards.</p>
<p>Q14. What proves that an actuator has passed commissioning?</p>
<p>The command interface, energy supply, physical movement, required performance, feedback, interlocks, fault responses, and documented acceptance criteria have all been verified.</p>
<h2 id="26-key-takeaways">26. Key Takeaways</h2>
<ul>
<li>Actuators convert control commands into physical movement or process action.</li>
<li>Correct electrical output behavior does not guarantee correct actuator operation.</li>
<li>Motor, pneumatic, hydraulic, servo, and valve systems require different commissioning checks.</li>
<li>Mechanical installation, energy supply, load, travel, direction, feedback, and control configuration all affect performance.</li>
<li>Interlocks and permissives must be verified before testing automatic sequences.</li>
<li>Actuator feedback must represent the required physical condition, not merely the command state.</li>
<li>Stored energy and unexpected motion are major commissioning hazards.</li>
<li>Safety-related motion functions require verification against the approved safety design.</li>
<li>Test records must capture operating conditions, actual results, faults, corrective actions, and retests.</li>
</ul>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\13_Commissioning\02_Stage2_IO_Commissioning\05_Analog - Analog</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
