<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Multimeter: Voltage, Continuity, and Resistance</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Multimeter: Voltage, Continuity, and Resistance</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition-and-purpose">1. Definition and Purpose</a></li>
<li><a href="#2-main-parts-of-a-digital-multimeter">2. Main Parts of a Digital Multimeter</a></li>
<li><a href="#3-important-electrical-quantities">3. Important Electrical Quantities</a></li>
<li><a href="#4-multimeter-measurement-architecture">4. Multimeter Measurement Architecture</a></li>
<li><a href="#5-voltage-measurement">5. Voltage Measurement</a><ul>
<li><a href="#51-what-voltage-means">5.1 What voltage means</a></li>
<li><a href="#52-ac-and-dc-voltage">5.2 AC and DC voltage</a></li>
<li><a href="#53-how-to-measure-dc-voltage">5.3 How to measure DC voltage</a></li>
<li><a href="#54-measuring-a-plc-input-signal">5.4 Measuring a PLC input signal</a></li>
<li><a href="#55-measuring-ac-voltage">5.5 Measuring AC voltage</a></li>
<li><a href="#56-voltage-drop-measurement">5.6 Voltage-drop measurement</a></li>
</ul>
</li>
<li><a href="#6-resistance-measurement">6. Resistance Measurement</a><ul>
<li><a href="#61-definition">6.1 Definition</a></li>
<li><a href="#62-how-resistance-mode-works">6.2 How resistance mode works</a></li>
<li><a href="#63-measuring-a-resistor">6.3 Measuring a resistor</a></li>
<li><a href="#64-interpreting-resistance-readings">6.4 Interpreting resistance readings</a></li>
<li><a href="#65-measuring-contactor-and-relay-coils">6.5 Measuring contactor and relay coils</a></li>
<li><a href="#66-motor-winding-resistance">6.6 Motor-winding resistance</a></li>
</ul>
</li>
<li><a href="#7-continuity-testing">7. Continuity Testing</a><ul>
<li><a href="#71-definition">7.1 Definition</a></li>
<li><a href="#72-how-continuity-mode-works">7.2 How continuity mode works</a></li>
<li><a href="#73-continuity-testing-procedure">7.3 Continuity-testing procedure</a></li>
<li><a href="#74-example-checking-a-fuse">7.4 Example: checking a fuse</a></li>
<li><a href="#75-continuity-versus-protective-conductor-verification">7.5 Continuity versus protective-conductor verification</a></li>
</ul>
</li>
<li><a href="#8-voltage-resistance-and-continuity-compared">8. Voltage, Resistance, and Continuity Compared</a></li>
<li><a href="#9-correct-probe-connections-and-meter-setup">9. Correct Probe Connections and Meter Setup</a></li>
<li><a href="#10-measurement-accuracy-and-limitations">10. Measurement Accuracy and Limitations</a><ul>
<li><a href="#101-accuracy-and-resolution">10.1 Accuracy and resolution</a></li>
<li><a href="#102-measurement-loading">10.2 Measurement loading</a></li>
<li><a href="#103-lead-and-contact-resistance">10.3 Lead and contact resistance</a></li>
<li><a href="#104-calibration-and-condition">10.4 Calibration and condition</a></li>
</ul>
</li>
<li><a href="#11-electrical-safety-and-safe-isolation">11. Electrical Safety and Safe Isolation</a><ul>
<li><a href="#111-instrument-safety-ratings">11.1 Instrument safety ratings</a></li>
<li><a href="#112-safe-isolation-sequence">11.2 Safe-isolation sequence</a></li>
<li><a href="#113-important-precautions">11.3 Important precautions</a></li>
</ul>
</li>
<li><a href="#12-industrial-commissioning-applications">12. Industrial Commissioning Applications</a><ul>
<li><a href="#121-checking-a-24-v-dc-control-supply">12.1 Checking a 24 V DC control supply</a></li>
<li><a href="#122-troubleshooting-a-proximity-sensor">12.2 Troubleshooting a proximity sensor</a></li>
<li><a href="#123-checking-a-relay-contact">12.3 Checking a relay contact</a></li>
<li><a href="#124-checking-a-contactor-coil">12.4 Checking a contactor coil</a></li>
<li><a href="#125-checking-a-cable-or-terminal">12.5 Checking a cable or terminal</a></li>
</ul>
</li>
<li><a href="#13-troubleshooting-table">13. Troubleshooting Table</a></li>
<li><a href="#14-common-errors-to-avoid">14. Common Errors to Avoid</a></li>
<li><a href="#15-practical-measurement-record">15. Practical Measurement Record</a></li>
<li><a href="#16-interview-questions-and-answers">16. Interview Questions and Answers</a><ul>
<li><a href="#q1-what-is-a-digital-multimeter">Q1. What is a digital multimeter?</a></li>
<li><a href="#q2-what-is-the-difference-between-voltage-and-current">Q2. What is the difference between voltage and current?</a></li>
<li><a href="#q3-why-must-resistance-be-measured-with-the-circuit-de-energized">Q3. Why must resistance be measured with the circuit de-energized?</a></li>
<li><a href="#q4-what-does-ol-mean">Q4. What does OL mean?</a></li>
<li><a href="#q5-what-does-a-continuity-beep-prove">Q5. What does a continuity beep prove?</a></li>
<li><a href="#q6-can-a-multimeter-measure-a-400-v-three-phase-supply">Q6. Can a multimeter measure a 400 V three-phase supply?</a></li>
<li><a href="#q7-why-might-a-disconnected-conductor-show-voltage">Q7. Why might a disconnected conductor show voltage?</a></li>
<li><a href="#q8-why-can-a-sensor-have-the-correct-supply-voltage-but-fail-to-operate-the-plc-input">Q8. Why can a sensor have the correct supply voltage but fail to operate the PLC input?</a></li>
<li><a href="#q9-can-a-multimeter-confirm-motor-insulation-integrity">Q9. Can a multimeter confirm motor insulation integrity?</a></li>
<li><a href="#q10-what-is-the-difference-between-a-multimeter-and-a-clamp-meter">Q10. What is the difference between a multimeter and a clamp meter?</a></li>
<li><a href="#q11-why-should-voltage-be-checked-at-both-the-source-and-load">Q11. Why should voltage be checked at both the source and load?</a></li>
<li><a href="#q12-what-must-be-checked-before-selecting-a-multimeter-for-industrial-commissioning">Q12. What must be checked before selecting a multimeter for industrial commissioning?</a></li>
</ul>
</li>
<li><a href="#17-final-checklist">17. Final Checklist</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition-and-purpose">1. Definition and Purpose</h2>
<p>A digital multimeter (DMM) is an electrical test instrument used to measure quantities such as AC voltage, DC voltage, resistance, and current, and to perform checks such as continuity and diode testing.</p>
<p>In industrial commissioning and maintenance, a multimeter is essential for verifying electrical supplies, checking control circuits, troubleshooting sensors, inspecting wiring, and confirming electrical conditions before a machine is energized.</p>
<p>Typical applications include:</p>
<ul>
<li>Checking 24 V DC PLC input and output circuits.</li>
<li>Measuring 230 V AC single-phase and 400 V AC three-phase supplies.</li>
<li>Verifying sensor supply voltage and output signals.</li>
<li>Checking fuses, cables, switches, relays, and contactor coils.</li>
<li>Measuring resistance in isolated components and circuits.</li>
<li>Checking protective bonding and continuity using an appropriate test method.</li>
<li>Diagnosing voltage drops, loose connections, and control-circuit faults.</li>
</ul>
<p>A multimeter is a diagnostic instrument, not a universal electrical safety tester. Selecting the correct instrument, measurement function, test leads, and procedure is as important as reading the displayed value.</p>
<h2 id="2-main-parts-of-a-digital-multimeter">2. Main Parts of a Digital Multimeter</h2>
<p>The main components of a typical digital multimeter are:</p>
<table>
<thead>
<tr>
<th>Component</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Display</td>
<td>Shows the measured value, units, and status indicators</td>
</tr>
<tr>
<td>Rotary selector</td>
<td>Selects voltage, resistance, continuity, current, or other functions</td>
</tr>
<tr>
<td>COM terminal</td>
<td>Common reference terminal, usually connected to the black lead</td>
</tr>
<tr>
<td>V/Ω terminal</td>
<td>Voltage, resistance, continuity, and diode measurement input</td>
</tr>
<tr>
<td>Current terminal</td>
<td>Dedicated input for current measurement, often fused</td>
</tr>
<tr>
<td>Function buttons</td>
<td>Select AC/DC, range, relative mode, or other functions</td>
</tr>
<tr>
<td>Test leads</td>
<td>Provide electrical contact with the circuit</td>
</tr>
<tr>
<td>Internal fuse</td>
<td>Protects the relevant measurement input against specified overcurrent conditions</td>
</tr>
<tr>
<td>Internal battery</td>
<td>Powers the meter's measurement circuitry</td>
</tr>
</tbody>
</table>
<p>Not every multimeter has the same terminals, ranges, or protective features. Always consult the manufacturer's manual.</p>
<h2 id="3-important-electrical-quantities">3. Important Electrical Quantities</h2>
<table>
<thead>
<tr>
<th>Quantity</th>
<th>Symbol</th>
<th>Unit</th>
<th>Meaning</th>
</tr>
</thead>
<tbody>
<tr>
<td>Voltage</td>
<td><span class="math-inline">\(V\)</span></td>
<td>Volt (V)</td>
<td>Electrical potential difference between two points</td>
</tr>
<tr>
<td>Current</td>
<td><span class="math-inline">\(I\)</span></td>
<td>Ampere (A)</td>
<td>Rate of electrical charge flow</td>
</tr>
<tr>
<td>Resistance</td>
<td><span class="math-inline">\(R\)</span></td>
<td>Ohm (Ω)</td>
<td>Opposition to current flow</td>
</tr>
<tr>
<td>Power</td>
<td><span class="math-inline">\(P\)</span></td>
<td>Watt (W)</td>
<td>Rate of electrical energy transfer</td>
</tr>
<tr>
<td>Frequency</td>
<td><span class="math-inline">\(f\)</span></td>
<td>Hertz (Hz)</td>
<td>Number of cycles per second</td>
</tr>
<tr>
<td>Continuity</td>
<td>Not a separate SI quantity</td>
<td>Pass/fail or resistance indication</td>
<td>Whether a sufficiently low-resistance path exists under the test conditions</td>
</tr>
</tbody>
</table>
<p>For a simple resistive circuit, Ohm's law is:</p>
<div class="math-display">\[ V = I R \]</div>
<p>The corresponding forms are:</p>
<div class="math-display">\[ I = \frac{V}{R} \]</div>
<div class="math-display">\[ R = \frac{V}{I} \]</div>
<p>These equations are useful for understanding circuit behavior, but they do not mean that resistance can be safely measured on an energized industrial circuit.</p>
<h2 id="4-multimeter-measurement-architecture">4. Multimeter Measurement Architecture</h2>
<p>A simplified measurement arrangement is:</p>
<pre><code>Electrical Circuit
       ↓
Test Leads
       ↓
Selected Input and Protection
       ↓
Measurement Circuit
       ↓
Analog-to-Digital Conversion
       ↓
Display and Units
</code></pre>
<p>The meter's internal measurement circuit changes according to the selected function.</p>
<ul>
<li>Voltage mode: Measures potential difference between the two probe points. The meter generally presents a high input resistance to minimize circuit loading.</li>
<li>Resistance mode: Applies a small internal test signal and evaluates the response to estimate resistance.</li>
<li>Continuity mode: Applies a test signal and indicates whether the measured resistance is below the instrument's continuity threshold.</li>
<li>Current mode: Measures current through a dedicated current path, generally requiring the circuit to be opened and the meter inserted in series.</li>
</ul>
<p>The current-measurement method is different from voltage measurement. Accidentally connecting a meter configured for current directly across a supply can cause a short circuit, damage the instrument, and injure the operator.</p>
<h2 id="5-voltage-measurement">5. Voltage Measurement</h2>
<h3 id="51-what-voltage-means">5.1 What voltage means</h3>
<p>Voltage is the potential difference between two points in an electrical circuit.</p>
<p>For example, a nominal 24 V DC PLC input circuit may use a 24 V supply and a 0 V common. Measuring between the correct supply terminals determines whether the expected potential difference is present.</p>
<p>Voltage measurement does not, by itself, prove that a circuit can supply sufficient current under load. A weak power supply or high-resistance connection may show a plausible voltage with little load but fail during operation.</p>
<h3 id="52-ac-and-dc-voltage">5.2 AC and DC voltage</h3>
<table>
<thead>
<tr>
<th>Feature</th>
<th>DC voltage</th>
<th>AC voltage</th>
</tr>
</thead>
<tbody>
<tr>
<td>Typical source</td>
<td>Battery, DC power supply, PLC supply</td>
<td>Mains supply, transformer, AC generator</td>
</tr>
<tr>
<td>Polarity</td>
<td>Normally has defined positive and negative points</td>
<td>Polarity alternates periodically</td>
</tr>
<tr>
<td>Meter selection</td>
<td>V DC, often marked V⎓</td>
<td>V AC, often marked V\~</td>
</tr>
<tr>
<td>Common industrial application</td>
<td>24 V DC control circuits</td>
<td>230 V AC or 400 V AC power circuits</td>
</tr>
<tr>
<td>Main consideration</td>
<td>Correct reference and polarity</td>
<td>Correct AC range, waveform capability, and safety rating</td>
</tr>
</tbody>
</table>
<p>Some meters support automatic AC/DC detection, but this should never be assumed. Select the function specified by the instrument's instructions.</p>
<h3 id="53-how-to-measure-dc-voltage">5.3 How to measure DC voltage</h3>
<p>For a conventional two-lead DMM:</p>
<ol>
<li>Inspect the meter, probe insulation, lead ratings, and terminal condition.</li>
<li>Confirm the meter is rated for the circuit's voltage and installation category.</li>
<li>Connect the black lead to <code>COM</code> and the red lead to <code>V/Ω</code>.</li>
<li>Select DC voltage and an appropriate range if manual ranging is required.</li>
<li>Place the probes across the two intended measurement points.</li>
<li>Read the value and confirm polarity.</li>
<li>Remove the probes carefully and record the result if required.</li>
</ol>
<p>Example: measuring a 24 V DC power supply.</p>
<pre><code>DMM Red Probe   → +24 V DC
DMM Black Probe → 0 V DC
Expected Reading → Approximately +24 V DC
</code></pre>
<p>If the reading is negative, the probes may be reversed relative to the defined polarity. A negative indication does not automatically mean the supply is faulty.</p>
<h3 id="54-measuring-a-plc-input-signal">5.4 Measuring a PLC input signal</h3>
<p>Suppose a 24 V DC sensor is connected to a PLC input.</p>
<pre><code>+24 V DC Supply
       ↓
Sensor Supply
       ↓
Sensor Output
       ↓
PLC Digital Input
       ↓
PLC Input Common / Reference
</code></pre>
<p>The actual wiring arrangement depends on the sensor type, PLC input design, and whether the circuit is sourcing or sinking.</p>
<p>A practical measurement sequence is:</p>
<ul>
<li>Verify the sensor supply voltage at the sensor terminals.</li>
<li>Activate the sensor under its intended operating condition.</li>
<li>Measure the output using the correct reference point.</li>
<li>Compare the measured output with the sensor specification and PLC input requirements.</li>
<li>Check the PLC input status in the controller diagnostics or HMI.</li>
<li>If the voltage is correct at the sensor but incorrect at the PLC terminal, investigate the cable, terminal blocks, common reference, and intermediate connections.</li>
</ul>
<p>A nominal 24 V reading at the sensor does not prove that the PLC input is receiving a valid signal. The signal must be checked at the relevant PLC terminal and against the input module's ON/OFF thresholds.</p>
<h3 id="55-measuring-ac-voltage">5.5 Measuring AC voltage</h3>
<p>To measure AC voltage, use the voltage input terminals and select the correct AC function.</p>
<p>For example, a trained and authorized technician may measure a nominal 230 V AC supply between line and neutral or a nominal 400 V AC supply between phases, where applicable to the site's distribution system.</p>
<p>These are potentially lethal voltages. Such measurements require an appropriately rated meter and leads, suitable PPE and work controls, competent personnel, and compliance with the site's electrical safety procedure.</p>
<p>Do not assume that a circuit is de-energized because an HMI is blank, a PLC is stopped, or a machine appears inactive.</p>
<h3 id="56-voltage-drop-measurement">5.6 Voltage-drop measurement</h3>
<p>Voltage drop is the difference in voltage between two points under a specified operating condition.</p>
<p>For a cable or connection:</p>
<div class="math-display">\[ V\_{drop} = V\_{source} - V\_{load} \]</div>
<p>A high-resistance terminal may show nearly normal voltage with no load but develop a significant voltage drop when current flows.</p>
<p>Example:</p>
<ul>
<li>Supply at source under load: 24.1 V DC.</li>
<li>Voltage at the device terminals under the same load: 21.8 V DC.</li>
<li>Approximate voltage drop across the intervening path: 2.3 V.</li>
</ul>
<p>This may indicate a resistive connection, damaged conductor, undersized cable, or another issue. The permissible drop must be assessed against the device's operating-voltage range and the circuit design.</p>
<p>Do not loosen or manipulate live terminals to investigate voltage drop. Use an approved measurement method and the required electrical work controls.</p>
<h2 id="6-resistance-measurement">6. Resistance Measurement</h2>
<h3 id="61-definition">6.1 Definition</h3>
<p>Resistance is the opposition a material or component presents to current flow.</p>
<p>The unit is the ohm, represented by Ω.</p>
<p>Resistance measurements can help assess:</p>
<ul>
<li>Resistors.</li>
<li>Isolated relay and contactor coils.</li>
<li>Heating elements.</li>
<li>Fuses and conductors.</li>
<li>Certain sensor elements.</li>
<li>Motor windings, when using an appropriate method and interpreting the result correctly.</li>
<li>Passive circuit components.</li>
</ul>
<p>A resistance reading is meaningful only when the measurement conditions and the component's circuit connections are understood.</p>
<h3 id="62-how-resistance-mode-works">6.2 How resistance mode works</h3>
<p>The meter applies a small internal test signal and calculates resistance from the measured response.</p>
<p>Because the meter supplies its own test signal, resistance mode must not be used on an energized circuit unless the instrument manufacturer explicitly specifies a suitable method for that application.</p>
<p>Before measuring resistance, isolate the relevant circuit, verify absence of voltage with an appropriate procedure, and discharge stored energy safely.</p>
<p>Capacitors, DC bus circuits, variable-frequency drives, servo drives, and power supplies may retain dangerous energy after isolation.</p>
<h3 id="63-measuring-a-resistor">6.3 Measuring a resistor</h3>
<ol>
<li>Isolate the circuit and verify the absence of voltage.</li>
<li>Discharge stored energy using the approved method.</li>
<li>Disconnect at least one resistor lead when parallel paths could affect the reading.</li>
<li>Select resistance mode.</li>
<li>Place the probes across the resistor.</li>
<li>Compare the reading with the rated resistance and tolerance.</li>
</ol>
<p>Example: a nominal 1 kΩ resistor with a tolerance of ±5%.</p>
<p>The acceptable nominal tolerance range is:</p>
<div class="math-display">\[ R\_{min} = 1000(1-0.05)=950\ \Omega \]</div>
<div class="math-display">\[ R\_{max} = 1000(1+0.05)=1050\ \Omega \]</div>
<p>A measured value within this range may be consistent with the component specification, provided the measurement method is appropriate and parallel paths are not affecting the result.</p>
<h3 id="64-interpreting-resistance-readings">6.4 Interpreting resistance readings</h3>
<table>
<thead>
<tr>
<th>Display or reading</th>
<th>Possible interpretation</th>
</tr>
</thead>
<tbody>
<tr>
<td>Near 0 Ω</td>
<td>Very low resistance; could be a closed contact or a short path</td>
</tr>
<tr>
<td>Finite stable resistance</td>
<td>A conductive path or component resistance is present</td>
</tr>
<tr>
<td>OL or over-range</td>
<td>Resistance exceeds the selected range, or the circuit is open</td>
</tr>
<tr>
<td>Unstable value</td>
<td>Poor probe contact, changing component behavior, parallel paths, or an unsuitable measurement setup</td>
</tr>
<tr>
<td>Unexpectedly low resistance</td>
<td>Possible short circuit, parallel path, or normal low-resistance winding</td>
</tr>
<tr>
<td>Unexpectedly high resistance</td>
<td>Possible open circuit, degraded connection, or normal high-resistance component</td>
</tr>
</tbody>
</table>
<p>The display <code>OL</code> usually means over-range or open circuit, depending on the mode and instrument. It does not always prove that a component is physically broken.</p>
<h3 id="65-measuring-contactor-and-relay-coils">6.5 Measuring contactor and relay coils</h3>
<p>An isolated coil can be checked for continuity and approximate resistance.</p>
<p>A finite resistance reading indicates that a conductive path exists through the coil. An open reading may indicate a broken winding or an internal connection failure.</p>
<p>However, a normal resistance reading does not prove that the coil will operate correctly. It may still have insulation failure, mechanical problems, shorted turns, or an incorrect rated voltage.</p>
<p>Compare the measured resistance with the manufacturer's specifications when available. Coil resistance also varies with temperature.</p>
<h3 id="66-motor-winding-resistance">6.6 Motor-winding resistance</h3>
<p>A basic multimeter can identify gross differences or open circuits in some motor windings, but it is not necessarily accurate enough to assess low winding resistance or insulation integrity.</p>
<p>For a three-phase motor, phase-to-phase winding resistance measurements should be made with the motor isolated from its supply and connected equipment as required by the procedure.</p>
<p>If the winding resistance is very low, lead and contact resistance may represent a significant part of the measurement. A low-resistance ohmmeter or four-wire measurement method may be needed.</p>
<p>A multimeter's resistance function is not a substitute for an insulation resistance tester or a dedicated motor test instrument. Insulation testing also requires the correct test voltage and disconnection of equipment that could be damaged by the test.</p>
<h2 id="7-continuity-testing">7. Continuity Testing</h2>
<h3 id="71-definition">7.1 Definition</h3>
<p>Continuity testing checks whether a conductive path exists between two points with resistance low enough to satisfy the meter's continuity threshold.</p>
<p>Most digital multimeters produce an audible beep when resistance is below a threshold defined by the manufacturer.</p>
<p>Continuity is commonly checked in:</p>
<ul>
<li>Fuses.</li>
<li>Isolated cables.</li>
<li>Switch contacts.</li>
<li>Relay contacts.</li>
<li>Terminal-to-terminal wiring.</li>
<li>Protective conductors, using a suitable continuity tester and method.</li>
<li>Simple passive circuits.</li>
</ul>
<h3 id="72-how-continuity-mode-works">7.2 How continuity mode works</h3>
<pre><code>Internal Test Signal
        ↓
Probe A
        ↓
Tested Conductor or Contact
        ↓
Probe B
        ↓
Measured Resistance
        ↓
Beep or No-Beep Indication
</code></pre>
<p>The audible threshold varies between meters. A beep is not a universal proof that a conductor is suitable for its intended current or safety function.</p>
<h3 id="73-continuity-testing-procedure">7.3 Continuity-testing procedure</h3>
<ol>
<li>Identify the correct circuit and isolate its energy sources.</li>
<li>Verify the absence of voltage.</li>
<li>Discharge stored energy safely.</li>
<li>Isolate the conductor or component sufficiently to prevent misleading parallel paths.</li>
<li>Select continuity mode.</li>
<li>Place the probes across the two intended points.</li>
<li>Observe the audible indication and, where available, the displayed resistance.</li>
<li>Compare the result with the expected condition.</li>
<li>Restore the circuit only after the test is complete and the required checks are satisfied.</li>
</ol>
<h3 id="74-example-checking-a-fuse">7.4 Example: checking a fuse</h3>
<p>For an isolated fuse:</p>
<ul>
<li>A low-resistance reading with a continuity indication generally suggests the fuse element is intact.</li>
<li><code>OL</code> or no continuity generally suggests an open fuse element.</li>
</ul>
<p>A fuse should be replaced only with the specified type and rating. If a fuse has blown, investigate the underlying fault rather than repeatedly replacing it and hoping the electrical problem develops a sense of shame.</p>
<h3 id="75-continuity-versus-protective-conductor-verification">7.5 Continuity versus protective-conductor verification</h3>
<p>A basic continuity beep is not enough to certify the effectiveness of protective earthing or bonding.</p>
<p>Protective-conductor verification may require a dedicated low-resistance tester that applies a specified test current and meets the applicable procedure and acceptance limits.</p>
<p>The test must establish the required resistance and integrity of the protective path. A long cable, poor probe contact, parallel conductive paths, and unsuitable test current can all affect the result.</p>
<h2 id="8-voltage-resistance-and-continuity-compared">8. Voltage, Resistance, and Continuity Compared</h2>
<table>
<thead>
<tr>
<th>Feature</th>
<th>Voltage</th>
<th>Resistance</th>
<th>Continuity</th>
</tr>
</thead>
<tbody>
<tr>
<td>Main purpose</td>
<td>Measure potential difference</td>
<td>Measure opposition to current</td>
<td>Check for a low-resistance path</td>
</tr>
<tr>
<td>Typical mode</td>
<td>V AC or V DC</td>
<td>Ω</td>
<td>Continuity or buzzer</td>
</tr>
<tr>
<td>Meter signal</td>
<td>Measures the circuit's existing voltage</td>
<td>Applies an internal test signal</td>
<td>Applies an internal test signal</td>
</tr>
<tr>
<td>Circuit condition</td>
<td>May be energized when using an appropriate safe procedure</td>
<td>De-energized and verified safe</td>
<td>De-energized and verified safe</td>
</tr>
<tr>
<td>Typical use</td>
<td>Check supply or signal voltage</td>
<td>Assess an isolated component</td>
<td>Check a fuse or conductor</td>
</tr>
<tr>
<td>Main limitation</td>
<td>Correct voltage does not prove load capability</td>
<td>In-circuit paths can distort readings</td>
<td>Beep does not prove current-carrying capacity or safety compliance</td>
</tr>
</tbody>
</table>
<h2 id="9-correct-probe-connections-and-meter-setup">9. Correct Probe Connections and Meter Setup</h2>
<p>The red lead's terminal matters. Incorrect terminal selection is a common cause of avoidable instrument damage.</p>
<table>
<thead>
<tr>
<th>Measurement</th>
<th>Black lead</th>
<th>Red lead</th>
<th>Selector</th>
</tr>
</thead>
<tbody>
<tr>
<td>DC voltage</td>
<td>COM</td>
<td>V/Ω</td>
<td>V DC</td>
</tr>
<tr>
<td>AC voltage</td>
<td>COM</td>
<td>V/Ω</td>
<td>V AC</td>
</tr>
<tr>
<td>Resistance</td>
<td>COM</td>
<td>V/Ω</td>
<td>Ω</td>
</tr>
<tr>
<td>Continuity</td>
<td>COM</td>
<td>V/Ω</td>
<td>Continuity</td>
</tr>
<tr>
<td>Current</td>
<td>COM</td>
<td>Dedicated current input, as specified</td>
<td>Correct current function</td>
</tr>
</tbody>
</table>
<p>Before taking a reading:</p>
<ul>
<li>Inspect the meter and leads for damage.</li>
<li>Confirm the input terminals and selected function.</li>
<li>Confirm the meter's voltage and measurement-category ratings.</li>
<li>Use an appropriate range.</li>
<li>Check that the leads are correctly inserted.</li>
<li>Keep fingers behind the probe guards.</li>
<li>Never assume the red lead is in the voltage terminal simply because that is where it was used last time.</li>
</ul>
<p>After current measurement, return the lead to the voltage/resistance terminal before measuring voltage or resistance.</p>
<h2 id="10-measurement-accuracy-and-limitations">10. Measurement Accuracy and Limitations</h2>
<h3 id="101-accuracy-and-resolution">10.1 Accuracy and resolution</h3>
<p>Resolution is the smallest change in a measurement that the display can show under the selected range and mode.</p>
<p>Accuracy describes how close a measurement is expected to be to the true value, within the instrument's stated conditions and uncertainty.</p>
<p>A display with many digits does not automatically mean that the instrument is highly accurate.</p>
<p>For example, if a meter displays 24.03 V DC, the final digit may be affected by the meter's accuracy specification, calibration status, noise, temperature, and test conditions.</p>
<h3 id="102-measurement-loading">10.2 Measurement loading</h3>
<p>A meter's input impedance can affect the circuit being measured.</p>
<p>Digital multimeters typically have high input impedance in voltage mode, but some circuits can still produce misleading readings due to leakage, induced voltage, high-resistance paths, or electronic coupling.</p>
<p>A high-impedance meter may display a voltage on a disconnected conductor even though the source cannot deliver meaningful current. A suitable low-impedance measurement function or an approved test method may help distinguish induced or coupled voltage from a low-impedance source.</p>
<p>Use only the test method appropriate for the circuit and safety requirements.</p>
<h3 id="103-lead-and-contact-resistance">10.3 Lead and contact resistance</h3>
<p>When measuring low resistance, the test leads and probe contacts contribute to the measured value.</p>
<p>For example, a measured resistance of 0.4 Ω may include:</p>
<ul>
<li>The component's resistance.</li>
<li>The resistance of both test leads.</li>
<li>Probe-to-metal contact resistance.</li>
<li>Terminal and connector resistance.</li>
</ul>
<p>Use the meter's relative-zero function or lead compensation where suitable, and use a dedicated low-resistance instrument if the required accuracy exceeds the multimeter's capability.</p>
<h3 id="104-calibration-and-condition">10.4 Calibration and condition</h3>
<p>A meter's calibration status and physical condition affect confidence in the measurement.</p>
<p>Check:</p>
<ul>
<li>Calibration validity where required.</li>
<li>Battery condition.</li>
<li>Probe insulation.</li>
<li>Fuse condition.</li>
<li>Display and selector operation.</li>
<li>Environmental and temperature limitations.</li>
<li>Measurement range and accuracy specification.</li>
<li>Suitability of the instrument for the expected waveform and circuit.</li>
</ul>
<p>A damaged or unsuitable instrument should be removed from service according to the site's process.</p>
<h2 id="11-electrical-safety-and-safe-isolation">11. Electrical Safety and Safe Isolation</h2>
<p>Electrical measurements in industrial machinery can expose personnel to lethal voltage, arc-flash hazards, unexpected machine movement, and stored electrical energy.</p>
<h3 id="111-instrument-safety-ratings">11.1 Instrument safety ratings</h3>
<p>The maximum voltage printed on a meter is not its only safety specification. The measurement category and associated voltage rating also matter.</p>
<table>
<thead>
<tr>
<th>Category</th>
<th>General application</th>
</tr>
</thead>
<tbody>
<tr>
<td>CAT II</td>
<td>Measurements on circuits directly connected to utilization points, such as many plug-connected loads</td>
</tr>
<tr>
<td>CAT III</td>
<td>Measurements within building or industrial distribution systems and fixed equipment circuits</td>
</tr>
<tr>
<td>CAT IV</td>
<td>Measurements at the origin of an installation and other locations with high transient exposure</td>
</tr>
</tbody>
</table>
<p>The required category depends on the actual measurement location and the installation. Follow the applicable standard, the instrument manufacturer's instructions, and the site's electrical safety rules.</p>
<p>A meter rated for the correct voltage but the wrong measurement category may not provide adequate protection against transients.</p>
<h3 id="112-safe-isolation-sequence">11.2 Safe-isolation sequence</h3>
<p>For resistance and continuity testing, the general sequence is:</p>
<pre><code>Identify Circuit
      ↓
Isolate All Relevant Energy Sources
      ↓
Apply Lockout/Tagout as Required
      ↓
Account for Stored Energy
      ↓
Verify the Tester on a Known Live Source
      ↓
Test the Target Circuit for Absence of Voltage
      ↓
Re-verify the Tester on a Known Live Source
      ↓
Perform the De-energized Test
</code></pre>
<p>This is a general outline, not a substitute for the site's approved safe-isolation procedure. Some equipment requires additional steps, such as waiting for DC bus discharge, verifying multiple conductors, or accounting for backfeed and alternate supplies.</p>
<h3 id="113-important-precautions">11.3 Important precautions</h3>
<ul>
<li>Never measure resistance or continuity on an energized circuit.</li>
<li>Never use the current input for a voltage measurement.</li>
<li>Never exceed the instrument's specified ratings.</li>
<li>Never perform energized measurements unless authorized, justified, and controlled by the applicable procedure.</li>
<li>Do not rely solely on the PLC, HMI, indicator lamp, or machine status to establish that a circuit is dead.</li>
<li>Do not bypass safety interlocks to simplify a measurement.</li>
<li>Do not probe exposed live terminals without the required competence, equipment, PPE, and work controls.</li>
<li>Do not use a normal multimeter's resistance mode to prove that a circuit is safe for contact.</li>
<li>Verify the absence of voltage using a suitable instrument and an approved method.</li>
</ul>
<h2 id="12-industrial-commissioning-applications">12. Industrial Commissioning Applications</h2>
<h3 id="121-checking-a-24-v-dc-control-supply">12.1 Checking a 24 V DC control supply</h3>
<p>Expected condition: the power supply output is within its specified operating range.</p>
<p>Procedure:</p>
<ul>
<li>Measure between the supply's positive and negative output terminals.</li>
<li>Compare the reading with the supply's specification.</li>
<li>Check the voltage at the relevant device terminals.</li>
<li>If the source is correct but the device voltage is low, investigate the distribution path and loading.</li>
<li>If the voltage collapses under load, investigate the supply capacity, short circuits, overloads, and high-resistance connections.</li>
</ul>
<p>Do not conclude that a power supply is healthy based only on an unloaded voltage reading.</p>
<h3 id="122-troubleshooting-a-proximity-sensor">12.2 Troubleshooting a proximity sensor</h3>
<p>Expected condition: the sensor switches reliably when the correct target enters its sensing range.</p>
<p>Procedure:</p>
<ul>
<li>Verify the sensor supply voltage.</li>
<li>Confirm sensor type and wiring.</li>
<li>Measure the output in both target-present and target-absent conditions, using a suitable method.</li>
<li>Compare the output levels with the sensor and PLC input specifications.</li>
<li>Check the signal at the PLC terminal.</li>
<li>Compare the electrical signal with the PLC input status.</li>
</ul>
<p>For PNP and NPN sensors, the expected output voltage and reference depend on the wiring and input design. Do not assume that every sensor output should switch between 0 V and 24 V relative to the same reference.</p>
<h3 id="123-checking-a-relay-contact">12.3 Checking a relay contact</h3>
<p>Expected condition: the contact changes state when the relay is operated.</p>
<p>Procedure:</p>
<ul>
<li>Isolate the circuit and verify absence of voltage.</li>
<li>Identify the correct common, normally open, and normally closed terminals.</li>
<li>Measure the contact resistance in the de-energized state.</li>
<li>Operate the relay only using an appropriate controlled method.</li>
<li>Measure the contact state again.</li>
<li>Compare results with the relay's specified contact arrangement.</li>
</ul>
<p>A low resistance in the closed state does not prove that a contact can carry its rated load reliably. Contact resistance under load, contact condition, and the rated switching capability may require additional checks.</p>
<h3 id="124-checking-a-contactor-coil">12.4 Checking a contactor coil</h3>
<p>Expected condition: the coil has a conductive path and operates at its specified voltage.</p>
<p>Procedure:</p>
<ul>
<li>Isolate the contactor circuit and verify absence of voltage.</li>
<li>Disconnect the coil as required to avoid parallel circuit paths.</li>
<li>Measure coil resistance.</li>
<li>Compare with manufacturer information, considering temperature.</li>
<li>If the resistance is plausible but the contactor does not operate, investigate the coil supply, control logic, mechanical movement, and coil rating.</li>
</ul>
<p>A resistance measurement alone cannot establish that a contactor is fully functional.</p>
<h3 id="125-checking-a-cable-or-terminal">12.5 Checking a cable or terminal</h3>
<p>Expected condition: the intended conductor provides a reliable connection between specified terminals.</p>
<p>Procedure:</p>
<ul>
<li>Isolate and verify the circuit is safe.</li>
<li>Disconnect both ends where necessary to avoid parallel paths.</li>
<li>Measure continuity end-to-end.</li>
<li>Check for unintended continuity to other conductors or earth where appropriate.</li>
<li>Inspect terminals, connectors, and cable condition.</li>
<li>Reconnect according to the approved drawing and verify the final installation.</li>
</ul>
<p>Continuity testing cannot replace an insulation-resistance test when insulation integrity must be established.</p>
<h2 id="13-troubleshooting-table">13. Troubleshooting Table</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible cause</th>
<th>Next diagnostic action</th>
</tr>
</thead>
<tbody>
<tr>
<td>No voltage reading</td>
<td>Wrong mode, wrong terminals, open circuit, or absent supply</td>
<td>Check meter setup and verify the supply using an approved method</td>
</tr>
<tr>
<td>Negative DC voltage</td>
<td>Reversed probes relative to the defined polarity</td>
<td>Confirm probe points and circuit polarity</td>
</tr>
<tr>
<td>Voltage drops under load</td>
<td>Overload, weak supply, high-resistance connection, or undersized wiring</td>
<td>Measure source and load voltage under the same operating condition</td>
</tr>
<tr>
<td>Continuity beep absent</td>
<td>Open circuit, poor contact, wrong terminals, or resistance above threshold</td>
<td>Isolate the component, inspect contacts, and check the displayed resistance</td>
</tr>
<tr>
<td>Resistance reading is unstable</td>
<td>Poor probe contact, parallel paths, or changing component behavior</td>
<td>Improve contact and isolate the component as appropriate</td>
</tr>
<tr>
<td>Fuse appears good but circuit is dead</td>
<td>Incorrect supply, poor holder contact, wiring fault, or another open point</td>
<td>Check the circuit systematically using the appropriate safe method</td>
</tr>
<tr>
<td>Sensor supply is correct but PLC input stays OFF</td>
<td>Incorrect output type, wiring issue, wrong common, insufficient signal level, or faulty input</td>
<td>Measure the output at the sensor and PLC terminal and check module diagnostics</td>
</tr>
<tr>
<td>Meter gives unexpected voltage on a disconnected conductor</td>
<td>Induced or coupled voltage, leakage, or an unintended connection</td>
<td>Use an appropriate approved test method to determine the source</td>
</tr>
<tr>
<td>Reading differs from the expected value</td>
<td>Incorrect range, measurement setup, calibration issue, or circuit influence</td>
<td>Confirm specifications, isolation, test points, and meter condition</td>
</tr>
</tbody>
</table>
<h2 id="14-common-errors-to-avoid">14. Common Errors to Avoid</h2>
<ol>
<li>Measuring resistance while the circuit is energized.</li>
<li>Using continuity mode to certify protective earthing without the required test method.</li>
<li>Measuring voltage with the red lead inserted in the current terminal.</li>
<li>Assuming <code>OL</code> always means a component is defective.</li>
<li>Assuming a continuity beep proves a conductor can carry its intended load.</li>
<li>Treating a normal coil-resistance reading as proof of correct operation.</li>
<li>Ignoring parallel circuit paths when measuring resistance.</li>
<li>Measuring a voltage without identifying the correct reference point.</li>
<li>Assuming a sensor output is correct because the supply voltage is correct.</li>
<li>Ignoring the meter's category rating, fuse condition, or probe ratings.</li>
<li>Replacing a blown fuse without investigating the underlying fault.</li>
<li>Assuming a high-resolution display guarantees high accuracy.</li>
<li>Using a multimeter as a substitute for an insulation tester, low-resistance tester, or other specialized instrument when the test requires one.</li>
</ol>
<h2 id="15-practical-measurement-record">15. Practical Measurement Record</h2>
<p>For commissioning, breakdown troubleshooting, and quality records, document the measurement sufficiently for another technician to reproduce it.</p>
<table>
<thead>
<tr>
<th>Field</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Machine or station</td>
<td>CNC-02</td>
</tr>
<tr>
<td>Equipment</td>
<td>24 V DC sensor supply</td>
</tr>
<tr>
<td>Measurement point</td>
<td>Sensor supply terminals</td>
</tr>
<tr>
<td>Function</td>
<td>DC voltage</td>
</tr>
<tr>
<td>Expected value</td>
<td>As specified by the device and circuit design</td>
</tr>
<tr>
<td>Actual reading</td>
<td>Recorded measured value</td>
</tr>
<tr>
<td>Operating condition</td>
<td>Machine isolated or operating under the approved test procedure</td>
</tr>
<tr>
<td>Instrument</td>
<td>Meter identification</td>
</tr>
<tr>
<td>Calibration status</td>
<td>As required by the site's procedure</td>
</tr>
<tr>
<td>Result</td>
<td>Pass, fail, or further investigation required</td>
</tr>
<tr>
<td>Technician</td>
<td>Authorized person performing the measurement</td>
</tr>
<tr>
<td>Date and time</td>
<td>Measurement timestamp</td>
</tr>
<tr>
<td>Remarks</td>
<td>Observed fault, limitations, and next action</td>
</tr>
</tbody>
</table>
<p>Do not use generic nominal values as acceptance limits when the actual device specification, tolerance, or approved drawing defines a different range.</p>
<h2 id="16-interview-questions-and-answers">16. Interview Questions and Answers</h2>
<h3 id="q1-what-is-a-digital-multimeter">Q1. What is a digital multimeter?</h3>
<p>A digital multimeter is an electrical test instrument used to measure quantities such as voltage, resistance, and current and to perform functions such as continuity and diode testing.</p>
<h3 id="q2-what-is-the-difference-between-voltage-and-current">Q2. What is the difference between voltage and current?</h3>
<p>Voltage is the electrical potential difference between two points. Current is the rate of electrical charge flow through a circuit.</p>
<h3 id="q3-why-must-resistance-be-measured-with-the-circuit-de-energized">Q3. Why must resistance be measured with the circuit de-energized?</h3>
<p>The meter applies its own test signal. External voltage can produce incorrect readings, damage the instrument, or create a hazard. The circuit must be isolated and verified safe according to the approved procedure.</p>
<h3 id="q4-what-does-ol-mean">Q4. What does <code>OL</code> mean?</h3>
<p>It commonly indicates over-range or an open circuit, depending on the measurement mode and meter. The instrument manual defines the exact behavior.</p>
<h3 id="q5-what-does-a-continuity-beep-prove">Q5. What does a continuity beep prove?</h3>
<p>It indicates that the measured resistance is below the meter's continuity threshold. It does not automatically prove that the conductor is suitable for its intended current or that a protective conductor meets the required safety criteria.</p>
<h3 id="q6-can-a-multimeter-measure-a-400-v-three-phase-supply">Q6. Can a multimeter measure a 400 V three-phase supply?</h3>
<p>Only if the instrument and leads have suitable voltage and measurement-category ratings, and the measurement is performed by a competent, authorized person using the required safety controls.</p>
<h3 id="q7-why-might-a-disconnected-conductor-show-voltage">Q7. Why might a disconnected conductor show voltage?</h3>
<p>Possible causes include capacitive coupling, induced voltage, leakage, or an unintended connection. The voltage source and its significance must be investigated using an appropriate approved test method.</p>
<h3 id="q8-why-can-a-sensor-have-the-correct-supply-voltage-but-fail-to-operate-the-plc-input">Q8. Why can a sensor have the correct supply voltage but fail to operate the PLC input?</h3>
<p>The sensor output may be incorrect, the sensor type may be incompatible with the input arrangement, the common reference may be wrong, or wiring and input-module issues may prevent a valid signal from reaching the PLC.</p>
<h3 id="q9-can-a-multimeter-confirm-motor-insulation-integrity">Q9. Can a multimeter confirm motor insulation integrity?</h3>
<p>Not adequately. Insulation integrity generally requires an appropriate insulation resistance tester and the specified test procedure, with connected equipment protected against test voltage where necessary.</p>
<h3 id="q10-what-is-the-difference-between-a-multimeter-and-a-clamp-meter">Q10. What is the difference between a multimeter and a clamp meter?</h3>
<p>A conventional multimeter measures current by being inserted in series through a suitable current input. A clamp meter measures current by sensing the magnetic field around a conductor, allowing many current measurements without disconnecting the conductor.</p>
<h3 id="q11-why-should-voltage-be-checked-at-both-the-source-and-load">Q11. Why should voltage be checked at both the source and load?</h3>
<p>Comparing the two readings under the same operating condition helps identify voltage drop caused by wiring resistance, poor connections, or other circuit problems.</p>
<h3 id="q12-what-must-be-checked-before-selecting-a-multimeter-for-industrial-commissioning">Q12. What must be checked before selecting a multimeter for industrial commissioning?</h3>
<p>Verify the expected voltage and measurement category, AC/DC requirements, measurement range, accuracy, input protection, test-lead rating, physical condition, and suitability for the intended test.</p>
<h2 id="17-final-checklist">17. Final Checklist</h2>
<ul>
<li>Identify the circuit and the measurement objective.</li>
<li>Confirm the expected value and acceptance criteria.</li>
<li>Select an appropriate, undamaged instrument.</li>
<li>Verify the meter's rating and test-lead condition.</li>
<li>Insert leads into the correct terminals.</li>
<li>Select the correct AC, DC, resistance, or continuity function.</li>
<li>Use the correct reference points.</li>
<li>Isolate and verify the absence of voltage before resistance or continuity testing.</li>
<li>Account for stored energy and parallel circuit paths.</li>
<li>Perform the measurement using the approved procedure.</li>
<li>Compare the result with the relevant specification.</li>
<li>Investigate abnormal results instead of assuming a single component is faulty.</li>
<li>Record measurements when commissioning or quality procedures require them.</li>
<li>Restore connections and guards and return equipment to the approved condition.</li>
<li>Verify that the work area and machine are safe before releasing the equipment.</li>
</ul>
<p>Key principle: A multimeter reading is evidence about a specific electrical condition at a specific point and time. Correct diagnosis requires the right measurement method, reference points, instrument rating, operating conditions, and acceptance criteria.</p>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\13_Commissioning\07_Test_Tools\02_Clamp_Meter - Clamp meter: Load current without disconnecting</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
