<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Insulation Tester: Megger Test on Cables and Motors</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Insulation Tester: Megger Test on Cables and Motors</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition-and-purpose">1. Definition and Purpose</a></li>
<li><a href="#2-what-is-electrical-insulation">2. What Is Electrical Insulation?</a></li>
<li><a href="#3-operating-principle-of-an-insulation-tester">3. Operating Principle of an Insulation Tester</a></li>
<li><a href="#4-main-functions-of-an-insulation-tester">4. Main Functions of an Insulation Tester</a></li>
<li><a href="#5-insulation-resistance-versus-continuity-and-resistance">5. Insulation Resistance Versus Continuity and Resistance</a></li>
<li><a href="#6-selecting-the-correct-test-voltage">6. Selecting the Correct Test Voltage</a></li>
<li><a href="#7-essential-safety-precautions">7. Essential Safety Precautions</a></li>
<li><a href="#8-insulation-testing-of-power-cables">8. Insulation Testing of Power Cables</a><ul>
<li><a href="#81-purpose">8.1 Purpose</a></li>
<li><a href="#82-preparation">8.2 Preparation</a></li>
<li><a href="#83-typical-cable-test-arrangements">8.3 Typical cable test arrangements</a></li>
<li><a href="#84-cable-test-procedure">8.4 Cable test procedure</a></li>
<li><a href="#85-interpreting-cable-readings">8.5 Interpreting cable readings</a></li>
</ul>
</li>
<li><a href="#9-insulation-testing-of-electric-motors">9. Insulation Testing of Electric Motors</a><ul>
<li><a href="#91-purpose">9.1 Purpose</a></li>
<li><a href="#92-preparation">9.2 Preparation</a></li>
<li><a href="#93-motor-winding-to-earth-test">9.3 Motor winding-to-earth test</a></li>
<li><a href="#94-motor-test-procedure">9.4 Motor test procedure</a></li>
<li><a href="#95-why-motor-temperature-matters">9.5 Why motor temperature matters</a></li>
</ul>
</li>
<li><a href="#10-insulation-resistance-polarization-index-and-dar">10. Insulation Resistance, Polarization Index, and DAR</a><ul>
<li><a href="#101-insulation-resistance-at-a-specified-time">10.1 Insulation resistance at a specified time</a></li>
<li><a href="#102-polarization-index">10.2 Polarization Index</a></li>
<li><a href="#103-dielectric-absorption-ratio">10.3 Dielectric Absorption Ratio</a></li>
<li><a href="#104-what-rising-resistance-means">10.4 What rising resistance means</a></li>
</ul>
</li>
<li><a href="#11-common-insulation-test-voltage-and-acceptance-misconceptions">11. Common Insulation-Test Voltage and Acceptance Misconceptions</a></li>
<li><a href="#12-insulation-tester-versus-multimeter">12. Insulation Tester Versus Multimeter</a></li>
<li><a href="#13-troubleshooting-insulation-test-results">13. Troubleshooting Insulation-Test Results</a></li>
<li><a href="#14-practical-automotive-manufacturing-example">14. Practical Automotive Manufacturing Example</a></li>
<li><a href="#15-test-records-and-documentation">15. Test Records and Documentation</a></li>
<li><a href="#16-interview-questions-and-answers">16. Interview Questions and Answers</a><ul>
<li><a href="#q1-what-is-an-insulation-tester">Q1. What is an insulation tester?</a></li>
<li><a href="#q2-why-is-a-multimeter-insufficient-for-insulation-testing">Q2. Why is a multimeter insufficient for insulation testing?</a></li>
<li><a href="#q3-can-insulation-testing-be-performed-on-a-motor-connected-to-a-vfd">Q3. Can insulation testing be performed on a motor connected to a VFD?</a></li>
<li><a href="#q4-what-does-a-low-insulation-resistance-reading-indicate">Q4. What does a low insulation-resistance reading indicate?</a></li>
<li><a href="#q5-does-high-insulation-resistance-prove-that-a-motor-is-healthy">Q5. Does high insulation resistance prove that a motor is healthy?</a></li>
<li><a href="#q6-why-does-insulation-resistance-change-with-temperature">Q6. Why does insulation resistance change with temperature?</a></li>
<li><a href="#q7-what-is-polarization-index">Q7. What is polarization index?</a></li>
<li><a href="#q8-what-is-dielectric-absorption-ratio">Q8. What is dielectric absorption ratio?</a></li>
<li><a href="#q9-why-must-the-tested-object-be-discharged-after-an-insulation-test">Q9. Why must the tested object be discharged after an insulation test?</a></li>
<li><a href="#q10-can-a-cable-pass-continuity-but-fail-insulation-testing">Q10. Can a cable pass continuity but fail insulation testing?</a></li>
<li><a href="#q11-is-there-one-universal-minimum-insulation-resistance-value-for-all-motors">Q11. Is there one universal minimum insulation-resistance value for all motors?</a></li>
<li><a href="#q12-what-should-be-recorded-during-an-insulation-test">Q12. What should be recorded during an insulation test?</a></li>
</ul>
</li>
<li><a href="#17-final-checklist">17. Final Checklist</a><ul>
<li><a href="#before-testing">Before testing</a></li>
<li><a href="#during-testing">During testing</a></li>
<li><a href="#after-testing">After testing</a></li>
</ul>
</li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition-and-purpose">1. Definition and Purpose</h2>
<p>An insulation tester is an electrical test instrument that applies a specified DC test voltage to an isolated electrical component and measures the resulting leakage current to calculate insulation resistance.</p>
<p>The instrument is commonly called a Megger, a name originating from a well-known insulation-testing instrument brand. In everyday industrial maintenance, "megger test" usually means measuring insulation resistance using a suitable insulation tester.</p>
<p>Insulation resistance is generally expressed in megohms (MΩ) or gigohms (GΩ).</p>
<p>In industrial commissioning, insulation testing helps assess the condition of electrical insulation in:</p>
<ul>
<li>Power cables and control cables, where the test voltage is appropriate.</li>
<li>Electric motor windings.</li>
<li>Transformers and other electrical equipment where the manufacturer's procedure permits it.</li>
<li>Certain isolated electrical assemblies.</li>
<li>Wiring systems before energization, according to the applicable inspection and test procedure.</li>
</ul>
<p>The purpose is to identify insulation conditions that may permit excessive leakage current between conductors or from a conductor to earth.</p>
<p>An insulation-resistance test is not a substitute for every electrical test. A satisfactory reading does not, by itself, prove that a motor, cable, or electrical assembly is completely healthy or safe for every operating condition.</p>
<h2 id="2-what-is-electrical-insulation">2. What Is Electrical Insulation?</h2>
<p>Electrical insulation is material that limits current flow between conductors or between a conductor and an exposed conductive part or earth.</p>
<p>Examples include:</p>
<ul>
<li>Cable insulation around copper or aluminium conductors.</li>
<li>Enamel insulation around motor winding wires.</li>
<li>Insulating barriers inside terminal blocks.</li>
<li>Insulation systems between motor windings and the motor frame.</li>
<li>Insulating materials in transformers and electrical assemblies.</li>
</ul>
<p>Insulation can deteriorate because of:</p>
<ul>
<li>Excessive temperature.</li>
<li>Moisture or condensation.</li>
<li>Oil, dust, coolant, or chemical contamination.</li>
<li>Mechanical damage.</li>
<li>Vibration and abrasion.</li>
<li>Ageing.</li>
<li>Electrical stress.</li>
<li>Incorrect installation.</li>
<li>Tracking or carbonized contamination.</li>
<li>Improper storage.</li>
</ul>
<p>Deteriorated insulation may allow leakage current, cause earth faults, trip protective devices, damage equipment, or create an electric-shock or fire hazard.</p>
<h2 id="3-operating-principle-of-an-insulation-tester">3. Operating Principle of an Insulation Tester</h2>
<p>An insulation tester applies a controlled DC voltage between selected test points. It measures the current flowing through the insulation and calculates an equivalent resistance.</p>
<p>For a simplified resistive model:</p>
<div class="math-display">\[ R=\frac{V}{I} \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(R\)</span> is resistance in ohms.</li>
<li><span class="math-inline">\(V\)</span> is the applied DC test voltage.</li>
<li><span class="math-inline">\(I\)</span> is the measured current.</li>
</ul>
<p>For example, if an instrument applies 500 V DC and measures a leakage current of 10 µA:</p>
<div class="math-display">\[ R=\frac{500}{10\times10^{-6}} \]</div>
<div class="math-display">\[ R=50\text{ M}\Omega \]</div>
<p>This example illustrates the calculation only. It is not a universal acceptance limit for cables or motors.</p>
<p>Real insulation behaves more complexly than a simple resistor. The measured current can include capacitive charging current, absorption current, and leakage current. Consequently, insulation resistance may change during the test.</p>
<p>A simplified measurement arrangement is:</p>
<pre><code>Insulation Tester
       ↓
Controlled DC Test Voltage
       ↓
Isolated Cable or Winding
       ↓
Insulation Leakage Current
       ↓
Instrument Calculates Resistance
       ↓
Reading in MΩ or GΩ
</code></pre>
<h2 id="4-main-functions-of-an-insulation-tester">4. Main Functions of an Insulation Tester</h2>
<table>
<thead>
<tr>
<th>Function</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Insulation resistance</td>
<td>Measures resistance between selected conductors or between a conductor and earth</td>
</tr>
<tr>
<td>Selectable test voltage</td>
<td>Applies the specified DC test voltage</td>
</tr>
<tr>
<td>Timed test</td>
<td>Holds the test for a defined duration</td>
</tr>
<tr>
<td>Polarization index</td>
<td>Calculates a ratio of insulation-resistance readings taken at different times, where applicable</td>
</tr>
<tr>
<td>Dielectric absorption ratio</td>
<td>Calculates a ratio of readings taken at specified shorter time intervals</td>
</tr>
<tr>
<td>Capacitance measurement</td>
<td>Available on some instruments for supported test arrangements</td>
</tr>
<tr>
<td>Automatic discharge</td>
<td>Discharges the tested object after the test, where supported</td>
</tr>
<tr>
<td>Test voltage indication</td>
<td>Shows the selected or actual test voltage, depending on the instrument</td>
</tr>
</tbody>
</table>
<p>Not all instruments support every function. Follow the manufacturer's instructions for the specific tester and the equipment under test.</p>
<h2 id="5-insulation-resistance-versus-continuity-and-resistance">5. Insulation Resistance Versus Continuity and Resistance</h2>
<p>These tests answer different questions.</p>
<table>
<thead>
<tr>
<th>Test</th>
<th>Main question</th>
<th>Typical instrument</th>
</tr>
</thead>
<tbody>
<tr>
<td>Continuity</td>
<td>Is there a sufficiently low-resistance conductive path?</td>
<td>Multimeter or suitable continuity tester</td>
</tr>
<tr>
<td>Low-resistance measurement</td>
<td>What is the resistance of a conductor, contact, or winding?</td>
<td>Multimeter or low-resistance ohmmeter</td>
</tr>
<tr>
<td>Insulation resistance</td>
<td>How effectively does insulation resist leakage current under a specified DC test voltage?</td>
<td>Insulation tester</td>
</tr>
<tr>
<td>Withstand or dielectric test</td>
<td>Does the insulation withstand a specified electrical stress under a prescribed test procedure?</td>
<td>Suitable dielectric test equipment</td>
</tr>
<tr>
<td>Insulation diagnostic test</td>
<td>What does time-dependent insulation behavior indicate about condition?</td>
<td>Insulation tester with appropriate diagnostic functions</td>
</tr>
</tbody>
</table>
<p>A conductor can have excellent continuity while its insulation is damaged. Conversely, a motor winding can have high insulation resistance to earth while still having a broken winding connection or an inter-turn short.</p>
<p>No single measurement establishes the complete electrical health of a motor or cable.</p>
<h2 id="6-selecting-the-correct-test-voltage">6. Selecting the Correct Test Voltage</h2>
<p>The test voltage must be appropriate for the equipment, its rated voltage, the applicable standard, the manufacturer's instructions, and the purpose of the test.</p>
<p>Common insulation-test voltage selections include 250 V, 500 V, 1,000 V, 2,500 V, and 5,000 V DC, depending on the instrument and application.</p>
<p>These are available instrument ranges, not a recommendation to use any particular voltage on an arbitrary component.</p>
<table>
<thead>
<tr>
<th>Equipment or circuit</th>
<th>Selection principle</th>
</tr>
</thead>
<tbody>
<tr>
<td>Low-voltage control wiring</td>
<td>Use the test voltage specified by the applicable procedure; consider connected electronic devices</td>
</tr>
<tr>
<td>24 V DC PLC circuits</td>
<td>Do not automatically apply a 250 V or 500 V insulation test to the assembled circuit</td>
</tr>
<tr>
<td>Low-voltage power cables</td>
<td>Select the test voltage according to cable rating, standard, manufacturer, and commissioning procedure</td>
</tr>
<tr>
<td>Low-voltage motor windings</td>
<td>Use the specified test voltage for the motor's insulation system and rated voltage</td>
</tr>
<tr>
<td>Medium-voltage motors or cables</td>
<td>Use the applicable specialized procedure, rated instrument, and qualified personnel</td>
</tr>
<tr>
<td>Circuits containing VFDs, PLCs, encoders, or electronic modules</td>
<td>Disconnect or protect sensitive electronics according to their manufacturers' instructions before testing</td>
</tr>
</tbody>
</table>
<p>Never choose the test voltage merely because the insulation tester offers it. An excessive test voltage can damage electronic equipment or stress insulation beyond the intended test conditions.</p>
<h2 id="7-essential-safety-precautions">7. Essential Safety Precautions</h2>
<p>Insulation testers generate potentially hazardous DC voltage. The equipment being tested can also retain electrical charge after the test.</p>
<p>Before testing:</p>
<ul>
<li>Obtain authorization and follow the site's electrical safe-isolation procedure.</li>
<li>Identify every relevant power source, including alternate supplies and backfeed paths.</li>
<li>Apply lockout/tagout as required.</li>
<li>Verify absence of voltage using a suitable instrument and approved method.</li>
<li>Allow capacitors and other stored-energy components to discharge using the specified procedure.</li>
<li>Disconnect or protect sensitive electronics, sensors, PLC modules, VFDs, servo drives, communication equipment, and other components that could be damaged.</li>
<li>Confirm the selected test voltage and test connections.</li>
<li>Keep personnel clear of the test area.</li>
<li>Do not touch test leads or the equipment under test while the test voltage is applied.</li>
<li>Wait for the tester's discharge process to complete.</li>
<li>Verify the equipment has returned to a safe condition before touching conductors.</li>
<li>Reconnect equipment only according to the approved wiring and restoration procedure.</li>
</ul>
<p>A stopped motor is not necessarily electrically isolated. A VFD DC bus may remain charged after supply isolation, and a connected circuit may receive power from another source.</p>
<p>Do not use the insulation tester to establish absence of voltage. Use the approved voltage-verification procedure and an instrument suitable for that purpose.</p>
<h2 id="8-insulation-testing-of-power-cables">8. Insulation Testing of Power Cables</h2>
<h3 id="81-purpose">8.1 Purpose</h3>
<p>Cable insulation testing helps identify deterioration or damage that may cause leakage between conductors or between a conductor and earth.</p>
<p>Possible cable problems include:</p>
<ul>
<li>Damaged insulation during installation.</li>
<li>Moisture ingress.</li>
<li>Crushing or abrasion.</li>
<li>Contamination at terminations.</li>
<li>Incorrect cable routing near hot equipment.</li>
<li>Insulation deterioration due to ageing.</li>
<li>Cable-joint defects.</li>
<li>Damage from tools or mechanical movement.</li>
</ul>
<h3 id="82-preparation">8.2 Preparation</h3>
<p>Before testing a cable:</p>
<ol>
<li>Identify the cable from the approved drawing and cable schedule.</li>
<li>Confirm its voltage rating, construction, and intended service.</li>
<li>Isolate all connected sources and loads.</li>
<li>Apply lockout/tagout and verify absence of voltage.</li>
<li>Disconnect the cable from equipment that could be damaged by the test voltage.</li>
<li>Separate the conductors and screen or armour as required by the approved procedure.</li>
<li>Inspect the cable and terminations.</li>
<li>Confirm the specified test voltage and acceptance criteria.</li>
<li>Verify the insulation tester and leads are suitable for the test.</li>
</ol>
<p>The required disconnections depend on the cable construction and test objective. Do not assume that the cable can be tested safely while it remains connected to the machine's electronics.</p>
<h3 id="83-typical-cable-test-arrangements">8.3 Typical cable test arrangements</h3>
<p>The test arrangement must match the cable construction and the approved test procedure.</p>
<p>For an isolated three-core cable, possible tests include:</p>
<ul>
<li>Core 1 to earth or screen.</li>
<li>Core 2 to earth or screen.</li>
<li>Core 3 to earth or screen.</li>
<li>Core 1 to Core 2.</li>
<li>Core 2 to Core 3.</li>
<li>Core 1 to Core 3.</li>
</ul>
<pre><code>Three-Core Cable

Core 1 ─────── Test against earth/screen
Core 2 ─────── Test against earth/screen
Core 3 ─────── Test against earth/screen

Core 1 ↔ Core 2
Core 2 ↔ Core 3
Core 1 ↔ Core 3
</code></pre>
<p>For each test, the other conductors must be connected or isolated according to the approved method. Cable screens, armour, neutral conductors, and protective conductors must be treated according to the specific cable design and test requirements.</p>
<h3 id="84-cable-test-procedure">8.4 Cable test procedure</h3>
<ol>
<li>Confirm the cable is isolated, disconnected as required, and verified safe.</li>
<li>Connect the tester leads to the designated conductors.</li>
<li>Select the specified test voltage.</li>
<li>Apply the test for the specified duration.</li>
<li>Record the resistance reading and test conditions.</li>
<li>Allow the tester to discharge the cable.</li>
<li>Verify safe discharge using the approved method.</li>
<li>Repeat for the required conductor combinations.</li>
<li>Compare the results with the applicable acceptance criteria.</li>
<li>Restore connections and verify the final installation.</li>
</ol>
<h3 id="85-interpreting-cable-readings">8.5 Interpreting cable readings</h3>
<table>
<thead>
<tr>
<th>Result</th>
<th>Possible interpretation</th>
</tr>
</thead>
<tbody>
<tr>
<td>High, stable insulation resistance</td>
<td>Consistent with good insulation under the test conditions</td>
</tr>
<tr>
<td>Low resistance</td>
<td>Possible moisture, contamination, damage, incorrect connection, or an unintended parallel path</td>
</tr>
<tr>
<td>Reading rises during the test</td>
<td>Capacitive charging or dielectric absorption may be occurring</td>
</tr>
<tr>
<td>Reading falls or fluctuates unexpectedly</td>
<td>Possible leakage, moisture effects, instability, changing connections, or test setup issues</td>
</tr>
<tr>
<td>One conductor is much lower than comparable conductors</td>
<td>Possible localized insulation or termination problem, requiring investigation</td>
</tr>
</tbody>
</table>
<p>A high reading is not automatic proof that the cable meets every commissioning requirement. Cable type, length, temperature, humidity, test duration, and the governing standard affect interpretation.</p>
<h2 id="9-insulation-testing-of-electric-motors">9. Insulation Testing of Electric Motors</h2>
<h3 id="91-purpose">9.1 Purpose</h3>
<p>Motor insulation testing assesses the insulation resistance between winding conductors and earth, and in some test arrangements between separate winding circuits.</p>
<p>It can help identify:</p>
<ul>
<li>Moisture in windings.</li>
<li>Contamination.</li>
<li>Deteriorating insulation.</li>
<li>Damage to winding insulation.</li>
<li>Problems introduced during installation or storage.</li>
<li>Certain ground-insulation faults.</li>
</ul>
<p>It does not reliably identify every winding fault. In particular, an inter-turn short may exist even when the winding-to-earth insulation resistance is high.</p>
<h3 id="92-preparation">9.2 Preparation</h3>
<p>Before testing a motor:</p>
<ul>
<li>Isolate the motor from the supply.</li>
<li>Apply lockout/tagout as required.</li>
<li>Verify absence of voltage.</li>
<li>Account for stored energy and any connected drive.</li>
<li>Disconnect the motor from the VFD, soft starter, or other electronics as required by the manufacturer's procedure.</li>
<li>Identify the motor terminals and winding configuration.</li>
<li>Inspect the terminal box and winding connections.</li>
<li>Confirm the motor rating and required test voltage.</li>
<li>Check whether temperature correction or a specified stabilization period is required.</li>
</ul>
<p>A motor connected to a VFD should not be insulation-tested through the drive's power electronics unless the manufacturer explicitly provides a suitable procedure. The drive should normally be isolated from the motor during the motor-winding test.</p>
<h3 id="93-motor-winding-to-earth-test">9.3 Motor winding-to-earth test</h3>
<p>For a suitable isolated motor, the test may be performed between a winding terminal or a designated winding group and the motor frame or protective earth, following the manufacturer's instructions.</p>
<pre><code>Insulation Tester
       ↓
Motor Winding Terminal
       ↓
Winding Insulation
       ↓
Motor Frame / Earth
</code></pre>
<p>For motors with multiple winding groups or specific connection arrangements, follow the motor manufacturer's prescribed test method.</p>
<h3 id="94-motor-test-procedure">9.4 Motor test procedure</h3>
<ol>
<li>Confirm safe isolation and verify absence of voltage.</li>
<li>Disconnect the motor from sensitive connected equipment.</li>
<li>Identify the approved winding-to-earth test points.</li>
<li>Connect the insulation tester according to the procedure.</li>
<li>Select the specified DC test voltage.</li>
<li>Apply the test for the specified duration.</li>
<li>Record the resistance and relevant test conditions.</li>
<li>Allow the winding to discharge through the tester's discharge function or the approved procedure.</li>
<li>Verify that the winding is safe to handle before touching terminals.</li>
<li>Repeat for other required winding groups or test arrangements.</li>
<li>Compare results with the applicable acceptance criteria.</li>
<li>Reconnect the motor and restore the installation under the approved procedure.</li>
</ol>
<p>Do not use improvised discharge methods or short winding terminals directly to earth unless the specific approved procedure explicitly requires and controls that method.</p>
<h3 id="95-why-motor-temperature-matters">9.5 Why motor temperature matters</h3>
<p>Insulation resistance commonly decreases as insulation temperature rises. Therefore, measurements taken at different temperatures may not be directly comparable.</p>
<p>For meaningful trending:</p>
<ul>
<li>Record winding or relevant equipment temperature where required.</li>
<li>Record ambient conditions if the procedure specifies them.</li>
<li>Compare results at similar temperatures or apply the correction method specified by the applicable standard or manufacturer.</li>
<li>Use the same test voltage and timing where the comparison requires consistency.</li>
</ul>
<p>Do not apply a generic temperature-correction factor without confirming that it is appropriate for the insulation system and governing test method.</p>
<h2 id="10-insulation-resistance-polarization-index-and-dar">10. Insulation Resistance, Polarization Index, and DAR</h2>
<p>Insulation testers may support time-dependent diagnostic measurements.</p>
<h3 id="101-insulation-resistance-at-a-specified-time">10.1 Insulation resistance at a specified time</h3>
<p>A reading may be recorded after a defined interval, such as one minute, depending on the applicable procedure.</p>
<p>The result must always be associated with the test voltage, duration, temperature, and equipment under test.</p>
<h3 id="102-polarization-index">10.2 Polarization Index</h3>
<p>The polarization index (PI) is a ratio of insulation resistance measured at two specified times, commonly ten minutes and one minute for applications where the test is appropriate.</p>
<div class="math-display">\[ PI=\frac{R\_{10\text{ min}}}{R\_{1\text{ min}}} \]</div>
<p>For example, if the one-minute reading is 100 MΩ and the ten-minute reading is 180 MΩ:</p>
<div class="math-display">\[ PI=\frac{180}{100}=1.8 \]</div>
<p>The interpretation depends on the motor or equipment insulation system, test conditions, temperature, and applicable standard.</p>
<p>PI is not universally meaningful for every low-voltage motor, cable, or modern insulation system. For some equipment, leakage and absorption behavior may not produce the traditional PI pattern. Follow the relevant standard and manufacturer guidance rather than applying one ratio limit to all equipment.</p>
<h3 id="103-dielectric-absorption-ratio">10.3 Dielectric Absorption Ratio</h3>
<p>The dielectric absorption ratio (DAR) is a ratio of insulation-resistance readings taken at two shorter, specified time intervals.</p>
<p>One common definition is:</p>
<div class="math-display">\[ DAR=\frac{R\_{60\text{ s}}}{R\_{30\text{ s}}} \]</div>
<p>The exact timing and acceptance criteria depend on the applicable procedure. Do not assume every instrument uses the same DAR timing.</p>
<h3 id="104-what-rising-resistance-means">10.4 What rising resistance means</h3>
<p>Insulation resistance may rise as charging and absorption currents decrease over time.</p>
<p>However, the trend must be interpreted in context. A rising reading does not automatically establish that insulation is healthy, and a single ratio should not replace required acceptance checks or other diagnostics.</p>
<h2 id="11-common-insulation-test-voltage-and-acceptance-misconceptions">11. Common Insulation-Test Voltage and Acceptance Misconceptions</h2>
<p>There is no single insulation-resistance value that proves every cable or motor is fit for service.</p>
<p>Acceptance criteria can depend on:</p>
<ul>
<li>Equipment voltage rating.</li>
<li>Insulation class and design.</li>
<li>Applicable standard.</li>
<li>Manufacturer's limits.</li>
<li>Temperature.</li>
<li>Equipment age and history.</li>
<li>Test voltage and duration.</li>
<li>Cable length and construction.</li>
<li>Environmental conditions.</li>
<li>Whether the test is for new installation, commissioning, maintenance, or condition assessment.</li>
</ul>
<p>A value that is acceptable for one piece of equipment may be unacceptable for another.</p>
<p>The correct procedure should state the test voltage, test duration, minimum acceptance criterion, required temperature treatment, and any special conditions.</p>
<h2 id="12-insulation-tester-versus-multimeter">12. Insulation Tester Versus Multimeter</h2>
<table>
<thead>
<tr>
<th>Feature</th>
<th>Insulation tester</th>
<th>Multimeter</th>
</tr>
</thead>
<tbody>
<tr>
<td>Primary purpose</td>
<td>Assess insulation resistance under a specified DC test voltage</td>
<td>Measure common electrical quantities such as voltage and resistance</td>
</tr>
<tr>
<td>Test voltage</td>
<td>Typically selectable and substantially higher than a multimeter's resistance-test signal</td>
<td>Low internal test signal in resistance mode</td>
</tr>
<tr>
<td>Displayed resistance</td>
<td>Often MΩ or GΩ</td>
<td>Commonly Ω, kΩ, or MΩ depending on model</td>
</tr>
<tr>
<td>Insulation diagnostic tests</td>
<td>May support PI and DAR</td>
<td>Generally not supported</td>
</tr>
<tr>
<td>Test object</td>
<td>Suitable isolated cables, windings, and electrical assemblies</td>
<td>General circuits and components within the meter's capability</td>
</tr>
<tr>
<td>Main restriction</td>
<td>Can damage connected electronics and leave stored charge</td>
<td>Cannot substitute for a high-voltage insulation test</td>
</tr>
</tbody>
</table>
<p>A multimeter reading <code>OL</code> in resistance mode does not prove that a cable or motor has satisfactory insulation under the specified insulation-test voltage.</p>
<h2 id="13-troubleshooting-insulation-test-results">13. Troubleshooting Insulation-Test Results</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible cause</th>
<th>Recommended action</th>
</tr>
</thead>
<tbody>
<tr>
<td>Very low resistance</td>
<td>Moisture, contamination, damaged insulation, incorrect test connections, or parallel paths</td>
<td>Confirm isolation and test setup, inspect the equipment, and investigate the cause</td>
</tr>
<tr>
<td>Resistance differs greatly between phases</td>
<td>Winding condition differences, connection issues, moisture, or test setup variation</td>
<td>Verify comparable test conditions and investigate the affected winding</td>
</tr>
<tr>
<td>Reading increases over time</td>
<td>Charging current or dielectric absorption behavior</td>
<td>Follow the specified test duration and interpret the trend using the applicable procedure</td>
</tr>
<tr>
<td>Reading is unstable</td>
<td>Poor contact, environmental effects, contamination, or changing leakage</td>
<td>Check connections, equipment condition, and test conditions</td>
</tr>
<tr>
<td>Motor fails insulation test after storage</td>
<td>Possible moisture or contamination</td>
<td>Follow the manufacturer's inspection and approved drying or repair procedure, then retest</td>
</tr>
<tr>
<td>Cable fails after installation</td>
<td>Possible physical damage, termination defect, moisture, or incorrect connection</td>
<td>Inspect installation and terminations, isolate sections as permitted, and test systematically</td>
</tr>
<tr>
<td>Motor passes insulation test but trips in operation</td>
<td>Possible inter-turn fault, overload, drive issue, mechanical problem, or intermittent insulation failure</td>
<td>Use additional electrical, mechanical, and drive diagnostics</td>
</tr>
<tr>
<td>Reading changes with temperature</td>
<td>Temperature-dependent insulation behavior</td>
<td>Record temperature and apply only the specified correction method</td>
</tr>
</tbody>
</table>
<p>Do not automatically dry a motor, replace a cable, or increase test voltage solely because one reading appears abnormal. Confirm the measurement setup and follow the applicable investigation procedure.</p>
<h2 id="14-practical-automotive-manufacturing-example">14. Practical Automotive Manufacturing Example</h2>
<p>Consider a three-phase coolant-pump motor that has been stored before installation. During commissioning, the motor's protection trips when the pump is started.</p>
<p>A controlled investigation may proceed as follows:</p>
<ol>
<li>Isolate the motor and apply the required lockout/tagout.</li>
<li>Verify absence of voltage and account for stored energy.</li>
<li>Disconnect the motor from the VFD and other equipment as required.</li>
<li>Confirm the motor nameplate and the specified insulation-test procedure.</li>
<li>Inspect the terminal box, cable termination, and accessible wiring.</li>
<li>Perform the approved winding-to-earth insulation test.</li>
<li>Record the test voltage, resistance, duration, temperature, and test arrangement.</li>
<li>Compare the result with the manufacturer's and project's acceptance criteria.</li>
<li>If the result is unsatisfactory, investigate moisture, contamination, installation damage, and other plausible causes.</li>
<li>Perform only an approved corrective action and repeat the specified tests.</li>
<li>If the insulation test passes but the trip persists, investigate motor current, phase voltages, protection settings, drive diagnostics, and mechanical load.</li>
</ol>
<p>A satisfactory insulation-resistance reading does not, by itself, prove that the motor can operate correctly under load. The final commissioning decision must include the required electrical, functional, and protection checks.</p>
<h2 id="15-test-records-and-documentation">15. Test Records and Documentation</h2>
<p>A traceable insulation-test report should contain:</p>
<table>
<thead>
<tr>
<th>Field</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Equipment ID</td>
<td>Identifies the cable, motor, or assembly</td>
</tr>
<tr>
<td>Test location</td>
<td>Identifies the machine, panel, or installation area</td>
</tr>
<tr>
<td>Equipment rating</td>
<td>Records relevant voltage and nameplate information</td>
</tr>
<tr>
<td>Test arrangement</td>
<td>Defines the terminals and conductors tested</td>
</tr>
<tr>
<td>Test voltage</td>
<td>Records the applied DC voltage</td>
</tr>
<tr>
<td>Test duration</td>
<td>Records the measurement interval</td>
</tr>
<tr>
<td>Insulation resistance</td>
<td>Records the measured value</td>
</tr>
<tr>
<td>Temperature</td>
<td>Supports interpretation and trending</td>
</tr>
<tr>
<td>Environmental conditions</td>
<td>Records relevant humidity or moisture conditions where required</td>
</tr>
<tr>
<td>Instrument ID</td>
<td>Identifies the insulation tester</td>
</tr>
<tr>
<td>Calibration status</td>
<td>Establishes measurement traceability where required</td>
</tr>
<tr>
<td>Acceptance criteria</td>
<td>States the governing requirement</td>
</tr>
<tr>
<td>Result</td>
<td>Pass, fail, or further investigation required</td>
</tr>
<tr>
<td>Technician</td>
<td>Identifies the person performing the test</td>
</tr>
<tr>
<td>Date and time</td>
<td>Establishes when the test was conducted</td>
</tr>
<tr>
<td>Remarks</td>
<td>Records abnormalities, limitations, and follow-up actions</td>
</tr>
</tbody>
</table>
<p>Record the actual measured value rather than writing only "OK." Numerical results support trend analysis and future condition assessment.</p>
<h2 id="16-interview-questions-and-answers">16. Interview Questions and Answers</h2>
<h3 id="q1-what-is-an-insulation-tester">Q1. What is an insulation tester?</h3>
<p>An insulation tester applies a specified DC test voltage to isolated equipment and measures insulation resistance to assess leakage behavior under the test conditions.</p>
<h3 id="q2-why-is-a-multimeter-insufficient-for-insulation-testing">Q2. Why is a multimeter insufficient for insulation testing?</h3>
<p>A multimeter uses a relatively low internal test signal in resistance mode. It cannot replace the specified higher-voltage insulation test needed to assess insulation under the required electrical stress.</p>
<h3 id="q3-can-insulation-testing-be-performed-on-a-motor-connected-to-a-vfd">Q3. Can insulation testing be performed on a motor connected to a VFD?</h3>
<p>The motor should normally be isolated from the VFD and connected electronics according to the manufacturers' procedures before applying an insulation-test voltage. Testing through connected power electronics can damage equipment.</p>
<h3 id="q4-what-does-a-low-insulation-resistance-reading-indicate">Q4. What does a low insulation-resistance reading indicate?</h3>
<p>It may indicate moisture, contamination, damaged insulation, an unintended conductive path, or an incorrect test arrangement. The result requires confirmation and investigation.</p>
<h3 id="q5-does-high-insulation-resistance-prove-that-a-motor-is-healthy">Q5. Does high insulation resistance prove that a motor is healthy?</h3>
<p>No. It primarily assesses insulation behavior between the selected test points. It does not rule out every inter-turn fault, mechanical defect, connection fault, or operating problem.</p>
<h3 id="q6-why-does-insulation-resistance-change-with-temperature">Q6. Why does insulation resistance change with temperature?</h3>
<p>Insulation's electrical behavior is temperature-dependent. Higher temperatures commonly produce lower measured resistance, so meaningful comparison may require temperature control or an approved correction method.</p>
<h3 id="q7-what-is-polarization-index">Q7. What is polarization index?</h3>
<p>PI is a ratio of insulation-resistance readings taken at specified times, commonly ten minutes divided by one minute when that method is applicable.</p>
<h3 id="q8-what-is-dielectric-absorption-ratio">Q8. What is dielectric absorption ratio?</h3>
<p>DAR is a ratio of insulation-resistance readings taken at two specified shorter time intervals. The exact timing depends on the instrument and test procedure.</p>
<h3 id="q9-why-must-the-tested-object-be-discharged-after-an-insulation-test">Q9. Why must the tested object be discharged after an insulation test?</h3>
<p>The test can leave stored electrical charge in the cable or winding. The object must be discharged and verified safe using the approved method before it is touched or reconnected.</p>
<h3 id="q10-can-a-cable-pass-continuity-but-fail-insulation-testing">Q10. Can a cable pass continuity but fail insulation testing?</h3>
<p>Yes. Continuity checks the conductive path, while insulation testing assesses resistance between isolated conductors or between a conductor and earth.</p>
<h3 id="q11-is-there-one-universal-minimum-insulation-resistance-value-for-all-motors">Q11. Is there one universal minimum insulation-resistance value for all motors?</h3>
<p>No. The acceptance criteria depend on the equipment, insulation system, applicable standard, manufacturer, temperature, and test method.</p>
<h3 id="q12-what-should-be-recorded-during-an-insulation-test">Q12. What should be recorded during an insulation test?</h3>
<p>Record the equipment identity, test arrangement, test voltage, duration, resistance, relevant temperature, instrument identity, acceptance criteria, and final result.</p>
<h2 id="17-final-checklist">17. Final Checklist</h2>
<h3 id="before-testing">Before testing</h3>
<ul>
<li>Identify the equipment and approved test procedure.</li>
<li>Confirm the equipment rating and test-voltage requirement.</li>
<li>Isolate all relevant energy sources.</li>
<li>Apply lockout/tagout as required.</li>
<li>Verify absence of voltage using an appropriate instrument.</li>
<li>Account for capacitors, DC bus circuits, and other stored energy.</li>
<li>Disconnect or protect sensitive electronics.</li>
<li>Inspect the tester, leads, and connections.</li>
<li>Establish the required acceptance criteria.</li>
</ul>
<h3 id="during-testing">During testing</h3>
<ul>
<li>Use the specified test points and conductor arrangement.</li>
<li>Select the approved DC test voltage.</li>
<li>Keep personnel clear of the test area.</li>
<li>Avoid touching the equipment under test.</li>
<li>Record the specified time-dependent readings.</li>
<li>Observe the instrument's limits and instructions.</li>
</ul>
<h3 id="after-testing">After testing</h3>
<ul>
<li>Allow the tester to discharge the equipment.</li>
<li>Verify the equipment is safe before touching terminals.</li>
<li>Record resistance, voltage, duration, and relevant environmental conditions.</li>
<li>Compare results with the correct acceptance criteria.</li>
<li>Investigate abnormal readings before declaring the equipment faulty.</li>
<li>Reconnect conductors according to the approved drawings.</li>
<li>Restore covers, guards, and protective connections.</li>
<li>Complete the test record and required commissioning approvals.</li>
</ul>
<p>Key principle: An insulation tester assesses insulation resistance under defined test conditions. Correct isolation, appropriate test voltage, safe discharge, and equipment-specific acceptance criteria are essential to obtain meaningful results without damaging the equipment or endangering personnel.</p>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\13_Commissioning\07_Test_Tools\04_Loop_Calibrator - Loop calibrator: Simulate and measure 4-20 mA</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
