<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>PLC/HMI</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">PLC/HMI</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition-of-plchmi-system">1. Definition of PLC/HMI System</a></li>
<li><a href="#2-objectives-of-plchmi-pdi">2. Objectives of PLC/HMI PDI</a></li>
<li><a href="#3-plchmi-system-architecture">3. PLC/HMI System Architecture</a></li>
<li><a href="#4-plc-hardware-inspection">4. PLC Hardware Inspection</a><ul>
<li><a href="#41-cpu-and-controller">4.1 CPU and controller</a></li>
<li><a href="#42-io-modules">4.2 I/O modules</a></li>
<li><a href="#43-remote-io">4.3 Remote I/O</a></li>
</ul>
</li>
<li><a href="#5-plc-program-verification">5. PLC Program Verification</a><ul>
<li><a href="#51-program-identity-and-revision">5.1 Program identity and revision</a></li>
<li><a href="#52-logic-organization">5.2 Logic organization</a></li>
<li><a href="#53-interlocks-and-permissives">5.3 Interlocks and permissives</a></li>
</ul>
</li>
<li><a href="#6-plc-inputoutput-verification">6. PLC Input/Output Verification</a><ul>
<li><a href="#61-digital-inputs">6.1 Digital inputs</a></li>
<li><a href="#62-digital-outputs">6.2 Digital outputs</a></li>
<li><a href="#63-analog-inputs">6.3 Analog inputs</a></li>
<li><a href="#64-signal-mapping-table">6.4 Signal mapping table</a></li>
</ul>
</li>
<li><a href="#7-hmi-hardware-inspection">7. HMI Hardware Inspection</a></li>
<li><a href="#8-hmi-application-verification">8. HMI Application Verification</a><ul>
<li><a href="#81-screen-structure">8.1 Screen structure</a></li>
<li><a href="#82-tag-mapping">8.2 Tag mapping</a></li>
<li><a href="#83-operator-commands">8.3 Operator commands</a></li>
<li><a href="#84-display-behavior-and-usability">8.4 Display behavior and usability</a></li>
</ul>
</li>
<li><a href="#9-alarm-and-event-verification">9. Alarm and Event Verification</a></li>
<li><a href="#10-plc-hmi-communication">10. PLC-HMI Communication</a></li>
<li><a href="#11-user-access-and-configuration-control">11. User Access and Configuration Control</a></li>
<li><a href="#12-plchmi-functional-verification">12. PLC/HMI Functional Verification</a></li>
<li><a href="#13-fault-simulation-and-safe-testing">13. Fault Simulation and Safe Testing</a></li>
<li><a href="#14-plchmi-backup-and-recovery">14. PLC/HMI Backup and Recovery</a></li>
<li><a href="#15-pdi-versus-fat-and-sat-for-plchmi">15. PDI Versus FAT and SAT for PLC/HMI</a></li>
<li><a href="#16-plchmi-defect-register">16. PLC/HMI Defect Register</a></li>
<li><a href="#17-practical-automotive-manufacturing-example">17. Practical Automotive Manufacturing Example</a></li>
<li><a href="#18-common-plchmi-pdi-mistakes">18. Common PLC/HMI PDI Mistakes</a></li>
<li><a href="#19-interview-questions-and-answers">19. Interview Questions and Answers</a><ul>
<li><a href="#q1-what-is-the-role-of-a-plc-in-an-industrial-machine">Q1. What is the role of a PLC in an industrial machine?</a></li>
<li><a href="#q2-what-is-the-role-of-an-hmi">Q2. What is the role of an HMI?</a></li>
<li><a href="#q3-can-a-machine-operate-if-the-hmi-fails">Q3. Can a machine operate if the HMI fails?</a></li>
<li><a href="#q4-what-is-the-difference-between-an-interlock-and-a-permissive">Q4. What is the difference between an interlock and a permissive?</a></li>
<li><a href="#q5-why-must-plc-hmi-tag-mapping-be-verified">Q5. Why must PLC-HMI tag mapping be verified?</a></li>
<li><a href="#q6-what-is-analog-scaling">Q6. What is analog scaling?</a></li>
<li><a href="#q7-what-is-the-difference-between-an-alarm-and-an-event">Q7. What is the difference between an alarm and an event?</a></li>
<li><a href="#q8-why-is-software-revision-control-important">Q8. Why is software revision control important?</a></li>
<li><a href="#q9-what-should-be-verified-after-plc-program-changes">Q9. What should be verified after PLC program changes?</a></li>
<li><a href="#q10-why-is-a-plc-backup-alone-insufficient">Q10. Why is a PLC backup alone insufficient?</a></li>
<li><a href="#q11-what-is-the-difference-between-network-connectivity-and-application-communication">Q11. What is the difference between network connectivity and application communication?</a></li>
<li><a href="#q12-what-is-the-most-important-plchmi-pdi-principle">Q12. What is the most important PLC/HMI PDI principle?</a></li>
</ul>
</li>
<li><a href="#20-final-plchmi-pdi-checklist">20. Final PLC/HMI PDI Checklist</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition-of-plchmi-system">1. Definition of PLC/HMI System</h2>
<p>A PLC/HMI system is an industrial automation system in which a Programmable Logic Controller (PLC) executes control logic and a Human-Machine Interface (HMI) provides operators with a visual interface for monitoring equipment, issuing authorized commands, acknowledging alarms, and viewing process information.</p>
<p>During Pre-Delivery Inspection (PDI), PLC/HMI verification confirms that the supplied control hardware, software, configuration, operator screens, communication interfaces, and required documentation conform to the approved design.</p>
<p>A PLC can operate correctly at the program level while the overall machine remains defective because of incorrect I/O wiring, wrong sensor polarity, mismatched HMI tags, incorrect scaling, missing alarms, or an unapproved software revision.</p>
<p>PDI must therefore verify the controller, operator interface, field connections, configuration, and their integration with the machine.</p>
<h2 id="2-objectives-of-plchmi-pdi">2. Objectives of PLC/HMI PDI</h2>
<ul>
<li>Verify PLC, HMI, remote I/O, communication modules, and associated hardware against the approved BOM.</li>
<li>Confirm CPU, module, firmware, and configuration compatibility.</li>
<li>Verify the installed PLC program and HMI application against approved revisions.</li>
<li>Check I/O assignments, channel types, addressing, and field-device mapping.</li>
<li>Verify PLC-HMI communication and required network configuration.</li>
<li>Inspect HMI screens, process values, commands, alarms, trends, and diagnostic displays.</li>
<li>Check data scaling, engineering units, limits, and status interpretation.</li>
<li>Verify user access levels and authorized operator functions.</li>
<li>Confirm that interlocks and safety-related interfaces behave according to the approved design.</li>
<li>Check backups, source files, licenses, passwords or credentials handover arrangements, and recovery documentation as required.</li>
<li>Record discrepancies and confirm closure of required defects before release.</li>
</ul>
<h2 id="3-plchmi-system-architecture">3. PLC/HMI System Architecture</h2>
<pre><code>Field Sensors and Switches
          ↓
PLC Inputs / Remote I/O
          ↓
PLC Program and Control Logic
          ↓
PLC Outputs / Remote I/O
          ↓
Actuators, Valves, Contactors, Drives
          ↓
Machine Process
          ↑
Process Feedback and Status
          ↑
PLC Data and Diagnostics
          ↕
HMI Operator Interface
</code></pre>
<p>The HMI normally communicates with the PLC through an approved industrial communication interface. Depending on the design, it may also communicate with drives, remote I/O, historians, or supervisory systems.</p>
<p>The HMI is not necessarily the device executing the machine's core control logic. In a typical PLC-controlled machine, the PLC continues executing its program independently of whether the HMI screen is visible, although loss of HMI communication may affect operator access and may trigger application-specific responses.</p>
<p>Safety functions must be implemented in the approved safety architecture. They must not depend solely on ordinary HMI commands or standard PLC logic unless the system has been specifically designed and validated for the required safety function.</p>
<h2 id="4-plc-hardware-inspection">4. PLC Hardware Inspection</h2>
<h3 id="41-cpu-and-controller">4.1 CPU and controller</h3>
<p>Verify:</p>
<ul>
<li>Manufacturer and exact CPU model.</li>
<li>Hardware revision where relevant.</li>
<li>Firmware version.</li>
<li>Supply requirements.</li>
<li>Memory and performance suitability.</li>
<li>Communication ports and supported protocols.</li>
<li>Operating-mode indication.</li>
<li>Diagnostic indicators.</li>
<li>Mounting, grounding, and connector condition.</li>
<li>Program identity and approved revision.</li>
</ul>
<p>Examples of common PLC platforms include Siemens SIMATIC, Rockwell Automation Allen-Bradley, Mitsubishi Electric, Omron, and Schneider Electric.</p>
<p>A CPU with a similar product name may still differ in memory, communication capability, firmware support, safety capability, or compatible expansion modules.</p>
<h3 id="42-io-modules">4.2 I/O modules</h3>
<p>Check:</p>
<ul>
<li>Digital input and output module types.</li>
<li>Analog input and output ranges.</li>
<li>Channel counts.</li>
<li>Electrical ratings.</li>
<li>Terminal bases and connector types.</li>
<li>Module slot positions.</li>
<li>Channel addressing.</li>
<li>Compatibility with the CPU and firmware.</li>
<li>Field wiring and channel labels.</li>
<li>Diagnostic status.</li>
</ul>
<p>For example, a digital input module and an analog input module are not interchangeable simply because they fit the same rack.</p>
<h3 id="43-remote-io">4.3 Remote I/O</h3>
<p>Verify:</p>
<ul>
<li>Remote I/O coupler or adapter model.</li>
<li>Network protocol and configuration.</li>
<li>Module arrangement and addressing.</li>
<li>Supply and field-power arrangements.</li>
<li>Network cabling and connectors.</li>
<li>Required termination and grounding.</li>
<li>Communication status and diagnostics.</li>
<li>Approved configuration files.</li>
</ul>
<p>Loss of remote I/O communication can affect multiple field devices simultaneously. PDI should verify the complete interface, not only whether the coupler's status indicator appears normal.</p>
<h2 id="5-plc-program-verification">5. PLC Program Verification</h2>
<h3 id="51-program-identity-and-revision">5.1 Program identity and revision</h3>
<p>Verify:</p>
<ul>
<li>Approved project file.</li>
<li>Project name and machine identification.</li>
<li>Software version or revision.</li>
<li>Controller model and firmware compatibility.</li>
<li>Hardware configuration.</li>
<li>Required libraries and dependencies.</li>
<li>Program checksum or comparison result where the platform supports it.</li>
<li>Evidence that the installed program matches the approved version.</li>
</ul>
<p>The project file on an engineering laptop and the program installed in the PLC are not automatically identical. Use the appropriate upload, comparison, checksum, or version-control procedure to establish the required correspondence.</p>
<p>Uploading a program from a controller can also overwrite or complicate source-project management if the process is not controlled. Follow the approved backup and change-control procedure.</p>
<h3 id="52-logic-organization">5.2 Logic organization</h3>
<p>Inspect the required control functions, including:</p>
<ul>
<li>Startup and initialization.</li>
<li>Manual and automatic modes.</li>
<li>Sequence control.</li>
<li>Permissives and interlocks.</li>
<li>Fault detection.</li>
<li>Alarm generation.</li>
<li>Timers and counters.</li>
<li>Analog processing.</li>
<li>Communication handling.</li>
<li>Recovery and reset behavior.</li>
<li>Output-state management during faults or mode changes.</li>
</ul>
<p>The required depth depends on the PDI specification. A source-code review does not replace functional testing of the actual machine.</p>
<h3 id="53-interlocks-and-permissives">5.3 Interlocks and permissives</h3>
<p>A permissive is a condition that must be satisfied before an operation is allowed. An interlock prevents an operation when a defined condition makes it invalid or unsafe.</p>
<p>Example: A fixture clamp may be permitted to advance only when the machine is in the correct mode, the relevant station conditions are satisfied, and required guarding conditions are valid.</p>
<p>PDI should verify that the implemented behavior matches the approved functional description and risk assessment.</p>
<p>Do not assume that a condition is safe merely because the PLC program contains a bit named <code>SAFE_OK</code>. The source, validity, behavior, and role of that signal must be established.</p>
<h2 id="6-plc-inputoutput-verification">6. PLC Input/Output Verification</h2>
<h3 id="61-digital-inputs">6.1 Digital inputs</h3>
<p>Typical digital inputs include:</p>
<ul>
<li>Proximity sensors.</li>
<li>Photoelectric sensors.</li>
<li>Limit switches.</li>
<li>Pushbuttons.</li>
<li>Pressure switches.</li>
<li>Guard-interlock status signals.</li>
<li>Drive-ready and fault signals.</li>
</ul>
<p>Verify:</p>
<ul>
<li>Field-device identity.</li>
<li>Input channel and address.</li>
<li>Correct wiring and supply.</li>
<li>PNP/NPN compatibility where applicable.</li>
<li>Expected ON/OFF behavior.</li>
<li>Signal stability.</li>
<li>PLC tag description.</li>
<li>HMI indication, where applicable.</li>
</ul>
<p>A physical sensor may operate correctly while the wrong PLC input is mapped to the intended function. Verify the complete path from field device to controller tag.</p>
<h3 id="62-digital-outputs">6.2 Digital outputs</h3>
<p>Typical outputs operate:</p>
<ul>
<li>Solenoid valves.</li>
<li>Relays and contactors.</li>
<li>Indicator lamps.</li>
<li>Buzzer circuits.</li>
<li>Drive enable signals.</li>
<li>Other control devices.</li>
</ul>
<p>Verify:</p>
<ul>
<li>Output module type and rating.</li>
<li>Channel address and wiring.</li>
<li>Required interposing relays.</li>
<li>Load current and switching suitability.</li>
<li>Output-state behavior.</li>
<li>Required feedback.</li>
<li>Fault response and reset behavior.</li>
</ul>
<p>An output command does not prove that the connected device physically operated. Where required, verify feedback from the actuator or process.</p>
<h3 id="63-analog-inputs">6.3 Analog inputs</h3>
<p>Typical analog inputs measure:</p>
<ul>
<li>Pressure.</li>
<li>Temperature.</li>
<li>Flow.</li>
<li>Level.</li>
<li>Force.</li>
<li>Position.</li>
<li>Speed or process values.</li>
</ul>
<p>Common signals include <code>4–20 mA</code>, <code>0–10 V</code>, and other ranges specified by the design.</p>
<p>Verify:</p>
<ul>
<li>Sensor range and type.</li>
<li>Input module configuration.</li>
<li>Wiring and shielding.</li>
<li>Engineering-unit scaling.</li>
<li>Raw-value conversion.</li>
<li>Low- and high-limit behavior.</li>
<li>Fault detection for broken wires or out-of-range signals, where supported.</li>
<li>HMI display and alarm thresholds.</li>
</ul>
<p>For linear scaling, the conversion may be represented as:</p>
<div class="math-display">\[ EU = EU\_{\min} + \frac{Raw-Raw\_{\min}}{Raw\_{\max}-Raw\_{\min}}(EU\_{\max}-EU\_{\min}) \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(EU\)</span> is the engineering-unit value.</li>
<li><span class="math-inline">\(Raw\)</span> is the measured raw input value.</li>
<li><span class="math-inline">\(Raw\_{\min}\)</span> and <span class="math-inline">\(Raw\_{\max}\)</span> are the configured raw limits.</li>
<li><span class="math-inline">\(EU\_{\min}\)</span> and <span class="math-inline">\(EU\_{\max}\)</span> are the engineering-unit limits.</li>
</ul>
<p>The actual raw limits depend on the PLC module, configuration, and data representation. They must not be assumed from a generic example.</p>
<h3 id="64-signal-mapping-table">6.4 Signal mapping table</h3>
<table>
<thead>
<tr>
<th>Field device</th>
<th>PLC tag</th>
<th>Signal type</th>
<th>Expected behavior</th>
</tr>
</thead>
<tbody>
<tr>
<td>Part-present sensor</td>
<td><code>DI_PartPresent</code></td>
<td>Digital input</td>
<td>ON when a valid part is detected</td>
</tr>
<tr>
<td>Clamp-extended switch</td>
<td><code>DI_ClampExtended</code></td>
<td>Digital input</td>
<td>ON when the clamp reaches its defined extended position</td>
</tr>
<tr>
<td>Clamp solenoid</td>
<td><code>DO_ClampExtend</code></td>
<td>Digital output</td>
<td>Commands the specified valve state</td>
</tr>
<tr>
<td>Pressure transmitter</td>
<td><code>AI_SystemPressure</code></td>
<td>Analog input</td>
<td>Represents pressure in configured engineering units</td>
</tr>
<tr>
<td>Conveyor drive fault</td>
<td><code>DI_ConveyorDriveFault</code></td>
<td>Digital input</td>
<td>Indicates the defined drive-fault state</td>
</tr>
<tr>
<td>Cycle-complete indicator</td>
<td><code>DO_CycleCompleteLamp</code></td>
<td>Digital output</td>
<td>Operates according to the approved sequence</td>
</tr>
</tbody>
</table>
<p>These tag names are illustrative. Actual addresses, polarity, and behavior must match the approved I/O list and electrical drawings.</p>
<h2 id="7-hmi-hardware-inspection">7. HMI Hardware Inspection</h2>
<p>Verify:</p>
<ul>
<li>Manufacturer and exact model.</li>
<li>Screen size and resolution where specified.</li>
<li>Supply voltage.</li>
<li>Enclosure mounting and sealing.</li>
<li>Display condition.</li>
<li>Touchscreen response.</li>
<li>Communication interfaces.</li>
<li>Memory and storage where applicable.</li>
<li>Firmware and operating-system requirements.</li>
<li>Required licenses.</li>
<li>Backup and recovery capability.</li>
<li>Physical access and operator ergonomics.</li>
</ul>
<p>For industrial PCs, also inspect cooling, storage health where supported, network interfaces, approved operating-system configuration, and required security controls.</p>
<h2 id="8-hmi-application-verification">8. HMI Application Verification</h2>
<h3 id="81-screen-structure">8.1 Screen structure</h3>
<p>Check the required screens, which may include:</p>
<ul>
<li>Main overview.</li>
<li>Machine status.</li>
<li>Manual operation.</li>
<li>Automatic sequence.</li>
<li>I/O diagnostics.</li>
<li>Alarm summary.</li>
<li>Alarm history.</li>
<li>Trend displays.</li>
<li>Recipe management.</li>
<li>Maintenance information.</li>
<li>Production data.</li>
<li>User login and access management.</li>
</ul>
<p>The actual screen set must match the machine's functional requirements. More screens do not automatically mean a better HMI.</p>
<h3 id="82-tag-mapping">8.2 Tag mapping</h3>
<p>Verify that each displayed value or command references the correct PLC tag.</p>
<p>Common errors include:</p>
<ul>
<li>Wrong tag assigned to a screen object.</li>
<li>Incorrect data type.</li>
<li>Incorrect scaling.</li>
<li>Stale or frozen data.</li>
<li>Incorrect Boolean inversion.</li>
<li>Wrong engineering units.</li>
<li>Incorrect alarm threshold.</li>
<li>Command mapped to the wrong output or sequence request.</li>
</ul>
<p>For example, an HMI may display a pressure value of <code>6.0 bar</code> even though the actual transmitter signal represents <code>4.0 bar</code>, due to incorrect scaling. The screen can look completely normal while showing the wrong value.</p>
<h3 id="83-operator-commands">8.3 Operator commands</h3>
<p>Check applicable commands such as:</p>
<ul>
<li>Start and stop requests.</li>
<li>Manual/automatic mode selection.</li>
<li>Sequence initiation.</li>
<li>Alarm acknowledgement.</li>
<li>Fault reset.</li>
<li>Recipe selection.</li>
<li>Authorized setpoint changes.</li>
</ul>
<p>Verify the conditions under which each command is accepted or rejected.</p>
<p>A stop button on an ordinary HMI is generally an operational command, not a substitute for an emergency-stop function. The machine's safety architecture defines the required protective behavior.</p>
<h3 id="84-display-behavior-and-usability">8.4 Display behavior and usability</h3>
<p>Inspect:</p>
<ul>
<li>Correct status colors and symbols.</li>
<li>Readable text and labels.</li>
<li>Consistent engineering units.</li>
<li>Clear fault messages.</li>
<li>Navigation and screen transitions.</li>
<li>Visibility of important machine states.</li>
<li>Confirmation for consequential actions where required.</li>
<li>Appropriate indication of unavailable or invalid data.</li>
<li>Avoidance of misleading stale values.</li>
</ul>
<p>A displayed value should distinguish a valid measurement from an unavailable, stale, or invalid signal where the design requires that distinction.</p>
<h2 id="9-alarm-and-event-verification">9. Alarm and Event Verification</h2>
<p>An alarm informs the operator of an abnormal condition requiring attention. An event records a change or occurrence, which may or may not require an operator response.</p>
<p>Verify:</p>
<ul>
<li>Alarm description and tag association.</li>
<li>Trigger condition.</li>
<li>Activation and clearing behavior.</li>
<li>Priority and presentation.</li>
<li>Timestamp and history retention where required.</li>
<li>Acknowledgement behavior.</li>
<li>Reset requirements.</li>
<li>Alarm response instructions.</li>
<li>Correct behavior during communication loss.</li>
</ul>
<p>Acknowledging an alarm generally confirms that the operator has recognized it. It does not necessarily clear the fault or make the machine safe to operate.</p>
<p>Example:</p>
<table>
<thead>
<tr>
<th>Alarm</th>
<th>Trigger condition</th>
<th>Required verification</th>
</tr>
</thead>
<tbody>
<tr>
<td>Low air pressure</td>
<td>Pressure falls below the defined limit</td>
<td>Check threshold, message, activation, and recovery</td>
</tr>
<tr>
<td>Conveyor drive fault</td>
<td>Drive fault status becomes active</td>
<td>Verify PLC detection and HMI indication</td>
</tr>
<tr>
<td>Part not detected</td>
<td>Required part sensor remains inactive at a sequence step</td>
<td>Verify the sequence condition and fault message</td>
</tr>
<tr>
<td>Analog signal fault</td>
<td>Input is outside the configured valid range</td>
<td>Verify diagnostic detection and displayed status</td>
</tr>
<tr>
<td>PLC communication loss</td>
<td>HMI detects loss of required PLC communication</td>
<td>Verify the specified communication-loss indication and command behavior</td>
</tr>
</tbody>
</table>
<p>The alarm list should be checked against the approved alarm specification. Do not invent alarm thresholds during inspection.</p>
<h2 id="10-plc-hmi-communication">10. PLC-HMI Communication</h2>
<p>Common industrial communication methods include:</p>
<ul>
<li>PROFINET.</li>
<li>EtherNet/IP.</li>
<li>Modbus TCP.</li>
<li>Modbus RTU.</li>
<li>OPC UA.</li>
<li>Manufacturer-specific protocols.</li>
</ul>
<p>Verify:</p>
<ul>
<li>Correct protocol and device configuration.</li>
<li>IP address and subnet settings where applicable.</li>
<li>Correct PLC endpoint and connection parameters.</li>
<li>Required ports and physical connections.</li>
<li>Communication status and diagnostic messages.</li>
<li>Update rates appropriate to the application.</li>
<li>Correct tag access.</li>
<li>Behavior during communication loss and restoration.</li>
</ul>
<p>A successful network ping does not prove that PLC-HMI application communication or tag exchange is working correctly. Network reachability, protocol connectivity, and application-level data correctness are separate checks.</p>
<h2 id="11-user-access-and-configuration-control">11. User Access and Configuration Control</h2>
<p>Where user authentication is required, verify:</p>
<ul>
<li>Approved user roles.</li>
<li>Operator and maintenance permissions.</li>
<li>Engineering access restrictions.</li>
<li>Recipe and setpoint change permissions.</li>
<li>Audit or change history where required.</li>
<li>Password and credential handover arrangements.</li>
<li>Removal or control of temporary commissioning accounts.</li>
<li>Backup access and restoration procedures.</li>
</ul>
<p>Passwords and credentials should be transferred and stored through the approved secure process, not embedded in an ordinary PDI report.</p>
<p>Configuration control should identify the approved PLC program, HMI project, firmware, hardware configuration, and required backups. Changes made during testing must be tracked and reconciled with the final approved configuration.</p>
<h2 id="12-plchmi-functional-verification">12. PLC/HMI Functional Verification</h2>
<p>The functional test must prove the intended behavior of the integrated system under controlled conditions.</p>
<p>Typical test cases include:</p>
<ul>
<li>PLC startup and normal operating status.</li>
<li>Correct I/O indication.</li>
<li>Correct manual and automatic mode behavior.</li>
<li>Permissive and interlock responses.</li>
<li>Correct sequence progression.</li>
<li>Correct actuator commands and feedback.</li>
<li>Correct analog scaling and limits.</li>
<li>HMI command acceptance and rejection.</li>
<li>Alarm activation, acknowledgement, and clearing.</li>
<li>Communication-loss detection and recovery.</li>
<li>Defined fault and restart behavior.</li>
<li>Recovery after power interruption, where specified.</li>
</ul>
<p>Tests must follow the approved procedure and must not bypass required safety protections.</p>
<h2 id="13-fault-simulation-and-safe-testing">13. Fault Simulation and Safe Testing</h2>
<p>Fault simulation can verify that the system responds correctly to abnormal conditions, but it must be planned.</p>
<p>Examples include:</p>
<ul>
<li>Simulating a sensor state using an approved test method.</li>
<li>Using a signal calibrator to verify an analog input.</li>
<li>Disconnecting a communication link under controlled test conditions.</li>
<li>Testing alarm thresholds with a controlled input.</li>
<li>Verifying the required response to drive fault feedback.</li>
</ul>
<p>Before a test, identify:</p>
<ul>
<li>Expected behavior.</li>
<li>Safe machine state.</li>
<li>Potential effect on actuators or production equipment.</li>
<li>Required isolation or test mode.</li>
<li>Test limits and abort conditions.</li>
<li>Restoration procedure.</li>
<li>Evidence needed to confirm the result.</li>
</ul>
<p>Never force PLC outputs, bypass interlocks, or simulate safety signals on a live machine without the approved test plan and necessary controls. Restore all temporary overrides, forces, and test connections, then independently verify their removal.</p>
<h2 id="14-plchmi-backup-and-recovery">14. PLC/HMI Backup and Recovery</h2>
<p>A proper handover may require:</p>
<ul>
<li>PLC source project.</li>
<li>HMI source project.</li>
<li>Compiled or runtime files where applicable.</li>
<li>Hardware configuration.</li>
<li>Firmware and compatibility information.</li>
<li>Drive or device configuration dependencies.</li>
<li>Required libraries.</li>
<li>Licenses and installation media where applicable.</li>
<li>Network configuration records.</li>
<li>Version and checksum records where supported.</li>
<li>Restoration instructions.</li>
</ul>
<p>A screenshot of the PLC program or an HMI screen is not a substitute for the required project backup.</p>
<p>The backup should be stored in the approved location, identified by machine and revision, and verified for completeness. Where required, a controlled restoration or recovery check should establish that the backup is usable.</p>
<h2 id="15-pdi-versus-fat-and-sat-for-plchmi">15. PDI Versus FAT and SAT for PLC/HMI</h2>
<table>
<thead>
<tr>
<th>Activity</th>
<th>Primary purpose</th>
<th>Typical focus</th>
</tr>
</thead>
<tbody>
<tr>
<td>PDI</td>
<td>Verify pre-delivery conformity and readiness</td>
<td>Hardware, installed software identity, configuration, condition, documentation</td>
</tr>
<tr>
<td>FAT</td>
<td>Verify the machine or system against specified requirements before shipment</td>
<td>Logic, sequences, I/O simulation, HMI behavior, alarms, and functional requirements</td>
</tr>
<tr>
<td>SAT</td>
<td>Verify the installed system under site conditions</td>
<td>Actual field wiring, device interfaces, integrated operation, site communication, and acceptance tests</td>
</tr>
<tr>
<td>Routine maintenance</td>
<td>Preserve or restore the required condition</td>
<td>Backups, diagnostics, fault history, component replacement, and verification after work</td>
</tr>
</tbody>
</table>
<p>These activities can overlap. The contract and approved test plan determine which checks belong to each stage.</p>
<h2 id="16-plchmi-defect-register">16. PLC/HMI Defect Register</h2>
<p>Record defects with enough detail to reproduce the issue and verify the correction.</p>
<table>
<thead>
<tr>
<th>Field</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Defect ID</td>
<td><code>PDI-PLC-001</code></td>
</tr>
<tr>
<td>Machine</td>
<td>Automated assembly station</td>
</tr>
<tr>
<td>Component</td>
<td>PLC / HMI</td>
</tr>
<tr>
<td>Expected behavior</td>
<td>Pressure displayed in bar using approved scaling</td>
</tr>
<tr>
<td>Observed behavior</td>
<td>Displayed value differs from the calibrated input reference</td>
</tr>
<tr>
<td>Impact</td>
<td>Incorrect process indication and possible operator decision error</td>
</tr>
<tr>
<td>Evidence</td>
<td>Recorded reference input, raw PLC value, and HMI display</td>
</tr>
<tr>
<td>Required action</td>
<td>Verify input configuration, scaling, and tag mapping</td>
</tr>
<tr>
<td>Closure evidence</td>
<td>Repeat test with documented input values</td>
</tr>
<tr>
<td>Status</td>
<td>Open until verified</td>
</tr>
</tbody>
</table>
<p>Record the observed symptom separately from the suspected cause. For example, an incorrect HMI value could arise from sensor calibration, analog module configuration, PLC scaling, communication data type, or HMI formatting.</p>
<h2 id="17-practical-automotive-manufacturing-example">17. Practical Automotive Manufacturing Example</h2>
<p>Consider a test station that uses a PLC, HMI, pressure transmitter, barcode reader, VFD-controlled motor, and pneumatic clamps.</p>
<p>During PDI, the inspector finds:</p>
<ul>
<li>PLC hardware matches the BOM.</li>
<li>The HMI communicates with the PLC.</li>
<li>The pressure transmitter reading is incorrect due to a scaling mismatch.</li>
<li>The barcode reader's raw data is available, but the displayed code is truncated.</li>
<li>The conveyor drive fault is detected by the PLC but does not appear in the HMI alarm list.</li>
<li>The required approved PLC backup is present, but the HMI backup is missing.</li>
</ul>
<p>These findings must be handled individually. Correct communication does not prove that data is mapped or displayed correctly. The pressure scaling, barcode display, and alarm configuration require correction and retesting. The missing HMI backup must be supplied and verified if required by the delivery criteria.</p>
<p>Before release, confirm that the corrected application is the final approved revision and that temporary test conditions or overrides have been removed.</p>
<h2 id="18-common-plchmi-pdi-mistakes">18. Common PLC/HMI PDI Mistakes</h2>
<ul>
<li>Checking only that the PLC is in RUN mode.</li>
<li>Assuming HMI communication proves correct tag mapping.</li>
<li>Failing to compare installed software with the approved revision.</li>
<li>Ignoring I/O polarity and signal-type mismatches.</li>
<li>Accepting analog values without checking scaling and engineering units.</li>
<li>Testing commands without verifying permissives and interlocks.</li>
<li>Treating alarm acknowledgement as fault clearance.</li>
<li>Using ordinary HMI stop commands as substitutes for safety functions.</li>
<li>Failing to test communication-loss behavior.</li>
<li>Leaving temporary forces, bypasses, or test overrides active.</li>
<li>Failing to secure source projects and configuration backups.</li>
<li>Accepting missing licenses or required documentation.</li>
<li>Closing defects without repeat testing and evidence.</li>
</ul>
<h2 id="19-interview-questions-and-answers">19. Interview Questions and Answers</h2>
<h3 id="q1-what-is-the-role-of-a-plc-in-an-industrial-machine">Q1. What is the role of a PLC in an industrial machine?</h3>
<p>The PLC reads inputs, executes configured control logic, and updates outputs to control machine sequences, actuators, and process functions.</p>
<h3 id="q2-what-is-the-role-of-an-hmi">Q2. What is the role of an HMI?</h3>
<p>The HMI provides the operator with machine status, process values, alarms, and authorized commands through a graphical interface.</p>
<h3 id="q3-can-a-machine-operate-if-the-hmi-fails">Q3. Can a machine operate if the HMI fails?</h3>
<p>Depending on the architecture, the PLC may continue executing its control logic. However, operator visibility and command capability may be lost, and the machine must respond according to its approved design.</p>
<h3 id="q4-what-is-the-difference-between-an-interlock-and-a-permissive">Q4. What is the difference between an interlock and a permissive?</h3>
<p>A permissive is a condition that must be satisfied before an operation is allowed. An interlock prevents an operation when a defined condition prohibits it. Their implementation and terminology can vary by design.</p>
<h3 id="q5-why-must-plc-hmi-tag-mapping-be-verified">Q5. Why must PLC-HMI tag mapping be verified?</h3>
<p>Incorrect mapping can display misleading process values, operate the wrong command, or hide a fault even when the PLC and HMI communicate successfully.</p>
<h3 id="q6-what-is-analog-scaling">Q6. What is analog scaling?</h3>
<p>Analog scaling converts a raw input representation into a meaningful engineering value, such as pressure in bar or temperature in degrees Celsius.</p>
<h3 id="q7-what-is-the-difference-between-an-alarm-and-an-event">Q7. What is the difference between an alarm and an event?</h3>
<p>An alarm indicates an abnormal condition requiring attention. An event records an occurrence or state change, which may not require immediate action.</p>
<h3 id="q8-why-is-software-revision-control-important">Q8. Why is software revision control important?</h3>
<p>It establishes which program and configuration are approved, supports reproducibility, prevents uncontrolled changes, and enables reliable recovery after a failure.</p>
<h3 id="q9-what-should-be-verified-after-plc-program-changes">Q9. What should be verified after PLC program changes?</h3>
<p>The change should be reviewed and approved, affected functions should be retested, the final version should be identified, and required backups and records should be updated.</p>
<h3 id="q10-why-is-a-plc-backup-alone-insufficient">Q10. Why is a PLC backup alone insufficient?</h3>
<p>The machine may also depend on HMI projects, hardware configuration, firmware, libraries, device parameters, licenses, and network settings.</p>
<h3 id="q11-what-is-the-difference-between-network-connectivity-and-application-communication">Q11. What is the difference between network connectivity and application communication?</h3>
<p>Network connectivity confirms that devices can reach one another at a network level. Application communication verifies that the relevant protocol sessions and data exchanges operate correctly.</p>
<h3 id="q12-what-is-the-most-important-plchmi-pdi-principle">Q12. What is the most important PLC/HMI PDI principle?</h3>
<p>Verify the complete chain from field signal to PLC logic, operator indication, command handling, and physical machine response, using approved requirements and safe test procedures.</p>
<h2 id="20-final-plchmi-pdi-checklist">20. Final PLC/HMI PDI Checklist</h2>
<ul>
<li>PLC CPU, modules, remote I/O, and HMI hardware match the approved design.</li>
<li>Firmware and hardware compatibility are verified.</li>
<li>Approved PLC program and HMI application revisions are identified.</li>
<li>I/O addresses, channel types, wiring, and tag mapping are verified.</li>
<li>Digital signals and analog scaling are checked as required.</li>
<li>PLC-HMI communication and diagnostic behavior are verified.</li>
<li>HMI screens, units, commands, and status indications are checked.</li>
<li>Alarm triggers, messages, acknowledgement, and clearing behavior are tested.</li>
<li>Permissives, interlocks, and sequence behavior are verified.</li>
<li>User permissions and configuration controls are checked where required.</li>
<li>Required fault simulation and communication-loss tests are completed.</li>
<li>Temporary forces, bypasses, and test conditions are removed and verified.</li>
<li>Required PLC, HMI, and configuration backups are available and identified.</li>
<li>Required licenses, manuals, and project documentation are available.</li>
<li>Defects are documented, corrected, and retested.</li>
<li>Required engineering, safety, and quality approvals are recorded.</li>
</ul>
<p>Key principle: PLC/HMI PDI verifies that the approved control hardware and software are correctly configured, communicate accurately, present reliable information to operators, and control the machine as specified. A powered PLC and a working HMI screen are only the beginning of verification.</p>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\15_PDI\06_Drives - Drives</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
