<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>PLC Fault: Power, Fuses, and 24 VDC</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">PLC Fault: Power, Fuses, and 24 VDC</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition-and-purpose">1. Definition and Purpose</a></li>
<li><a href="#2-understand-the-plc-power-architecture">2. Understand the PLC Power Architecture</a></li>
<li><a href="#3-identify-the-different-power-domains">3. Identify the Different Power Domains</a></li>
<li><a href="#4-understand-24-vdc-control-power">4. Understand 24 VDC Control Power</a><ul>
<li><a href="#41-typical-power-supply-specifications">4.1 Typical power-supply specifications</a></li>
<li><a href="#42-calculate-the-approximate-load">4.2 Calculate the approximate load</a></li>
<li><a href="#43-why-a-power-supply-can-show-24-v-and-still-be-faulty">4.3 Why a power supply can show 24 V and still be faulty</a></li>
</ul>
</li>
<li><a href="#5-fuses-and-circuit-protection">5. Fuses and Circuit Protection</a><ul>
<li><a href="#51-common-protective-devices">5.1 Common protective devices</a></li>
<li><a href="#52-why-a-fuse-blows">5.2 Why a fuse blows</a></li>
<li><a href="#53-correct-fuse-replacement">5.3 Correct fuse replacement</a></li>
</ul>
</li>
<li><a href="#6-diagnose-the-incoming-ac-supply">6. Diagnose the Incoming AC Supply</a><ul>
<li><a href="#61-possible-incoming-supply-faults">6.1 Possible incoming-supply faults</a></li>
<li><a href="#62-diagnostic-sequence">6.2 Diagnostic sequence</a></li>
</ul>
</li>
<li><a href="#7-diagnose-the-24-vdc-power-supply">7. Diagnose the 24 VDC Power Supply</a><ul>
<li><a href="#71-visual-and-status-checks">7.1 Visual and status checks</a></li>
<li><a href="#72-measurement-points">7.2 Measurement points</a></li>
<li><a href="#73-voltage-drop-diagnosis">7.3 Voltage-drop diagnosis</a></li>
</ul>
</li>
<li><a href="#8-understand-the-0-v-reference-and-grounding">8. Understand the 0 V Reference and Grounding</a><ul>
<li><a href="#81-common-wiring-concepts">8.1 Common wiring concepts</a></li>
<li><a href="#82-typical-symptoms-of-a-bad-0-v-connection">8.2 Typical symptoms of a bad 0 V connection</a></li>
<li><a href="#83-diagnostic-principles">8.3 Diagnostic principles</a></li>
</ul>
</li>
<li><a href="#9-plc-power-fault-symptoms">9. PLC Power Fault Symptoms</a></li>
<li><a href="#10-diagnose-power-faults-systematically">10. Diagnose Power Faults Systematically</a><ul>
<li><a href="#step-1-define-the-affected-scope">Step 1: Define the affected scope</a></li>
<li><a href="#step-2-review-the-available-evidence">Step 2: Review the available evidence</a></li>
<li><a href="#step-3-check-upstream-power">Step 3: Check upstream power</a></li>
<li><a href="#step-4-check-the-24-vdc-output">Step 4: Check the 24 VDC output</a></li>
<li><a href="#step-5-check-distribution-and-branch-protection">Step 5: Check distribution and branch protection</a></li>
<li><a href="#step-6-check-the-load-and-wiring">Step 6: Check the load and wiring</a></li>
<li><a href="#step-7-confirm-the-repair">Step 7: Confirm the repair</a></li>
<li><a href="#step-8-check-the-plc-and-machine-function">Step 8: Check the PLC and machine function</a></li>
</ul>
</li>
<li><a href="#11-isolate-a-faulty-24-vdc-branch">11. Isolate a Faulty 24 VDC Branch</a></li>
<li><a href="#12-intermittent-power-faults">12. Intermittent Power Faults</a><ul>
<li><a href="#121-capture-the-conditions">12.1 Capture the conditions</a></li>
</ul>
</li>
<li><a href="#13-power-supply-and-plc-diagnostic-example">13. Power Supply and PLC Diagnostic Example</a></li>
<li><a href="#14-replacing-a-24-vdc-power-supply">14. Replacing a 24 VDC Power Supply</a><ul>
<li><a href="#before-replacement">Before replacement</a></li>
<li><a href="#during-replacement">During replacement</a></li>
<li><a href="#after-replacement">After replacement</a></li>
</ul>
</li>
<li><a href="#15-safety-during-power-troubleshooting">15. Safety During Power Troubleshooting</a></li>
<li><a href="#16-common-mistakes">16. Common Mistakes</a></li>
<li><a href="#17-breakdown-recording-template">17. Breakdown Recording Template</a></li>
<li><a href="#18-interview-questions-and-answers">18. Interview Questions and Answers</a><ul>
<li><a href="#q1-what-is-the-purpose-of-a-plc-control-power-supply">Q1. What is the purpose of a PLC control power supply?</a></li>
<li><a href="#q2-why-can-a-24-vdc-supply-show-the-correct-voltage-but-still-be-faulty">Q2. Why can a 24 VDC supply show the correct voltage but still be faulty?</a></li>
<li><a href="#q3-why-does-a-fuse-blow">Q3. Why does a fuse blow?</a></li>
<li><a href="#q4-should-a-higher-rated-fuse-be-installed-if-the-original-fuse-repeatedly-blows">Q4. Should a higher-rated fuse be installed if the original fuse repeatedly blows?</a></li>
<li><a href="#q5-what-is-the-difference-between-0-v-and-protective-earth">Q5. What is the difference between 0 V and protective earth?</a></li>
<li><a href="#q6-why-should-voltage-be-measured-at-the-actual-sensor-terminals">Q6. Why should voltage be measured at the actual sensor terminals?</a></li>
<li><a href="#q7-what-should-be-checked-when-several-sensors-fail-together">Q7. What should be checked when several sensors fail together?</a></li>
<li><a href="#q8-why-might-sensor-inputs-fail-when-a-valve-switches">Q8. Why might sensor inputs fail when a valve switches?</a></li>
<li><a href="#q9-what-is-the-difference-between-a-main-power-supply-fault-and-a-branch-fault">Q9. What is the difference between a main power supply fault and a branch fault?</a></li>
<li><a href="#q10-when-is-power-troubleshooting-complete">Q10. When is power troubleshooting complete?</a></li>
</ul>
</li>
<li><a href="#19-completion-criteria">19. Completion Criteria</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><p>Study path: <code>02_PLAN_WISE_2026\02_INDUSTRY3_0\19_Breakdown\02_PLC_Fault\01_Power</code></p>
<h2 id="1-definition-and-purpose">1. Definition and Purpose</h2>
<p>PLC power troubleshooting is the systematic diagnosis of the electrical supplies that allow a programmable logic controller, its I/O modules, communication devices, and connected field sensors to operate correctly.</p>
<p>A PLC fault may appear to be a program, communication, or sensor problem when the actual cause is a missing supply, a blown fuse, a loose terminal, a failing power supply, or a voltage drop under load.</p>
<p>The objective is to establish whether the required supply voltages are present, stable, correctly connected, and capable of supporting the connected loads.</p>
<p>This topic covers:</p>
<ul>
<li>Incoming AC or DC supply to the control panel.</li>
<li>Circuit protection, including fuses and miniature circuit breakers.</li>
<li>24 VDC control power supplies.</li>
<li>PLC CPU and module supply requirements.</li>
<li>Sensor and actuator power distribution.</li>
<li>Common 0 V reference and grounding arrangements.</li>
<li>Voltage drop, overload, short circuit, and intermittent supply faults.</li>
<li>Safe measurement, diagnosis, repair, and verification.</li>
</ul>
<h2 id="2-understand-the-plc-power-architecture">2. Understand the PLC Power Architecture</h2>
<p>A typical industrial PLC installation may contain several distinct power circuits. They must not be confused simply because they are housed in the same panel.</p>
<pre><code>Incoming AC Supply
    ↓
Main Isolator and Protective Devices
    ↓
Control Power Supply
    ↓
24 VDC Distribution and Branch Protection
    ├── PLC CPU / Backplane Supply, as specified
    ├── Digital Input Modules
    ├── Digital Output Modules
    ├── Proximity Sensors and Photoelectric Sensors
    ├── Relay Coils and Interface Devices
    ├── Remote I/O Adapters
    └── HMI / Network Devices, where applicable

Separate Power Circuits May Supply:
    ├── Contactors and Motor Starters
    ├── VFDs and Servo Drives
    ├── Solenoid Valves
    └── Other Machine Loads
</code></pre>
<p>This is a conceptual arrangement, not a universal wiring diagram. The actual design may use separate power supplies for the PLC, field I/O, safety devices, and other loads.</p>
<p>Some PLCs receive 24 VDC directly. Others use a dedicated AC/DC supply module, a backplane power supply, or a rack-specific arrangement. Always check the exact PLC hardware documentation and electrical drawings.</p>
<h2 id="3-identify-the-different-power-domains">3. Identify the Different Power Domains</h2>
<table>
<thead>
<tr>
<th>Power domain</th>
<th>Typical purpose</th>
<th>Important diagnostic point</th>
</tr>
</thead>
<tbody>
<tr>
<td>Incoming AC supply</td>
<td>Feeds control power supplies and other panel equipment</td>
<td>Check the specified voltage, phase arrangement, and protective devices</td>
</tr>
<tr>
<td>24 VDC control supply</td>
<td>Powers sensors, interfaces, and supported control equipment</td>
<td>Check output voltage, loading, ripple where relevant, and stability</td>
</tr>
<tr>
<td>PLC system supply</td>
<td>Powers the CPU or rack/backplane according to the design</td>
<td>A healthy field supply does not guarantee a healthy PLC system supply</td>
</tr>
<tr>
<td>Digital input supply</td>
<td>Provides power to sensors and input circuits</td>
<td>Missing supply can make multiple inputs appear OFF</td>
</tr>
<tr>
<td>Digital output supply</td>
<td>Supplies loads driven by output channels or interfaces</td>
<td>Output logic may be ON while the field load has no power</td>
</tr>
<tr>
<td>Analog signal supply</td>
<td>Powers transmitters or associated instrumentation</td>
<td>Missing loop power can cause invalid or low analog readings</td>
</tr>
<tr>
<td>Safety control supply</td>
<td>Powers safety-related devices and circuits</td>
<td>Diagnose according to the safety design; never bypass protective functions</td>
</tr>
<tr>
<td>Actuator power</td>
<td>Powers contactors, valves, relays, or other loads</td>
<td>A separate branch failure may affect only a group of outputs</td>
</tr>
</tbody>
</table>
<p>The first diagnostic question is not simply whether the panel has power. It is which power domain is missing or abnormal, and which devices depend on it?</p>
<h2 id="4-understand-24-vdc-control-power">4. Understand 24 VDC Control Power</h2>
<p>A 24 VDC power supply converts its input supply into regulated direct current for control equipment.</p>
<p>A common arrangement uses a nominal 24 VDC supply for proximity sensors, photoelectric sensors, PLC input circuits, communication adapters, relay interfaces, and other compatible devices.</p>
<p>However, the permitted voltage range depends on the specific equipment. A nominal 24 VDC supply should not be assumed suitable for every connected device without checking the ratings.</p>
<h3 id="41-typical-power-supply-specifications">4.1 Typical power-supply specifications</h3>
<table>
<thead>
<tr>
<th>Specification</th>
<th>Meaning</th>
<th>Why it matters</th>
</tr>
</thead>
<tbody>
<tr>
<td>Input voltage</td>
<td>Permitted AC or DC input range</td>
<td>Incorrect input may prevent operation or damage equipment</td>
</tr>
<tr>
<td>Output voltage</td>
<td>Nominal DC output, often 24 VDC</td>
<td>Must remain within the limits of connected devices</td>
</tr>
<tr>
<td>Output current</td>
<td>Maximum continuous output current</td>
<td>Determines how much load the supply can support</td>
</tr>
<tr>
<td>Output power</td>
<td>Maximum rated output power</td>
<td>Must be adequate for the connected loads</td>
</tr>
<tr>
<td>Regulation</td>
<td>Ability to maintain output voltage as input or load changes</td>
<td>Poor regulation can cause intermittent control faults</td>
</tr>
<tr>
<td>Ripple and noise</td>
<td>AC variation and electrical noise on the DC output</td>
<td>Excessive disturbance may affect sensitive electronics</td>
</tr>
<tr>
<td>Overload protection</td>
<td>Response to excessive output current</td>
<td>The supply may limit current or shut down, depending on its design</td>
</tr>
<tr>
<td>Short-circuit protection</td>
<td>Response to a shorted output</td>
<td>Protection behavior varies by supply model</td>
</tr>
<tr>
<td>Overtemperature protection</td>
<td>Response to excessive internal temperature</td>
<td>Overheating can cause shutdown or reduced reliability</td>
</tr>
<tr>
<td>Redundancy support</td>
<td>Ability to operate with another supply through approved redundancy equipment</td>
<td>May improve availability in critical systems</td>
</tr>
</tbody>
</table>
<h3 id="42-calculate-the-approximate-load">4.2 Calculate the approximate load</h3>
<p>For DC loads, the approximate total current is:</p>
<div class="math-display">\[ I\_{\text{total}}=\sum\_{k=1}^{n} I_k \]</div>
<p>If a panel contains eight sensors drawing 35 mA each, four relay interfaces drawing 45 mA each, and a communication device drawing 300 mA:</p>
<div class="math-display">\[ I\_{\text{total}}=8(0.035)+4(0.045)+0.300 \]</div>
<div class="math-display">\[ I\_{\text{total}}=0.76\text{ A} \]</div>
<p>The listed loads require approximately 0.76 A under those stated conditions. Other connected loads, inrush currents, temperature derating, and design margin must also be considered.</p>
<p>For a 24 VDC supply rated at 2 A, the nominal output-power rating is:</p>
<div class="math-display">\[ P=VI=24\times2=48\text{ W} \]</div>
<p>A 48 W rating does not automatically mean the supply is appropriate for every 48 W load. Check the supply's continuous rating, environmental derating, dynamic response, and protection characteristics.</p>
<h3 id="43-why-a-power-supply-can-show-24-v-and-still-be-faulty">4.3 Why a power supply can show 24 V and still be faulty</h3>
<p>A digital multimeter may show 24 VDC when the circuit is unloaded, yet the supply may collapse when the connected equipment draws current.</p>
<p>Possible causes include:</p>
<ul>
<li>Excessive connected load.</li>
<li>A short circuit on a branch.</li>
<li>A failing power supply.</li>
<li>Loose or oxidized terminals.</li>
<li>Damaged conductors.</li>
<li>Excessive cable voltage drop.</li>
<li>Thermal shutdown.</li>
<li>Poor connections in a distribution terminal.</li>
<li>An intermittent load or insulation fault.</li>
</ul>
<p>Measure the supply under representative operating conditions, using an approved safe method. A single no-load measurement cannot prove that the supply is healthy.</p>
<h2 id="5-fuses-and-circuit-protection">5. Fuses and Circuit Protection</h2>
<p>A fuse protects a circuit by interrupting current when the specified operating conditions cause its element to open. The fuse is not normally the root cause of the fault; it is often evidence that an abnormal current condition occurred.</p>
<h3 id="51-common-protective-devices">5.1 Common protective devices</h3>
<table>
<thead>
<tr>
<th>Device</th>
<th>Primary purpose</th>
<th>Diagnostic consideration</th>
</tr>
</thead>
<tbody>
<tr>
<td>Fuse</td>
<td>Opens the circuit when its rated protection characteristics are exceeded</td>
<td>Check why it operated before replacing it</td>
</tr>
<tr>
<td>Miniature circuit breaker (MCB)</td>
<td>Provides specified overcurrent protection</td>
<td>Determine whether it tripped thermally, magnetically, or for another device-specific reason</td>
</tr>
<tr>
<td>Electronic circuit protector</td>
<td>Monitors and protects individual DC branches</td>
<td>May disconnect one branch while leaving the main 24 VDC supply operational</td>
</tr>
<tr>
<td>Power-supply overload protection</td>
<td>Limits or interrupts output during overload or short circuit</td>
<td>May cause output voltage to drop or cycle</td>
</tr>
<tr>
<td>Residual-current device (RCD/RCCB)</td>
<td>Detects specified residual current imbalance</td>
<td>Investigate the leakage condition according to the circuit design and safety procedure</td>
</tr>
</tbody>
</table>
<p>These devices are not interchangeable. Selection and replacement must follow the electrical design and applicable standards.</p>
<h3 id="52-why-a-fuse-blows">5.2 Why a fuse blows</h3>
<p>Typical causes include:</p>
<ul>
<li>Short circuit between conductors.</li>
<li>Short circuit from a conductor to earth or another unintended path.</li>
<li>Excessive load current.</li>
<li>Failed electronic equipment.</li>
<li>Incorrect wiring or reversed connections where the design permits damage.</li>
<li>Inrush current exceeding the fuse's time-current characteristics.</li>
<li>Incorrect fuse type or rating.</li>
<li>Damaged cable insulation.</li>
<li>Repeated electrical stress or component deterioration.</li>
</ul>
<p>Do not assume that a blown fuse proves the connected component is defective. The fault may be in the wiring, another load on the same branch, or a downstream device.</p>
<h3 id="53-correct-fuse-replacement">5.3 Correct fuse replacement</h3>
<p>Before replacing a fuse:</p>
<ol>
<li>Identify the exact fuse reference on the electrical drawing.</li>
<li>Confirm the specified current rating, voltage rating, breaking capacity, and fuse characteristic.</li>
<li>Isolate the relevant energy sources according to the site procedure.</li>
<li>Investigate the reason for fuse operation.</li>
<li>Inspect the affected branch and connected equipment.</li>
<li>Replace the fuse with the specified approved type.</li>
<li>Restore power under the authorized procedure.</li>
<li>Verify the branch operation and check for recurrence.</li>
</ol>
<p>Never install a higher-rated fuse simply because the original fuse keeps blowing. This may remove the intended protection and expose wiring or equipment to damaging current.</p>
<p>A fuse should not be bypassed with wire, foil, or another improvised conductor.</p>
<h2 id="6-diagnose-the-incoming-ac-supply">6. Diagnose the Incoming AC Supply</h2>
<p>A PLC-related power failure may originate upstream of the 24 VDC supply.</p>
<h3 id="61-possible-incoming-supply-faults">6.1 Possible incoming-supply faults</h3>
<ul>
<li>Main isolator OFF or defective.</li>
<li>Upstream breaker or fuse operated.</li>
<li>Missing phase in a three-phase circuit.</li>
<li>Incorrect input voltage.</li>
<li>Loose incoming terminals.</li>
<li>Damaged wiring.</li>
<li>Faulty control transformer, where fitted.</li>
<li>Unstable supply or transient disturbance.</li>
<li>Incorrect wiring following maintenance work.</li>
</ul>
<h3 id="62-diagnostic-sequence">6.2 Diagnostic sequence</h3>
<ul>
<li>Check the relevant electrical drawing to identify the supply path.</li>
<li>Confirm the machine's safe condition and required isolation.</li>
<li>Check the state of the isolator and protective devices.</li>
<li>Inspect for visible damage, overheating, or loose components where safe.</li>
<li>Have a qualified and authorized person measure the specified supply at appropriate test points.</li>
<li>Compare measured values with the equipment's rated input range.</li>
<li>Check the input supply again under the conditions specified by the diagnostic procedure.</li>
<li>Continue downstream only after the upstream supply has been assessed.</li>
</ul>
<p>Do not probe live incoming terminals unless the measurement is necessary, authorized, and performed using suitable instruments, protective equipment, and the site's electrical-safety procedure.</p>
<h2 id="7-diagnose-the-24-vdc-power-supply">7. Diagnose the 24 VDC Power Supply</h2>
<h3 id="71-visual-and-status-checks">7.1 Visual and status checks</h3>
<p>Start with the available indications:</p>
<ul>
<li>Input power LED.</li>
<li>DC output or status LED.</li>
<li>Overload or fault indication.</li>
<li>Electronic branch-protection status.</li>
<li>Power-supply temperature and ventilation.</li>
<li>Terminal condition and visible damage.</li>
<li>Unusual noise, smell, or signs of overheating.</li>
</ul>
<p>LEDs are useful clues, not conclusive proof. An output LED may illuminate even when the output voltage is incorrect or the supply cannot support the actual load.</p>
<h3 id="72-measurement-points">7.2 Measurement points</h3>
<p>Where authorized, compare voltage at the following points:</p>
<ol>
<li>Power-supply output terminals.</li>
<li>Main 24 VDC distribution terminals.</li>
<li>The relevant branch protection output.</li>
<li>The device's supply terminals.</li>
<li>The corresponding 0 V return connection.</li>
</ol>
<p>This helps identify where the voltage is being lost.</p>
<p>For example, if the power supply delivers 24.1 V but the sensor receives 18.7 V under load, investigate the distribution path, branch protection, wiring, terminals, and return conductor.</p>
<p>Do not assume the sensor is defective merely because its supply is low.</p>
<h3 id="73-voltage-drop-diagnosis">7.3 Voltage-drop diagnosis</h3>
<p>Voltage drop is the difference between the voltage at the source and the voltage at the load under the same operating condition.</p>
<div class="math-display">\[ V\_{\text{drop}}=V\_{\text{source}}-V\_{\text{load}} \]</div>
<p>If the supply terminals measure 24.1 V and the device terminals measure 23.6 V:</p>
<div class="math-display">\[ V\_{\text{drop}}=24.1-23.6=0.5\text{ V} \]</div>
<p>Whether that drop is acceptable depends on the device specifications and system design.</p>
<p>Potential causes include:</p>
<ul>
<li>Long or undersized conductors.</li>
<li>Loose terminals.</li>
<li>Corroded connectors.</li>
<li>High-resistance contacts.</li>
<li>Excessive current in a shared branch.</li>
<li>Poor 0 V return connections.</li>
<li>Damaged conductors.</li>
</ul>
<p>Measure both the positive supply path and the return path as appropriate. A poor 0 V return can create symptoms similar to a missing positive supply.</p>
<h2 id="8-understand-the-0-v-reference-and-grounding">8. Understand the 0 V Reference and Grounding</h2>
<p>In a typical 24 VDC circuit, the supply has a positive terminal and a 0 V return. The way 0 V is connected to protective earth depends on the electrical design.</p>
<p>Do not assume that 0 V is always bonded to earth, or that every 0 V and earth terminal may be connected together.</p>
<h3 id="81-common-wiring-concepts">8.1 Common wiring concepts</h3>
<ul>
<li>+24 VDC: Positive supply conductor.</li>
<li>0 VDC: DC return or reference conductor.</li>
<li>PE: Protective earth, used for protection against electric shock and bonding as specified by the design.</li>
<li>Functional earth or shield connection: Used for defined functional purposes, such as electromagnetic compatibility, according to the manufacturer's instructions.</li>
</ul>
<h3 id="82-typical-symptoms-of-a-bad-0-v-connection">8.2 Typical symptoms of a bad 0 V connection</h3>
<ul>
<li>Several sensors behave unpredictably.</li>
<li>PLC inputs change state intermittently.</li>
<li>Sensor LEDs illuminate but the PLC does not register the expected signal.</li>
<li>Analog readings drift or become noisy.</li>
<li>Communication devices reset unexpectedly.</li>
<li>Voltage measured relative to an inappropriate reference appears misleading.</li>
<li>Faults appear when other loads switch ON.</li>
</ul>
<h3 id="83-diagnostic-principles">8.3 Diagnostic principles</h3>
<ul>
<li>Identify the intended 0 V distribution from the wiring diagram.</li>
<li>Check the return path under the relevant load condition.</li>
<li>Compare supply voltage and signal reference at the actual device terminals.</li>
<li>Inspect shared return terminals and connectors.</li>
<li>Check the specified shield and earth arrangement.</li>
<li>Avoid creating unintended earth bonds while troubleshooting.</li>
</ul>
<p>An incorrect measurement reference can lead to a false diagnosis. Always identify which two points the meter is measuring.</p>
<h2 id="9-plc-power-fault-symptoms">9. PLC Power Fault Symptoms</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible power-related cause</th>
<th>Diagnostic direction</th>
</tr>
</thead>
<tbody>
<tr>
<td>PLC CPU completely OFF</td>
<td>Missing supply, failed power module, upstream protection open</td>
<td>Check the specified PLC supply path and module indicators</td>
</tr>
<tr>
<td>CPU repeatedly restarts</td>
<td>Supply dips, unstable connection, overload, failing power supply</td>
<td>Review controller diagnostics and monitor supply stability</td>
</tr>
<tr>
<td>PLC operates but multiple inputs are OFF</td>
<td>Field sensor supply missing, input supply failure, common return fault</td>
<td>Check the affected I/O circuit's supply and wiring</td>
</tr>
<tr>
<td>Several sensors fail simultaneously</td>
<td>Shared 24 VDC branch failure, blown fuse, disconnected common supply</td>
<td>Identify common supply dependencies</td>
</tr>
<tr>
<td>Outputs commanded ON but loads do not operate</td>
<td>Missing load supply, output fuse or branch protector open, output circuit fault</td>
<td>Compare PLC output status with actual load supply and interface status</td>
</tr>
<tr>
<td>Remote I/O station offline</td>
<td>Loss of local supply, adapter power failure, or separate communication fault</td>
<td>Check station supply and network diagnostics</td>
</tr>
<tr>
<td>Analog readings are all low or invalid</td>
<td>Missing transmitter supply, incorrect loop wiring, common reference issue</td>
<td>Verify transmitter power and signal-loop conditions</td>
</tr>
<tr>
<td>Fault occurs when a valve energizes</td>
<td>Voltage dip, overload, inductive disturbance, poor wiring, or return-path issue</td>
<td>Correlate the event with load switching and measure under the specified conditions</td>
</tr>
<tr>
<td>Fuse repeatedly opens</td>
<td>Short circuit, excessive load, failed device, incorrect fuse selection</td>
<td>Isolate the branch and locate the abnormal current condition</td>
</tr>
<tr>
<td>HMI and network device reboot together</td>
<td>Shared supply problem or upstream power disturbance</td>
<td>Check their supply dependencies and event timeline</td>
</tr>
</tbody>
</table>
<p>These are diagnostic possibilities, not automatic conclusions. Confirm the actual cause with measurements, device status, and the electrical design.</p>
<h2 id="10-diagnose-power-faults-systematically">10. Diagnose Power Faults Systematically</h2>
<p>Use the following sequence to avoid random component replacement.</p>
<h3 id="step-1-define-the-affected-scope">Step 1: Define the affected scope</h3>
<p>Determine whether the problem affects:</p>
<ul>
<li>The entire control panel.</li>
<li>The PLC CPU only.</li>
<li>A complete I/O rack.</li>
<li>A remote I/O station.</li>
<li>A group of field sensors.</li>
<li>A specific output branch.</li>
<li>One individual device.</li>
</ul>
<p>If many devices fail together, investigate shared dependencies first.</p>
<h3 id="step-2-review-the-available-evidence">Step 2: Review the available evidence</h3>
<p>Record:</p>
<ul>
<li>CPU and power-supply LED states.</li>
<li>HMI alarms and timestamps.</li>
<li>Module diagnostics.</li>
<li>Fuse or breaker status.</li>
<li>The affected sensors and actuators.</li>
<li>Recent electrical work or component replacements.</li>
<li>Whether the fault is permanent or intermittent.</li>
<li>What changes immediately before the failure.</li>
</ul>
<h3 id="step-3-check-upstream-power">Step 3: Check upstream power</h3>
<p>Verify the supply path from the incoming source to the relevant power supply, following the approved safety procedure.</p>
<h3 id="step-4-check-the-24-vdc-output">Step 4: Check the 24 VDC output</h3>
<p>Measure the specified output voltage and compare it with the power-supply and connected-device requirements.</p>
<h3 id="step-5-check-distribution-and-branch-protection">Step 5: Check distribution and branch protection</h3>
<p>Identify the fuse, electronic protector, or circuit breaker associated with the affected load. Confirm whether the main supply is healthy while one branch is disconnected.</p>
<h3 id="step-6-check-the-load-and-wiring">Step 6: Check the load and wiring</h3>
<p>Investigate shorts, damaged conductors, reversed connections, excessive current, and faulty downstream devices.</p>
<h3 id="step-7-confirm-the-repair">Step 7: Confirm the repair</h3>
<p>After correcting the cause, restore the circuit using the approved procedure and verify that the supply remains stable under the required operating conditions.</p>
<h3 id="step-8-check-the-plc-and-machine-function">Step 8: Check the PLC and machine function</h3>
<p>Confirm that the CPU, relevant modules, communication links, inputs, outputs, and affected sequence operate correctly.</p>
<h2 id="11-isolate-a-faulty-24-vdc-branch">11. Isolate a Faulty 24 VDC Branch</h2>
<p>Suppose one 24 VDC power supply feeds several protected branches:</p>
<ul>
<li>Branch A: PLC-related interface devices.</li>
<li>Branch B: Sensors at station 1.</li>
<li>Branch C: Sensors at station 2.</li>
<li>Branch D: Solenoid-valve interfaces.</li>
</ul>
<p>If Branch C's electronic protector repeatedly trips, do not immediately replace the main 24 VDC power supply.</p>
<p>A controlled diagnostic approach is:</p>
<ol>
<li>Identify the affected branch from the electrical drawings.</li>
<li>Make the circuit safe and isolate energy as required.</li>
<li>Identify the connected loads and branch protection device.</li>
<li>Disconnect or separate loads only as permitted by the design and procedure.</li>
<li>Inspect for wiring damage and short circuits.</li>
<li>Test the isolated branch using the approved method.</li>
<li>Reconnect loads systematically under controlled conditions, where the procedure allows.</li>
<li>Identify the load or wiring section associated with the abnormal condition.</li>
<li>Correct the verified cause.</li>
<li>Restore the circuit and verify stable operation.</li>
</ol>
<p>Do not disconnect devices arbitrarily if doing so could create an unsafe state, damage electronics, or invalidate the system's safety functions.</p>
<h2 id="12-intermittent-power-faults">12. Intermittent Power Faults</h2>
<p>Intermittent power faults are particularly difficult because the machine may appear healthy during inspection.</p>
<p>Common causes include:</p>
<ul>
<li>Loose terminal connections.</li>
<li>Broken conductors inside cable insulation.</li>
<li>Vibration-sensitive connectors.</li>
<li>Failing power-supply components.</li>
<li>Thermal overload.</li>
<li>Intermittent shorts.</li>
<li>Poor 0 V connections.</li>
<li>Unstable upstream supply.</li>
<li>Voltage dips during actuator switching.</li>
<li>Electromagnetic disturbances.</li>
</ul>
<h3 id="121-capture-the-conditions">12.1 Capture the conditions</h3>
<p>Record:</p>
<ul>
<li>Time of failure.</li>
<li>Which devices reset or changed state.</li>
<li>Whether the fault occurred during motor, valve, or contactor switching.</li>
<li>Power-supply LED or diagnostic state.</li>
<li>Measured voltage during the event, where safely obtainable.</li>
<li>Whether the cabinet temperature was elevated.</li>
<li>Whether the problem occurred after a recent modification.</li>
<li>Whether the fault followed vibration or mechanical movement.</li>
</ul>
<p>A multimeter with min/max capture or a suitable recording instrument may help identify short voltage dips. Instrument choice and test setup must be appropriate for the circuit.</p>
<p>Do not shake live wiring, loosen terminals under power, or provoke an unsafe failure just to reproduce the fault.</p>
<h2 id="13-power-supply-and-plc-diagnostic-example">13. Power Supply and PLC Diagnostic Example</h2>
<p>A PLC system intermittently loses several sensor inputs when a pneumatic valve switches.</p>
<p>Observed symptoms:</p>
<ul>
<li>Several sensor inputs turn OFF briefly.</li>
<li>The PLC CPU remains in RUN.</li>
<li>The 24 VDC supply's status LED flickers during the event.</li>
<li>The HMI records a sequence timeout.</li>
</ul>
<p>Possible causes:</p>
<ul>
<li>The 24 VDC supply is overloaded.</li>
<li>The valve or its interface creates a disturbance.</li>
<li>A common return connection has excessive resistance.</li>
<li>The power supply is failing.</li>
<li>The supply distribution has a loose terminal.</li>
<li>The valve circuit has incorrect suppression or wiring.</li>
</ul>
<p>Investigation:</p>
<ol>
<li>Record the event timeline and affected signals.</li>
<li>Review the electrical drawing to identify shared supply paths.</li>
<li>Check the total connected load against the supply's rating.</li>
<li>Measure the supply at the source and affected devices during the relevant operating condition using an approved method.</li>
<li>Check the branch protection and return path.</li>
<li>Inspect the valve interface and suppression arrangement against the design.</li>
<li>Correct the verified fault.</li>
<li>Repeat the prescribed functional test and confirm that the inputs remain stable.</li>
</ol>
<p>The HMI timeout is a downstream symptom. The investigation should establish why the feedback disappeared before changing the PLC program.</p>
<h2 id="14-replacing-a-24-vdc-power-supply">14. Replacing a 24 VDC Power Supply</h2>
<p>Before replacing a power supply, establish that the existing unit is defective or unsuitable for the actual load.</p>
<h3 id="before-replacement">Before replacement</h3>
<ul>
<li>Confirm the exact model and ratings.</li>
<li>Check input voltage and wiring.</li>
<li>Check output voltage under load.</li>
<li>Review overload and short-circuit indications.</li>
<li>Check the connected load and branch condition.</li>
<li>Confirm the replacement is compatible with the panel design.</li>
<li>Record required wiring and configuration details.</li>
<li>Follow the site's isolation and electrical-safety procedures.</li>
</ul>
<h3 id="during-replacement">During replacement</h3>
<ul>
<li>Use the approved replacement part.</li>
<li>Verify terminal assignments and polarity.</li>
<li>Follow specified conductor size and tightening torque.</li>
<li>Maintain protective earth and required clearances.</li>
<li>Preserve approved distribution and protection arrangements.</li>
<li>Do not parallel power supplies unless the design explicitly supports it through the required arrangement.</li>
</ul>
<h3 id="after-replacement">After replacement</h3>
<ul>
<li>Verify the input and output supply.</li>
<li>Check that all relevant branches operate correctly.</li>
<li>Confirm the PLC and connected modules have the required status.</li>
<li>Verify sensor, actuator, and communication operation.</li>
<li>Run the approved functional test.</li>
<li>Update the maintenance record and spare inventory.</li>
</ul>
<p>A larger power supply is not automatically an acceptable replacement. Compatibility, protection, redundancy, current limits, and the design's fault-isolation strategy must be considered.</p>
<h2 id="15-safety-during-power-troubleshooting">15. Safety During Power Troubleshooting</h2>
<p>Power diagnosis can expose maintenance personnel to electric shock, arc hazards, unexpected machine movement, and stored energy.</p>
<p>Follow the site's electrical-safety rules and authorized work procedures.</p>
<ul>
<li>Use lockout/tagout when required and verify the isolated condition.</li>
<li>Treat incoming AC and drive DC bus circuits as potentially hazardous.</li>
<li>Use correctly rated test instruments and leads.</li>
<li>Inspect instruments before use and perform the required verification checks.</li>
<li>Do not measure live circuits unless the task is authorized and the risk controls permit it.</li>
<li>Never bypass fuses, breakers, branch protectors, or safety functions.</li>
<li>Never replace a fuse with a higher rating without an approved design change.</li>
<li>Avoid shorting adjacent terminals with probes or tools.</li>
<li>Do not perform resistance or continuity measurements on energized circuits.</li>
<li>Follow the manufacturer's requirements before testing insulation on circuits containing electronic equipment.</li>
<li>Restore all covers, guards, and protective devices before releasing the machine.</li>
</ul>
<p>If the required measurement cannot be performed safely within the technician's authorization and competence, stop and obtain the appropriate qualified support.</p>
<h2 id="16-common-mistakes">16. Common Mistakes</h2>
<ul>
<li>Assuming that a PLC fault must be a programming problem.</li>
<li>Measuring 24 VDC only at the power supply and not at the affected device.</li>
<li>Replacing the power supply before checking its load and downstream branches.</li>
<li>Replacing a blown fuse without investigating the cause.</li>
<li>Installing a fuse with an incorrect rating or characteristic.</li>
<li>Ignoring the 0 V return path.</li>
<li>Confusing protective earth with the DC return conductor.</li>
<li>Assuming all PLCs and I/O modules use the same supply arrangement.</li>
<li>Ignoring voltage dips that occur only during switching.</li>
<li>Disconnecting electronic equipment without considering safe isolation and manufacturer instructions.</li>
<li>Using an insulation-resistance tester on connected electronics without checking compatibility.</li>
<li>Declaring the fault fixed because the power-supply LED is ON.</li>
<li>Failing to check whether the original machine function is restored after power repair.</li>
</ul>
<h2 id="17-breakdown-recording-template">17. Breakdown Recording Template</h2>
<pre><code>Machine / Station:
PLC Manufacturer and Model:
Power Supply Manufacturer and Model:
Date and Time:
Operating Condition:

Observed Symptom:
CPU and Module LED Status:
Affected Devices / I/O:
HMI Alarm:
Protective Device Status:

Specified Input Supply:
Measured Input Supply:
Specified DC Output:
Measured DC Output at Supply:
Measured Voltage at Affected Device:
Measurement Conditions:

Affected Branch:
Fuse / Breaker / Protector Reference:
Connected Load:
Inspection and Diagnostic Evidence:
Verified Root Cause:

Corrective Action:
Component / Part Number:
Configuration Changes:
Functional Test:
Supply Stability Verification:
PLC / I/O Verification:
Machine Restart Result:

Downtime:
Follow-up Action:
Maintenance Record Reference:
</code></pre>
<p>Use actual measured values, units, test points, and operating conditions. If the voltage was measured only after the fault disappeared, record that limitation.</p>
<h2 id="18-interview-questions-and-answers">18. Interview Questions and Answers</h2>
<h3 id="q1-what-is-the-purpose-of-a-plc-control-power-supply">Q1. What is the purpose of a PLC control power supply?</h3>
<p>It provides the required electrical power for the PLC system or supported control devices. Its output must remain within the applicable voltage, current, and environmental specifications.</p>
<h3 id="q2-why-can-a-24-vdc-supply-show-the-correct-voltage-but-still-be-faulty">Q2. Why can a 24 VDC supply show the correct voltage but still be faulty?</h3>
<p>It may maintain the expected voltage without a load but fail under operating load because of overload, internal deterioration, poor connections, thermal effects, or excessive voltage drop.</p>
<h3 id="q3-why-does-a-fuse-blow">Q3. Why does a fuse blow?</h3>
<p>A fuse opens when current and duration meet its operating characteristics. Possible causes include short circuits, excessive load, equipment failure, wiring faults, or an unsuitable fuse specification.</p>
<h3 id="q4-should-a-higher-rated-fuse-be-installed-if-the-original-fuse-repeatedly-blows">Q4. Should a higher-rated fuse be installed if the original fuse repeatedly blows?</h3>
<p>No. The cause must be investigated, and the replacement must meet the approved electrical design. Increasing the rating without approval can compromise circuit protection.</p>
<h3 id="q5-what-is-the-difference-between-0-v-and-protective-earth">Q5. What is the difference between 0 V and protective earth?</h3>
<p>0 V is the DC return or reference for the control circuit. Protective earth provides electrical protection and bonding. Their relationship depends on the design and must not be altered arbitrarily.</p>
<h3 id="q6-why-should-voltage-be-measured-at-the-actual-sensor-terminals">Q6. Why should voltage be measured at the actual sensor terminals?</h3>
<p>The voltage at the supply may be correct while voltage at the sensor is reduced by a damaged conductor, loose terminal, branch protection issue, or poor return connection.</p>
<h3 id="q7-what-should-be-checked-when-several-sensors-fail-together">Q7. What should be checked when several sensors fail together?</h3>
<p>Investigate shared dependencies such as their common 24 VDC supply, branch protection, distribution terminals, 0 V return, and remote I/O supply before assuming that multiple sensors have failed independently.</p>
<h3 id="q8-why-might-sensor-inputs-fail-when-a-valve-switches">Q8. Why might sensor inputs fail when a valve switches?</h3>
<p>Possible causes include voltage dips, supply overload, poor common connections, incorrect wiring, or electrical disturbance from the switching circuit. Correlate the event with supply measurements and the circuit design.</p>
<h3 id="q9-what-is-the-difference-between-a-main-power-supply-fault-and-a-branch-fault">Q9. What is the difference between a main power supply fault and a branch fault?</h3>
<p>A main supply fault can affect multiple downstream circuits. A branch fault may affect only the loads connected to one protected output or distribution path while other branches remain healthy.</p>
<h3 id="q10-when-is-power-troubleshooting-complete">Q10. When is power troubleshooting complete?</h3>
<p>When the verified cause has been corrected, the required supply voltages are stable under the specified conditions, relevant protective devices and equipment operate correctly, and the PLC and affected machine functions pass the required verification.</p>
<h2 id="19-completion-criteria">19. Completion Criteria</h2>
<p>This topic is complete when the learner can:</p>
<ul>
<li>Identify the power domains in a PLC control panel.</li>
<li>Explain the purpose and ratings of a 24 VDC supply.</li>
<li>Estimate the connected DC load.</li>
<li>Distinguish fuses, circuit breakers, and electronic branch protectors.</li>
<li>Diagnose incoming supply, power-supply output, and branch-distribution faults.</li>
<li>Measure voltage drop and assess the 0 V return path.</li>
<li>Recognize common causes of PLC power and field-supply symptoms.</li>
<li>Isolate a faulty branch using the approved procedure.</li>
<li>Diagnose intermittent supply faults using appropriate evidence.</li>
<li>Replace a power supply or fuse according to the approved design.</li>
<li>Apply electrical-safety requirements during testing and repair.</li>
<li>Verify the PLC, I/O, and machine function after the repair.</li>
</ul>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\19_Breakdown\02_PLC_Fault\02_CPU - CPU: Mode, fault LEDs, memory</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
