<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>03. Electrical Architecture: Power, Panels, Single-Line View</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">03. Electrical Architecture: Power, Panels, Single-Line View</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-purpose-of-electrical-architecture-documentation">1. Purpose of Electrical Architecture Documentation</a></li>
<li><a href="#2-what-is-electrical-architecture">2. What Is Electrical Architecture?</a></li>
<li><a href="#3-electrical-architecture-versus-related-documents">3. Electrical Architecture Versus Related Documents</a></li>
<li><a href="#4-incoming-electrical-supply">4. Incoming Electrical Supply</a><ul>
<li><a href="#41-supply-characteristics">4.1 Supply characteristics</a></li>
<li><a href="#42-supply-origin-and-downstream-distribution">4.2 Supply origin and downstream distribution</a></li>
</ul>
</li>
<li><a href="#5-main-isolator-and-protection">5. Main Isolator and Protection</a><ul>
<li><a href="#51-main-isolator-or-disconnect">5.1 Main isolator or disconnect</a></li>
<li><a href="#52-protective-devices">5.2 Protective devices</a></li>
<li><a href="#53-what-to-record-for-a-protective-device">5.3 What to record for a protective device</a></li>
</ul>
</li>
<li><a href="#6-electrical-panels-and-their-functions">6. Electrical Panels and Their Functions</a><ul>
<li><a href="#61-common-panel-types">6.1 Common panel types</a></li>
<li><a href="#62-panel-identity-fields">6.2 Panel identity fields</a></li>
</ul>
</li>
<li><a href="#7-power-distribution-and-conversion">7. Power Distribution and Conversion</a><ul>
<li><a href="#71-main-power-circuits">7.1 Main power circuits</a></li>
<li><a href="#72-control-power">7.2 Control power</a></li>
<li><a href="#73-transformers-and-power-supplies">7.3 Transformers and power supplies</a></li>
</ul>
</li>
<li><a href="#8-understanding-the-single-line-diagram">8. Understanding the Single-Line Diagram</a><ul>
<li><a href="#81-example-single-line-representation">8.1 Example single-line representation</a></li>
<li><a href="#82-common-sld-elements">8.2 Common SLD elements</a></li>
<li><a href="#83-what-an-sld-can-and-cannot-tell-the-technician">8.3 What an SLD can and cannot tell the technician</a></li>
</ul>
</li>
<li><a href="#9-protective-earthing-and-bonding">9. Protective Earthing and Bonding</a></li>
<li><a href="#10-electrical-loads-and-their-dependencies">10. Electrical Loads and Their Dependencies</a><ul>
<li><a href="#101-why-load-mapping-matters">10.1 Why load mapping matters</a></li>
</ul>
</li>
<li><a href="#11-power-ratings-and-basic-electrical-calculations">11. Power Ratings and Basic Electrical Calculations</a><ul>
<li><a href="#111-single-phase-ac-apparent-power">11.1 Single-phase AC apparent power</a></li>
<li><a href="#112-three-phase-ac-apparent-power">11.2 Three-phase AC apparent power</a></li>
<li><a href="#113-dc-power">11.3 DC power</a></li>
<li><a href="#114-why-these-calculations-matter">11.4 Why these calculations matter</a></li>
</ul>
</li>
<li><a href="#12-electrical-architecture-and-control-systems">12. Electrical Architecture and Control Systems</a><ul>
<li><a href="#121-power-failure-versus-control-failure">12.1 Power failure versus control failure</a></li>
</ul>
</li>
<li><a href="#13-electrical-architecture-during-troubleshooting">13. Electrical Architecture During Troubleshooting</a><ul>
<li><a href="#131-example-plc-has-no-power">13.1 Example: PLC has no power</a></li>
<li><a href="#132-example-one-subsystem-has-lost-power">13.2 Example: One subsystem has lost power</a></li>
</ul>
</li>
<li><a href="#14-electrical-safety-and-isolation-documentation">14. Electrical Safety and Isolation Documentation</a></li>
<li><a href="#15-electrical-architecture-record-template">15. Electrical Architecture Record Template</a><ul>
<li><a href="#a-machine-and-supply-identity">A. Machine and supply identity</a></li>
<li><a href="#b-panel-register">B. Panel register</a></li>
<li><a href="#c-feeder-and-load-register">C. Feeder and load register</a></li>
<li><a href="#d-power-supply-register">D. Power supply register</a></li>
<li><a href="#e-safety-and-document-control">E. Safety and document control</a></li>
</ul>
</li>
<li><a href="#16-common-documentation-errors">16. Common Documentation Errors</a></li>
<li><a href="#17-practical-case-studies">17. Practical Case Studies</a><ul>
<li><a href="#case-1-plc-and-hmi-both-lose-power">Case 1: PLC and HMI both lose power</a></li>
<li><a href="#case-2-plc-is-healthy-but-a-motor-does-not-run">Case 2: PLC is healthy but a motor does not run</a></li>
<li><a href="#case-3-remote-io-section-loses-communication">Case 3: Remote I/O section loses communication</a></li>
<li><a href="#case-4-repeated-protective-device-trips">Case 4: Repeated protective-device trips</a></li>
</ul>
</li>
<li><a href="#18-knowledge-check-and-interview-questions">18. Knowledge Check and Interview Questions</a></li>
<li><a href="#19-final-verification-checklist">19. Final Verification Checklist</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-purpose-of-electrical-architecture-documentation">1. Purpose of Electrical Architecture Documentation</h2>
<p>Electrical architecture documentation explains how electrical power enters a machine, is distributed to different loads, is converted into usable forms, and is controlled and protected throughout the machine.</p>
<p>It provides the structural overview needed to understand the relationship between the incoming supply, main isolator, protective devices, distribution circuits, control power supplies, drives, motors, PLCs, instrumentation, and protective earthing.</p>
<p>For industrial maintenance, this record is essential for:</p>
<ul>
<li>Troubleshooting complete machine power failures and partial power loss.</li>
<li>Identifying which loads are affected by a tripped protective device.</li>
<li>Understanding power distribution between panels and subsystems.</li>
<li>Locating the source of control power and its downstream loads.</li>
<li>Planning electrical isolation and verifying safe working conditions.</li>
<li>Understanding dependencies between drives, PLCs, remote I/O, and machine actuators.</li>
<li>Supporting electrical modifications, panel replacement, and obsolescence management.</li>
<li>Maintaining traceability between drawings, installed equipment, and spare parts.</li>
</ul>
<p>The electrical architecture record is a high-level map. It does not replace detailed wiring diagrams, protection calculations, terminal plans, or approved isolation procedures.</p>
<h2 id="2-what-is-electrical-architecture">2. What Is Electrical Architecture?</h2>
<p>Electrical architecture describes the functional arrangement of the electrical system, including its power sources, distribution paths, protective devices, conversion stages, and major consumers.</p>
<p>A typical industrial machine may receive three-phase AC power for motors and drives, use a control power supply to generate 24 V DC, and distribute that DC supply to PLCs, sensors, remote I/O, relays, and communication devices.</p>
<p>A simplified architecture may look like this:</p>
<pre><code>Incoming Plant Supply
        ↓
Main Isolator / Disconnect
        ↓
Main Protection and Distribution
        ↓
        ├── Motor Drives → Motors and Motion Systems
        ├── Transformer or Power Supply → Control Power
        │                              ↓
        │                         24 V DC Distribution
        │                              ↓
        │                         PLC, Sensors, I/O
        ├── Auxiliary Circuits → Pumps, Fans, Lighting
        └── Other Protected Feeders → Approved Subsystems
</code></pre>
<p>This is a conceptual example, not a wiring design. Actual arrangements depend on the machine, supply system, protection scheme, and manufacturer documentation.</p>
<h2 id="3-electrical-architecture-versus-related-documents">3. Electrical Architecture Versus Related Documents</h2>
<table>
<thead>
<tr>
<th>Document</th>
<th>Primary purpose</th>
<th>Typical contents</th>
</tr>
</thead>
<tbody>
<tr>
<td>Electrical architecture overview</td>
<td>Explains the overall electrical structure</td>
<td>Power sources, panels, distribution, major loads</td>
</tr>
<tr>
<td>Single-line diagram</td>
<td>Represents the power distribution system using simplified symbols</td>
<td>Supply, switching, protection, feeders, ratings</td>
</tr>
<tr>
<td>Schematic or circuit diagram</td>
<td>Shows electrical circuit relationships in detail</td>
<td>Contacts, coils, control logic, protective devices</td>
</tr>
<tr>
<td>Wiring diagram</td>
<td>Shows physical electrical connections</td>
<td>Conductors, terminals, connectors, device pins</td>
</tr>
<tr>
<td>Terminal plan</td>
<td>Identifies terminal blocks and connection assignments</td>
<td>Terminal numbers, wire numbers, destination</td>
</tr>
<tr>
<td>Panel layout</td>
<td>Shows the physical arrangement inside a cabinet</td>
<td>Devices, mounting positions, ducting, clearances</td>
</tr>
<tr>
<td>Cable schedule</td>
<td>Records cable identity and routing information</td>
<td>Cable number, source, destination, type</td>
</tr>
<tr>
<td>Load schedule</td>
<td>Records electrical loads and their characteristics</td>
<td>Load rating, voltage, current, circuit reference</td>
</tr>
<tr>
<td>Earthing and bonding drawing</td>
<td>Shows protective earth and bonding arrangements</td>
<td>PE connections, bonding points, conductor details</td>
</tr>
<tr>
<td>Isolation procedure</td>
<td>Defines how hazardous energy is isolated and verified</td>
<td>Isolation points, lockout steps, verification requirements</td>
</tr>
</tbody>
</table>
<p>These documents serve different purposes. A single-line diagram can show that a feeder supplies a drive, but the detailed schematic and wiring documents are needed to trace the control circuit and individual terminals.</p>
<h2 id="4-incoming-electrical-supply">4. Incoming Electrical Supply</h2>
<p>The incoming supply is the electrical source feeding the machine or its main distribution panel.</p>
<p>The machine overview should identify the supply characteristics from approved electrical documentation and nameplate information.</p>
<h3 id="41-supply-characteristics">4.1 Supply characteristics</h3>
<table>
<thead>
<tr>
<th>Parameter</th>
<th>Meaning</th>
</tr>
</thead>
<tbody>
<tr>
<td>Nominal voltage</td>
<td>Intended supply voltage</td>
</tr>
<tr>
<td>Phase arrangement</td>
<td>Single-phase, three-phase, or another specified arrangement</td>
</tr>
<tr>
<td>Frequency</td>
<td>Nominal AC supply frequency</td>
</tr>
<tr>
<td>Rated or design current</td>
<td>Current value associated with the equipment or design</td>
</tr>
<tr>
<td>Available fault current</td>
<td>Prospective fault current at the relevant point, used in protection design</td>
</tr>
<tr>
<td>Earthing system</td>
<td>Supply earthing arrangement relevant to protection</td>
</tr>
<tr>
<td>Supply origin</td>
<td>Distribution board, transformer, or other approved source</td>
</tr>
<tr>
<td>Isolation point</td>
<td>Approved device or location used to isolate the supply</td>
</tr>
<tr>
<td>Feeder identification</td>
<td>Reference used to trace the supply circuit</td>
</tr>
</tbody>
</table>
<p>For example, a machine may use a three-phase AC supply for its main power system and an internally generated 24 V DC supply for control devices. The actual values must be taken from the machine's approved documentation.</p>
<p>Do not assume the supply voltage, current rating, phase arrangement, or earthing system from another machine in the same production area.</p>
<h3 id="42-supply-origin-and-downstream-distribution">4.2 Supply origin and downstream distribution</h3>
<p>The electrical architecture should show where the machine's incoming feeder originates and which protective device or distribution board supplies it.</p>
<p>This is especially important when several machines share a distribution panel. The location of a machine's main isolator does not necessarily identify every upstream source or auxiliary supply.</p>
<p>Some systems have separate feeds for control power, cabinet cooling, external pumps, test equipment, or other auxiliary systems. These must be identified where applicable.</p>
<h2 id="5-main-isolator-and-protection">5. Main Isolator and Protection</h2>
<h3 id="51-main-isolator-or-disconnect">5.1 Main isolator or disconnect</h3>
<p>The main isolator provides a defined means of disconnecting the relevant electrical supply, subject to the installed design.</p>
<p>The documentation should identify:</p>
<ul>
<li>Device tag and location.</li>
<li>Circuit reference.</li>
<li>Number of poles and applicable ratings.</li>
<li>Upstream supply and downstream distribution.</li>
<li>Whether separate or auxiliary supplies exist.</li>
<li>Associated approved isolation instructions.</li>
</ul>
<p>Switching a machine off is not the same as safely isolating it. Stored electrical energy, separate supplies, external interfaces, and other hazardous energy sources must be considered under the approved isolation procedure.</p>
<h3 id="52-protective-devices">5.2 Protective devices</h3>
<p>Common protective devices include:</p>
<ul>
<li>Circuit breakers.</li>
<li>Fuses.</li>
<li>Motor protection circuit breakers.</li>
<li>Overload relays.</li>
<li>Residual-current protective devices where specified.</li>
<li>Electronic protection integrated into drives or power supplies.</li>
<li>Surge protective devices.</li>
<li>Protective devices for control and auxiliary circuits.</li>
</ul>
<p>Their functions are not interchangeable. A motor overload relay, for example, does not automatically provide all the short-circuit protection required for its circuit.</p>
<p>The architecture record should identify the protective device and its circuit. Detailed ratings, settings, coordination, and suitability belong in the approved design documentation.</p>
<h3 id="53-what-to-record-for-a-protective-device">5.3 What to record for a protective device</h3>
<table>
<thead>
<tr>
<th>Field</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Device tag</td>
<td>Unique reference on the drawing and panel</td>
</tr>
<tr>
<td>Device type</td>
<td>Breaker, fuse, overload relay, or other device</td>
</tr>
<tr>
<td>Circuit supplied</td>
<td>Identifies the downstream load</td>
</tr>
<tr>
<td>Rating or setting</td>
<td>References the approved design value</td>
</tr>
<tr>
<td>Breaking capacity</td>
<td>Relevant to short-circuit protection where applicable</td>
</tr>
<tr>
<td>Drawing reference</td>
<td>Links to the detailed schematic</td>
</tr>
<tr>
<td>Trip indication</td>
<td>Identifies available status or diagnostic information</td>
</tr>
<tr>
<td>Replacement specification</td>
<td>Supports correct spare selection</td>
</tr>
</tbody>
</table>
<p>Never change a breaker rating, fuse size, or protection setting merely to stop nuisance tripping. Determine the cause and use the approved engineering process for any change.</p>
<h2 id="6-electrical-panels-and-their-functions">6. Electrical Panels and Their Functions</h2>
<p>A machine may contain several electrical panels or enclosures. Their roles should be recorded separately so that a technician can identify the correct cabinet and the functions it contains.</p>
<h3 id="61-common-panel-types">6.1 Common panel types</h3>
<table>
<thead>
<tr>
<th>Panel type</th>
<th>Typical function</th>
</tr>
</thead>
<tbody>
<tr>
<td>Main electrical panel</td>
<td>Incoming supply, main isolation, protection, and distribution</td>
</tr>
<tr>
<td>Power distribution panel</td>
<td>Distributes power to major machine subsystems</td>
</tr>
<tr>
<td>Drive panel</td>
<td>Houses VFDs, servo drives, braking components, or related equipment</td>
</tr>
<tr>
<td>PLC/control panel</td>
<td>Houses controllers, I/O, control relays, and control power supplies</td>
</tr>
<tr>
<td>Remote I/O enclosure</td>
<td>Houses distributed input/output modules and local interfaces</td>
</tr>
<tr>
<td>Operator station</td>
<td>Houses HMI equipment and operator controls</td>
</tr>
<tr>
<td>Auxiliary panel</td>
<td>Supplies auxiliary equipment such as pumps, fans, or special systems</td>
</tr>
<tr>
<td>Safety control enclosure</td>
<td>Houses safety-related control equipment where separately installed</td>
</tr>
</tbody>
</table>
<p>Actual panel functions may be combined. A drive panel may also contain the PLC, and a machine may use remote I/O enclosures instead of one central control cabinet.</p>
<h3 id="62-panel-identity-fields">6.2 Panel identity fields</h3>
<p>Record the following for each relevant panel:</p>
<ul>
<li>Panel ID and designation.</li>
<li>Machine ID or machines served.</li>
<li>Physical location.</li>
<li>Panel manufacturer or builder, if known.</li>
<li>Incoming supply source.</li>
<li>Main isolator and protective device references.</li>
<li>Major devices and subsystems housed inside.</li>
<li>Panel cooling or environmental-control requirements.</li>
<li>Drawing number and revision.</li>
<li>Applicable inspection or maintenance procedure.</li>
</ul>
<p>Example:</p>
<table>
<thead>
<tr>
<th>Field</th>
<th>Illustrative entry</th>
</tr>
</thead>
<tbody>
<tr>
<td>Panel ID</td>
<td><code>PNL-CNC-002</code></td>
</tr>
<tr>
<td>Panel designation</td>
<td><code>CNC Main Control Panel</code></td>
</tr>
<tr>
<td>Associated machine</td>
<td><code>MCH-CNC-002</code></td>
</tr>
<tr>
<td>Location</td>
<td><code>Machining Cell 02</code></td>
</tr>
<tr>
<td>Main function</td>
<td>Control power, PLC, interfaces, and auxiliary circuits</td>
</tr>
<tr>
<td>Incoming supply</td>
<td>Refer to approved single-line diagram</td>
</tr>
<tr>
<td>Main drawing</td>
<td>Refer to controlled electrical drawing register</td>
</tr>
</tbody>
</table>
<p>The example identifier is illustrative. Plant naming conventions take precedence.</p>
<h2 id="7-power-distribution-and-conversion">7. Power Distribution and Conversion</h2>
<p>Industrial machines commonly distribute electrical power through several stages, with each stage serving a different class of load.</p>
<h3 id="71-main-power-circuits">7.1 Main power circuits</h3>
<p>Main power circuits supply higher-power loads such as:</p>
<ul>
<li>Spindle motors.</li>
<li>Conveyor motors.</li>
<li>Pumps and hydraulic power units.</li>
<li>Servo drives and motion systems.</li>
<li>Heating equipment.</li>
<li>Test-bench loads and auxiliary machinery.</li>
</ul>
<p>The architecture should identify the feeder, protective device, and major consumer for each important branch.</p>
<h3 id="72-control-power">7.2 Control power</h3>
<p>Control power supplies provide the voltage required by control and instrumentation devices.</p>
<p>A common arrangement uses an AC input and a regulated 24 V DC output for:</p>
<ul>
<li>PLC CPUs and I/O modules.</li>
<li>Sensors and electronic transmitters.</li>
<li>Industrial Ethernet switches.</li>
<li>Relays and interface modules.</li>
<li>HMI and other control devices, where supported.</li>
<li>Remote I/O and communication equipment.</li>
</ul>
<p>Other equipment may require 5 V DC, 12 V DC, 48 V DC, or different AC supplies. Record actual requirements rather than assuming all control devices use 24 V DC.</p>
<h3 id="73-transformers-and-power-supplies">7.3 Transformers and power supplies</h3>
<p>A transformer changes AC voltage according to its design. A DC power supply converts its input into a regulated DC output.</p>
<p>These devices should be documented with:</p>
<ul>
<li>Device tag and manufacturer.</li>
<li>Input voltage and frequency.</li>
<li>Output voltage and rated capacity.</li>
<li>Downstream circuits supplied.</li>
<li>Relevant protection.</li>
<li>Redundancy or monitoring arrangements, if present.</li>
</ul>
<p>If several power supplies are used, identify which loads belong to each supply. This helps diagnose partial control-power loss.</p>
<h2 id="8-understanding-the-single-line-diagram">8. Understanding the Single-Line Diagram</h2>
<p>A single-line diagram, often called an SLD, is a simplified representation of an electrical power system. It uses standardized symbols and line connections to show the relationships between supply sources, switching devices, protective devices, distribution points, and loads.</p>
<p>It generally does not show every individual conductor or control contact.</p>
<h3 id="81-example-single-line-representation">8.1 Example single-line representation</h3>
<pre><code>Plant Distribution Board
          |
     Feeder Protection
          |
    Machine Main Isolator
          |
     Main Distribution
          |
     +----+------------------+
     |                       |
 Drive Feeder            Control Supply
     |                       |
 VFD / Servo Drive        24 V DC Supply
     |                       |
 Motor / Axis             PLC and I/O
</code></pre>
<p>This is a conceptual illustration. The actual drawing must show the relevant equipment, protective devices, circuit references, ratings, and connections required by the approved design.</p>
<h3 id="82-common-sld-elements">8.2 Common SLD elements</h3>
<table>
<thead>
<tr>
<th>Element</th>
<th>Information represented</th>
</tr>
</thead>
<tbody>
<tr>
<td>Supply source</td>
<td>Origin of electrical power</td>
</tr>
<tr>
<td>Feeder line</td>
<td>Connection between distribution points</td>
</tr>
<tr>
<td>Circuit breaker or fuse</td>
<td>Circuit protection</td>
</tr>
<tr>
<td>Isolator</td>
<td>Means of electrical disconnection</td>
</tr>
<tr>
<td>Transformer</td>
<td>AC voltage transformation</td>
</tr>
<tr>
<td>Power supply</td>
<td>Conversion to a specified DC output</td>
</tr>
<tr>
<td>Distribution bus</td>
<td>Shared electrical distribution point</td>
</tr>
<tr>
<td>Motor or drive</td>
<td>Major power-consuming equipment</td>
</tr>
<tr>
<td>Earth or PE connection</td>
<td>Protective earthing arrangement</td>
</tr>
<tr>
<td>Circuit reference</td>
<td>Link to detailed drawings or device tags</td>
</tr>
</tbody>
</table>
<p>Symbols and drawing conventions vary by standard and organization. Read the drawing legend and applicable standards rather than interpreting unfamiliar symbols from appearance alone.</p>
<h3 id="83-what-an-sld-can-and-cannot-tell-the-technician">8.3 What an SLD can and cannot tell the technician</h3>
<p>An SLD can help determine:</p>
<ul>
<li>Which supply feeds a particular circuit.</li>
<li>Which protective device is associated with a feeder.</li>
<li>Which major loads share a distribution point.</li>
<li>Where the detailed circuit diagram should be consulted.</li>
<li>Which upstream sections may be affected by a power interruption.</li>
</ul>
<p>An SLD usually cannot, by itself, establish:</p>
<ul>
<li>The exact terminal wiring of every component.</li>
<li>The complete PLC logic or interlock sequence.</li>
<li>The full physical cable routing.</li>
<li>Whether a circuit is safe to touch.</li>
<li>Whether stored energy has been discharged.</li>
<li>The complete safety-related behavior of the machine.</li>
</ul>
<p>Use the appropriate detailed drawings and approved safety procedures for those questions.</p>
<h2 id="9-protective-earthing-and-bonding">9. Protective Earthing and Bonding</h2>
<p>Protective earthing and bonding provide a controlled arrangement for managing fault-current paths and reducing hazardous touch voltages, in accordance with the applicable electrical design.</p>
<p>The electrical architecture should identify the main protective earth arrangement and reference the relevant drawings.</p>
<p>Important concepts include:</p>
<ul>
<li>Protective earth (PE): Connection intended for electrical safety.</li>
<li>Bonding: Electrical connection between conductive parts to maintain the required electrical continuity.</li>
<li>Functional earth: Connection used for functional purposes, such as electromagnetic compatibility, according to the equipment design.</li>
<li>Shield termination: Connection of cable screens according to the approved EMC and equipment design.</li>
</ul>
<p>These concepts are related but are not interchangeable. Cable shields should not automatically be treated as protective-earth conductors.</p>
<p>Maintenance records should identify required bonding points and the approved inspection or testing method. Never remove a protective-earth conductor to investigate noise, communication errors, or nuisance tripping.</p>
<h2 id="10-electrical-loads-and-their-dependencies">10. Electrical Loads and Their Dependencies</h2>
<p>A load register connects the high-level architecture to the equipment installed in the machine.</p>
<table>
<thead>
<tr>
<th>Load category</th>
<th>Examples</th>
<th>Useful information</th>
</tr>
</thead>
<tbody>
<tr>
<td>Motion</td>
<td>Servo drives, spindle drives, VFDs</td>
<td>Rating, supply circuit, motor served</td>
</tr>
<tr>
<td>Control</td>
<td>PLC, remote I/O, relays</td>
<td>Supply source, voltage, affected functions</td>
</tr>
<tr>
<td>Instrumentation</td>
<td>Sensors, transmitters, measurement systems</td>
<td>Supply voltage, circuit reference</td>
</tr>
<tr>
<td>Networking</td>
<td>Managed switches, gateways</td>
<td>Power source, redundant feed where applicable</td>
</tr>
<tr>
<td>Pneumatic/hydraulic auxiliaries</td>
<td>Compressors or power units where machine-integrated</td>
<td>Supply and control dependencies</td>
</tr>
<tr>
<td>Thermal management</td>
<td>Cabinet fans, heat exchangers, air conditioners</td>
<td>Supply circuit and temperature-control role</td>
</tr>
<tr>
<td>Operator interface</td>
<td>HMI, panel PC</td>
<td>Supply source and associated control system</td>
</tr>
<tr>
<td>Test equipment</td>
<td>Data acquisition systems, programmable instruments</td>
<td>Supply, protection, and process dependency</td>
</tr>
</tbody>
</table>
<h3 id="101-why-load-mapping-matters">10.1 Why load mapping matters</h3>
<p>Suppose a PLC and an Ethernet switch share a control-power supply. If that supply fails, the machine may lose both control execution and communication.</p>
<p>If separate supplies are used, the PLC may remain operational while the network switch becomes unavailable. The resulting symptoms and troubleshooting path differ.</p>
<p>Record the actual dependency instead of assuming that all devices fail together.</p>
<h2 id="11-power-ratings-and-basic-electrical-calculations">11. Power Ratings and Basic Electrical Calculations</h2>
<p>Calculations support understanding and verification, but they do not replace approved design calculations or electrical engineering review.</p>
<h3 id="111-single-phase-ac-apparent-power">11.1 Single-phase AC apparent power</h3>
<p>For a single-phase circuit using RMS voltage and current:</p>
<div class="math-display">\[ S = V I \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(S\)</span> is apparent power in volt-amperes (VA).</li>
<li><span class="math-inline">\(V\)</span> is RMS voltage in volts.</li>
<li><span class="math-inline">\(I\)</span> is RMS current in amperes.</li>
</ul>
<h3 id="112-three-phase-ac-apparent-power">11.2 Three-phase AC apparent power</h3>
<p>For a balanced three-phase system using line-to-line voltage:</p>
<div class="math-display">\[ S = \sqrt{3} V_L I_L \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(S\)</span> is apparent power in volt-amperes.</li>
<li><span class="math-inline">\(V_L\)</span> is line-to-line RMS voltage.</li>
<li><span class="math-inline">\(I_L\)</span> is line current.</li>
</ul>
<p>For a balanced three-phase load, real power can be expressed as:</p>
<div class="math-display">\[ P = \sqrt{3} V_L I_L \cos \phi \]</div>
<p>Where <span class="math-inline">\(P\)</span> is real power in watts and <span class="math-inline">\(\cos \phi\)</span> is the power factor under the applicable conditions.</p>
<p>For nonlinear loads such as drives and switched-mode power supplies, total power factor and harmonic effects must be considered appropriately. Do not infer actual input current solely from a motor's output rating.</p>
<h3 id="113-dc-power">11.3 DC power</h3>
<p>For a DC load:</p>
<div class="math-display">\[ P = V I \]</div>
<p>A nominal 24 V DC supply rated at 10 A has a nominal output capacity of 240 W, assuming the rating applies under the specified operating conditions.</p>
<p>The total load, startup behavior, environmental derating, wiring limits, and protection must still be checked against the manufacturer's specifications and approved design.</p>
<h3 id="114-why-these-calculations-matter">11.4 Why these calculations matter</h3>
<p>These relationships help with:</p>
<ul>
<li>Understanding equipment nameplate ratings.</li>
<li>Reviewing power-supply capacity.</li>
<li>Interpreting load schedules.</li>
<li>Recognizing obvious mismatches between documented ratings and installed equipment.</li>
<li>Supporting an engineering review of a proposed modification.</li>
</ul>
<p>They do not independently establish conductor sizing, breaker selection, short-circuit protection, or safe operating limits.</p>
<h2 id="12-electrical-architecture-and-control-systems">12. Electrical Architecture and Control Systems</h2>
<p>Electrical power architecture is closely related to the machine's control architecture.</p>
<p>A typical dependency is:</p>
<pre><code>Incoming Power
    ↓
Control Power Supply
    ↓
PLC and Remote I/O
    ↓
Output Devices and Interfaces
    ↓
Drives, Valves, Contactors, and Motors
    ↓
Machine Operation
</code></pre>
<p>Feedback signals return from sensors, drives, contactors, and other equipment to the control system.</p>
<p>This is a simplified functional view. Actual machines may use distributed supplies, networked drives, safety controllers, and independently powered subsystems.</p>
<h3 id="121-power-failure-versus-control-failure">12.1 Power failure versus control failure</h3>
<table>
<thead>
<tr>
<th>Observation</th>
<th>Possible area to investigate</th>
</tr>
</thead>
<tbody>
<tr>
<td>Entire machine has no power</td>
<td>Incoming supply, feeder protection, main isolator, upstream supply</td>
</tr>
<tr>
<td>Main power present but PLC is off</td>
<td>Control-power supply, branch protection, PLC power wiring</td>
</tr>
<tr>
<td>PLC is operational but one drive is off</td>
<td>Drive feeder, branch protection, drive supply, local fault</td>
</tr>
<tr>
<td>Sensors are inactive across one section</td>
<td>Local 24 V DC supply, branch fuse, distribution wiring</td>
</tr>
<tr>
<td>HMI is off but PLC is running</td>
<td>HMI supply, local protection, HMI hardware</td>
</tr>
<tr>
<td>Ethernet devices are unreachable</td>
<td>Switch power, network connection, addressing, configuration</td>
</tr>
<tr>
<td>Breaker repeatedly trips</td>
<td>Fault investigation required; do not simply increase the rating</td>
</tr>
</tbody>
</table>
<p>These are initial diagnostic directions, not definitive fault diagnoses. Confirm the circuit against the drawing and follow approved isolation and measurement procedures.</p>
<h2 id="13-electrical-architecture-during-troubleshooting">13. Electrical Architecture During Troubleshooting</h2>
<p>A disciplined investigation starts with the documented power path and narrows the problem to a particular branch.</p>
<h3 id="131-example-plc-has-no-power">13.1 Example: PLC has no power</h3>
<ol>
<li>Confirm the reported symptom and affected equipment.</li>
<li>Consult the SLD to identify the PLC's supply source.</li>
<li>Identify the relevant control-power supply and protective device.</li>
<li>Check available status indicators and diagnostic information without opening energized equipment unless specifically authorized and controlled.</li>
<li>Follow the approved electrical isolation and verification procedure before physical inspection or work.</li>
<li>Verify the supply and wiring using the approved method and suitable instruments.</li>
<li>Compare the observed condition with the approved schematic.</li>
<li>Correct the identified fault under the authorized procedure.</li>
<li>Verify PLC startup, I/O status, communication, and machine readiness.</li>
<li>Record the fault cause and corrective action.</li>
</ol>
<p>Do not replace the PLC merely because it is dark. Loss of power upstream is a far more basic possibility, and expensive components have a habit of receiving blame for problems they did not cause.</p>
<h3 id="132-example-one-subsystem-has-lost-power">13.2 Example: One subsystem has lost power</h3>
<p>If a machine's PLC and HMI remain operational but a hydraulic power unit is unavailable, use the architecture to identify the subsystem feeder, local protection, starter or drive, and associated control circuit.</p>
<p>Confirm whether the problem is electrical supply loss, an intentional interlock, a drive or motor fault, or a process condition preventing operation.</p>
<p>The process record and control documentation help distinguish these cases.</p>
<h2 id="14-electrical-safety-and-isolation-documentation">14. Electrical Safety and Isolation Documentation</h2>
<p>Electrical architecture must support safe maintenance, but a drawing alone is not permission to work on equipment.</p>
<p>The isolation procedure must account for the actual machine design and applicable plant rules.</p>
<p>Relevant hazards may include:</p>
<ul>
<li>Incoming AC supplies.</li>
<li>Separate control or auxiliary supplies.</li>
<li>Stored energy in capacitors and DC bus circuits.</li>
<li>Regenerative energy from drives or moving machinery.</li>
<li>UPS supplies and external interfaces.</li>
<li>Pneumatic or hydraulic energy that can move machinery.</li>
<li>Unexpected automatic restart or remote commands.</li>
<li>Backfeed through connected equipment.</li>
</ul>
<p>Before work, use the approved isolation and lockout/tagout procedure, identify all relevant energy sources, and verify the required safe condition with approved methods.</p>
<p>Some circuits can remain energized after the main isolator is opened. A drive's DC bus, for example, may retain hazardous energy until the specified discharge period has elapsed and the required verification has been completed.</p>
<p>Do not rely solely on indicator lamps, HMI messages, or the position of a switch to establish absence of hazardous voltage.</p>
<h2 id="15-electrical-architecture-record-template">15. Electrical Architecture Record Template</h2>
<h3 id="a-machine-and-supply-identity">A. Machine and supply identity</h3>
<table>
<thead>
<tr>
<th>Field</th>
<th>Entry</th>
</tr>
</thead>
<tbody>
<tr>
<td>Machine ID</td>
<td></td>
</tr>
<tr>
<td>Machine name</td>
<td></td>
</tr>
<tr>
<td>Electrical architecture revision</td>
<td></td>
</tr>
<tr>
<td>Incoming supply source</td>
<td></td>
</tr>
<tr>
<td>Nominal supply voltage</td>
<td></td>
</tr>
<tr>
<td>Phase arrangement</td>
<td></td>
</tr>
<tr>
<td>Frequency</td>
<td></td>
</tr>
<tr>
<td>Main isolator reference</td>
<td></td>
</tr>
<tr>
<td>Main distribution panel ID</td>
<td></td>
</tr>
<tr>
<td>Approved SLD reference</td>
<td></td>
</tr>
</tbody>
</table>
<h3 id="b-panel-register">B. Panel register</h3>
<table>
<thead>
<tr>
<th>Panel ID</th>
<th>Panel designation</th>
<th>Location</th>
<th>Main function</th>
<th>Drawing reference</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3 id="c-feeder-and-load-register">C. Feeder and load register</h3>
<table>
<thead>
<tr>
<th>Circuit ID</th>
<th>Protective device</th>
<th>Downstream load</th>
<th>Supply characteristics</th>
<th>Drawing reference</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3 id="d-power-supply-register">D. Power supply register</h3>
<table>
<thead>
<tr>
<th>Device ID</th>
<th>Input supply</th>
<th>Output supply</th>
<th>Rated capacity</th>
<th>Loads supplied</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3 id="e-safety-and-document-control">E. Safety and document control</h3>
<table>
<thead>
<tr>
<th>Field</th>
<th>Entry</th>
</tr>
</thead>
<tbody>
<tr>
<td>Protective-earthing drawing</td>
<td></td>
</tr>
<tr>
<td>Approved isolation procedure</td>
<td></td>
</tr>
<tr>
<td>Electrical schematic revision</td>
<td></td>
</tr>
<tr>
<td>Panel-layout drawing revision</td>
<td></td>
</tr>
<tr>
<td>Last verification date</td>
<td></td>
</tr>
<tr>
<td>Known documentation gaps</td>
<td></td>
</tr>
<tr>
<td>Record owner</td>
<td></td>
</tr>
</tbody>
</table>
<p>Use approved controlled documents for actual electrical ratings, circuit references, protective-device settings, and isolation instructions.</p>
<h2 id="16-common-documentation-errors">16. Common Documentation Errors</h2>
<table>
<thead>
<tr>
<th>Error</th>
<th>Consequence</th>
<th>Correct practice</th>
</tr>
</thead>
<tbody>
<tr>
<td>SLD does not match installed equipment</td>
<td>Troubleshooting follows the wrong power path</td>
<td>Verify changes against the installed system and approved drawings</td>
</tr>
<tr>
<td>Panel names are inconsistent</td>
<td>Maintenance may inspect the wrong cabinet</td>
<td>Use stable panel IDs and labels</td>
</tr>
<tr>
<td>Control supplies are not mapped</td>
<td>Partial power failures take longer to isolate</td>
<td>Document supply sources and downstream loads</td>
</tr>
<tr>
<td>Auxiliary supplies are omitted</td>
<td>Unexpected energized circuits may be overlooked</td>
<td>Identify all relevant sources and interfaces</td>
</tr>
<tr>
<td>Breaker ratings are copied from similar machines</td>
<td>Protection information may be incorrect</td>
<td>Verify actual installed devices and approved design records</td>
</tr>
<tr>
<td>PE and cable shields are treated as equivalent</td>
<td>Safety and EMC problems may result</td>
<td>Document their separate functions and approved connections</td>
</tr>
<tr>
<td>Single-line diagram is used as a terminal wiring diagram</td>
<td>Exact connections remain unknown</td>
<td>Refer to detailed schematics and wiring diagrams</td>
</tr>
<tr>
<td>Changes are made without drawing updates</td>
<td>Documentation becomes unreliable</td>
<td>Follow approved change control and revision management</td>
</tr>
<tr>
<td>Power failure is assumed to be a PLC fault</td>
<td>Unnecessary replacement and downtime</td>
<td>Trace the documented power path first</td>
</tr>
<tr>
<td>Stored energy is ignored</td>
<td>Serious electrical injury risk</td>
<td>Follow approved isolation and discharge verification procedures</td>
</tr>
</tbody>
</table>
<h2 id="17-practical-case-studies">17. Practical Case Studies</h2>
<h3 id="case-1-plc-and-hmi-both-lose-power">Case 1: PLC and HMI both lose power</h3>
<p>Situation: The machine stops and both the PLC and HMI appear unpowered.</p>
<p>Investigation: The architecture shows that both devices depend on a shared control-power branch. The incoming supply is present, but the control-power supply output is unavailable.</p>
<p>Action: Follow the approved isolation procedure, inspect and test the relevant circuit using the authorized method, and identify the cause of the control-power failure.</p>
<p>Lesson: A common supply dependency can explain simultaneous failure of several devices.</p>
<h3 id="case-2-plc-is-healthy-but-a-motor-does-not-run">Case 2: PLC is healthy but a motor does not run</h3>
<p>Situation: The PLC is running and the HMI is available, but the conveyor motor does not operate.</p>
<p>Investigation: The SLD identifies the motor feeder and drive. Drive diagnostics and the control schematic are used to distinguish between missing power, a protective trip, a drive fault, and a control permissive.</p>
<p>Action: Correct the verified cause, then validate the motor circuit and machine process under the approved procedure.</p>
<p>Lesson: Control-system availability does not prove that the power circuit for an actuator is healthy.</p>
<h3 id="case-3-remote-io-section-loses-communication">Case 3: Remote I/O section loses communication</h3>
<p>Situation: The PLC remains operational, but a remote I/O station is unavailable.</p>
<p>Investigation: The architecture shows the station's control-power source. The electrical record is checked alongside network topology and I/O diagnostics to determine whether the issue is loss of power or a communication fault.</p>
<p>Action: Investigate the confirmed fault path rather than immediately replacing the remote I/O module.</p>
<p>Lesson: Electrical power and industrial communication are separate dependencies that can produce similar symptoms.</p>
<h3 id="case-4-repeated-protective-device-trips">Case 4: Repeated protective-device trips</h3>
<p>Situation: A branch protective device trips repeatedly after a maintenance intervention.</p>
<p>Investigation: The circuit is identified from the drawing. The load, wiring, device ratings, and possible fault conditions are reviewed using the approved electrical procedure.</p>
<p>Action: Correct the identified cause and verify the circuit before returning it to service.</p>
<p>Lesson: Repeated tripping is evidence requiring investigation, not a reason to install a larger protective device without engineering approval.</p>
<h2 id="18-knowledge-check-and-interview-questions">18. Knowledge Check and Interview Questions</h2>
<p>1. What is the purpose of an electrical architecture overview?</p>
<p>It explains the overall supply and distribution structure, major panels, protection, conversion stages, and electrical loads of a machine.</p>
<p>2. What is the difference between an SLD and a wiring diagram?</p>
<p>An SLD summarizes the power distribution structure. A wiring diagram shows more detailed electrical connections, conductors, and terminals.</p>
<p>3. Why should control-power supplies be documented separately?</p>
<p>They may feed several control devices, and their failure can cause partial or widespread loss of machine control.</p>
<p>4. Why is the machine's main isolator not necessarily the only isolation point?</p>
<p>The machine may have separate auxiliary supplies, external interfaces, stored energy, or other energy sources requiring independent isolation.</p>
<p>5. What is the difference between protective earth and functional earth?</p>
<p>Protective earth serves electrical safety requirements. Functional earth serves specified functional or EMC purposes. The approved design determines their arrangement.</p>
<p>6. Why should a breaker not be replaced with a higher-rated device just to stop tripping?</p>
<p>The trip may indicate a fault, and changing the rating without design review can compromise conductor and equipment protection.</p>
<p>7. What information helps identify the cause of a PLC power failure?</p>
<p>The documented supply path, upstream protection, control-power supply, branch distribution, detailed schematic, and verified electrical measurements.</p>
<p>8. Why must the panel layout and SLD be maintained together?</p>
<p>The SLD shows electrical relationships, while the panel layout helps locate the physical devices involved.</p>
<p>9. What should be recorded for each major feeder?</p>
<p>Its circuit identity, protective device, downstream load, supply characteristics, and relevant drawing reference.</p>
<p>10. What is the most important principle of electrical architecture documentation?</p>
<p>The documentation must reflect the approved installed system and support both accurate troubleshooting and safe maintenance.</p>
<h2 id="19-final-verification-checklist">19. Final Verification Checklist</h2>
<ul>
<li>Incoming supply and source are identified.</li>
<li>Main isolator and protective-device references are documented.</li>
<li>Electrical panels have unique IDs and defined functions.</li>
<li>Major power feeders and loads are mapped.</li>
<li>Control-power sources and downstream loads are identified.</li>
<li>The single-line diagram matches the approved architecture.</li>
<li>Detailed schematics, wiring diagrams, and panel layouts are referenced.</li>
<li>Protective earthing and bonding documentation is available.</li>
<li>Separate and auxiliary supplies are identified.</li>
<li>Actual ratings and device details have been verified.</li>
<li>Isolation procedures and stored-energy hazards are referenced.</li>
<li>Drawing revisions and record ownership are controlled.</li>
<li>Known gaps or discrepancies are recorded for engineering review.</li>
</ul>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\28_Machine_KB\01_Template\02_Controls\01_PLC - PLC: Model, program, I/O</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
