<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>04. Digital/Analog Modules: Signal Types and Ranges</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">04. Digital/Analog Modules: Signal Types and Ranges</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition">1. Definition</a></li>
<li><a href="#2-digital-versus-analog-signals">2. Digital versus analog signals</a></li>
<li><a href="#3-digital-input-modules">3. Digital input modules</a><ul>
<li><a href="#common-dc-signal-levels">Common DC signal levels</a></li>
<li><a href="#example-proximity-sensor">Example: proximity sensor</a></li>
</ul>
</li>
<li><a href="#4-digital-input-wiring-pnp-and-npn">4. Digital input wiring: PNP and NPN</a></li>
<li><a href="#5-digital-output-modules">5. Digital output modules</a><ul>
<li><a href="#main-output-types">Main output types</a></li>
<li><a href="#important-output-ratings">Important output ratings</a></li>
<li><a href="#example-solenoid-valve">Example: solenoid valve</a></li>
</ul>
</li>
<li><a href="#6-analog-input-modules">6. Analog input modules</a><ul>
<li><a href="#current-versus-voltage-signals">Current versus voltage signals</a></li>
</ul>
</li>
<li><a href="#7-understanding-420-ma">7. Understanding 4–20 mA</a><ul>
<li><a href="#why-does-the-signal-start-at-4-ma-instead-of-0-ma">Why does the signal start at 4 mA instead of 0 mA?</a></li>
</ul>
</li>
<li><a href="#8-analog-output-modules">8. Analog output modules</a></li>
<li><a href="#9-analog-signal-conversion-raw-value-to-engineering-units">9. Analog signal conversion: raw value to engineering units</a></li>
<li><a href="#10-resolution-accuracy-and-response-time">10. Resolution, accuracy and response time</a></li>
<li><a href="#11-specialized-measurement-modules">11. Specialized measurement modules</a></li>
<li><a href="#12-noise-shielding-and-grounding">12. Noise, shielding and grounding</a></li>
<li><a href="#13-common-digital-and-analog-io-faults">13. Common digital and analog I/O faults</a></li>
<li><a href="#14-practical-example-pressure-monitoring-in-a-production-station">14. Practical example: pressure monitoring in a production station</a></li>
<li><a href="#15-practical-maintenance-checklist">15. Practical maintenance checklist</a></li>
<li><a href="#16-interview-questions">16. Interview questions</a></li>
<li><a href="#final-mental-model">Final mental model</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition">1. Definition</h2>
<p>PLC digital and analog modules interface field devices with the controller using different types of electrical signals.</p>
<p>Digital modules process discrete states, typically representing ON and OFF.</p>
<p>Analog modules process continuously varying electrical signals and convert them into numerical values that the PLC program can use.</p>
<p>The essential difference is the information being represented:</p>
<ul>
<li>Digital: Is the sensor active or inactive?</li>
<li>Analog: What pressure, temperature, position, speed, or other measured value is present?</li>
</ul>
<p>For example, an automotive production station may use a digital proximity sensor to confirm clamp position and an analog pressure transmitter to measure the actual pneumatic pressure.</p>
<h2 id="2-digital-versus-analog-signals">2. Digital versus analog signals</h2>
<p><img loading="lazy" decoding="async" alt="XS112B3PAM12 - Inductive sensor, XS1, M12, brass, Sn 4 mm, PNP, NO, L50 mm, 12...24 VDC, flush, 3 wires | Telemecanique Sensors" src="04_Digital_Analog_Modules_assets/img_001.jpg" /></p>
<p>Digital signal</p>
<p>A proximity sensor typically indicates whether a target has been detected. The PLC interprets the input as an inactive or active state, subject to the sensor's electrical design and configured logic.</p>
<p>Example: <code>PART_PRESENT = TRUE</code></p>
<p><img loading="lazy" decoding="async" alt="Pressure Transmitter 0-25 bar, 4-20 mA, G1/4 | In Stock" src="04_Digital_Analog_Modules_assets/img_002.jpg" /></p>
<p>Analog signal</p>
<p>A pressure transmitter produces a signal corresponding to the measured pressure over a configured range.</p>
<p>Example: <code>AIR_PRESSURE = 5.8 bar</code></p>
<p>The signal's electrical form and the engineering value it represents are different concepts. A 12 mA signal, for example, is an electrical measurement. Its meaning in bar depends on the transmitter's configured measurement range and scaling.</p>
<h2 id="3-digital-input-modules">3. Digital input modules</h2>
<p>A digital input module detects discrete electrical states from field devices.</p>
<p>Typical field devices include:</p>
<ul>
<li>Pushbuttons and selector switches.</li>
<li>Inductive and photoelectric sensors.</li>
<li>Limit switches.</li>
<li>Pressure switches and level switches.</li>
<li>Contactor auxiliary contacts.</li>
<li>Drive-ready and drive-fault signals.</li>
</ul>
<h3 id="common-dc-signal-levels">Common DC signal levels</h3>
<p>A common industrial standard is 24 V DC digital I/O, although other voltage levels and AC input modules also exist.</p>
<table>
<thead>
<tr>
<th>Field condition</th>
<th>Typical 24 V DC input interpretation</th>
</tr>
</thead>
<tbody>
<tr>
<td>Input voltage below the OFF threshold</td>
<td>OFF</td>
</tr>
<tr>
<td>Input voltage above the ON threshold</td>
<td>ON</td>
</tr>
<tr>
<td>Voltage between defined thresholds</td>
<td>State may be indeterminate or dependent on the module's electrical characteristics</td>
</tr>
</tbody>
</table>
<p>The ON and OFF thresholds are specified by the manufacturer. Do not assume that every module changes state at exactly 0 V or 24 V.</p>
<p>Digital input modules may include electrical isolation, filtering, status LEDs, and channel diagnostics.</p>
<h3 id="example-proximity-sensor">Example: proximity sensor</h3>
<p>A sensor detects a metal component on a fixture.</p>
<pre><code>Metal component detected
          |
          v
Sensor output switches
          |
          v
Digital input channel becomes active
          |
          v
PLC tag PART_PRESENT = TRUE
</code></pre>
<p>If the PLC tag remains OFF, check the sensor supply, output type, wiring, input common, module LED, channel configuration, and address mapping.</p>
<p>An active input does not independently prove that the mechanical condition is correct. It proves only that the configured input data indicates an active state.</p>
<h2 id="4-digital-input-wiring-pnp-and-npn">4. Digital input wiring: PNP and NPN</h2>
<p>PNP and NPN describe common transistor-output arrangements used by DC sensors.</p>
<table>
<thead>
<tr>
<th>Characteristic</th>
<th>PNP sensor</th>
<th>NPN sensor</th>
</tr>
</thead>
<tbody>
<tr>
<td>Active output behavior</td>
<td>Sources positive voltage toward the load/input</td>
<td>Sinks current toward 0 V</td>
</tr>
<tr>
<td>Common description</td>
<td>Sourcing output</td>
<td>Sinking output</td>
</tr>
<tr>
<td>Typical compatible input arrangement</td>
<td>Sinking input circuit</td>
<td>Sourcing input circuit</td>
</tr>
</tbody>
</table>
<p>The exact wiring depends on the sensor and input module. Check the manufacturer's circuit diagram, terminal arrangement, and input specifications before connecting them.</p>
<p>Do not confuse PNP/NPN with NO/NC:</p>
<ul>
<li>PNP/NPN describes the sensor's output electronics.</li>
<li>NO/NC describes the switching arrangement or normal contact state.</li>
<li>Sourcing/sinking describes the current relationship in the circuit.</li>
</ul>
<p>These are separate characteristics.</p>
<h2 id="5-digital-output-modules">5. Digital output modules</h2>
<p>Digital output modules switch electrical signals to command discrete actions.</p>
<p>Common applications include:</p>
<ul>
<li>Solenoid valves.</li>
<li>Interposing relays.</li>
<li>Contactor coils, where the circuit is suitably rated.</li>
<li>Indicator lamps and stack lights.</li>
<li>Drive enable or reset inputs.</li>
<li>Pneumatic and hydraulic control interfaces.</li>
</ul>
<h3 id="main-output-types">Main output types</h3>
<table>
<thead>
<tr>
<th>Output type</th>
<th>Switching method</th>
<th>Typical characteristics</th>
</tr>
</thead>
<tbody>
<tr>
<td>Relay</td>
<td>Mechanical contacts</td>
<td>Can switch supported AC or DC loads; contact wear and switching speed matter</td>
</tr>
<tr>
<td>Transistor</td>
<td>Electronic semiconductor switching</td>
<td>Commonly used for DC loads; polarity and sourcing/sinking type matter</td>
</tr>
<tr>
<td>Triac</td>
<td>Electronic AC switching</td>
<td>Used with supported AC loads; leakage current and minimum-load behavior can matter</td>
</tr>
</tbody>
</table>
<p>Output types are not interchangeable. A transistor output intended for DC switching must not be treated as a general-purpose AC output.</p>
<h3 id="important-output-ratings">Important output ratings</h3>
<p>Before connecting a load, verify:</p>
<ul>
<li>Rated operating voltage.</li>
<li>Continuous current per channel.</li>
<li>Maximum current per module or output group.</li>
<li>Inrush current and load characteristics.</li>
<li>Switching frequency and response time.</li>
<li>Short-circuit and overload protection.</li>
<li>Isolation and common-terminal arrangement.</li>
<li>Required suppression for inductive loads.</li>
</ul>
<p>A module may support a certain current per channel but have a lower total current limit for a group of channels. Both limits matter.</p>
<h3 id="example-solenoid-valve">Example: solenoid valve</h3>
<pre><code>PLC command CLAMP_SOLENOID = TRUE
                 |
                 v
Output channel switches
                 |
                 v
Solenoid coil receives electrical power
                 |
                 v
Valve changes state
                 |
                 v
Pneumatic cylinder moves
</code></pre>
<p>If the PLC output tag is ON but the cylinder does not move, the cause may be an output-channel fault, missing field supply, broken wire, failed coil, valve fault, loss of air pressure, or a mechanical obstruction.</p>
<p>The program command is only one link in the chain.</p>
<h2 id="6-analog-input-modules">6. Analog input modules</h2>
<p>Analog input modules receive electrical signals representing continuously varying measurements.</p>
<p>Common applications include:</p>
<ul>
<li>Pressure and vacuum measurement.</li>
<li>Temperature measurement.</li>
<li>Flow and level measurement.</li>
<li>Load and force measurement.</li>
<li>Position feedback.</li>
<li>Speed feedback from a compatible analog-output device.</li>
</ul>
<p>Common analog signal ranges include:</p>
<table>
<thead>
<tr>
<th>Signal type</th>
<th>Common range</th>
<th>General use</th>
</tr>
</thead>
<tbody>
<tr>
<td>Current</td>
<td>4–20 mA</td>
<td>Industrial transmitters</td>
</tr>
<tr>
<td>Current</td>
<td>0–20 mA</td>
<td>Measurement and control systems</td>
</tr>
<tr>
<td>Voltage</td>
<td>0–10 V</td>
<td>Sensors, references and control signals</td>
</tr>
<tr>
<td>Voltage</td>
<td>1–5 V</td>
<td>Certain transmitter and instrumentation systems</td>
</tr>
<tr>
<td>Voltage</td>
<td>±10 V</td>
<td>Bipolar references and measurement applications</td>
</tr>
</tbody>
</table>
<p>These are common examples, not a universal list of ranges supported by every module.</p>
<p>The input channel must be configured for the correct signal type and range. A module configured for 0–10 V will not correctly interpret a 4–20 mA transmitter simply because the wiring terminals are available.</p>
<h3 id="current-versus-voltage-signals">Current versus voltage signals</h3>
<p>Current signals, particularly 4–20 mA, are widely used in industrial environments because they can be practical for transmitting measurements over field wiring and can be less sensitive to voltage drops than voltage signals in appropriately designed loops.</p>
<p>Voltage signals, such as 0–10 V, are also common but require attention to signal reference, grounding, cable routing, and electrical noise.</p>
<p>Neither signal type is automatically immune to wiring faults or interference.</p>
<h2 id="7-understanding-420-ma">7. Understanding 4–20 mA</h2>
<p>A 4–20 mA signal represents a measured value using a current range.</p>
<p>Suppose a pressure transmitter is configured for 0–10 bar.</p>
<table>
<thead>
<tr>
<th>Current</th>
<th>Pressure</th>
</tr>
</thead>
<tbody>
<tr>
<td>4 mA</td>
<td>0 bar</td>
</tr>
<tr>
<td>8 mA</td>
<td>2.5 bar</td>
</tr>
<tr>
<td>12 mA</td>
<td>5 bar</td>
</tr>
<tr>
<td>16 mA</td>
<td>7.5 bar</td>
</tr>
<tr>
<td>20 mA</td>
<td>10 bar</td>
</tr>
</tbody>
</table>
<p>For a linear transmitter:</p>
<div class="math-display">\[ PV=\frac{I-4}{20-4}\times(EU\_{\max}-EU\_{\min})+EU\_{\min} \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(PV\)</span> is the process value.</li>
<li><span class="math-inline">\(I\)</span> is the measured current in mA.</li>
<li><span class="math-inline">\(EU\_{\min}\)</span> is the lower engineering-unit limit.</li>
<li><span class="math-inline">\(EU\_{\max}\)</span> is the upper engineering-unit limit.</li>
</ul>
<p>For the 0–10 bar example, at 12 mA:</p>
<div class="math-display">\[ PV=\frac{12-4}{16}\times10=5\text{ bar} \]</div>
<h3 id="why-does-the-signal-start-at-4-ma-instead-of-0-ma">Why does the signal start at 4 mA instead of 0 mA?</h3>
<p>The 4 mA lower endpoint is called a live zero. It distinguishes the normal minimum measurement from a zero-current condition.</p>
<p>For example, a 4–20 mA transmitter normally produces 4 mA when measuring the bottom of its configured range. A current near 0 mA may indicate a broken wire, lost loop power, or another fault.</p>
<p>However, fault detection is not automatic in every installation. It depends on the transmitter, input module, configured fault thresholds, and loop design.</p>
<h2 id="8-analog-output-modules">8. Analog output modules</h2>
<p>Analog output modules generate variable electrical signals to control compatible devices.</p>
<p>Typical applications include:</p>
<ul>
<li>Speed reference to a variable-frequency drive.</li>
<li>Command to a proportional pressure valve.</li>
<li>Reference signal to a compatible servo or motion interface.</li>
<li>Flow-control setpoint.</li>
<li>Position command to a supported analog-controlled device.</li>
</ul>
<p>For example, a drive may accept a 4–20 mA speed reference mapped to 0–50 Hz.</p>
<table>
<thead>
<tr>
<th>Output current</th>
<th>Example frequency command</th>
</tr>
</thead>
<tbody>
<tr>
<td>4 mA</td>
<td>0 Hz</td>
</tr>
<tr>
<td>8 mA</td>
<td>12.5 Hz</td>
</tr>
<tr>
<td>12 mA</td>
<td>25 Hz</td>
</tr>
<tr>
<td>16 mA</td>
<td>37.5 Hz</td>
</tr>
<tr>
<td>20 mA</td>
<td>50 Hz</td>
</tr>
</tbody>
</table>
<p>This mapping is illustrative. Actual behavior depends on the drive's configuration, the analog input scaling, and any limits or overrides.</p>
<p>An analog output value is a command, not proof that the controlled device achieved the requested value. Actual speed may require separate feedback or communication data.</p>
<h2 id="9-analog-signal-conversion-raw-value-to-engineering-units">9. Analog signal conversion: raw value to engineering units</h2>
<p>An analog input module converts its measured electrical signal into a digital numerical representation. The PLC program then converts that representation into an engineering value when necessary.</p>
<pre><code>Pressure in the process
         |
         v
Pressure transmitter
         |
         v
4–20 mA electrical signal
         |
         v
Analog input module
         |
         v
Raw digital value
         |
         v
PLC scaling calculation
         |
         v
AIR_PRESSURE = 5.0 bar
</code></pre>
<p>A common linear scaling equation is:</p>
<div class="math-display">\[ EU=\frac{Raw-Raw\_{\min}}{Raw\_{\max}-Raw\_{\min}} \times(EU\_{\max}-EU\_{\min})+EU\_{\min} \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(Raw\)</span> is the module's numerical reading.</li>
<li><span class="math-inline">\(Raw\_{\min}\)</span> and <span class="math-inline">\(Raw\_{\max}\)</span> are the configured raw endpoints.</li>
<li><span class="math-inline">\(EU\_{\min}\)</span> and <span class="math-inline">\(EU\_{\max}\)</span> are the engineering-unit endpoints.</li>
</ul>
<p>Do not assume that all PLC modules use the same raw numerical range. The representation may vary with module family, resolution, configuration, data format, and whether the platform provides raw or already-scaled values.</p>
<p>Incorrect scaling can make a healthy transmitter appear to report the wrong physical value.</p>
<h2 id="10-resolution-accuracy-and-response-time">10. Resolution, accuracy and response time</h2>
<p>These terms describe different properties of a module.</p>
<table>
<thead>
<tr>
<th>Term</th>
<th>Meaning</th>
<th>Practical consequence</th>
</tr>
</thead>
<tbody>
<tr>
<td>Resolution</td>
<td>Smallest distinguishable digital increment</td>
<td>Determines how finely the signal can be represented</td>
</tr>
<tr>
<td>Accuracy</td>
<td>Closeness of the reported value to the actual value under specified conditions</td>
<td>Affects confidence in the measurement</td>
</tr>
<tr>
<td>Repeatability</td>
<td>Ability to produce consistent readings under the same conditions</td>
<td>Helps evaluate measurement stability</td>
</tr>
<tr>
<td>Response time</td>
<td>Time taken for a signal change to be reflected in the module's data</td>
<td>Affects how quickly the control system can react</td>
</tr>
<tr>
<td>Input filtering</td>
<td>Suppression or averaging of rapid changes and noise</td>
<td>Can improve stability but delay detection</td>
</tr>
<tr>
<td>Isolation</td>
<td>Electrical separation between specified circuits or channels</td>
<td>Helps manage certain electrical interference and fault risks</td>
</tr>
</tbody>
</table>
<p>A high-resolution module is not necessarily highly accurate. It may represent many numerical increments while still having significant measurement error.</p>
<p>Similarly, increasing input filtering may make a noisy signal look stable but can delay recognition of a genuine process change.</p>
<p>For fast events, check module response time, filtering, PLC scan behavior, and network update time together.</p>
<h2 id="11-specialized-measurement-modules">11. Specialized measurement modules</h2>
<p>Some field signals require more than an ordinary voltage or current input.</p>
<table>
<thead>
<tr>
<th>Module or interface</th>
<th>Purpose</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>RTD module</td>
<td>Measures resistance from resistance temperature detectors</td>
<td>Pt100 temperature sensor</td>
</tr>
<tr>
<td>Thermocouple module</td>
<td>Measures thermocouple voltage and converts it to temperature</td>
<td>Furnace or process temperature</td>
</tr>
<tr>
<td>High-speed counter</td>
<td>Counts fast pulses beyond the practical limits of ordinary input processing</td>
<td>Encoder or pulse sensor</td>
</tr>
<tr>
<td>Encoder interface</td>
<td>Reads position or speed information from supported encoders</td>
<td>Rotating axis feedback</td>
</tr>
<tr>
<td>Load-cell module</td>
<td>Measures small sensor signals using a suitable measurement interface</td>
<td>Press force or component weight</td>
</tr>
<tr>
<td>Safety I/O</td>
<td>Supports a certified safety-control architecture</td>
<td>Guard or safety-device monitoring</td>
</tr>
</tbody>
</table>
<p>These modules can have special wiring, calibration, filtering, reference-junction compensation, timing, or safety requirements.</p>
<p>For example, a thermocouple produces a small voltage related to temperature difference. It should not be treated as an ordinary 0–10 V sensor without the appropriate measurement interface and configuration.</p>
<h2 id="12-noise-shielding-and-grounding">12. Noise, shielding and grounding</h2>
<p>Analog signals can be affected by electrical interference, particularly around VFDs, servo drives, contactors, welding equipment, and high-current power cables.</p>
<p>Common precautions include:</p>
<ul>
<li>Use the cable type specified for the signal and installation.</li>
<li>Separate low-level signal wiring from power and motor cables where required.</li>
<li>Follow the manufacturer's shielding and shield-termination recommendations.</li>
<li>Use the correct signal reference and grounding arrangement.</li>
<li>Avoid creating unintended ground loops.</li>
<li>Verify transmitter power, terminal connections, and module configuration.</li>
<li>Inspect trends and raw values before changing scaling.</li>
</ul>
<p>Shielding is not a substitute for correct wiring. Incorrectly terminated shields or reference connections can introduce problems instead of solving them.</p>
<h2 id="13-common-digital-and-analog-io-faults">13. Common digital and analog I/O faults</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible cause</th>
<th>What to verify</th>
</tr>
</thead>
<tbody>
<tr>
<td>Digital input does not turn ON</td>
<td>Sensor fault, missing supply, incorrect wiring, incompatible output type</td>
<td>Sensor supply and output, input common, terminal voltage, module LED</td>
</tr>
<tr>
<td>Digital output does not operate the load</td>
<td>Missing supply, damaged output channel, wiring fault, overload</td>
<td>Output status, field supply, fuse, load current and module diagnostics</td>
</tr>
<tr>
<td>Analog input is fixed at its minimum</td>
<td>Broken loop, wrong signal range, missing transmitter supply, incorrect wiring</td>
<td>Loop current, wiring polarity, module range, raw value</td>
</tr>
<tr>
<td>Analog value is above the expected range</td>
<td>Wrong scaling, over-range signal, wiring or configuration fault</td>
<td>Transmitter range, raw data, configured endpoints and diagnostics</td>
</tr>
<tr>
<td>Analog reading fluctuates</td>
<td>Noise, poor termination, unstable supply, grounding issue</td>
<td>Signal trend, cable routing, shield arrangement, supply stability</td>
</tr>
<tr>
<td>Correct raw value but incorrect engineering value</td>
<td>Scaling equation or engineering limits are wrong</td>
<td>Raw endpoints, units, formula, transmitter range</td>
</tr>
<tr>
<td>Analog output command changes but process does not</td>
<td>Incorrect output range, broken circuit, incompatible receiving device, process limitation</td>
<td>Output current or voltage, receiver configuration, wiring and device status</td>
</tr>
</tbody>
</table>
<p>Do not immediately replace the module when a signal looks wrong. Establish whether the fault originates in the field device, wiring, module configuration, raw data, scaling, program logic, or receiving device.</p>
<h2 id="14-practical-example-pressure-monitoring-in-a-production-station">14. Practical example: pressure monitoring in a production station</h2>
<p>Assume a station uses a pressure transmitter with a range of 0–10 bar and a 4–20 mA output.</p>
<p>The PLC project contains:</p>
<table>
<thead>
<tr>
<th>Item</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Field device</td>
<td>Pneumatic pressure transmitter</td>
</tr>
<tr>
<td>Signal type</td>
<td>Analog input, 4–20 mA</td>
</tr>
<tr>
<td>Engineering range</td>
<td>0–10 bar</td>
</tr>
<tr>
<td>PLC tag</td>
<td><code>AIR_PRESSURE</code></td>
</tr>
<tr>
<td>Measured current</td>
<td>12 mA</td>
</tr>
<tr>
<td>Calculated pressure</td>
<td>5 bar</td>
</tr>
</tbody>
</table>
<p>The troubleshooting process should establish:</p>
<ol>
<li>Is the transmitter powered correctly?</li>
<li>Is the loop current consistent with the actual pressure?</li>
<li>Is the input channel configured for 4–20 mA?</li>
<li>Is the raw reading plausible for that module and configuration?</li>
<li>Is the scaling correct for 0–10 bar?</li>
<li>Is the program comparing the value against the correct limits?</li>
<li>Does the PLC display agree with an independent measurement, where appropriate?</li>
</ol>
<p>This separates an electrical measurement problem from a configuration or program problem.</p>
<h2 id="15-practical-maintenance-checklist">15. Practical maintenance checklist</h2>
<p>Before commissioning or troubleshooting a digital or analog module, verify:</p>
<ul>
<li>Module model, channel count, and supported signal types.</li>
<li>Rated voltage or current range.</li>
<li>Wiring diagram, terminal numbers, and common connections.</li>
<li>PNP/NPN compatibility for digital sensor circuits.</li>
<li>Output type, load rating, and suppression requirements.</li>
<li>Analog range, transmitter range, and scaling endpoints.</li>
<li>Channel isolation, filtering, and response-time requirements.</li>
<li>Module status, channel indicators, and diagnostic codes.</li>
<li>PLC address, tag mapping, and program usage.</li>
<li>Updated electrical drawings, I/O list, and hardware configuration.</li>
</ul>
<p>For live machinery, use approved isolation and testing procedures. Do not force outputs or bypass safety functions to test a signal.</p>
<h2 id="16-interview-questions">16. Interview questions</h2>
<p>Q1. What is the difference between digital and analog I/O?</p>
<p>Digital I/O represents discrete states, typically ON and OFF. Analog I/O represents a varying measurement or command over a defined electrical range.</p>
<p>Q2. Why is 4–20 mA widely used in industry?</p>
<p>It is a common industrial current-loop standard. Its live-zero arrangement can help distinguish the normal minimum measurement from a zero-current condition, and current signaling can be practical over field wiring.</p>
<p>Q3. Does a 16-bit module automatically provide high accuracy?</p>
<p>No. Resolution and accuracy are different specifications. Accuracy also depends on the module's measurement performance, operating conditions, sensor, wiring, and calibration.</p>
<p>Q4. Why can an analog value be incorrect even when the transmitter is healthy?</p>
<p>The module may be configured for the wrong signal range, the scaling may be incorrect, or the wrong channel or raw data representation may be used.</p>
<p>Q5. Why can a digital output LED be ON while the actuator remains OFF?</p>
<p>The LED does not verify the entire external circuit. The field supply, fuse, wiring, load, or actuator may still be faulty.</p>
<p>Q6. What is the difference between an ordinary analog input and an RTD module?</p>
<p>An ordinary analog input commonly measures supported current or voltage signals. An RTD module is designed to measure the resistance characteristics of a temperature sensor and convert them into temperature data.</p>
<h2 id="final-mental-model">Final mental model</h2>
<pre><code>DIGITAL INPUT
Field state -&gt; Electrical ON/OFF -&gt; DI module -&gt; PLC data

ANALOG INPUT
Physical measurement -&gt; Current/voltage -&gt; AI module
                      -&gt; Raw data -&gt; Scaling -&gt; Engineering value

DIGITAL OUTPUT
PLC command -&gt; DO module -&gt; Electrical ON/OFF -&gt; Actuator

ANALOG OUTPUT
PLC setpoint -&gt; AO module -&gt; Current/voltage -&gt; Receiving device
</code></pre>
<p>The key maintenance principle is to distinguish the physical quantity, the electrical signal, the module's numerical data, and the engineering value used by the program. They are related, but they are not the same thing.</p>
<p>The next topic is 05_Remote_IO: Distributed racks over a network.</p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
