<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>01. Data Types: BOOL, INT, DINT, REAL</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">01. Data Types: BOOL, INT, DINT, REAL</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition">1. Definition</a></li>
<li><a href="#2-what-is-a-variable-or-tag">2. What Is a Variable or Tag?</a></li>
<li><a href="#3-bool-boolean-data-type">3. BOOL: Boolean Data Type</a><ul>
<li><a href="#31-definition">3.1 Definition</a></li>
<li><a href="#32-typical-applications">3.2 Typical Applications</a></li>
<li><a href="#33-boolean-logic">3.3 Boolean Logic</a></li>
<li><a href="#34-important-distinction-bool-is-not-necessarily-a-physical-input">3.4 Important Distinction: BOOL Is Not Necessarily a Physical Input</a></li>
</ul>
</li>
<li><a href="#4-int-signed-integer">4. INT: Signed Integer</a><ul>
<li><a href="#41-definition">4.1 Definition</a></li>
<li><a href="#42-typical-applications">4.2 Typical Applications</a></li>
<li><a href="#43-int-limitations">4.3 INT Limitations</a></li>
<li><a href="#44-int-does-not-mean-physical-integer-units">4.4 INT Does Not Mean Physical Integer Units</a></li>
</ul>
</li>
<li><a href="#5-dint-double-width-integer">5. DINT: Double-Width Integer</a><ul>
<li><a href="#51-definition">5.1 Definition</a></li>
<li><a href="#52-typical-applications">5.2 Typical Applications</a></li>
<li><a href="#53-why-use-dint-instead-of-int">5.3 Why Use DINT Instead of INT?</a></li>
<li><a href="#54-dint-is-not-unlimited">5.4 DINT Is Not Unlimited</a></li>
</ul>
</li>
<li><a href="#6-real-floating-point-data-type">6. REAL: Floating-Point Data Type</a><ul>
<li><a href="#61-definition">6.1 Definition</a></li>
<li><a href="#62-typical-applications">6.2 Typical Applications</a></li>
<li><a href="#63-real-does-not-store-every-decimal-exactly">6.3 REAL Does Not Store Every Decimal Exactly</a></li>
<li><a href="#64-real-versus-dint">6.4 REAL Versus DINT</a></li>
</ul>
</li>
<li><a href="#7-comparing-the-four-data-types">7. Comparing the Four Data Types</a></li>
<li><a href="#8-data-type-conversion">8. Data Type Conversion</a><ul>
<li><a href="#81-int-to-real">8.1 INT to REAL</a></li>
<li><a href="#82-int-to-dint">8.2 INT to DINT</a></li>
<li><a href="#83-real-to-int">8.3 REAL to INT</a></li>
<li><a href="#84-conversion-versus-reinterpretation">8.4 Conversion Versus Reinterpretation</a></li>
</ul>
</li>
<li><a href="#9-data-types-in-analog-processing">9. Data Types in Analog Processing</a></li>
<li><a href="#10-data-types-and-arithmetic">10. Data Types and Arithmetic</a><ul>
<li><a href="#101-integer-division">10.1 Integer Division</a></li>
<li><a href="#102-overflow">10.2 Overflow</a></li>
<li><a href="#103-type-compatibility">10.3 Type Compatibility</a></li>
</ul>
</li>
<li><a href="#11-selecting-the-correct-data-type">11. Selecting the Correct Data Type</a></li>
<li><a href="#12-common-data-type-faults">12. Common Data Type Faults</a></li>
<li><a href="#13-best-practices">13. Best Practices</a></li>
<li><a href="#14-interview-questions-and-answers">14. Interview Questions and Answers</a></li>
<li><a href="#15-practical-exercises">15. Practical Exercises</a><ul>
<li><a href="#exercise-1-bool-logic">Exercise 1: BOOL Logic</a></li>
<li><a href="#exercise-2-int-and-dint-limits">Exercise 2: INT and DINT Limits</a></li>
<li><a href="#exercise-3-real-scaling">Exercise 3: REAL Scaling</a></li>
<li><a href="#exercise-4-conversion-and-precision">Exercise 4: Conversion and Precision</a></li>
<li><a href="#exercise-5-interface-verification">Exercise 5: Interface Verification</a></li>
</ul>
</li>
<li><a href="#16-final-mental-model">16. Final Mental Model</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition">1. Definition</h2>
<p>A PLC data type defines what kind of value a variable can store, how that value is represented, and which operations can be performed on it.</p>
<p>For example, a motor-running signal needs a Boolean value, a production counter needs an integer, and a pressure calculation may need a floating-point value.</p>
<p>The four fundamental PLC data types in this topic are:</p>
<ul>
<li><code>BOOL</code>: Boolean, representing TRUE or FALSE.</li>
<li><code>INT</code>: Signed integer, representing whole numbers within a defined range.</li>
<li><code>DINT</code>: Double-width signed integer on platforms using the common 32-bit definition.</li>
<li><code>REAL</code>: Floating-point number, allowing fractional values.</li>
</ul>
<p>Choosing the correct data type is essential for reliable control logic, mathematical calculations, communication, memory management, and troubleshooting.</p>
<h2 id="2-what-is-a-variable-or-tag">2. What Is a Variable or Tag?</h2>
<p>A variable is a named storage location used by a program. Many modern PLC environments call these variables tags.</p>
<p>Examples:</p>
<pre><code>Motor_Running
Part_Count
Pressure_Bar
Drive_Fault_Code
</code></pre>
<p>Each variable has a data type that determines what it can represent.</p>
<table>
<thead>
<tr>
<th>Tag</th>
<th>Data type</th>
<th>Example value</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>Motor_Running</code></td>
<td>BOOL</td>
<td><code>TRUE</code></td>
<td>Indicates running status</td>
</tr>
<tr>
<td><code>Part_Count</code></td>
<td>INT</td>
<td><code>125</code></td>
<td>Stores a whole-number count</td>
</tr>
<tr>
<td><code>Total_Count</code></td>
<td>DINT</td>
<td><code>250000</code></td>
<td>Stores a larger count</td>
</tr>
<tr>
<td><code>Pressure_Bar</code></td>
<td>REAL</td>
<td><code>6.75</code></td>
<td>Stores a fractional pressure value</td>
</tr>
</tbody>
</table>
<p>The names and values above are illustrative.</p>
<p>A tag name describes the purpose of the variable. The data type defines the kind of value it can store. These are separate properties.</p>
<h2 id="3-bool-boolean-data-type">3. BOOL: Boolean Data Type</h2>
<h3 id="31-definition">3.1 Definition</h3>
<p>A <code>BOOL</code> represents a logical state with two possible values:</p>
<ul>
<li><code>TRUE</code></li>
<li><code>FALSE</code></li>
</ul>
<p>A Boolean is commonly used for digital signals, commands, conditions, status indicators, and interlocks.</p>
<p>Examples:</p>
<pre><code>Start_PB       : BOOL
Stop_PB        : BOOL
Safety_OK      : BOOL
Motor_Command  : BOOL
Drive_Fault    : BOOL
Robot_Ready    : BOOL
</code></pre>
<p>Exact declaration syntax depends on the PLC programming language.</p>
<h3 id="32-typical-applications">3.2 Typical Applications</h3>
<table>
<thead>
<tr>
<th>Application</th>
<th>Example tag</th>
<th>Meaning</th>
</tr>
</thead>
<tbody>
<tr>
<td>Operator command</td>
<td><code>Start_Request</code></td>
<td>Start has been requested</td>
</tr>
<tr>
<td>Process feedback</td>
<td><code>Part_Present</code></td>
<td>A part is detected</td>
</tr>
<tr>
<td>Equipment status</td>
<td><code>Motor_Running</code></td>
<td>Running condition is indicated</td>
</tr>
<tr>
<td>Fault detection</td>
<td><code>Drive_Fault</code></td>
<td>Drive fault is active</td>
</tr>
<tr>
<td>Permissive</td>
<td><code>Pressure_OK</code></td>
<td>Pressure condition is acceptable</td>
</tr>
<tr>
<td>Sequence state</td>
<td><code>Cycle_Complete</code></td>
<td>The cycle-complete condition is true</td>
</tr>
</tbody>
</table>
<h3 id="33-boolean-logic">3.3 Boolean Logic</h3>
<p>Boolean tags are commonly combined using logical operations.</p>
<p>AND: All required conditions must be TRUE.</p>
<pre><code>Motor_Command =
    Start_Request
    AND Safety_OK
    AND Permissive_OK
    AND NOT Drive_Fault
</code></pre>
<p>OR: At least one condition must be TRUE.</p>
<pre><code>Alarm_Active =
    High_Pressure
    OR Low_Pressure
    OR Sensor_Fault
</code></pre>
<p>NOT: Reverses a Boolean state.</p>
<pre><code>Drive_Healthy = NOT Drive_Fault
</code></pre>
<p>These expressions illustrate ordinary control logic. Actual machine designs must account for signal validity, stop behavior, and the required safety architecture.</p>
<h3 id="34-important-distinction-bool-is-not-necessarily-a-physical-input">3.4 Important Distinction: BOOL Is Not Necessarily a Physical Input</h3>
<p>A Boolean tag can represent a physical input, a physical output, an internal condition, a calculated result, or a communication status.</p>
<p>For example:</p>
<pre><code>DI_Part_Sensor       Physical input representation
Part_Present         Process status
Part_Detected_Once   Internal event state
HMI_Part_Indicator   HMI-facing status
</code></pre>
<p>All four could be Boolean values, but they serve different purposes.</p>
<p>A <code>TRUE</code> value does not automatically prove that the physical device is working correctly. A signal could be forced, simulated, stale, incorrectly mapped, or derived from other logic.</p>
<h2 id="4-int-signed-integer">4. INT: Signed Integer</h2>
<h3 id="41-definition">4.1 Definition</h3>
<p>An <code>INT</code> commonly represents a 16-bit signed integer on PLC platforms using the standard 16-bit definition.</p>
<p>A signed integer can represent negative and positive whole numbers, including zero.</p>
<p>For a 16-bit two's-complement integer:</p>
<div class="math-display">\[ -2^{15}\ \text{to}\ 2^{15}-1 \]</div>
<p>Therefore, the usual range is:</p>
<div class="math-display">\[ -32768\ \text{to}\ 32767 \]</div>
<p>Always verify the data type definition for the specific PLC platform.</p>
<h3 id="42-typical-applications">4.2 Typical Applications</h3>
<ul>
<li>Small production counts.</li>
<li>Integer setpoints.</li>
<li>Analog module raw values.</li>
<li>Step numbers.</li>
<li>Small signed offsets.</li>
<li>Parameters that do not require fractional precision.</li>
</ul>
<p>Example:</p>
<pre><code>Part_Count      : INT
Recipe_Number   : INT
Raw_Pressure    : INT
Position_Offset : INT
</code></pre>
<h3 id="43-int-limitations">4.3 INT Limitations</h3>
<p>An <code>INT</code> cannot represent every whole-number value.</p>
<p>Suppose:</p>
<pre><code>Part_Count = 32767
</code></pre>
<p>If the program attempts to increment the value, the outcome depends on the PLC instruction and platform behavior. It may wrap, report an error, or behave according to the documented arithmetic rules.</p>
<p>Do not rely on overflow behavior for production counting.</p>
<p>For a counter that may exceed the supported INT range, select a suitable wider type, such as <code>DINT</code>, and validate the arithmetic.</p>
<h3 id="44-int-does-not-mean-physical-integer-units">4.4 INT Does Not Mean Physical Integer Units</h3>
<p>An integer value can represent a raw analog count, a recipe number, a scaled quantity, or a code.</p>
<p>For example:</p>
<pre><code>Raw_Pressure = 13824
</code></pre>
<p>This might be a raw analog value, not a pressure of <code>13824 bar</code>.</p>
<p>The engineering meaning comes from the signal configuration and program logic, not from the data type alone.</p>
<h2 id="5-dint-double-width-integer">5. DINT: Double-Width Integer</h2>
<h3 id="51-definition">5.1 Definition</h3>
<p>On PLC platforms using the common definition, <code>DINT</code> is a 32-bit signed integer.</p>
<p>Its typical range is:</p>
<div class="math-display">\[ -2^{31}\ \text{to}\ 2^{31}-1 \]</div>
<p>That is:</p>
<div class="math-display">\[ -2147483648\ \text{to}\ 2147483647 \]</div>
<p>A DINT supports a much larger integer range than a 16-bit INT.</p>
<h3 id="52-typical-applications">5.2 Typical Applications</h3>
<ul>
<li>Large production counters.</li>
<li>Accumulated machine cycles.</li>
<li>Large integer calculations.</li>
<li>Fault codes requiring a wider integer range.</li>
<li>Sequence counters.</li>
<li>Integer values exchanged with other systems that expect a 32-bit signed representation.</li>
</ul>
<p>Examples:</p>
<pre><code>Total_Part_Count : DINT
Machine_Cycles   : DINT
Fault_Code       : DINT
</code></pre>
<h3 id="53-why-use-dint-instead-of-int">5.3 Why Use DINT Instead of INT?</h3>
<p>Consider a production line that produces 1,000 parts per shift over multiple years.</p>
<p>A 16-bit signed integer has a maximum of 32,767. A counter accumulating total production could exceed that value relatively quickly.</p>
<p>A 32-bit DINT supports a much larger positive count.</p>
<table>
<thead>
<tr>
<th>Property</th>
<th>INT</th>
<th>DINT</th>
</tr>
</thead>
<tbody>
<tr>
<td>Common width</td>
<td>16 bits</td>
<td>32 bits</td>
</tr>
<tr>
<td>Typical signed range</td>
<td>-32,768 to 32,767</td>
<td>-2,147,483,648 to 2,147,483,647</td>
</tr>
<tr>
<td>Suitable for</td>
<td>Smaller integer values</td>
<td>Larger integer values</td>
</tr>
<tr>
<td>Fractional values</td>
<td>No</td>
<td>No</td>
</tr>
</tbody>
</table>
<p>A DINT does not store fractional values simply because it is wider. It remains an integer type.</p>
<h3 id="54-dint-is-not-unlimited">5.4 DINT Is Not Unlimited</h3>
<p>Even a DINT has a maximum and minimum value. If a calculation exceeds its supported range, overflow may occur.</p>
<p>For counters that must operate for long periods, consider:</p>
<ul>
<li>Maximum expected count.</li>
<li>Increment frequency.</li>
<li>Reset and retention requirements.</li>
<li>Whether the PLC supports a wider integer type.</li>
<li>How the value is transmitted to HMI, SCADA, SQL, or another PLC.</li>
</ul>
<p>Changing the PLC tag type alone is insufficient if a connected system still expects a narrower data representation.</p>
<h2 id="6-real-floating-point-data-type">6. REAL: Floating-Point Data Type</h2>
<h3 id="61-definition">6.1 Definition</h3>
<p><code>REAL</code> commonly represents a 32-bit IEEE 754 floating-point number on PLC platforms using the standard REAL definition.</p>
<p>It supports fractional values and a much wider numerical range than ordinary 16-bit or 32-bit integers. However, its precision is finite.</p>
<p>Examples:</p>
<pre><code>Pressure_Bar    : REAL
Temperature_C   : REAL
Speed_RPM       : REAL
Flow_Rate       : REAL
Position_mm     : REAL
</code></pre>
<p>Illustrative values:</p>
<pre><code>Pressure_Bar  = 6.75
Temperature_C = 32.4
Speed_RPM     = 1475.5
Flow_Rate     = 12.25
</code></pre>
<h3 id="62-typical-applications">6.2 Typical Applications</h3>
<p>REAL is useful when a calculation requires fractional values, including:</p>
<ul>
<li>Analog scaling.</li>
<li>Pressure and temperature calculations.</li>
<li>Speed and flow calculations.</li>
<li>PID control calculations.</li>
<li>Position and distance calculations.</li>
<li>Engineering-unit conversions.</li>
<li>Ratios, averages, and other mathematical operations.</li>
</ul>
<h3 id="63-real-does-not-store-every-decimal-exactly">6.3 REAL Does Not Store Every Decimal Exactly</h3>
<p>A common misconception is that REAL stores every decimal value exactly.</p>
<p>Binary floating-point can represent many values only approximately. For example, some decimal fractions cannot be represented exactly in binary floating-point.</p>
<p>This means that a calculated result may appear as:</p>
<pre><code>0.30000001
</code></pre>
<p>instead of exactly:</p>
<pre><code>0.3
</code></pre>
<p>The exact displayed result depends on the calculation and platform.</p>
<p>For comparisons, avoid assuming that two independently calculated REAL values will always be bit-for-bit identical.</p>
<p>Instead of checking:</p>
<pre><code>Measured_Value = Target_Value
</code></pre>
<p>a suitable application may check whether the difference is within a tolerance:</p>
<div class="math-display">\[ |Measured-Target|\leq Tolerance \]</div>
<p>For example, a temperature control system may consider a measured temperature acceptable when it is within a defined tolerance of the target.</p>
<p>The tolerance must be chosen based on sensor accuracy, process requirements, and control design.</p>
<h3 id="64-real-versus-dint">6.4 REAL Versus DINT</h3>
<table>
<thead>
<tr>
<th>Property</th>
<th>DINT</th>
<th>REAL</th>
</tr>
</thead>
<tbody>
<tr>
<td>Common width</td>
<td>32 bits</td>
<td>32 bits</td>
</tr>
<tr>
<td>Stores fractional values</td>
<td>No</td>
<td>Yes</td>
</tr>
<tr>
<td>Stores whole numbers</td>
<td>Yes</td>
<td>Yes, within its precision limits</td>
</tr>
<tr>
<td>Representation</td>
<td>Signed integer</td>
<td>Floating-point</td>
</tr>
<tr>
<td>Typical use</td>
<td>Counts, IDs, integer calculations</td>
<td>Analog values and fractional calculations</td>
</tr>
<tr>
<td>Exact integer representation</td>
<td>Within its integer range</td>
<td>Limited by floating-point precision</td>
</tr>
</tbody>
</table>
<p>Although both commonly occupy 32 bits, DINT and REAL do not store data in the same numerical representation.</p>
<p>The bit pattern for a DINT value of <code>100</code> does not represent the REAL value <code>100.0</code> when simply reinterpreted as floating-point bits. A proper numerical conversion is required.</p>
<h2 id="7-comparing-the-four-data-types">7. Comparing the Four Data Types</h2>
<table>
<thead>
<tr>
<th>Feature</th>
<th>BOOL</th>
<th>INT</th>
<th>DINT</th>
<th>REAL</th>
</tr>
</thead>
<tbody>
<tr>
<td>Meaning</td>
<td>Logical state</td>
<td>Signed integer</td>
<td>Wider signed integer</td>
<td>Floating-point</td>
</tr>
<tr>
<td>Common width</td>
<td>1 logical bit, storage implementation varies</td>
<td>16 bits</td>
<td>32 bits</td>
<td>32 bits</td>
</tr>
<tr>
<td>Fractional values</td>
<td>No</td>
<td>No</td>
<td>No</td>
<td>Yes</td>
</tr>
<tr>
<td>Negative values</td>
<td>Not applicable</td>
<td>Yes</td>
<td>Yes</td>
<td>Yes</td>
</tr>
<tr>
<td>Example</td>
<td><code>TRUE</code></td>
<td><code>125</code></td>
<td><code>250000</code></td>
<td><code>6.75</code></td>
</tr>
<tr>
<td>Typical use</td>
<td>Commands and states</td>
<td>Small counts and raw values</td>
<td>Large counts</td>
<td>Analog engineering values</td>
</tr>
</tbody>
</table>
<p>The BOOL storage size deserves special attention: a Boolean represents one logical bit, but a PLC may allocate or pack Boolean variables in larger memory units depending on the platform.</p>
<p>Likewise, the table describes common type definitions, not an unconditional guarantee for every PLC family.</p>
<h2 id="8-data-type-conversion">8. Data Type Conversion</h2>
<p>PLC programs often need to convert a value from one data type to another.</p>
<p>Examples include:</p>
<ul>
<li>INT to REAL for analog scaling.</li>
<li>DINT to REAL for fractional calculations.</li>
<li>REAL to INT when an integer output is required.</li>
<li>INT to DINT when a wider integer range is needed.</li>
</ul>
<h3 id="81-int-to-real">8.1 INT to REAL</h3>
<p>Suppose an analog input provides:</p>
<pre><code>Raw_Pressure : INT = 13824
</code></pre>
<p>Converting it to REAL gives a floating-point value representing the same numerical quantity:</p>
<pre><code>Raw_Pressure_REAL = 13824.0
</code></pre>
<p>The conversion changes the data representation, not the engineering meaning.</p>
<p>The value is still a raw analog count until the program scales it into pressure units.</p>
<h3 id="82-int-to-dint">8.2 INT to DINT</h3>
<p>Converting an INT to DINT can provide a wider integer representation.</p>
<p>For example:</p>
<pre><code>Part_Count_INT  = 1200
Part_Count_DINT = 1200
</code></pre>
<p>The numerical value remains the same, but the destination can represent a wider integer range.</p>
<h3 id="83-real-to-int">8.3 REAL to INT</h3>
<p>Suppose:</p>
<pre><code>Pressure_Setpoint_REAL = 12.8
</code></pre>
<p>Converting this to INT may produce <code>12</code> or <code>13</code>, depending on the conversion instruction's truncation or rounding behavior.</p>
<p>The exact result must be verified for the selected PLC instruction.</p>
<p>If the conversion is being used for a physical command, also validate the allowable range before converting.</p>
<h3 id="84-conversion-versus-reinterpretation">8.4 Conversion Versus Reinterpretation</h3>
<p>These operations are different:</p>
<ul>
<li>Numerical conversion: Converts a value into another type while attempting to preserve its numerical meaning.</li>
<li>Bit reinterpretation: Treats the existing bits as a different data type without performing a numerical conversion.</li>
</ul>
<p>For example, the binary representation of a DINT and a REAL is different. Reinterpreting the bits is not a substitute for converting the numerical value.</p>
<p>This distinction becomes important when diagnosing communication mappings, raw data buffers, and PLC-to-PLC interfaces.</p>
<h2 id="9-data-types-in-analog-processing">9. Data Types in Analog Processing</h2>
<p>Consider a pressure transmitter whose analog module provides a raw integer from <code>0</code> to <code>27648</code> for a configured engineering range of <code>0</code> to <code>10 bar</code>. These values are illustrative and are not universal to all modules.</p>
<p>The program may use:</p>
<pre><code>Raw_Pressure : INT
Pressure_Bar : REAL
</code></pre>
<p>The raw input represents an integer count. The engineering value can contain a fraction.</p>
<p>The linear scaling formula is:</p>
<div class="math-display">\[ PressureBar=\frac{Raw}{27648}\times10 \]</div>
<p>For a raw value of <code>13824</code>:</p>
<div class="math-display">\[ PressureBar=\frac{13824}{27648}\times10=5.0 \]</div>
<p>A suitable implementation converts the raw value to a floating-point type before performing fractional arithmetic.</p>
<p>Conceptually:</p>
<pre><code>Raw_Pressure_REAL := INT_TO_REAL(Raw_Pressure);

Pressure_Bar :=
    (Raw_Pressure_REAL / 27648.0) * 10.0;
</code></pre>
<p>The conversion syntax varies by PLC platform.</p>
<p>Important: The correct raw range depends on the analog module, configured signal range, data representation, and fault behavior. Always verify the hardware documentation.</p>
<h2 id="10-data-types-and-arithmetic">10. Data Types and Arithmetic</h2>
<p>Data types affect how mathematical operations are evaluated.</p>
<h3 id="101-integer-division">10.1 Integer Division</h3>
<p>Suppose the program calculates:</p>
<pre><code>13824 / 27648
</code></pre>
<p>If the operands are integers and the platform evaluates this as integer division, the fractional part may be discarded, resulting in <code>0</code>.</p>
<p>If the result is then multiplied by <code>10</code>, the final result may still be <code>0</code>, rather than <code>5.0</code>.</p>
<p>Using REAL operands avoids this particular integer-division problem.</p>
<h3 id="102-overflow">10.2 Overflow</h3>
<p>Suppose:</p>
<pre><code>INT_Value = 30000
</code></pre>
<p>Adding <code>10000</code> exceeds the usual maximum value of a 16-bit signed INT.</p>
<p>The result is platform- and instruction-dependent. Do not rely on overflow to produce a useful count or fault condition.</p>
<h3 id="103-type-compatibility">10.3 Type Compatibility</h3>
<p>A mathematical instruction may impose restrictions on operand types or perform implicit conversions according to the platform.</p>
<p>When a result is unexpected, check:</p>
<ul>
<li>Source type.</li>
<li>Destination type.</li>
<li>Intermediate result type.</li>
<li>Whether integer or floating-point arithmetic is used.</li>
<li>Whether the destination can represent the result.</li>
<li>Whether conversion is implicit or explicit.</li>
</ul>
<p>The displayed tag value alone does not reveal every detail of how the expression was evaluated.</p>
<h2 id="11-selecting-the-correct-data-type">11. Selecting the Correct Data Type</h2>
<p>Use the required numerical range and representation to select the type.</p>
<table>
<thead>
<tr>
<th>Requirement</th>
<th>Likely choice</th>
<th>Reason</th>
</tr>
</thead>
<tbody>
<tr>
<td>Motor command</td>
<td>BOOL</td>
<td>Two-state logical value</td>
</tr>
<tr>
<td>Part-present sensor</td>
<td>BOOL</td>
<td>Discrete status</td>
</tr>
<tr>
<td>Small recipe number</td>
<td>INT or another suitable integer type</td>
<td>Whole-number identifier</td>
</tr>
<tr>
<td>Large production count</td>
<td>DINT or a wider supported integer</td>
<td>Greater counting range</td>
</tr>
<tr>
<td>Raw analog input</td>
<td>Often INT or another module-defined type</td>
<td>Must match the module's data representation</td>
</tr>
<tr>
<td>Pressure in bar</td>
<td>REAL</td>
<td>Fractional engineering values</td>
</tr>
<tr>
<td>Temperature in °C</td>
<td>REAL</td>
<td>Fractional measurement values</td>
</tr>
<tr>
<td>Calculated average</td>
<td>REAL</td>
<td>Fractional result</td>
</tr>
<tr>
<td>Fault code</td>
<td>Suitable integer type</td>
<td>Must match the defined code range and interface</td>
</tr>
</tbody>
</table>
<p>Do not select a type merely because it is familiar. Match the type to the signal, calculation, interface, and permitted range.</p>
<h2 id="12-common-data-type-faults">12. Common Data Type Faults</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Likely cause</th>
<th>Investigation</th>
</tr>
</thead>
<tbody>
<tr>
<td>Fractional value disappears</td>
<td>Integer destination or integer arithmetic</td>
<td>Check the operand and destination types</td>
</tr>
<tr>
<td>Counter stops or behaves incorrectly near a limit</td>
<td>Integer overflow</td>
<td>Check maximum expected count and type range</td>
</tr>
<tr>
<td>REAL comparison fails unexpectedly</td>
<td>Floating-point precision</td>
<td>Use an appropriate tolerance where justified</td>
</tr>
<tr>
<td>Analog engineering value is wrong</td>
<td>Incorrect conversion or scaling</td>
<td>Check raw type, range, and formula</td>
</tr>
<tr>
<td>Negative values appear unexpected</td>
<td>Signed/unsigned mismatch or conversion behavior</td>
<td>Verify the types and documented conversion rules</td>
</tr>
<tr>
<td>PLC and HMI display different values</td>
<td>Different data types or communication mapping</td>
<td>Check the tag type and interface definition</td>
</tr>
<tr>
<td>Value becomes unexpectedly large or tiny</td>
<td>Bit reinterpretation or incorrect mapping</td>
<td>Inspect the communication format and conversion</td>
</tr>
<tr>
<td>Compile error occurs</td>
<td>Incompatible operand types or unsupported conversion</td>
<td>Check the instruction's supported operand types</td>
</tr>
</tbody>
</table>
<h2 id="13-best-practices">13. Best Practices</h2>
<ul>
<li>Use BOOL for logical states, not as a substitute for an entire status model.</li>
<li>Use INT only when its numerical range is sufficient.</li>
<li>Use DINT for larger integer values when supported and appropriate.</li>
<li>Use REAL for fractional calculations and engineering values that require it.</li>
<li>Verify data types against hardware manuals and communication specifications.</li>
<li>Use explicit conversions when arithmetic behavior could otherwise be ambiguous.</li>
<li>Validate ranges before narrowing a value or converting between signed and unsigned types.</li>
<li>Avoid direct equality comparisons for independently calculated REAL values when a tolerance-based comparison is more appropriate.</li>
<li>Define what a tag represents, including units for engineering values.</li>
<li>Check data types at PLC-to-PLC, PLC-to-HMI, robot, CNC, and SCADA boundaries.</li>
<li>Test minimum, maximum, negative, fractional, and out-of-range values in a safe environment.</li>
</ul>
<h2 id="14-interview-questions-and-answers">14. Interview Questions and Answers</h2>
<p>Q1. What is a PLC data type?</p>
<p>A data type defines the kind of value a variable can represent, its representation and range, and the operations supported for that value.</p>
<p>Q2. What is the difference between INT and DINT?</p>
<p>INT is commonly a 16-bit signed integer, while DINT is commonly a 32-bit signed integer. DINT supports a much wider integer range.</p>
<p>Q3. Can INT store decimal values?</p>
<p>No. INT stores whole-number values. A suitable floating-point type such as REAL is commonly used for fractional calculations.</p>
<p>Q4. What is REAL used for?</p>
<p>REAL is commonly used for fractional numerical values, including analog engineering units, scaling, averages, and control calculations.</p>
<p>Q5. Why can two REAL values fail an exact equality comparison?</p>
<p>Floating-point values may contain small representation or calculation differences. A suitable tolerance-based comparison can be more appropriate.</p>
<p>Q6. Why convert INT to REAL before scaling?</p>
<p>To enable fractional arithmetic and prevent unintended loss of the fractional part through integer division.</p>
<p>Q7. What is integer overflow?</p>
<p>Overflow occurs when an arithmetic result exceeds the range that the selected integer type can represent. The resulting behavior depends on the PLC platform and instruction.</p>
<p>Q8. Are DINT and REAL interchangeable because both are commonly 32 bits?</p>
<p>No. They use different numerical representations. A numerical conversion is required when changing the data type.</p>
<p>Q9. Does converting a raw analog INT to REAL automatically produce engineering units?</p>
<p>No. Conversion changes the data type. Scaling is required to map the raw value into engineering units.</p>
<p>Q10. What should be checked when a PLC and HMI display different values?</p>
<p>Check the data type, signedness, scaling, communication mapping, and conversion behavior at the interface.</p>
<h2 id="15-practical-exercises">15. Practical Exercises</h2>
<p>Complete these exercises using a PLC simulator or offline test project.</p>
<h3 id="exercise-1-bool-logic">Exercise 1: BOOL Logic</h3>
<p>Create <code>Start_Request</code>, <code>Permissive_OK</code>, <code>Drive_Fault</code>, and <code>Run_Command</code> as Boolean tags.</p>
<p>Implement and test the conditions that permit a run command. Verify the output for every relevant combination of inputs.</p>
<h3 id="exercise-2-int-and-dint-limits">Exercise 2: INT and DINT Limits</h3>
<p>Create an INT counter and a DINT counter.</p>
<p>Test values near their maximum limits in a simulator. Observe the controller's documented overflow behavior and determine which type is appropriate for the expected production count.</p>
<h3 id="exercise-3-real-scaling">Exercise 3: REAL Scaling</h3>
<p>Create an integer raw input and a REAL engineering value.</p>
<p>Use the illustrative raw range <code>0</code> to <code>27648</code> and engineering range <code>0</code> to <code>10 bar</code>. Test the minimum, midpoint, maximum, and out-of-range values.</p>
<h3 id="exercise-4-conversion-and-precision">Exercise 4: Conversion and Precision</h3>
<p>Convert a simulated REAL value such as <code>12.8</code> to an integer using the available conversion instruction.</p>
<p>Observe whether the operation truncates or rounds. Test a negative value and a value near the destination's limits.</p>
<h3 id="exercise-5-interface-verification">Exercise 5: Interface Verification</h3>
<p>Create simulated tags representing a PLC value sent to an HMI or another controller.</p>
<p>Verify that the receiving system uses the correct data type, numerical representation, and engineering units.</p>
<h2 id="16-final-mental-model">16. Final Mental Model</h2>
<ul>
<li>BOOL: Is the condition true or false?</li>
<li>INT: What whole-number value is stored within the INT range?</li>
<li>DINT: What larger whole-number value is stored?</li>
<li>REAL: What numerical value may include a fractional component?</li>
<li>Conversion: How is the numerical value represented in another data type?</li>
<li>Scaling: How is the raw numerical value mapped to engineering units?</li>
</ul>
<p>A PLC value is only useful when its type, range, representation, and engineering meaning are understood together.</p>
<p>Next topic in your study sequence:</p>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\02_Auto_Tech\01_PLC\07_Data_Structures\02_Tags_Addresses</code></p>
<p>02_Tags_Addresses: Tags &amp; addresses: Symbolic vs absolute</p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
