<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>04. UDTs: User-Defined Structures</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">04. UDTs: User-Defined Structures</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition">1. Definition</a></li>
<li><a href="#2-why-are-udts-needed">2. Why Are UDTs Needed?</a></li>
<li><a href="#3-udt-vs-basic-data-type-vs-array">3. UDT vs Basic Data Type vs Array</a><ul>
<li><a href="#31-basic-data-type">3.1 Basic Data Type</a></li>
<li><a href="#32-array">3.2 Array</a></li>
<li><a href="#33-udt">3.3 UDT</a></li>
<li><a href="#34-array-of-udts">3.4 Array of UDTs</a></li>
</ul>
</li>
<li><a href="#4-anatomy-of-a-udt">4. Anatomy of a UDT</a><ul>
<li><a href="#41-type-name">4.1 Type Name</a></li>
<li><a href="#42-members-or-fields">4.2 Members or Fields</a></li>
<li><a href="#43-member-data-types">4.3 Member Data Types</a></li>
<li><a href="#44-instances">4.4 Instances</a></li>
</ul>
</li>
<li><a href="#5-accessing-udt-members">5. Accessing UDT Members</a></li>
<li><a href="#6-udts-in-different-plc-platforms">6. UDTs in Different PLC Platforms</a><ul>
<li><a href="#61-siemens-tia-portal">6.1 Siemens TIA Portal</a></li>
<li><a href="#62-rockwell-automation-allen-bradley-logix">6.2 Rockwell Automation / Allen-Bradley Logix</a></li>
<li><a href="#63-mitsubishi-plcs">6.3 Mitsubishi PLCs</a></li>
<li><a href="#64-platform-comparison">6.4 Platform Comparison</a></li>
</ul>
</li>
<li><a href="#7-udts-and-reusable-function-blocks">7. UDTs and Reusable Function Blocks</a></li>
<li><a href="#8-practical-example-conveyor-motor">8. Practical Example: Conveyor Motor</a></li>
<li><a href="#9-nested-structures">9. Nested Structures</a></li>
<li><a href="#10-arrays-of-udts">10. Arrays of UDTs</a></li>
<li><a href="#11-udts-and-hmiscada-integration">11. UDTs and HMI/SCADA Integration</a><ul>
<li><a href="#111-data-type-compatibility">11.1 Data Type Compatibility</a></li>
<li><a href="#112-member-naming-and-paths">11.2 Member Naming and Paths</a></li>
<li><a href="#113-layout-and-versioning">11.3 Layout and Versioning</a></li>
<li><a href="#114-engineering-units">11.4 Engineering Units</a></li>
</ul>
</li>
<li><a href="#12-udt-versioning-and-change-management">12. UDT Versioning and Change Management</a></li>
<li><a href="#13-memory-considerations">13. Memory Considerations</a></li>
<li><a href="#14-common-udt-design-mistakes">14. Common UDT Design Mistakes</a></li>
<li><a href="#15-best-practices">15. Best Practices</a></li>
<li><a href="#16-interview-questions-and-answers">16. Interview Questions and Answers</a></li>
<li><a href="#17-practical-exercises">17. Practical Exercises</a><ul>
<li><a href="#exercise-1-create-a-motor-udt">Exercise 1: Create a Motor UDT</a></li>
<li><a href="#exercise-2-build-an-array-of-udts">Exercise 2: Build an Array of UDTs</a></li>
<li><a href="#exercise-3-combine-a-udt-with-reusable-logic">Exercise 3: Combine a UDT with Reusable Logic</a></li>
<li><a href="#exercise-4-add-a-diagnostic-member">Exercise 4: Add a Diagnostic Member</a></li>
<li><a href="#exercise-5-design-a-scada-facing-structure">Exercise 5: Design a SCADA-Facing Structure</a></li>
</ul>
</li>
<li><a href="#18-final-mental-model">18. Final Mental Model</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition">1. Definition</h2>
<p>A UDT (User-Defined Data Type) is a data type created by the programmer to group related data fields into one reusable structure.</p>
<p>A UDT allows a programmer to define the information associated with an object, such as a motor, robot, conveyor, sensor, drive, or production station.</p>
<p>For example, a motor may require several different types of data:</p>
<ul>
<li>Start command: BOOL</li>
<li>Running feedback: BOOL</li>
<li>Fault status: BOOL</li>
<li>Speed feedback: REAL</li>
<li>Cycle count: DINT</li>
<li>Fault code: INT</li>
</ul>
<p>Instead of maintaining unrelated variables for every motor, these fields can be grouped into a motor structure.</p>
<p>Conceptually:</p>
<pre><code>Motor_Data
    Start_Command       : BOOL
    Running_Feedback    : BOOL
    Fault_Active        : BOOL
    Speed_RPM           : REAL
    Cycle_Count         : DINT
    Fault_Code          : INT
</code></pre>
<p>This defines the structure of the data. It does not, by itself, implement motor-control logic.</p>
<p>The exact terminology differs across PLC platforms. Siemens commonly uses PLC data types, Rockwell Logix uses user-defined data types, and Mitsubishi environments have their own mechanisms for structured data and labels.</p>
<h2 id="2-why-are-udts-needed">2. Why Are UDTs Needed?</h2>
<p>Consider a production line with 20 conveyor motors. Each motor requires a command, running status, fault status, speed, and cycle count.</p>
<p>Without a UDT, the program might use separate variables:</p>
<pre><code>Conveyor01_Start_Command
Conveyor01_Running
Conveyor01_Fault
Conveyor01_Speed
Conveyor01_Cycle_Count

Conveyor02_Start_Command
Conveyor02_Running
Conveyor02_Fault
Conveyor02_Speed
Conveyor02_Cycle_Count
</code></pre>
<p>The same pattern would be repeated for every conveyor. Human beings have apparently never met a repetitive declaration they couldn't turn into a maintenance problem.</p>
<p>A UDT allows the common fields to be defined once and reused.</p>
<pre><code>Conveyor01 : Motor_UDT
Conveyor02 : Motor_UDT
Conveyor03 : Motor_UDT
</code></pre>
<p>Each variable is an instance of the same user-defined type.</p>
<p>Benefits include:</p>
<ul>
<li>Consistent data organization.</li>
<li>Less repetitive variable declaration.</li>
<li>Clearer program structure.</li>
<li>Easier reuse across similar equipment.</li>
<li>More systematic HMI and SCADA interfaces.</li>
<li>Easier maintenance and expansion.</li>
<li>Better integration with reusable function blocks.</li>
</ul>
<p>A UDT does not automatically make the control logic reusable. It organizes the data. Reusable behavior is commonly implemented through functions, function blocks, routines, or other platform-specific program structures.</p>
<h2 id="3-udt-vs-basic-data-type-vs-array">3. UDT vs Basic Data Type vs Array</h2>
<p>These three concepts solve different problems.</p>
<h3 id="31-basic-data-type">3.1 Basic Data Type</h3>
<p>A basic data type describes one value.</p>
<p>Examples:</p>
<pre><code>Motor_Running : BOOL
Part_Count    : DINT
Pressure_Bar  : REAL
</code></pre>
<p>Each variable stores one value of its declared type.</p>
<h3 id="32-array">3.2 Array</h3>
<p>An array stores multiple elements of the same element type.</p>
<p>Example:</p>
<pre><code>Motor_Running[0..19] : ARRAY OF BOOL
</code></pre>
<p>Conceptually, this represents the running status of 20 motors.</p>
<p>An array is useful when a collection contains repeated values of the same type.</p>
<h3 id="33-udt">3.3 UDT</h3>
<p>A UDT defines multiple named fields that can have different data types.</p>
<p>Example:</p>
<pre><code>Motor_UDT
    Start_Command    : BOOL
    Running_Feedback : BOOL
    Fault_Active     : BOOL
    Speed_RPM        : REAL
    Cycle_Count      : DINT
</code></pre>
<p>A UDT is useful when multiple fields describe one object.</p>
<h3 id="34-array-of-udts">3.4 Array of UDTs</h3>
<p>These approaches can be combined.</p>
<pre><code>Motors[0..19] : ARRAY OF Motor_UDT
</code></pre>
<p>Conceptually, this represents 20 motors, each with its own command, feedback, fault status, speed, and cycle count.</p>
<table>
<thead>
<tr>
<th>Concept</th>
<th>Organizes</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Basic type</td>
<td>One value</td>
<td><code>Motor_Running : BOOL</code></td>
</tr>
<tr>
<td>Array</td>
<td>Repeated elements of one type</td>
<td><code>Motor_Running[0..19]</code></td>
</tr>
<tr>
<td>UDT</td>
<td>Different fields belonging to one object</td>
<td><code>Motor_UDT</code></td>
</tr>
<tr>
<td>Array of UDTs</td>
<td>Multiple objects with the same fields</td>
<td><code>Motors[0..19]</code></td>
</tr>
</tbody>
</table>
<p>This distinction is fundamental to structured PLC programming.</p>
<h2 id="4-anatomy-of-a-udt">4. Anatomy of a UDT</h2>
<p>Consider the following illustrative structure:</p>
<pre><code>Motor_UDT
    Start_Command       : BOOL
    Stop_Command        : BOOL
    Running_Feedback    : BOOL
    Fault_Active        : BOOL
    Speed_Setpoint_RPM  : REAL
    Speed_Feedback_RPM  : REAL
    Cycle_Count         : DINT
    Fault_Code          : INT
</code></pre>
<p>A UDT has several important characteristics.</p>
<h3 id="41-type-name">4.1 Type Name</h3>
<p><code>Motor_UDT</code> is the name of the type definition.</p>
<p>It identifies the common data layout that can be reused across multiple motor instances.</p>
<h3 id="42-members-or-fields">4.2 Members or Fields</h3>
<p>Each named item within the structure is a member or field.</p>
<p>For example:</p>
<pre><code>Speed_Feedback_RPM : REAL
</code></pre>
<p>This member stores a floating-point speed value.</p>
<h3 id="43-member-data-types">4.3 Member Data Types</h3>
<p>Each field has its own data type.</p>
<table>
<thead>
<tr>
<th>Member</th>
<th>Type</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>Start_Command</code></td>
<td>BOOL</td>
<td>Start request</td>
</tr>
<tr>
<td><code>Stop_Command</code></td>
<td>BOOL</td>
<td>Stop request</td>
</tr>
<tr>
<td><code>Running_Feedback</code></td>
<td>BOOL</td>
<td>Running status</td>
</tr>
<tr>
<td><code>Fault_Active</code></td>
<td>BOOL</td>
<td>Fault indication</td>
</tr>
<tr>
<td><code>Speed_Setpoint_RPM</code></td>
<td>REAL</td>
<td>Requested speed</td>
</tr>
<tr>
<td><code>Speed_Feedback_RPM</code></td>
<td>REAL</td>
<td>Measured speed</td>
</tr>
<tr>
<td><code>Cycle_Count</code></td>
<td>DINT</td>
<td>Accumulated cycle count</td>
</tr>
<tr>
<td><code>Fault_Code</code></td>
<td>INT</td>
<td>Numeric fault code</td>
</tr>
</tbody>
</table>
<h3 id="44-instances">4.4 Instances</h3>
<p>A UDT definition describes the structure. An instance is a variable created using that type.</p>
<p>For example:</p>
<pre><code>Motor01 : Motor_UDT
Motor02 : Motor_UDT
Motor03 : Motor_UDT
</code></pre>
<p>Each instance has its own set of member values.</p>
<p>Changing <code>Motor01.Speed_Feedback_RPM</code> does not automatically change <code>Motor02.Speed_Feedback_RPM</code>.</p>
<p>The instances are separate data objects, although a program could deliberately copy or share data between them.</p>
<h2 id="5-accessing-udt-members">5. Accessing UDT Members</h2>
<p>A member is usually accessed through the instance name followed by the member name, using the syntax supported by the PLC language.</p>
<p>Conceptually:</p>
<pre><code>Motor01.Start_Command
Motor01.Running_Feedback
Motor01.Speed_Feedback_RPM
Motor01.Cycle_Count
</code></pre>
<p>This form makes it clear which equipment and which property are being referenced.</p>
<p>For example, an HMI could display:</p>
<pre><code>Motor01.Speed_Feedback_RPM
Motor02.Speed_Feedback_RPM
Motor03.Speed_Feedback_RPM
</code></pre>
<p>Alternatively, a program can pass the entire structure to a suitable function or function block if the platform supports that interface.</p>
<p>The exact member-access syntax differs by environment. The concept remains the same: an instance identifies the object, and a member identifies a field within that object.</p>
<h2 id="6-udts-in-different-plc-platforms">6. UDTs in Different PLC Platforms</h2>
<h3 id="61-siemens-tia-portal">6.1 Siemens TIA Portal</h3>
<p>Siemens supports PLC data types that can define structures containing multiple members.</p>
<p>A user-defined PLC data type can be reused to declare variables in data blocks, program interfaces, and other supported locations.</p>
<p>Conceptually:</p>
<pre><code>Motor_UDT
    Start_Command       : BOOL
    Running_Feedback    : BOOL
    Speed_Feedback_RPM  : REAL
    Cycle_Count         : DINT
</code></pre>
<p>Instances can be declared using this data type.</p>
<p>Siemens programming commonly combines structured data with FBs and their instance data. This allows a reusable motor-control FB to process a well-defined set of motor parameters and status fields.</p>
<p>Important distinction: A UDT defines the data layout. An FB defines executable behavior and can maintain state through its instance data. They complement each other rather than replacing one another.</p>
<h3 id="62-rockwell-automation-allen-bradley-logix">6.2 Rockwell Automation / Allen-Bradley Logix</h3>
<p>Rockwell Logix controllers support User-Defined Data Types.</p>
<p>A UDT can group BOOL, integer, floating-point, and other supported fields into one structured tag.</p>
<p>For example, a controller tag could be declared using a type such as <code>Motor_UDT</code>.</p>
<p>Conceptually:</p>
<pre><code>Motor01.Start_Command
Motor01.Running_Feedback
Motor01.Speed_Feedback_RPM
Motor01.Cycle_Count
</code></pre>
<p>Rockwell projects often use UDTs alongside Add-On Instructions (AOIs), which provide reusable behavior.</p>
<p>The UDT describes the data structure. An AOI defines reusable instruction behavior and its associated parameters and local data.</p>
<h3 id="63-mitsubishi-plcs">6.3 Mitsubishi PLCs</h3>
<p>Mitsubishi PLC programming environments support structured data and user-defined data mechanisms, with exact capabilities depending on the PLC family and engineering software.</p>
<p>Labels can provide symbolic names, while structures can group related members where supported.</p>
<p>Do not assume that a structure definition, memory layout, or member-access syntax is identical between Mitsubishi, Siemens, and Rockwell platforms.</p>
<h3 id="64-platform-comparison">6.4 Platform Comparison</h3>
<table>
<thead>
<tr>
<th>Feature</th>
<th>Siemens</th>
<th>Rockwell Logix</th>
<th>Mitsubishi</th>
</tr>
</thead>
<tbody>
<tr>
<td>Structured data</td>
<td>PLC data types and structures</td>
<td>User-Defined Data Types</td>
<td>Supported structured data mechanisms, depending on platform</td>
</tr>
<tr>
<td>Reusable behavior</td>
<td>FBs and functions</td>
<td>AOIs, routines, and other program structures</td>
<td>Platform-specific program and function mechanisms</td>
</tr>
<tr>
<td>Instance-based organization</td>
<td>Common with FBs and DBs</td>
<td>Common with structured tags and AOIs</td>
<td>Depends on the selected platform</td>
</tr>
<tr>
<td>Exact syntax</td>
<td>TIA Portal and CPU dependent</td>
<td>Studio 5000 and controller dependent</td>
<td>Engineering software and PLC family dependent</td>
</tr>
</tbody>
</table>
<p>The transferable skill is understanding how to design and use structured data. Syntax and implementation details must be learned for the actual controller.</p>
<h2 id="7-udts-and-reusable-function-blocks">7. UDTs and Reusable Function Blocks</h2>
<p>A UDT becomes particularly useful when paired with reusable control logic.</p>
<p>Suppose a standard motor-control function block needs these inputs:</p>
<ul>
<li>Start request.</li>
<li>Stop request.</li>
<li>Fault feedback.</li>
<li>Reset request.</li>
</ul>
<p>And these outputs:</p>
<ul>
<li>Run command.</li>
<li>Running status.</li>
<li>Fault status.</li>
</ul>
<p>The data associated with each motor can be organized into a structure, while the function block implements the control behavior.</p>
<p>Conceptually:</p>
<pre><code>Motor01_Data : Motor_UDT
Motor02_Data : Motor_UDT

Motor_Control_FB
    processes Motor01_Data

Motor_Control_FB
    processes Motor02_Data
</code></pre>
<p>This illustrates the architectural idea, not a universal calling syntax.</p>
<p>The advantages include:</p>
<ul>
<li>A consistent interface for similar equipment.</li>
<li>Less duplicated logic.</li>
<li>Easier testing of the control routine.</li>
<li>Easier expansion when another motor is added.</li>
<li>Better separation between data organization and control behavior.</li>
</ul>
<p>The design must still specify which fields are inputs, outputs, retained states, or diagnostic values. Grouping them in a UDT does not automatically establish those responsibilities.</p>
<h2 id="8-practical-example-conveyor-motor">8. Practical Example: Conveyor Motor</h2>
<p>Consider a conveyor motor with the following data requirements:</p>
<table>
<thead>
<tr>
<th>Member</th>
<th>Type</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>Start_Request</code></td>
<td>BOOL</td>
<td>Request to start</td>
</tr>
<tr>
<td><code>Stop_Request</code></td>
<td>BOOL</td>
<td>Request to stop</td>
</tr>
<tr>
<td><code>Running_Feedback</code></td>
<td>BOOL</td>
<td>Motor running indication</td>
</tr>
<tr>
<td><code>Drive_Fault</code></td>
<td>BOOL</td>
<td>Drive fault indication</td>
</tr>
<tr>
<td><code>Speed_Setpoint_RPM</code></td>
<td>REAL</td>
<td>Requested speed</td>
</tr>
<tr>
<td><code>Speed_Feedback_RPM</code></td>
<td>REAL</td>
<td>Measured speed</td>
</tr>
<tr>
<td><code>Cycle_Count</code></td>
<td>DINT</td>
<td>Accumulated cycles</td>
</tr>
<tr>
<td><code>Fault_Code</code></td>
<td>INT</td>
<td>Fault identifier</td>
</tr>
</tbody>
</table>
<p>Define a reusable type named <code>Conveyor_Motor_UDT</code> containing these fields.</p>
<p>Create instances:</p>
<pre><code>CV1010_Motor : Conveyor_Motor_UDT
CV1020_Motor : Conveyor_Motor_UDT
CV1030_Motor : Conveyor_Motor_UDT
</code></pre>
<p>Now each conveyor has a consistent data structure.</p>
<p>For example:</p>
<pre><code>CV1010_Motor.Speed_Setpoint_RPM = 1200.0
CV1020_Motor.Speed_Setpoint_RPM = 950.0
CV1030_Motor.Speed_Setpoint_RPM = 1100.0
</code></pre>
<p>The values are independent.</p>
<p>An HMI, diagnostic routine, or suitable reusable control block can reference the members associated with each conveyor.</p>
<p>In a real application, define whether the speed setpoint is expressed in motor RPM, drive frequency, percentage, or another engineering unit. A name and a REAL type alone do not establish the physical meaning of the value.</p>
<h2 id="9-nested-structures">9. Nested Structures</h2>
<p>Some PLC platforms support structures containing other structures.</p>
<p>For example:</p>
<pre><code>Motor_UDT
    Command
        Start_Request
        Stop_Request
        Reset_Request

    Status
        Running
        Faulted
        Ready

    Measurements
        Speed_RPM
        Current_A

    Diagnostics
        Fault_Code
        Cycle_Count
</code></pre>
<p>This is a conceptual layout. Exact syntax and supported nesting depth vary by platform.</p>
<p>Nested structures can group fields by purpose:</p>
<ul>
<li>Commands.</li>
<li>Status.</li>
<li>Measurements.</li>
<li>Diagnostics.</li>
</ul>
<p>Member references become conceptually hierarchical:</p>
<pre><code>Motor01.Command.Start_Request
Motor01.Status.Running
Motor01.Measurements.Speed_RPM
Motor01.Diagnostics.Fault_Code
</code></pre>
<p>This can improve readability for complex devices.</p>
<p>However, excessive nesting can make online monitoring, HMI configuration, or troubleshooting cumbersome. Use enough structure to express the system clearly, not enough to recreate a bureaucratic organization chart inside the PLC.</p>
<h2 id="10-arrays-of-udts">10. Arrays of UDTs</h2>
<p>A powerful pattern is to create an array whose elements are UDT instances.</p>
<p>Suppose a line contains 12 similar motors.</p>
<p>Conceptually:</p>
<pre><code>Motors[0..11] : ARRAY OF Motor_UDT
</code></pre>
<p>Each element contains all the fields defined by <code>Motor_UDT</code>.</p>
<p>For example:</p>
<pre><code>Motors[0].Status.Running
Motors[0].Measurements.Speed_RPM

Motors[1].Status.Running
Motors[1].Measurements.Speed_RPM
</code></pre>
<p>The benefits are:</p>
<ul>
<li>Repeated devices share one common data definition.</li>
<li>A single routine can process multiple instances.</li>
<li>The data layout remains consistent.</li>
<li>Device-level diagnostics become more systematic.</li>
<li>Expansion becomes easier when the number of similar devices changes.</li>
</ul>
<p>The main engineering challenge is mapping each index to the correct physical device and ensuring the same type is appropriate for all instances.</p>
<p>If some motors have significantly different capabilities or interfaces, a single generic structure may need optional fields, separate types, or a different design.</p>
<h2 id="11-udts-and-hmiscada-integration">11. UDTs and HMI/SCADA Integration</h2>
<p>UDTs can simplify data exchange by organizing related values into a consistent object.</p>
<p>For example, a SCADA-facing motor record might contain:</p>
<pre><code>Motor_UDT
    Commanded
    Running
    Faulted
    Speed_RPM
    Cycle_Count
    Fault_Code
</code></pre>
<p>A monitoring system can use these fields to present a consistent motor faceplate or dashboard.</p>
<p>However, several issues must be checked.</p>
<h3 id="111-data-type-compatibility">11.1 Data Type Compatibility</h3>
<p>The receiving system must interpret each field using a compatible type.</p>
<p>For example, a DINT counter should not be treated as a 16-bit integer if its range can exceed the receiver's capacity.</p>
<h3 id="112-member-naming-and-paths">11.2 Member Naming and Paths</h3>
<p>Some communication methods expose structured members by symbolic paths. Others require a specific protocol mapping, data block layout, register mapping, or explicit serialization.</p>
<p>Do not assume that a UDT in one PLC automatically appears as the same structure in another system.</p>
<h3 id="113-layout-and-versioning">11.3 Layout and Versioning</h3>
<p>Adding, removing, or reordering members may affect external interfaces, depending on how the data is exposed.</p>
<p>A change to a UDT used by HMI, SCADA, or robot communication should be treated as an interface change when it affects consumers.</p>
<p>Test dependent systems after modifying a shared type.</p>
<h3 id="114-engineering-units">11.4 Engineering Units</h3>
<p>A member named <code>Speed_RPM</code> should consistently represent RPM. A member named <code>Pressure_Bar</code> should represent bar.</p>
<p>Document units and scaling so that the same field is not interpreted differently by the PLC, HMI, SCADA, or database.</p>
<h2 id="12-udt-versioning-and-change-management">12. UDT Versioning and Change Management</h2>
<p>UDTs are reusable definitions. Changing a shared definition can affect many variables and program blocks.</p>
<p>Suppose <code>Motor_UDT</code> is used by 30 motors and several HMI screens.</p>
<p>Adding a new member such as:</p>
<pre><code>Maintenance_Required : BOOL
</code></pre>
<p>may require changes to:</p>
<ul>
<li>The type definition.</li>
<li>The relevant control logic.</li>
<li>The initialization logic.</li>
<li>HMI or SCADA displays.</li>
<li>Communication mappings.</li>
<li>Test procedures.</li>
<li>Documentation.</li>
</ul>
<p>The precise impact depends on the PLC environment and how the structure is used.</p>
<p>Good practice includes:</p>
<ol>
<li>Identify all instances and consumers of the type.</li>
<li>Review data-layout and compatibility implications.</li>
<li>Update dependent logic and interfaces.</li>
<li>Compile and resolve errors.</li>
<li>Test representative instances.</li>
<li>Perform regression testing on affected functions.</li>
<li>Document the change and deploy it using the site's change-control process.</li>
</ol>
<p>A shared type is a useful engineering abstraction, but it also creates a dependency that must be managed.</p>
<h2 id="13-memory-considerations">13. Memory Considerations</h2>
<p>A UDT consumes memory according to its members and the PLC's storage and alignment rules.</p>
<p>For a simple estimate, suppose a structure contains:</p>
<ul>
<li>Four BOOL fields.</li>
<li>Two REAL fields.</li>
<li>One DINT field.</li>
<li>One INT field.</li>
</ul>
<p>On a platform using 32-bit REAL and DINT, 16-bit INT, and allocating four Boolean fields in a total of four bytes, the approximate total would be:</p>
<ul>
<li>Four BOOL fields: 4 bytes under this illustrative allocation.</li>
<li>Two REAL fields: 8 bytes.</li>
<li>One DINT field: 4 bytes.</li>
<li>One INT field: 2 bytes.</li>
</ul>
<p>The sum is 18 bytes before any additional padding or alignment.</p>
<p>Actual memory usage may differ. Some platforms pack Boolean fields more efficiently; others impose alignment or additional storage requirements.</p>
<p>For an array of 100 such structures, the total memory footprint can become significant, especially when structures contain large buffers, strings, or nested arrays.</p>
<p>Use the controller's tools or documentation to verify the actual layout when memory use or external data layout matters.</p>
<h2 id="14-common-udt-design-mistakes">14. Common UDT Design Mistakes</h2>
<table>
<thead>
<tr>
<th>Mistake</th>
<th>Consequence</th>
<th>Prevention</th>
</tr>
</thead>
<tbody>
<tr>
<td>Creating a generic type with unclear fields</td>
<td>Developers interpret values differently</td>
<td>Use meaningful names and descriptions</td>
</tr>
<tr>
<td>Mixing unrelated equipment data</td>
<td>Structure becomes difficult to reuse</td>
<td>Group fields by one device or functional purpose</td>
</tr>
<tr>
<td>Putting control behavior inside assumptions about the type</td>
<td>Data organization is confused with executable logic</td>
<td>Separate the UDT from the control routine or FB</td>
</tr>
<tr>
<td>Using incorrect member data types</td>
<td>Overflow, precision loss, or invalid calculations</td>
<td>Verify ranges, units, and data requirements</td>
</tr>
<tr>
<td>Modifying a shared UDT without impact analysis</td>
<td>Dependent programs or interfaces break</td>
<td>Review all instances and consumers</td>
</tr>
<tr>
<td>Using an array of UDTs without a documented index map</td>
<td>Wrong device data is selected</td>
<td>Document index-to-equipment mapping</td>
</tr>
<tr>
<td>Duplicating nearly identical UDT definitions</td>
<td>Maintenance effort increases</td>
<td>Reuse a common type when the devices genuinely share a schema</td>
</tr>
<tr>
<td>Over-nesting fields</td>
<td>Online monitoring and troubleshooting become difficult</td>
<td>Keep the hierarchy practical</td>
</tr>
<tr>
<td>Treating a UDT as a communication protocol</td>
<td>External systems interpret the data incorrectly</td>
<td>Define and verify the actual interface format</td>
</tr>
<tr>
<td>Omitting units and scaling rules</td>
<td>Values are misunderstood by HMI or SCADA</td>
<td>Document engineering units and representation</td>
</tr>
</tbody>
</table>
<h2 id="15-best-practices">15. Best Practices</h2>
<ul>
<li>Create a UDT when multiple related fields describe one object or device.</li>
<li>Use consistent naming conventions for types and members.</li>
<li>Select data types based on the value's range, precision, and intended meaning.</li>
<li>Separate data organization from executable control behavior.</li>
<li>Use UDTs with reusable FBs or AOIs where supported and appropriate.</li>
<li>Consider arrays of UDTs for repeated devices with a common data model.</li>
<li>Define commands, feedback, status, diagnostics, and measurements clearly.</li>
<li>Document engineering units and scaling.</li>
<li>Keep structures focused rather than grouping unrelated data merely for convenience.</li>
<li>Assess compatibility before changing shared type definitions.</li>
<li>Verify the actual memory layout when external interfaces depend on offsets or data size.</li>
<li>Test representative instances and affected consumers after modifying a shared type.</li>
<li>Maintain clear ownership of fields, especially when several routines or tasks can write to the same structure.</li>
<li>Keep safety-related data and control functions within the required safety architecture and validation process.</li>
</ul>
<h2 id="16-interview-questions-and-answers">16. Interview Questions and Answers</h2>
<p>Q1. What is a UDT in PLC programming?</p>
<p>A UDT is a programmer-defined data type that groups related fields, potentially with different data types, into one reusable structure.</p>
<p>Q2. What is the difference between a UDT and an array?</p>
<p>An array stores repeated elements of one element type. A UDT defines a group of named fields that may use different data types.</p>
<p>Q3. What is an instance of a UDT?</p>
<p>An instance is a variable declared using the UDT definition. Each instance has its own member values.</p>
<p>Q4. What is the difference between a UDT and a function block?</p>
<p>A UDT defines data organization. A function block implements behavior and may maintain internal state. They are often used together.</p>
<p>Q5. Why use an array of UDTs?</p>
<p>It represents multiple similar objects, each with the same set of fields. This supports consistent data organization and reusable processing.</p>
<p>Q6. Can a UDT contain different data types?</p>
<p>Yes, subject to the PLC platform's supported structure features. For example, a motor structure may contain BOOL, INT, DINT, and REAL members.</p>
<p>Q7. What happens when a shared UDT changes?</p>
<p>The impact depends on the platform and how the type is used. Instances, program blocks, HMI/SCADA interfaces, and communication mappings may require updates and regression testing.</p>
<p>Q8. Does a UDT automatically control the equipment?</p>
<p>No. It organizes data. Executable logic must read and write the fields according to the control design.</p>
<p>Q9. Can a UDT be used in HMI and SCADA communication?</p>
<p>Often yes, but the interface must support the structure or provide an appropriate mapping. Type compatibility, member paths, data layout, and units must be verified.</p>
<p>Q10. When should a programmer avoid creating a UDT?</p>
<p>A UDT may be unnecessary for a single isolated value or when the proposed structure groups unrelated fields without a clear common purpose. Use structure when it improves consistency, reuse, and understanding.</p>
<h2 id="17-practical-exercises">17. Practical Exercises</h2>
<h3 id="exercise-1-create-a-motor-udt">Exercise 1: Create a Motor UDT</h3>
<p>Create a simulated motor type with:</p>
<ul>
<li>Start command: BOOL.</li>
<li>Running feedback: BOOL.</li>
<li>Fault status: BOOL.</li>
<li>Speed setpoint: REAL.</li>
<li>Speed feedback: REAL.</li>
<li>Cycle count: DINT.</li>
<li>Fault code: INT.</li>
</ul>
<p>Create three instances and verify that each instance has independent values.</p>
<h3 id="exercise-2-build-an-array-of-udts">Exercise 2: Build an Array of UDTs</h3>
<p>Create an array of five motor instances.</p>
<p>Assign different speeds, running states, and cycle counts. Use indexed access to read each motor's values and confirm that the indexes map to the intended simulated motors.</p>
<h3 id="exercise-3-combine-a-udt-with-reusable-logic">Exercise 3: Combine a UDT with Reusable Logic</h3>
<p>Create a simple simulated motor-control routine that receives a start request and fault status and produces an appropriate command or status result.</p>
<p>Keep the data definition separate from the control behavior. Test normal, stopped, and faulted conditions in the simulator.</p>
<h3 id="exercise-4-add-a-diagnostic-member">Exercise 4: Add a Diagnostic Member</h3>
<p>Add a maintenance or diagnostic field to the motor structure.</p>
<p>Identify which program blocks, displays, and external interfaces must change. Compile and test the affected logic.</p>
<h3 id="exercise-5-design-a-scada-facing-structure">Exercise 5: Design a SCADA-Facing Structure</h3>
<p>Create a structure containing motor status, speed, cycle count, and fault code.</p>
<p>Document the type, units, range, and source of every field. Verify that the intended receiving system can interpret the data correctly.</p>
<h2 id="18-final-mental-model">18. Final Mental Model</h2>
<ul>
<li>Basic data type: Defines one value.</li>
<li>Array: Stores multiple elements of one element type.</li>
<li>UDT: Defines a reusable group of named fields.</li>
<li>UDT instance: Holds the actual values for one object.</li>
<li>Array of UDTs: Organizes multiple similar objects using a common structure.</li>
<li>FB or AOI: Implements reusable behavior that can process structured data.</li>
</ul>
<p>A well-designed UDT gives every similar device a consistent data model. Combined with reusable control logic, it makes large PLC applications easier to expand, troubleshoot, test, and maintain.</p>
<p>Next topic in your study sequence:</p>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\02_Auto_Tech\01_PLC\08_Sequencing</code></p>
<p>08_Sequencing: Sequencing</p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
