<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>08_Sequencing: Sequencing</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">08_Sequencing: Sequencing</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition">1. Definition</a></li>
<li><a href="#2-important-terminology">2. Important terminology</a></li>
<li><a href="#3-the-basic-structure-of-a-plc-sequence">3. The basic structure of a PLC sequence</a></li>
<li><a href="#4-step-based-control-and-state-machines">4. Step-based control and state machines</a><ul>
<li><a href="#how-a-state-machine-operates">How a state machine operates</a></li>
<li><a href="#one-active-step-at-a-time">One active step at a time</a></li>
</ul>
</li>
<li><a href="#5-example-clamp-test-and-release-sequence">5. Example: Clamp, test, and release sequence</a><ul>
<li><a href="#sequence-definition">Sequence definition</a></li>
<li><a href="#illustrative-pseudocode">Illustrative pseudocode</a></li>
</ul>
</li>
<li><a href="#6-sequence-initiation-and-start-command-handling">6. Sequence initiation and start-command handling</a><ul>
<li><a href="#why-a-held-start-button-can-cause-problems">Why a held start button can cause problems</a></li>
</ul>
</li>
<li><a href="#7-transition-conditions-and-transition-priority">7. Transition conditions and transition priority</a><ul>
<li><a href="#multiple-conditions-becoming-true">Multiple conditions becoming TRUE</a></li>
<li><a href="#avoiding-skipped-steps">Avoiding skipped steps</a></li>
</ul>
</li>
<li><a href="#8-feedback-confirmation-and-step-timeouts">8. Feedback confirmation and step timeouts</a><ul>
<li><a href="#why-use-a-timeout">Why use a timeout?</a></li>
</ul>
</li>
<li><a href="#9-sequence-completion-reset-abort-hold-and-resume">9. Sequence completion, reset, abort, hold, and resume</a><ul>
<li><a href="#reset-does-not-mean-start">Reset does not mean start</a></li>
<li><a href="#hold-versus-abort">Hold versus abort</a></li>
</ul>
</li>
<li><a href="#10-operating-modes-and-their-effect-on-sequencing">10. Operating modes and their effect on sequencing</a></li>
<li><a href="#11-fault-handling-and-recovery-design">11. Fault handling and recovery design</a><ul>
<li><a href="#record-the-step-at-the-time-of-failure">Record the step at the time of failure</a></li>
<li><a href="#should-the-plc-retain-the-active-step-after-a-fault">Should the PLC retain the active step after a fault?</a></li>
</ul>
</li>
<li><a href="#12-step-actions-entry-actions-and-exit-actions">12. Step actions, entry actions, and exit actions</a></li>
<li><a href="#13-implementing-sequences-in-different-plc-programming-styles">13. Implementing sequences in different PLC programming styles</a><ul>
<li><a href="#ladder-diagram">Ladder Diagram</a></li>
<li><a href="#structured-text">Structured Text</a></li>
<li><a href="#sequential-function-chart">Sequential Function Chart</a></li>
</ul>
</li>
<li><a href="#14-sequential-operations-versus-parallel-operations">14. Sequential operations versus parallel operations</a></li>
<li><a href="#15-plc-scan-cycle-considerations">15. PLC scan-cycle considerations</a><ul>
<li><a href="#why-scan-behavior-matters">Why scan behavior matters</a></li>
</ul>
</li>
<li><a href="#16-industrial-example-conveyor-indexing">16. Industrial example: conveyor indexing</a></li>
<li><a href="#17-industrial-example-robot-handshake">17. Industrial example: robot handshake</a><ul>
<li><a href="#important-handshake-rules">Important handshake rules</a></li>
</ul>
</li>
<li><a href="#18-sequence-testing-and-commissioning">18. Sequence testing and commissioning</a></li>
<li><a href="#19-common-sequencing-problems-and-troubleshooting">19. Common sequencing problems and troubleshooting</a><ul>
<li><a href="#troubleshooting-order">Troubleshooting order</a></li>
</ul>
</li>
<li><a href="#20-best-practices-for-sequence-design">20. Best practices for sequence design</a></li>
<li><a href="#21-interview-questions-and-answers">21. Interview questions and answers</a></li>
<li><a href="#22-practical-exercises">22. Practical exercises</a><ul>
<li><a href="#exercise-1-three-step-conveyor">Exercise 1: Three-step conveyor</a></li>
<li><a href="#exercise-2-clamp-test-and-unclamp">Exercise 2: Clamp, test, and unclamp</a></li>
<li><a href="#exercise-3-add-step-timeouts">Exercise 3: Add step timeouts</a></li>
<li><a href="#exercise-4-implement-recovery-logic">Exercise 4: Implement recovery logic</a></li>
<li><a href="#exercise-5-robot-handshake">Exercise 5: Robot handshake</a></li>
<li><a href="#exercise-6-single-step-operation">Exercise 6: Single-step operation</a></li>
</ul>
</li>
<li><a href="#23-final-mental-model">23. Final mental model</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition">1. Definition</h2>
<p>PLC sequencing is the control of a machine or process through a defined order of steps, where each step performs specific actions and transition conditions determine when the sequence moves forward.</p>
<p>A sequence defines:</p>
<ul>
<li>What must happen first, next, and last.</li>
<li>Which outputs should be active during each step.</li>
<li>What feedback must be received before advancing.</li>
<li>What happens if an operation takes too long or a fault occurs.</li>
<li>How the machine starts, completes, stops, and recovers.</li>
</ul>
<p>For example, an automated clamping and testing station might follow this order:</p>
<pre><code>Machine Ready
    |
    v
Accept Start Command
    |
    v
Clamp the Component
    |
    v
Confirm Clamp Position
    |
    v
Perform the Test
    |
    v
Confirm Test Completion
    |
    v
Release the Clamp
    |
    v
Confirm Clamp Released
    |
    v
Cycle Complete
    |
    v
Return to Ready
</code></pre>
<p>The PLC does not simply switch every output on and off independently. It controls the machine according to its current state and the conditions required for the next state.</p>
<p>Industrial example: A test bench must not start testing before the component is clamped correctly. Sequencing enforces that order.</p>
<h2 id="2-important-terminology">2. Important terminology</h2>
<p>These terms are related, but they describe different aspects of control logic.</p>
<table>
<thead>
<tr>
<th>Term</th>
<th>Meaning</th>
<th>Industrial example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Sequence</td>
<td>The complete ordered operation</td>
<td>Clamp, test, release</td>
</tr>
<tr>
<td>Step</td>
<td>One operation in the sequence</td>
<td>Clamp the component</td>
</tr>
<tr>
<td>State</td>
<td>The machine's current operating condition</td>
<td>Waiting for clamp confirmation</td>
</tr>
<tr>
<td>Action</td>
<td>An operation performed during a step</td>
<td>Energize the clamp valve</td>
</tr>
<tr>
<td>Transition</td>
<td>The condition that permits movement to another step</td>
<td>Clamp sensor becomes ON</td>
</tr>
<tr>
<td>Event</td>
<td>Something that occurs and may trigger logic</td>
<td>Start button pressed</td>
</tr>
<tr>
<td>Permissive</td>
<td>A condition that must be satisfied before an operation is allowed</td>
<td>Air pressure is adequate</td>
</tr>
<tr>
<td>Interlock</td>
<td>A condition that prevents or stops an operation when required</td>
<td>Prevent motion when a guard is open</td>
</tr>
<tr>
<td>Mode</td>
<td>The selected way of operating the machine</td>
<td>Manual or automatic</td>
</tr>
<tr>
<td>Fault recovery</td>
<td>The defined procedure for returning to an operable condition</td>
<td>Clear the fault, verify position, reset</td>
</tr>
</tbody>
</table>
<p>An interlock and a permissive influence the sequence, but they are not the sequence itself. We will study interlocks separately in the next topic.</p>
<h2 id="3-the-basic-structure-of-a-plc-sequence">3. The basic structure of a PLC sequence</h2>
<p>A well-designed sequence contains four fundamental elements.</p>
<ol>
<li>Current step: Identifies what the machine is doing now.</li>
<li>Step actions: Defines what should happen while that step is active.</li>
<li>Transition condition: Determines when the step is complete and the next step can begin.</li>
<li>Fault handling: Defines what happens when the expected operation cannot be completed.</li>
</ol>
<p>Consider a pneumatic clamp.</p>
<table>
<thead>
<tr>
<th>Current step</th>
<th>Action</th>
<th>Transition condition</th>
<th>Next step</th>
</tr>
</thead>
<tbody>
<tr>
<td>Idle</td>
<td>Keep clamp command OFF</td>
<td>Valid start and required conditions satisfied</td>
<td>Clamp</td>
</tr>
<tr>
<td>Clamp</td>
<td>Command clamp valve ON</td>
<td>Clamp-closed sensor ON</td>
<td>Test</td>
</tr>
<tr>
<td>Test</td>
<td>Execute test operation</td>
<td>Test-complete feedback ON</td>
<td>Unclamp</td>
</tr>
<tr>
<td>Unclamp</td>
<td>Command clamp valve OFF</td>
<td>Clamp-open sensor ON</td>
<td>Complete</td>
</tr>
<tr>
<td>Complete</td>
<td>Mark cycle complete</td>
<td>Completion handling finished</td>
<td>Idle</td>
</tr>
</tbody>
</table>
<p>The table is the sequence specification. The PLC program implements it.</p>
<p>A common engineering mistake is to start programming before defining the sequence. That often produces a collection of timers, latches, and conditions that technically runs but is difficult to troubleshoot.</p>
<h2 id="4-step-based-control-and-state-machines">4. Step-based control and state machines</h2>
<p>A state machine is a control structure in which the system occupies a defined state and changes state when specified conditions are met.</p>
<p>For a simple sequential machine, a state variable identifies the current step.</p>
<p>Example symbolic states:</p>
<pre><code>STEP_IDLE
STEP_CLAMP
STEP_TEST
STEP_UNCLAMP
STEP_COMPLETE
STEP_FAULT
</code></pre>
<p>The state variable might be an integer internally, but meaningful names should be used in the program.</p>
<p>For example:</p>
<pre><code>Current_Step = STEP_CLAMP
</code></pre>
<p>This is much clearer than:</p>
<pre><code>Current_Step = 20
</code></pre>
<p>unless the number has a documented mapping.</p>
<h3 id="how-a-state-machine-operates">How a state machine operates</h3>
<pre><code>Read Inputs
    |
    v
Evaluate Current State
    |
    v
Execute State Actions
    |
    v
Check Transition Conditions
    |
    v
Change State if Conditions Are Satisfied
    |
    v
Update Outputs
    |
    v
Repeat on Next PLC Scan
</code></pre>
<p>The exact execution order depends on the program structure and PLC platform.</p>
<h3 id="one-active-step-at-a-time">One active step at a time</h3>
<p>For a simple sequential process, one authoritative step should define the current state. Avoid having several independent step bits become active simultaneously unless the design intentionally supports parallel operations.</p>
<p>If two conflicting steps become active, the machine might receive contradictory commands, such as clamp and unclamp simultaneously.</p>
<p>Parallel sequences are valid when deliberately designed and synchronized. They should not arise accidentally from poorly managed step bits.</p>
<h2 id="5-example-clamp-test-and-release-sequence">5. Example: Clamp, test, and release sequence</h2>
<p>Assume an automated test station contains:</p>
<ul>
<li><code>Start_Request</code>: Operator requests a cycle.</li>
<li><code>Permissives_OK</code>: All required operating conditions are satisfied.</li>
<li><code>Clamp_Closed</code>: Clamp-closed sensor.</li>
<li><code>Test_Complete</code>: Test equipment reports completion.</li>
<li><code>Clamp_Open</code>: Clamp-open sensor.</li>
<li><code>Clamp_Close_Command</code>: PLC command to close the clamp.</li>
<li><code>Test_Start_Command</code>: PLC command to initiate testing.</li>
<li><code>Fault_Active</code>: A sequence fault is present.</li>
</ul>
<h3 id="sequence-definition">Sequence definition</h3>
<table>
<thead>
<tr>
<th>Step</th>
<th>Name</th>
<th>Action</th>
<th>Advance condition</th>
</tr>
</thead>
<tbody>
<tr>
<td>0</td>
<td>Idle</td>
<td>Wait for a cycle request</td>
<td>Start request and permissives valid</td>
</tr>
<tr>
<td>10</td>
<td>Clamp</td>
<td>Command clamp closed</td>
<td>Clamp-closed feedback</td>
</tr>
<tr>
<td>20</td>
<td>Test</td>
<td>Initiate or maintain test operation as designed</td>
<td>Test complete</td>
</tr>
<tr>
<td>30</td>
<td>Unclamp</td>
<td>Command clamp open</td>
<td>Clamp-open feedback</td>
</tr>
<tr>
<td>40</td>
<td>Complete</td>
<td>Register cycle completion</td>
<td>Completion handling finished</td>
</tr>
<tr>
<td>90</td>
<td>Fault</td>
<td>Apply the defined fault response</td>
<td>Recovery conditions satisfied</td>
</tr>
</tbody>
</table>
<p>The step numbers are illustrative. Their purpose is identification, not a requirement to use these particular numbers.</p>
<h3 id="illustrative-pseudocode">Illustrative pseudocode</h3>
<p>The following shows the logic conceptually. It is not directly executable code for every PLC platform.</p>
<pre><code>IF Initialization_Required THEN
    Current_Step := STEP_IDLE;
END_IF;

CASE Current_Step OF

    STEP_IDLE:
        IF Start_Request AND Permissives_OK THEN
            Current_Step := STEP_CLAMP;
        END_IF;

    STEP_CLAMP:
        Clamp_Close_Command := TRUE;

        IF Clamp_Closed THEN
            Current_Step := STEP_TEST;
        END_IF;

    STEP_TEST:
        IF Test_Complete THEN
            Current_Step := STEP_UNCLAMP;
        END_IF;

    STEP_UNCLAMP:
        IF Clamp_Open THEN
            Current_Step := STEP_COMPLETE;
        END_IF;

    STEP_COMPLETE:
        Cycle_Complete := TRUE;
        Current_Step := STEP_IDLE;

    STEP_FAULT:
        Fault_Active := TRUE;

END_CASE;
</code></pre>
<p>This pseudocode illustrates the state transitions, but it is not a complete machine-control program. Production logic must also define output defaults, timer handling, start-command behavior, fault detection, reset logic, initialization, and the response to lost permissives.</p>
<p>For example, if <code>Clamp_Close_Command</code> is assigned TRUE during the clamp step, the program must also ensure that the command becomes FALSE when the step ends or when the defined fault response requires it.</p>
<p>A dedicated output-mapping section or a clear state-to-output mapping can help prevent outputs from remaining unintentionally ON.</p>
<h2 id="6-sequence-initiation-and-start-command-handling">6. Sequence initiation and start-command handling</h2>
<p>A sequence normally starts only when the machine is ready and the required conditions are satisfied.</p>
<p>Typical start conditions include:</p>
<ul>
<li>Automatic mode selected.</li>
<li>Machine in the idle or ready state.</li>
<li>No active sequence fault.</li>
<li>Required operating permissives satisfied.</li>
<li>Previous cycle completed or reset appropriately.</li>
<li>Start command accepted.</li>
</ul>
<h3 id="why-a-held-start-button-can-cause-problems">Why a held start button can cause problems</h3>
<p>Suppose the operator presses and holds Start. The PLC completes one cycle and returns to Idle while Start is still ON.</p>
<p>If the idle transition checks only:</p>
<pre><code>IF Start_Request THEN
    Current_Step := STEP_CLAMP;
END_IF;
</code></pre>
<p>the next cycle may begin immediately without a fresh operator action.</p>
<p>The solution depends on the intended machine behavior. Common methods include:</p>
<ul>
<li>Detecting a rising edge of the start signal.</li>
<li>Requiring the start button to be released before another cycle can begin.</li>
<li>Using a cycle-request latch that is accepted only under defined conditions.</li>
</ul>
<p>A rising-edge detector recognizes the change from OFF to ON rather than treating a continuously ON signal as a new event every scan.</p>
<p>Important distinction: A start request is not the same as a running sequence. Once accepted, the sequence should be governed by its state logic, not by requiring the operator to keep holding Start.</p>
<h2 id="7-transition-conditions-and-transition-priority">7. Transition conditions and transition priority</h2>
<p>A transition should have a clear, testable condition.</p>
<p>Examples:</p>
<ul>
<li>Clamp step to test step: clamp-closed feedback is ON.</li>
<li>Test step to unclamp step: test-complete signal is ON.</li>
<li>Unclamp step to complete step: clamp-open feedback is ON.</li>
<li>Any operating step to fault state: a defined fault condition occurs.</li>
</ul>
<p>A transition should not depend on vague assumptions such as “the clamp should be closed by now.”</p>
<h3 id="multiple-conditions-becoming-true">Multiple conditions becoming TRUE</h3>
<p>Suppose both the normal completion condition and a fault condition become TRUE during the same scan. The program must define which takes priority.</p>
<p>A common design principle is to give faults and required stop responses priority over normal progression, subject to the machine's risk assessment and control architecture.</p>
<p>Other transition-design rules:</p>
<ul>
<li>Define which condition advances each step.</li>
<li>Avoid transitions that can occur without the required feedback.</li>
<li>Avoid conditions that are permanently TRUE and cause immediate repeated transitions.</li>
<li>Ensure every normal step has a valid exit path.</li>
<li>Define what happens when an expected transition never occurs.</li>
<li>Ensure invalid or unknown state values are handled explicitly.</li>
</ul>
<h3 id="avoiding-skipped-steps">Avoiding skipped steps</h3>
<p>If the program allows the next step to be evaluated immediately after changing the current step, several transitions might occur during one PLC scan.</p>
<p>For example:</p>
<pre><code>IDLE -&gt; CLAMP -&gt; TEST -&gt; UNCLAMP
</code></pre>
<p>If all transition conditions are already TRUE, a poorly structured implementation might advance through multiple steps almost instantly.</p>
<p>Possible controls include:</p>
<ul>
<li>Evaluating only the state that was active at the start of the scan.</li>
<li>Using a one-transition-per-scan design.</li>
<li>Using entry conditions or step-entry flags where appropriate.</li>
<li>Ensuring transitions depend on meaningful feedback or events.</li>
</ul>
<p>One transition per scan is not mandatory for every application, but the behavior must be deliberate and predictable.</p>
<h2 id="8-feedback-confirmation-and-step-timeouts">8. Feedback confirmation and step timeouts</h2>
<p>A PLC should normally advance after receiving evidence that an operation has completed, rather than relying solely on a fixed delay.</p>
<p>Consider a clamp command.</p>
<p>Timer-only approach:</p>
<pre><code>Command clamp
Wait 2 seconds
Assume clamp is closed
Start test
</code></pre>
<p>Feedback-based approach:</p>
<pre><code>Command clamp
Wait for Clamp_Closed feedback
Start test after confirmation
Generate a timeout fault if confirmation does not arrive
</code></pre>
<p>The second approach accounts for real operating conditions such as low air pressure, mechanical obstruction, valve failure, or sensor problems.</p>
<h3 id="why-use-a-timeout">Why use a timeout?</h3>
<p>Suppose the clamp-closed sensor never turns ON. Without a timeout, the sequence may remain in the clamp step indefinitely.</p>
<p>A step timeout defines the maximum allowed time for the operation.</p>
<p>Conceptually:</p>
<pre><code>IF Current_Step = STEP_CLAMP THEN
    Run_Clamp_Timer := TRUE;

    IF Clamp_Closed THEN
        Current_Step := STEP_TEST;
    ELSIF Clamp_Timer_Expired THEN
        Fault_Code := FAULT_CLAMP_TIMEOUT;
        Current_Step := STEP_FAULT;
    END_IF;
END_IF;
</code></pre>
<p>The example shows the decision logic, not a complete timer implementation.</p>
<p>The timer must be configured and reset correctly for the PLC platform. If its enable condition is accidentally reset every scan, the timer may never finish timing.</p>
<table>
<thead>
<tr>
<th>Timeout scenario</th>
<th>Possible cause</th>
</tr>
</thead>
<tbody>
<tr>
<td>Clamp does not close</td>
<td>Low air pressure, failed valve, obstruction</td>
</tr>
<tr>
<td>Test never completes</td>
<td>Test equipment fault or missing completion signal</td>
</tr>
<tr>
<td>Robot never becomes ready</td>
<td>Robot fault, handshake mismatch, communication loss</td>
</tr>
<tr>
<td>Conveyor does not reach position</td>
<td>Failed sensor, jam, drive problem</td>
</tr>
</tbody>
</table>
<p>Timeout values should be based on measured cycle times, expected variation, equipment specifications, and the consequences of a delayed operation. They should not be chosen arbitrarily.</p>
<h2 id="9-sequence-completion-reset-abort-hold-and-resume">9. Sequence completion, reset, abort, hold, and resume</h2>
<p>These commands serve different purposes and must not be treated as interchangeable.</p>
<table>
<thead>
<tr>
<th>Function</th>
<th>Meaning</th>
</tr>
</thead>
<tbody>
<tr>
<td>Complete</td>
<td>The sequence has reached its intended end</td>
</tr>
<tr>
<td>Reset</td>
<td>Clears defined fault or sequence conditions when reset requirements are satisfied</td>
</tr>
<tr>
<td>Acknowledge</td>
<td>Confirms that an operator has recognized a fault or message</td>
</tr>
<tr>
<td>Abort</td>
<td>Terminates the active sequence according to the defined abort behavior</td>
</tr>
<tr>
<td>Hold/Pause</td>
<td>Temporarily suspends sequence progression according to the design</td>
</tr>
<tr>
<td>Resume</td>
<td>Continues from a validated state after a hold</td>
</tr>
<tr>
<td>Single-step</td>
<td>Advances through sequence steps under deliberate operator control</td>
</tr>
</tbody>
</table>
<h3 id="reset-does-not-mean-start">Reset does not mean start</h3>
<p>A fault reset should not automatically initiate a new automatic cycle.</p>
<p>A typical recovery flow is:</p>
<pre><code>Fault Detected
    |
    v
Defined Fault Response
    |
    v
Fault Cause Removed
    |
    v
Required Conditions Verified
    |
    v
Operator Acknowledges or Resets
    |
    v
Sequence Returns to a Defined Ready State
    |
    v
New Start Command Required
</code></pre>
<p>The exact recovery procedure depends on the machine. Some equipment requires rehoming, checking part position, removing a jam, or verifying robot position before a new cycle is permitted.</p>
<h3 id="hold-versus-abort">Hold versus abort</h3>
<p>A hold may preserve the current step and allow a controlled resume. An abort usually terminates the active sequence and may require a new start from a known safe state.</p>
<p>Neither command automatically defines how physical outputs should behave. That behavior must be specified according to the equipment, process, and risk assessment.</p>
<h2 id="10-operating-modes-and-their-effect-on-sequencing">10. Operating modes and their effect on sequencing</h2>
<p>A sequence should operate within a clearly defined machine mode.</p>
<table>
<thead>
<tr>
<th>Mode</th>
<th>Purpose</th>
<th>Sequence behavior</th>
</tr>
</thead>
<tbody>
<tr>
<td>Manual</td>
<td>Operator controls individual operations</td>
<td>Automatic progression is normally disabled</td>
</tr>
<tr>
<td>Jog</td>
<td>Controlled movement while a command is applied</td>
<td>Motion follows defined jog logic</td>
</tr>
<tr>
<td>Automatic</td>
<td>Machine runs the programmed cycle</td>
<td>Sequence advances automatically</td>
</tr>
<tr>
<td>Setup</td>
<td>Preparation, adjustment, or tooling work</td>
<td>Restricted operations are permitted under defined conditions</td>
</tr>
<tr>
<td>Recovery</td>
<td>Return equipment to a known state after interruption or fault</td>
<td>Only defined recovery actions are permitted</td>
</tr>
<tr>
<td>Maintenance</td>
<td>Inspection, repair, and servicing</td>
<td>Control authority and safeguards depend on the equipment and task</td>
</tr>
</tbody>
</table>
<p>The mode-selection logic must define how transitions between modes are handled.</p>
<p>For example, changing from Automatic to Manual while the clamp step is active must not leave the clamp output unintentionally energized or allow the automatic sequence to resume unexpectedly.</p>
<p>Manual mode is not permission to bypass safeguards. Safety-related functions must be implemented using appropriately designed and validated safety-rated hardware and control systems. Ordinary PLC sequencing logic must not replace required safety functions.</p>
<h2 id="11-fault-handling-and-recovery-design">11. Fault handling and recovery design</h2>
<p>A sequence needs a deliberate response when an expected operation fails.</p>
<p>A useful fault-handling structure includes:</p>
<ol>
<li>Detect the fault condition.</li>
<li>Record the fault code and relevant step.</li>
<li>Apply the required output response.</li>
<li>Prevent normal progression while the fault remains active.</li>
<li>Display useful diagnostic information.</li>
<li>Require the cause to be corrected and recovery conditions to be satisfied.</li>
<li>Return to a defined state.</li>
<li>Require a separate start command if another automatic cycle is intended.</li>
</ol>
<h3 id="record-the-step-at-the-time-of-failure">Record the step at the time of failure</h3>
<p>For troubleshooting, retain diagnostic information such as:</p>
<ul>
<li>Current step when the fault occurred.</li>
<li>Fault code.</li>
<li>Time of occurrence.</li>
<li>Relevant sensor states.</li>
<li>Commands issued to actuators.</li>
<li>Communication or drive status, where applicable.</li>
</ul>
<p>For example:</p>
<pre><code>Fault_Code       = FAULT_CLAMP_TIMEOUT
Fault_Step       = STEP_CLAMP
Clamp_Command    = TRUE
Clamp_Closed     = FALSE
Air_Pressure_OK  = TRUE
</code></pre>
<p>This information is much more useful than a generic “Sequence Error” message. Humans have spent decades inventing automation, only to make the machine report that something went wrong without explaining what.</p>
<h3 id="should-the-plc-retain-the-active-step-after-a-fault">Should the PLC retain the active step after a fault?</h3>
<p>There is no universal answer.</p>
<ul>
<li>Retain the step: May be appropriate when the machine can safely pause and resume after validating the physical state.</li>
<li>Return to a defined recovery state: May be appropriate when the current process state is uncertain.</li>
<li>Return to Idle: Appropriate only when the machine's physical condition and restart behavior make that safe and valid.</li>
</ul>
<p>After a power loss, the PLC's retained memory and the machine's physical condition may no longer agree. A retained <code>STEP_TEST</code> value does not prove that the test fixture is still clamped or that the part is still present.</p>
<p>Recovery must validate the real machine state rather than blindly trusting a saved step number.</p>
<h2 id="12-step-actions-entry-actions-and-exit-actions">12. Step actions, entry actions, and exit actions</h2>
<p>Some actions should remain active throughout a step. Others should occur only once when entering or leaving it.</p>
<table>
<thead>
<tr>
<th>Action type</th>
<th>Meaning</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Continuous step action</td>
<td>Remains active while the step is active</td>
<td>Maintain a clamp command</td>
</tr>
<tr>
<td>Entry action</td>
<td>Occurs once when entering a step</td>
<td>Start a test transaction</td>
</tr>
<tr>
<td>Exit action</td>
<td>Occurs once when leaving a step</td>
<td>Store a completion timestamp</td>
</tr>
<tr>
<td>Transition action</td>
<td>Occurs as part of a state change</td>
<td>Set a result-valid flag</td>
</tr>
</tbody>
</table>
<p>This distinction is important for counters, timers, communications, and command pulses.</p>
<p>For example, sending a robot-start command continuously for the entire robot step may not match the robot interface specification. The interface may require a rising-edge request that remains latched until the robot acknowledges it.</p>
<p>Entry and exit actions, one-shot flags, and state-transition logic must be implemented in a way that matches the PLC platform and scan behavior.</p>
<h2 id="13-implementing-sequences-in-different-plc-programming-styles">13. Implementing sequences in different PLC programming styles</h2>
<p>The same sequence can be implemented using different programming approaches.</p>
<table>
<thead>
<tr>
<th>Method</th>
<th>Typical implementation</th>
<th>Strength</th>
<th>Limitation</th>
</tr>
</thead>
<tbody>
<tr>
<td>Ladder Diagram (LD)</td>
<td>Step bits, contacts, coils, timers, comparisons</td>
<td>Familiar to maintenance technicians</td>
<td>Complex sequences can become difficult to follow</td>
</tr>
<tr>
<td>Structured Text (ST)</td>
<td>State variable and <code>CASE</code> or equivalent logic</td>
<td>Clear state-based structure</td>
<td>Requires disciplined code organization</td>
</tr>
<tr>
<td>Sequential Function Chart (SFC)</td>
<td>Steps, transitions, and actions</td>
<td>Visually represents sequence flow</td>
<td>Availability and execution details vary by platform</td>
</tr>
<tr>
<td>Function blocks or routines</td>
<td>Separate logic for sequence sections</td>
<td>Supports modular design</td>
<td>Interfaces and state ownership must be clearly defined</td>
</tr>
</tbody>
</table>
<h3 id="ladder-diagram">Ladder Diagram</h3>
<p>A ladder implementation might use a dedicated step bit for each state:</p>
<pre><code>STEP_IDLE
STEP_CLAMP
STEP_TEST
STEP_UNCLAMP
</code></pre>
<p>Transition logic deactivates the current step and activates the next step. Interlocking conditions are added to prevent incompatible commands.</p>
<p>A major concern is ensuring that two step bits cannot become active simultaneously through overlapping or poorly reset logic.</p>
<h3 id="structured-text">Structured Text</h3>
<p>Structured Text can represent the same process using a state variable and a <code>CASE</code> statement.</p>
<p>This is often convenient when a sequence contains many steps, multiple transition conditions, and diagnostic handling.</p>
<h3 id="sequential-function-chart">Sequential Function Chart</h3>
<p>SFC expresses the sequence graphically using steps and transitions. It can be particularly useful when the order of operations is the main subject of the program.</p>
<p>SFC behavior, action qualifiers, and implementation details differ between PLC platforms, so the programmer must understand the actual controller's execution rules.</p>
<h2 id="14-sequential-operations-versus-parallel-operations">14. Sequential operations versus parallel operations</h2>
<p>A sequential operation completes one stage before moving to the next.</p>
<p>A parallel sequence allows independent operations to proceed at the same time.</p>
<p>Consider a machine that must clamp a part while a robot moves to a separate permitted position.</p>
<pre><code>                    START
                      |
              +-------+-------+
              |               |
              v               v
         Clamp Part       Robot Positioning
              |               |
              v               v
         Clamp Confirmed  Robot Position Confirmed
              |               |
              +-------+-------+
                      |
                      v
                Continue Process
</code></pre>
<p>The diagram is conceptual. Parallel actions are permissible only when the machine design allows them.</p>
<p>The joining point must wait for all required operations to finish. For example:</p>
<pre><code>IF Clamp_Confirmed AND Robot_Position_Confirmed THEN
    Continue_Process := TRUE;
END_IF;
</code></pre>
<p>Potential problems include:</p>
<ul>
<li>One branch completes while another remains stuck.</li>
<li>A shared output is controlled by more than one branch.</li>
<li>A fault in one branch is ignored by the other.</li>
<li>One branch resets shared data while another still needs it.</li>
</ul>
<p>Concurrent sequences need defined synchronization, fault propagation, and ownership of shared outputs and data.</p>
<h2 id="15-plc-scan-cycle-considerations">15. PLC scan-cycle considerations</h2>
<p>PLC sequencing operates within the controller's execution cycle.</p>
<p>A simplified model is:</p>
<pre><code>Read or Update Inputs
        |
        v
Execute Program Logic
        |
        v
Update Outputs
        |
        v
Repeat
</code></pre>
<p>Actual I/O updates and task scheduling vary by controller and configuration.</p>
<h3 id="why-scan-behavior-matters">Why scan behavior matters</h3>
<p>Suppose the PLC changes <code>Current_Step</code> from <code>STEP_CLAMP</code> to <code>STEP_TEST</code> during program execution.</p>
<p>Depending on the code structure, the test-step logic may execute during the same scan or wait until the next scan.</p>
<p>This affects:</p>
<ul>
<li>Output timing.</li>
<li>One-shot execution.</li>
<li>Timer activation.</li>
<li>Transition priority.</li>
<li>Whether multiple steps can be processed during one scan.</li>
</ul>
<p>Design the sequence so that the intended behavior is clear. Avoid relying on accidental program-order effects.</p>
<p>For faster processes, task periods, I/O update behavior, communication delays, and controller execution time may all influence whether the sequence meets its timing requirements.</p>
<h2 id="16-industrial-example-conveyor-indexing">16. Industrial example: conveyor indexing</h2>
<p>A conveyor must move a component from an entry sensor to a processing station, stop at the correct position, and report completion.</p>
<p>Assume the following signals:</p>
<ul>
<li><code>Part_At_Entry</code></li>
<li><code>Station_Position_OK</code></li>
<li><code>Conveyor_Drive_Ready</code></li>
<li><code>Conveyor_Run_Command</code></li>
<li><code>Cycle_Request</code></li>
<li><code>Fault_Active</code></li>
</ul>
<table>
<thead>
<tr>
<th>Step</th>
<th>Action</th>
<th>Transition condition</th>
<th>Timeout response</th>
</tr>
</thead>
<tbody>
<tr>
<td>Idle</td>
<td>Wait for a new request</td>
<td>Cycle request, part present, drive ready</td>
<td>Not applicable</td>
</tr>
<tr>
<td>Convey</td>
<td>Command conveyor movement</td>
<td>Station position confirmed</td>
<td>Conveyor positioning fault</td>
</tr>
<tr>
<td>Process</td>
<td>Permit the defined station operation</td>
<td>Process complete</td>
<td>Process timeout</td>
</tr>
<tr>
<td>Release</td>
<td>Release the part or permit downstream transfer</td>
<td>Part-clear confirmation</td>
<td>Part-clear timeout</td>
</tr>
<tr>
<td>Complete</td>
<td>Report cycle completion</td>
<td>Completion handling finished</td>
<td>Application-dependent</td>
</tr>
</tbody>
</table>
<p>The position sensor, encoder, or other positioning method must be appropriate for the required accuracy.</p>
<p>A timer can supervise the travel time, but it should not replace position feedback when actual position confirmation is required.</p>
<h2 id="17-industrial-example-robot-handshake">17. Industrial example: robot handshake</h2>
<p>A PLC and robot frequently exchange signals to coordinate their operations.</p>
<p>Typical signals include:</p>
<ul>
<li><code>Robot_Ready</code></li>
<li><code>Robot_Start_Request</code></li>
<li><code>Robot_Busy</code></li>
<li><code>Robot_Complete</code></li>
<li><code>Robot_Fault</code></li>
</ul>
<p>A simplified handshake may look like this:</p>
<pre><code>PLC Confirms Conditions
        |
        v
Robot_Ready = TRUE
        |
        v
PLC Issues Start Request
        |
        v
Robot Acknowledges or Becomes Busy
        |
        v
Robot Performs Operation
        |
        v
Robot_Complete = TRUE
        |
        v
PLC Accepts Completion
        |
        v
PLC and Robot Reset Handshake Signals as Defined
</code></pre>
<p>The exact order and signal semantics must match the robot program and interface specification.</p>
<h3 id="important-handshake-rules">Important handshake rules</h3>
<ul>
<li>Do not assume that a signal automatically resets itself.</li>
<li>Define who owns each request and acknowledgment.</li>
<li>Define when a request is set and when it is cleared.</li>
<li>Avoid clearing the request before the receiving system has recognized it.</li>
<li>Include timeouts for expected acknowledgments and completion.</li>
<li>Handle robot faults and communication loss explicitly.</li>
<li>Define what happens if completion arrives unexpectedly or remains ON from the previous cycle.</li>
</ul>
<p>A common failure is a request that remains ON while the receiving system expects a fresh OFF-to-ON transition. The PLC then waits indefinitely even though its own command appears active.</p>
<h2 id="18-sequence-testing-and-commissioning">18. Sequence testing and commissioning</h2>
<p>A sequence is not proven merely because one normal cycle succeeds. It must be tested under expected failure conditions too.</p>
<table>
<thead>
<tr>
<th>Test</th>
<th>What to verify</th>
</tr>
</thead>
<tbody>
<tr>
<td>Normal cycle</td>
<td>Every step and transition occurs in the correct order</td>
</tr>
<tr>
<td>Missing sensor feedback</td>
<td>The sequence waits and eventually reports the appropriate timeout</td>
</tr>
<tr>
<td>Sensor stuck ON</td>
<td>The program detects or prevents an invalid transition where required</td>
</tr>
<tr>
<td>Interlock or permissive lost</td>
<td>The defined response occurs at each relevant step</td>
</tr>
<tr>
<td>Start button held</td>
<td>An unintended repeat cycle does not occur</td>
</tr>
<tr>
<td>Fault reset</td>
<td>Reset does not unexpectedly start automatic operation</td>
</tr>
<tr>
<td>Abort or hold</td>
<td>Outputs and state behavior match the specification</td>
</tr>
<tr>
<td>Power cycle</td>
<td>Restart behavior is defined and does not blindly resume an invalid state</td>
</tr>
<tr>
<td>Communication loss</td>
<td>Handshake timeouts and recovery work as designed</td>
</tr>
<tr>
<td>Single-step mode</td>
<td>Only the permitted step advances</td>
</tr>
<tr>
<td>Parallel operation</td>
<td>Branches synchronize correctly and failures are handled</td>
</tr>
<tr>
<td>Invalid state value</td>
<td>The controller enters the defined error-handling path</td>
</tr>
</tbody>
</table>
<p>During commissioning, useful diagnostic tools include:</p>
<ul>
<li>Current-step monitoring.</li>
<li>Transition-condition monitoring.</li>
<li>Step-entry and step-exit timestamps.</li>
<li>Timeout status.</li>
<li>Fault code and fault-step registers.</li>
<li>Sequence trace or event logs.</li>
<li>Monitoring of actual feedback alongside commanded outputs.</li>
</ul>
<h2 id="19-common-sequencing-problems-and-troubleshooting">19. Common sequencing problems and troubleshooting</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Likely cause</th>
<th>Checks</th>
</tr>
</thead>
<tbody>
<tr>
<td>Sequence stuck in one step</td>
<td>Transition condition never becomes TRUE</td>
<td>Check sensor state, permissives, signal mapping, and timer</td>
</tr>
<tr>
<td>Sequence skips a step</td>
<td>Multiple transitions evaluated in one scan or condition already TRUE</td>
<td>Review state evaluation order and transition conditions</td>
</tr>
<tr>
<td>Sequence repeats continuously</td>
<td>Start remains active or completion immediately restarts the cycle</td>
<td>Check edge detection, request latching, and idle-state logic</td>
</tr>
<tr>
<td>Output remains ON after leaving a step</td>
<td>Output latch not reset or another routine controls it</td>
<td>Trace all writers and output assignments</td>
</tr>
<tr>
<td>Timer never expires</td>
<td>Timer is reset or disabled every scan</td>
<td>Check timer enable, reset logic, and preset</td>
</tr>
<tr>
<td>Reset starts the machine</td>
<td>Reset logic also sets the start request or activates the first action</td>
<td>Separate reset, ready-state, and start logic</td>
</tr>
<tr>
<td>Robot handshake hangs</td>
<td>Request/acknowledgment mismatch or stale signal</td>
<td>Monitor all handshake signals and timeout status</td>
</tr>
<tr>
<td>Two steps are active</td>
<td>Conflicting step-bit logic or incomplete transition reset</td>
<td>Check step activation and deactivation logic</td>
</tr>
<tr>
<td>Machine resumes unexpectedly after power loss</td>
<td>Retained step or command restores without validating physical conditions</td>
<td>Review startup initialization and recovery strategy</td>
</tr>
<tr>
<td>Sequence advances before the mechanism moves</td>
<td>Transition uses command status or a delay instead of required feedback</td>
<td>Verify the transition uses the correct physical confirmation</td>
</tr>
<tr>
<td>Cycle complete never appears</td>
<td>Completion state is skipped or completion flag is cleared too early</td>
<td>Check state transition order and flag ownership</td>
</tr>
</tbody>
</table>
<h3 id="troubleshooting-order">Troubleshooting order</h3>
<ol>
<li>Identify the current step.</li>
<li>Identify the exact condition required for the next transition.</li>
<li>Check whether that condition is TRUE in the PLC.</li>
<li>Verify the underlying input, communication signal, or equipment feedback.</li>
<li>Check timers, reset conditions, and competing logic.</li>
<li>Review the fault history and the step in which the sequence stopped.</li>
</ol>
<p>This approach is usually faster than inspecting the entire program without first identifying where progression stopped.</p>
<h2 id="20-best-practices-for-sequence-design">20. Best practices for sequence design</h2>
<ul>
<li>Use meaningful state names rather than unexplained numeric constants.</li>
<li>Define the sequence before writing the program.</li>
<li>Give every normal step a clear transition condition.</li>
<li>Use real feedback when physical confirmation is necessary.</li>
<li>Apply step-specific timeouts to operations that can fail to complete.</li>
<li>Define fault priority and recovery behavior.</li>
<li>Separate reset, acknowledge, abort, hold, and start functions.</li>
<li>Define startup and power-recovery behavior explicitly.</li>
<li>Ensure each output has clear ownership.</li>
<li>Avoid unintended simultaneous active steps.</li>
<li>Make robot and device handshakes explicit.</li>
<li>Record the fault code and current step for diagnostics.</li>
<li>Test missing feedback, stuck signals, communication failures, and interrupted cycles.</li>
<li>Ensure output behavior during faults and mode changes follows the machine's risk assessment.</li>
<li>Implement safety-related functions using the required safety-rated architecture and validation process, not ordinary sequence logic alone.</li>
<li>Document transitions in a table or sequence diagram so maintenance technicians can diagnose faults without reverse-engineering the entire program.</li>
</ul>
<h2 id="21-interview-questions-and-answers">21. Interview questions and answers</h2>
<p>Q1. What is PLC sequencing?</p>
<p>PLC sequencing is the control of machine operations in a defined order using steps, actions, transition conditions, and fault-handling logic.</p>
<p>Q2. What is the difference between a step and a transition?</p>
<p>A step defines the current operation. A transition defines the condition that allows the sequence to move to another step.</p>
<p>Q3. What is the difference between sequencing and interlocking?</p>
<p>Sequencing defines the order of operations. Interlocking prevents or stops an operation when a specified condition requires it.</p>
<p>Q4. Why is a state machine useful?</p>
<p>It provides a clear representation of the machine's current state, the actions associated with that state, and the conditions for changing states.</p>
<p>Q5. Why should a sequence use sensor feedback instead of only timers?</p>
<p>Feedback confirms that the physical operation actually occurred. Timers alone cannot prove that a clamp closed, a part arrived, or a robot completed its movement.</p>
<p>Q6. Why are step timeouts required?</p>
<p>They detect operations that fail to complete within an acceptable time and help prevent indefinite waiting.</p>
<p>Q7. How can a programmer prevent skipped steps?</p>
<p>Use well-defined transition conditions, controlled state evaluation, and deliberate scan behavior. Prevent unintended multiple transitions in a single scan when the application requires it.</p>
<p>Q8. What is the difference between reset and acknowledge?</p>
<p>Acknowledge records that the operator has recognized a message or fault. Reset clears defined fault or sequence conditions when the required reset conditions are met. Neither should automatically imply a new start.</p>
<p>Q9. How does a PLC and robot handshake work?</p>
<p>The PLC and robot exchange defined request, ready, busy, completion, and fault signals. Both sides must agree on when each signal is asserted and cleared.</p>
<p>Q10. What should happen after a power failure during a sequence?</p>
<p>The system should enter a defined startup or recovery path, validate the physical equipment state, and permit restart only when the required conditions are satisfied. Blindly resuming from a retained step is not sufficient.</p>
<p>Q11. What is the difference between sequential and parallel sequences?</p>
<p>A sequential sequence performs operations in an ordered progression. Parallel sequences allow independent operations to run concurrently and require defined synchronization before dependent work continues.</p>
<p>Q12. Why should each output have a clear owner?</p>
<p>Multiple competing writers can produce unpredictable commands, cause outputs to remain ON, or make troubleshooting difficult.</p>
<h2 id="22-practical-exercises">22. Practical exercises</h2>
<p>Use a PLC simulator or a non-production test project. Start with simulated inputs and outputs before connecting the logic to physical machinery.</p>
<h3 id="exercise-1-three-step-conveyor">Exercise 1: Three-step conveyor</h3>
<p>Implement:</p>
<pre><code>IDLE -&gt; CONVEY -&gt; COMPLETE -&gt; IDLE
</code></pre>
<p>Requirements:</p>
<ul>
<li>Accept a valid start request.</li>
<li>Run the conveyor in the convey step.</li>
<li>Advance when the destination sensor is activated.</li>
<li>Report cycle completion.</li>
<li>Prevent an unintended repeat cycle while Start remains held.</li>
</ul>
<h3 id="exercise-2-clamp-test-and-unclamp">Exercise 2: Clamp, test, and unclamp</h3>
<p>Implement:</p>
<pre><code>IDLE -&gt; CLAMP -&gt; TEST -&gt; UNCLAMP -&gt; COMPLETE
</code></pre>
<p>Requirements:</p>
<ul>
<li>Require clamp-closed feedback before testing.</li>
<li>Require test-complete feedback before unclamping.</li>
<li>Require clamp-open feedback before cycle completion.</li>
<li>Record the current step for troubleshooting.</li>
</ul>
<h3 id="exercise-3-add-step-timeouts">Exercise 3: Add step timeouts</h3>
<p>Add a separate timeout for clamp closure, test completion, and clamp opening.</p>
<p>Verify that each timeout produces a distinct fault code and identifies the step that failed.</p>
<h3 id="exercise-4-implement-recovery-logic">Exercise 4: Implement recovery logic</h3>
<p>Create separate logic for:</p>
<ul>
<li>Fault acknowledgment.</li>
<li>Fault reset.</li>
<li>Sequence abort.</li>
<li>New cycle start.</li>
</ul>
<p>Verify that clearing a fault does not initiate another cycle automatically.</p>
<h3 id="exercise-5-robot-handshake">Exercise 5: Robot handshake</h3>
<p>Simulate <code>Robot_Ready</code>, <code>Robot_Start_Request</code>, <code>Robot_Busy</code>, <code>Robot_Complete</code>, and <code>Robot_Fault</code>.</p>
<p>Test a missing acknowledgment, a missing completion signal, and a stale completion signal.</p>
<h3 id="exercise-6-single-step-operation">Exercise 6: Single-step operation</h3>
<p>Allow the operator to advance one sequence step at a time in a test environment. Verify that each advance checks the relevant conditions and that single-step operation cannot bypass required safeguards.</p>
<h2 id="23-final-mental-model">23. Final mental model</h2>
<p>A PLC sequence can be understood through five questions:</p>
<ol>
<li>Where am I? The current step or state.</li>
<li>What should happen here? The actions associated with that state.</li>
<li>What must be true to move forward? The transition condition.</li>
<li>What if the operation fails? The timeout, fault, and recovery logic.</li>
<li>Is the machine allowed to perform this operation? The applicable mode, permissives, interlocks, and safety-related controls.</li>
</ol>
<p>Together, these questions turn a collection of PLC instructions into a controlled, diagnosable machine process.</p>
<p>Next topic in sequence:</p>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\02_Auto_Tech\01_PLC\09_Interlocks</code></p>
<p>09_Interlocks: Interlocks</p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
