<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>09_Interlocks: Interlocks</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">09_Interlocks: Interlocks</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition">1. Definition</a></li>
<li><a href="#2-why-interlocks-are-required">2. Why interlocks are required</a></li>
<li><a href="#3-interlock-permissive-sequence-and-alarm">3. Interlock, permissive, sequence, and alarm</a></li>
<li><a href="#4-types-of-interlocks">4. Types of interlocks</a><ul>
<li><a href="#41-start-permissive-interlocks">4.1 Start permissive interlocks</a></li>
<li><a href="#42-running-interlocks">4.2 Running interlocks</a></li>
<li><a href="#43-motion-interlocks">4.3 Motion interlocks</a></li>
<li><a href="#44-sequence-interlocks">4.4 Sequence interlocks</a></li>
<li><a href="#45-process-interlocks">4.5 Process interlocks</a></li>
<li><a href="#46-safety-interlocks">4.6 Safety interlocks</a></li>
</ul>
</li>
<li><a href="#5-basic-interlock-logic">5. Basic interlock logic</a><ul>
<li><a href="#and-logic">AND logic</a></li>
<li><a href="#or-logic">OR logic</a></li>
<li><a href="#not-logic">NOT logic</a></li>
</ul>
</li>
<li><a href="#6-interlock-matrix">6. Interlock matrix</a></li>
<li><a href="#7-example-conveyor-motor-interlocks">7. Example: Conveyor motor interlocks</a></li>
<li><a href="#8-start-inhibition-versus-running-interruption">8. Start inhibition versus running interruption</a></li>
<li><a href="#9-latched-and-non-latched-interlocks">9. Latched and non-latched interlocks</a><ul>
<li><a href="#non-latched-behavior">Non-latched behavior</a></li>
<li><a href="#latched-behavior">Latched behavior</a></li>
<li><a href="#reset-requirements">Reset requirements</a></li>
</ul>
</li>
<li><a href="#10-interlocks-in-ladder-logic">10. Interlocks in ladder logic</a><ul>
<li><a href="#important-ladder-logic-considerations">Important ladder-logic considerations</a></li>
</ul>
</li>
<li><a href="#11-interlocks-in-structured-text">11. Interlocks in Structured Text</a></li>
<li><a href="#12-interlocks-in-a-plc-drive-robot-and-cnc-system">12. Interlocks in a PLC, drive, robot, and CNC system</a><ul>
<li><a href="#example-robot-and-plc-interlocking">Example: Robot and PLC interlocking</a></li>
</ul>
</li>
<li><a href="#13-interlocks-and-fail-safe-design">13. Interlocks and fail-safe design</a></li>
<li><a href="#14-common-interlock-design-mistakes">14. Common interlock design mistakes</a></li>
<li><a href="#15-interlock-diagnostics-and-troubleshooting">15. Interlock diagnostics and troubleshooting</a><ul>
<li><a href="#recommended-diagnostic-tags">Recommended diagnostic tags</a></li>
<li><a href="#troubleshooting-table">Troubleshooting table</a></li>
</ul>
</li>
<li><a href="#16-interlock-testing-and-commissioning">16. Interlock testing and commissioning</a></li>
<li><a href="#17-best-practices">17. Best practices</a></li>
<li><a href="#18-interview-questions-and-answers">18. Interview questions and answers</a></li>
<li><a href="#19-practical-exercises">19. Practical exercises</a><ul>
<li><a href="#exercise-1-motor-start-permissive">Exercise 1: Motor start permissive</a></li>
<li><a href="#exercise-2-running-interlock">Exercise 2: Running interlock</a></li>
<li><a href="#exercise-3-interlock-diagnostics">Exercise 3: Interlock diagnostics</a></li>
<li><a href="#exercise-4-robot-start-interlock">Exercise 4: Robot-start interlock</a></li>
<li><a href="#exercise-5-fault-reset-and-recovery">Exercise 5: Fault reset and recovery</a></li>
<li><a href="#exercise-6-safety-function-boundary">Exercise 6: Safety-function boundary</a></li>
</ul>
</li>
<li><a href="#20-final-mental-model">20. Final mental model</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition">1. Definition</h2>
<p>An interlock is a control condition that prevents an operation from starting or continuing when a required condition is not satisfied.</p>
<p>Interlocks help prevent equipment damage, incorrect machine operation, process errors, and hazardous conditions.</p>
<p>For example, a pneumatic clamp may be allowed to close only when the machine is in the correct operating mode and the relevant conditions are satisfied.</p>
<pre><code>Clamp Close Request
        |
        v
Check Required Conditions
        |
        +---- Conditions Satisfied ----&gt; Permit Clamp Operation
        |
        +---- Conditions Not Satisfied -&gt; Block Operation
</code></pre>
<p>In industrial automation, interlocks are commonly implemented in PLC logic, drive control, robot interfaces, process control systems, and dedicated safety-related control systems.</p>
<p>Important distinction: An ordinary PLC interlock is not automatically a safety function. Personnel-protection functions must use an appropriately designed and validated safety-rated architecture.</p>
<h2 id="2-why-interlocks-are-required">2. Why interlocks are required</h2>
<p>Industrial machines contain actuators, motors, robots, pneumatic systems, hydraulic systems, tooling, and process equipment. An operation that is valid under one condition may be invalid under another.</p>
<p>Examples include:</p>
<ul>
<li>Preventing a conveyor from running when a required guard condition is not satisfied.</li>
<li>Preventing a test cycle until the component is correctly positioned.</li>
<li>Preventing a robot from starting when the required station-ready signal is absent.</li>
<li>Preventing a motor from starting when its drive reports a fault.</li>
<li>Preventing a hydraulic pump from operating when required pressure or lubrication conditions are not satisfied.</li>
<li>Preventing a clamp from opening before the process has reached the required state.</li>
</ul>
<p>Interlocks define which operations are permitted under specific conditions.</p>
<h2 id="3-interlock-permissive-sequence-and-alarm">3. Interlock, permissive, sequence, and alarm</h2>
<p>These concepts are related, but they have different responsibilities.</p>
<table>
<thead>
<tr>
<th>Concept</th>
<th>Main purpose</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Interlock</td>
<td>Blocks or stops an operation under defined conditions</td>
<td>Prevent a motor command when a required condition is false</td>
</tr>
<tr>
<td>Permissive</td>
<td>Confirms that required conditions are satisfied before an operation is allowed</td>
<td>Drive ready and air pressure adequate</td>
</tr>
<tr>
<td>Sequence</td>
<td>Defines the order of machine operations</td>
<td>Clamp, test, release</td>
</tr>
<tr>
<td>Alarm</td>
<td>Informs the operator about an abnormal condition requiring attention</td>
<td>Drive fault or low air pressure</td>
</tr>
<tr>
<td>Trip</td>
<td>Forces equipment or a process into a defined stopped or protective state</td>
<td>Stop a pump following a critical process condition</td>
</tr>
<tr>
<td>Safety function</td>
<td>Reduces a defined risk using a designed and validated safety-related system</td>
<td>Prevent hazardous motion when a guard is open</td>
</tr>
</tbody>
</table>
<p>A permissive is often part of the logic used to determine whether an operation is allowed. An interlock may prevent an operation from starting or interrupt an operation already in progress.</p>
<p>In practice, manufacturers and engineering teams sometimes use the terms permissive and interlock differently. The functional behavior should be documented rather than relying on the label alone.</p>
<h2 id="4-types-of-interlocks">4. Types of interlocks</h2>
<h3 id="41-start-permissive-interlocks">4.1 Start permissive interlocks</h3>
<p>These conditions must be satisfied before equipment can start.</p>
<p>Examples:</p>
<ul>
<li>Drive ready.</li>
<li>No active drive fault.</li>
<li>Required lubrication pressure available.</li>
<li>Part present.</li>
<li>Machine in Automatic mode.</li>
<li>Downstream station ready, when required by the process.</li>
</ul>
<p>Example:</p>
<pre><code>Motor_Start_Allowed =
    Drive_Ready
    AND No_Drive_Fault
    AND Lubrication_OK
    AND Start_Request
</code></pre>
<p>The motor is permitted to start only when all required conditions are TRUE.</p>
<h3 id="42-running-interlocks">4.2 Running interlocks</h3>
<p>These conditions must remain satisfied while equipment is operating.</p>
<p>Examples:</p>
<ul>
<li>Required process pressure remains within limits.</li>
<li>Cooling flow remains available.</li>
<li>A required drive-ready condition remains valid.</li>
<li>The equipment remains in an operating state permitted by the control design.</li>
</ul>
<p>If a running interlock becomes FALSE, the PLC initiates the defined response.</p>
<p>That response might be stopping a motor, suspending a sequence, closing a process valve, or transitioning to a fault state. The appropriate response depends on the machine design and risk assessment.</p>
<h3 id="43-motion-interlocks">4.3 Motion interlocks</h3>
<p>Motion interlocks prevent incompatible or invalid movements.</p>
<p>Examples:</p>
<ul>
<li>Prevent forward and reverse contactor commands from being energized together.</li>
<li>Prevent a clamp-close command while a conflicting clamp-open command is active.</li>
<li>Prevent a robot movement request until the required station conditions are satisfied.</li>
<li>Prevent a lift from moving in a direction when the applicable travel-limit condition prohibits that movement.</li>
</ul>
<p>For critical or hazardous motion, ordinary PLC logic alone may not provide the required safety integrity.</p>
<h3 id="44-sequence-interlocks">4.4 Sequence interlocks</h3>
<p>These interlocks ensure that the machine performs operations in a valid order.</p>
<p>For example, a test operation may be allowed only after the clamp-closed sensor confirms the required position.</p>
<pre><code>Test_Start_Allowed =
    Sequence_Step_Test
    AND Clamp_Closed
    AND Test_Equipment_Ready
</code></pre>
<p>The sequence identifies the current operation. The interlock conditions determine whether that operation is permitted.</p>
<h3 id="45-process-interlocks">4.5 Process interlocks</h3>
<p>Process interlocks protect equipment, product quality, and process conditions.</p>
<p>Examples:</p>
<ul>
<li>Prevent heating when the required liquid level is absent.</li>
<li>Stop a pump when suction pressure falls below a defined threshold.</li>
<li>Prevent a pressure test when the fixture is not ready.</li>
<li>Prevent a filling operation when the receiving vessel is unavailable.</li>
</ul>
<p>Process interlocks may be implemented in ordinary control logic or in a separate protective system, depending on the consequences of failure.</p>
<h3 id="46-safety-interlocks">4.6 Safety interlocks</h3>
<p>Safety-related interlocks are designed to reduce risks to people.</p>
<p>Examples include functions associated with:</p>
<ul>
<li>Guard doors.</li>
<li>Emergency-stop devices.</li>
<li>Safety light curtains.</li>
<li>Safety scanners.</li>
<li>Safe speed or safe torque off.</li>
<li>Safety-rated robot protective functions.</li>
</ul>
<p>The required architecture depends on the risk assessment and applicable standards. Depending on the application, it may use safety relays, safety PLCs, safety-rated drives, and validated safety communication.</p>
<p>Do not treat a standard PLC input and an ordinary software condition as a replacement for a required safety-rated function. A conventional PLC can display the state of a safety device or coordinate normal sequencing, but that does not make its ordinary logic safety-rated.</p>
<h2 id="5-basic-interlock-logic">5. Basic interlock logic</h2>
<p>The simplest interlock combines Boolean conditions using AND, OR, and NOT logic.</p>
<h3 id="and-logic">AND logic</h3>
<p>All required conditions must be TRUE.</p>
<pre><code>Start_Allowed =
    Drive_Ready
    AND Air_Pressure_OK
    AND Part_Present
</code></pre>
<p>If any condition is FALSE, <code>Start_Allowed</code> becomes FALSE.</p>
<table>
<thead>
<tr>
<th>Drive ready</th>
<th>Air pressure OK</th>
<th>Part present</th>
<th>Start allowed</th>
</tr>
</thead>
<tbody>
<tr>
<td>TRUE</td>
<td>TRUE</td>
<td>TRUE</td>
<td>TRUE</td>
</tr>
<tr>
<td>FALSE</td>
<td>TRUE</td>
<td>TRUE</td>
<td>FALSE</td>
</tr>
<tr>
<td>TRUE</td>
<td>FALSE</td>
<td>TRUE</td>
<td>FALSE</td>
</tr>
<tr>
<td>TRUE</td>
<td>TRUE</td>
<td>FALSE</td>
<td>FALSE</td>
</tr>
<tr>
<td>FALSE</td>
<td>FALSE</td>
<td>TRUE</td>
<td>FALSE</td>
</tr>
</tbody>
</table>
<h3 id="or-logic">OR logic</h3>
<p>At least one of the listed conditions must be TRUE.</p>
<p>For example, a process might accept a completion signal from either of two alternative test paths, provided the equipment design explicitly allows either path.</p>
<pre><code>Test_Complete =
    Test_Path_A_Complete
    OR Test_Path_B_Complete
</code></pre>
<p>OR logic should not be used merely to make a troublesome interlock disappear. Each alternative must represent a valid operating condition.</p>
<h3 id="not-logic">NOT logic</h3>
<p>NOT reverses a Boolean condition.</p>
<pre><code>No_Drive_Fault = NOT Drive_Fault
</code></pre>
<p>Then:</p>
<pre><code>Start_Allowed =
    Drive_Ready
    AND No_Drive_Fault
</code></pre>
<p>Be careful with signal names. <code>Guard_Closed</code>, <code>Guard_Open</code>, <code>No_Fault</code>, and <code>Fault</code> express different meanings. Poorly named inverted conditions are an excellent way to create logic that works in simulation and surprises everyone on the shop floor.</p>
<h2 id="6-interlock-matrix">6. Interlock matrix</h2>
<p>An interlock matrix documents the relationship between conditions, equipment, and required responses.</p>
<p>Consider a motor-driven conveyor.</p>
<table>
<thead>
<tr>
<th>Condition</th>
<th>Start inhibited?</th>
<th>Stop while running?</th>
<th>Typical response</th>
</tr>
</thead>
<tbody>
<tr>
<td>Drive not ready</td>
<td>Yes</td>
<td>According to the drive/control design</td>
<td>Block start</td>
</tr>
<tr>
<td>Drive fault active</td>
<td>Yes</td>
<td>Usually, as required by the fault response</td>
<td>Remove run request and diagnose</td>
</tr>
<tr>
<td>Required lubrication unavailable</td>
<td>Yes</td>
<td>If required by the equipment design</td>
<td>Stop or inhibit operation</td>
</tr>
<tr>
<td>Part absent</td>
<td>If the process requires a part</td>
<td>Usually not, unless part presence is required during operation</td>
<td>Prevent the relevant process step</td>
</tr>
<tr>
<td>Downstream station unavailable</td>
<td>If required to accept the part</td>
<td>Depends on buffering and process design</td>
<td>Hold transfer or stop as specified</td>
</tr>
<tr>
<td>Safety-related condition not satisfied</td>
<td>According to the safety design</td>
<td>According to the validated safety function</td>
<td>Execute the required safety response</td>
</tr>
</tbody>
</table>
<p>An interlock matrix should specify more than just whether an operation is permitted. For each condition, engineering should define:</p>
<ul>
<li>The monitored signal.</li>
<li>The equipment or operation affected.</li>
<li>Whether the condition blocks starting, interrupts running, or both.</li>
<li>The required response.</li>
<li>Whether the fault is latched.</li>
<li>How the condition is diagnosed.</li>
<li>The requirements for reset and restart.</li>
</ul>
<p>The correct response depends on the machine and the consequence of losing the condition.</p>
<h2 id="7-example-conveyor-motor-interlocks">7. Example: Conveyor motor interlocks</h2>
<p>Assume a conveyor has the following signals:</p>
<ul>
<li><code>Start_Request</code></li>
<li><code>Drive_Ready</code></li>
<li><code>Drive_Fault</code></li>
<li><code>Lubrication_OK</code></li>
<li><code>Downstream_Ready</code></li>
<li><code>Conveyor_Run_Command</code></li>
</ul>
<p>A simplified start-permissive expression could be:</p>
<pre><code>Start_Allowed =
    Start_Request
    AND Drive_Ready
    AND NOT Drive_Fault
    AND Lubrication_OK
    AND Downstream_Ready
</code></pre>
<p>However, this expression alone does not fully define the motor control. The program must also define:</p>
<ul>
<li>What happens if <code>Drive_Fault</code> becomes TRUE during operation.</li>
<li>Whether loss of <code>Downstream_Ready</code> stops the conveyor or only blocks new transfers.</li>
<li>How the run command is cleared.</li>
<li>Whether the fault is latched.</li>
<li>How reset and restart are handled.</li>
<li>How the required safety functions interact with the motor-control logic.</li>
</ul>
<p>A start permissive and a running interlock may use some of the same signals but have different operating consequences.</p>
<h2 id="8-start-inhibition-versus-running-interruption">8. Start inhibition versus running interruption</h2>
<p>One of the most important design decisions is whether a condition prevents starting, interrupts existing operation, or does both.</p>
<table>
<thead>
<tr>
<th>Behavior</th>
<th>Meaning</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Start inhibition</td>
<td>The equipment cannot start while the condition is unsatisfied</td>
<td>Drive is not ready</td>
</tr>
<tr>
<td>Running interruption</td>
<td>The defined operation is stopped or suspended if the condition becomes unsatisfied</td>
<td>Critical lubrication condition is lost</td>
</tr>
<tr>
<td>Step inhibition</td>
<td>The sequence cannot enter a particular step</td>
<td>Test equipment is not ready</td>
</tr>
<tr>
<td>Transfer inhibition</td>
<td>A part cannot be transferred to the next station</td>
<td>Downstream station is occupied</td>
</tr>
<tr>
<td>Latched trip</td>
<td>A fault response remains active until the specified reset conditions are met</td>
<td>A defined equipment trip</td>
</tr>
<tr>
<td>Automatic recovery</td>
<td>The control resumes when conditions recover, if explicitly permitted by the design</td>
<td>A temporary process wait condition</td>
</tr>
</tbody>
</table>
<p>Do not assume every interlock should automatically latch or automatically recover. The behavior must be selected and documented for each application.</p>
<h2 id="9-latched-and-non-latched-interlocks">9. Latched and non-latched interlocks</h2>
<h3 id="non-latched-behavior">Non-latched behavior</h3>
<p>The interlock condition directly determines whether an operation is permitted.</p>
<p>Conceptually:</p>
<pre><code>Operation_Allowed =
    Required_Condition_OK
</code></pre>
<p>When the condition becomes FALSE, permission is removed. If it becomes TRUE again, permission may return, depending on the rest of the control logic.</p>
<p>This behavior can be appropriate for some operating conditions, but automatic resumption must be considered carefully.</p>
<h3 id="latched-behavior">Latched behavior</h3>
<p>A fault or trip remains recorded even after the initiating condition disappears.</p>
<p>Conceptually:</p>
<pre><code>IF Critical_Fault THEN
    Fault_Latched := TRUE;
END_IF;

IF Reset_Request
   AND Fault_Cause_Cleared
   AND Recovery_Conditions_OK THEN
    Fault_Latched := FALSE;
END_IF;
</code></pre>
<p>This is illustrative pseudocode, not a complete implementation for a particular PLC.</p>
<p>A latched fault is useful when the operator needs to investigate the cause before restarting equipment.</p>
<h3 id="reset-requirements">Reset requirements</h3>
<p>A proper reset strategy distinguishes between:</p>
<ul>
<li>The original fault condition.</li>
<li>The recorded or latched fault.</li>
<li>The operator's reset request.</li>
<li>The conditions required for safe and valid recovery.</li>
<li>The separate command that starts the equipment again.</li>
</ul>
<p>Resetting an interlock or fault should not automatically restart machinery unless that behavior is explicitly permitted by the design and the applicable safety requirements. Reset and restart are separate functions.</p>
<h2 id="10-interlocks-in-ladder-logic">10. Interlocks in ladder logic</h2>
<p>A simplified ladder rung can express a start permissive.</p>
<pre><code>|----[ Start_Request ]----[ Drive_Ready ]----[/ Drive_Fault ]----|
|----[ Lubrication_OK ]----[ Downstream_Ready ]------------------( Start_Allowed )
</code></pre>
<p>In this representation:</p>
<ul>
<li><code>[ Signal ]</code> represents a TRUE condition.</li>
<li><code>[/ Signal ]</code> represents a FALSE condition.</li>
<li><code>( Start_Allowed )</code> represents the resulting logical output.</li>
</ul>
<p>Actual ladder syntax and instruction behavior depend on the PLC platform.</p>
<h3 id="important-ladder-logic-considerations">Important ladder-logic considerations</h3>
<ul>
<li>Confirm whether each input is a normally open or normally closed field contact and how the PLC interprets its electrical state.</li>
<li>Do not confuse a normally closed electrical contact with a ladder instruction that evaluates a Boolean tag as FALSE.</li>
<li>Check the effect of input wiring faults and communication failures.</li>
<li>Ensure that only the intended program logic controls the final output.</li>
<li>Trace whether another routine, latch, or force is affecting the output.</li>
<li>Do not implement a safety function in ordinary ladder logic merely because the logic is simple.</li>
</ul>
<p>A ladder rung can be logically correct while the field signal is miswired, inverted, stale, or mapped to the wrong tag.</p>
<h2 id="11-interlocks-in-structured-text">11. Interlocks in Structured Text</h2>
<p>The same start-permissive logic can be expressed in Structured Text.</p>
<pre><code>Start_Allowed :=
    Start_Request
    AND Drive_Ready
    AND NOT Drive_Fault
    AND Lubrication_OK
    AND Downstream_Ready;
</code></pre>
<p>For a running motor, a separate control section might evaluate a trip condition:</p>
<pre><code>IF Drive_Fault OR Critical_Lubrication_Fault THEN
    Run_Request := FALSE;
END_IF;
</code></pre>
<p>This is conceptual logic. A complete program must define how <code>Run_Request</code> is set, retained, cleared, and recovered, as well as the priority of faults and other commands.</p>
<p>In particular, assigning <code>Run_Request := FALSE</code> in one section does not guarantee it stays FALSE if another section sets it TRUE later in the same scan. Output and command ownership must be designed clearly.</p>
<h2 id="12-interlocks-in-a-plc-drive-robot-and-cnc-system">12. Interlocks in a PLC, drive, robot, and CNC system</h2>
<p>Interlocks can span several automation layers.</p>
<table>
<thead>
<tr>
<th>Equipment</th>
<th>Example condition</th>
<th>Typical purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>PLC</td>
<td><code>Part_Present</code></td>
<td>Prevent an operation without a component</td>
</tr>
<tr>
<td>VFD or servo drive</td>
<td>Drive ready and no fault</td>
<td>Permit a movement command</td>
</tr>
<tr>
<td>Robot controller</td>
<td>Robot ready and required station condition satisfied</td>
<td>Coordinate robot and machine operations</td>
</tr>
<tr>
<td>CNC controller</td>
<td>Cycle-start permissives satisfied</td>
<td>Prevent machining from starting under invalid conditions</td>
</tr>
<tr>
<td>Pneumatic system</td>
<td>Required pressure available</td>
<td>Permit a pneumatic operation</td>
</tr>
<tr>
<td>Hydraulic system</td>
<td>Pressure and other required conditions satisfied</td>
<td>Permit a defined hydraulic operation</td>
</tr>
<tr>
<td>Test equipment</td>
<td>Fixture confirmed and equipment ready</td>
<td>Permit the test cycle</td>
</tr>
<tr>
<td>SCADA or supervisory system</td>
<td>Required operating authorization available</td>
<td>Coordinate permitted commands, where designed</td>
</tr>
</tbody>
</table>
<h3 id="example-robot-and-plc-interlocking">Example: Robot and PLC interlocking</h3>
<p>A PLC may permit a robot-start request only when the required conditions are satisfied:</p>
<pre><code>Robot_Start_Allowed =
    Robot_Ready
    AND Station_Ready
    AND Part_Condition_OK
    AND No_Sequence_Fault
</code></pre>
<p>The PLC and robot must agree on signal ownership and handshake behavior. The robot may also have its own internal conditions that prevent movement.</p>
<p>The PLC's <code>Robot_Start_Allowed</code> signal does not prove that every robot movement is safe. The robot controller and the required safety-related systems must independently enforce their assigned functions.</p>
<h2 id="13-interlocks-and-fail-safe-design">13. Interlocks and fail-safe design</h2>
<p>A critical design question is: What should happen if a required signal disappears, becomes invalid, or cannot be trusted?</p>
<p>Possible causes include:</p>
<ul>
<li>A broken wire.</li>
<li>Loss of sensor power.</li>
<li>A failed sensor.</li>
<li>Network or communication loss.</li>
<li>An I/O module fault.</li>
<li>A PLC or device restart.</li>
<li>Stale or invalid data.</li>
<li>An actuator that fails to respond.</li>
</ul>
<p>The response must be based on the equipment design and the consequences of failure.</p>
<p>For some signals, loss of communication must be treated as loss of permission. For others, the correct response may involve controlled stopping, holding the process, or entering a defined recovery state.</p>
<p>A signal that is simply FALSE does not always tell you whether the physical condition is genuinely false or the signal has failed. Where necessary, the design should distinguish valid states from invalid or unavailable data.</p>
<p>Safety-related functions require the appropriate risk assessment, architecture, diagnostics, validation, and applicable standards. A normal PLC interlock should not be described as fail-safe merely because its Boolean logic appears conservative.</p>
<h2 id="14-common-interlock-design-mistakes">14. Common interlock design mistakes</h2>
<table>
<thead>
<tr>
<th>Mistake</th>
<th>Consequence</th>
<th>Prevention</th>
</tr>
</thead>
<tbody>
<tr>
<td>Combining unrelated conditions into one generic permissive</td>
<td>Difficult troubleshooting</td>
<td>Keep conditions named and diagnostically visible</td>
</tr>
<tr>
<td>Using the wrong signal polarity</td>
<td>Operation blocked or allowed incorrectly</td>
<td>Verify wiring, input mapping, and Boolean meaning</td>
</tr>
<tr>
<td>Checking conditions only at startup</td>
<td>Required condition can be lost during operation without the intended response</td>
<td>Define start and running conditions separately</td>
</tr>
<tr>
<td>Allowing automatic restart after a transient fault</td>
<td>Unexpected equipment movement</td>
<td>Define restart authorization and recovery behavior</td>
</tr>
<tr>
<td>Clearing a fault before its cause is removed</td>
<td>Repeated trips or invalid operation</td>
<td>Require the initiating condition to clear before reset</td>
</tr>
<tr>
<td>Using an ordinary PLC as the only required safety control</td>
<td>Insufficient safety integrity</td>
<td>Implement the required safety-rated architecture</td>
</tr>
<tr>
<td>Writing the same output in multiple routines</td>
<td>Conflicting or unpredictable behavior</td>
<td>Assign one clear owner to each output</td>
</tr>
<tr>
<td>Ignoring communication quality</td>
<td>Stale or invalid data may be treated as valid</td>
<td>Monitor connection and data validity</td>
</tr>
<tr>
<td>Using a generic <code>Interlock_OK</code> without individual diagnostics</td>
<td>Slow troubleshooting</td>
<td>Identify the failed condition</td>
</tr>
<tr>
<td>Bypassing an interlock during production without authorization</td>
<td>Equipment damage or serious hazards</td>
<td>Use controlled, approved procedures and appropriate safeguards</td>
</tr>
</tbody>
</table>
<h2 id="15-interlock-diagnostics-and-troubleshooting">15. Interlock diagnostics and troubleshooting</h2>
<p>When a machine does not start, the first task is to identify which condition is blocking operation.</p>
<p>A useful diagnostic structure is:</p>
<pre><code>Start Request Received
        |
        v
Drive Ready? -------- NO ------&gt; Drive Not Ready
        |
       YES
        |
        v
No Drive Fault? ----- NO ------&gt; Drive Fault Active
        |
       YES
        |
        v
Required Pressure OK? NO ------&gt; Pressure Condition Failed
        |
       YES
        |
        v
All Required Conditions Satisfied
        |
        v
Start Permitted
</code></pre>
<p>The actual checks and their order depend on the machine, but the diagnostic principle is broadly useful.</p>
<h3 id="recommended-diagnostic-tags">Recommended diagnostic tags</h3>
<p>For a conveyor, these tags might be monitored online:</p>
<pre><code>Start_Request
Drive_Ready
Drive_Fault
Lubrication_OK
Downstream_Ready
Start_Allowed
Run_Request
Run_Feedback
Interlock_Fault_Code
</code></pre>
<p><code>Start_Allowed</code> tells you whether the combined conditions are satisfied. The individual condition tags explain why permission is missing.</p>
<h3 id="troubleshooting-table">Troubleshooting table</h3>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible cause</th>
<th>What to check</th>
</tr>
</thead>
<tbody>
<tr>
<td>Machine will not start</td>
<td>One or more start permissives are FALSE</td>
<td>Monitor every condition in the permissive expression</td>
</tr>
<tr>
<td>Motor stops unexpectedly</td>
<td>A running interlock became FALSE</td>
<td>Check fault history and condition changes</td>
</tr>
<tr>
<td>Interlock remains active after recovery</td>
<td>Fault latch has not been reset</td>
<td>Check reset conditions and latch logic</td>
</tr>
<tr>
<td>Reset is rejected</td>
<td>Fault cause remains active or recovery conditions are missing</td>
<td>Check the original fault and required recovery signals</td>
</tr>
<tr>
<td>Machine restarts when a condition returns</td>
<td>Automatic restart behavior is present</td>
<td>Review restart authorization and run-command latching</td>
</tr>
<tr>
<td>PLC indicates condition satisfied but operation is blocked</td>
<td>A downstream controller has its own interlock</td>
<td>Check drive, robot, CNC, or equipment diagnostics</td>
</tr>
<tr>
<td>Condition changes erratically</td>
<td>Sensor, wiring, noise, or communication issue</td>
<td>Check the field signal, quality status, and filtering requirements</td>
</tr>
<tr>
<td>Interlock logic appears correct but output remains ON</td>
<td>Another routine, latch, or force may control the output</td>
<td>Trace all writers and online output status</td>
</tr>
<tr>
<td>Robot does not accept the start request</td>
<td>Robot is not ready or handshake conditions differ</td>
<td>Check the robot's internal status and interface specification</td>
</tr>
</tbody>
</table>
<h2 id="16-interlock-testing-and-commissioning">16. Interlock testing and commissioning</h2>
<p>Interlocks must be tested against their intended behavior, not merely checked for a TRUE indication during normal operation.</p>
<p>A test plan should include:</p>
<ol>
<li>Verify that each required condition blocks the operation when it is unsatisfied.</li>
<li>Verify that the operation is permitted when all required conditions are satisfied.</li>
<li>Test the defined response when a running condition is lost.</li>
<li>Verify latching and reset behavior, where applicable.</li>
<li>Confirm that reset does not produce an unintended restart.</li>
<li>Check signal polarity, field wiring, and I/O mapping.</li>
<li>Test communication loss and invalid data handling where relevant.</li>
<li>Verify the interaction between PLC logic, drives, robots, and other controllers.</li>
<li>Confirm that alarms and diagnostic messages identify the blocking condition.</li>
<li>Test required safety functions according to their approved validation procedures.</li>
</ol>
<p>For a safety-related interlock, ordinary functional testing alone is not sufficient. The complete safety function must be validated according to the applicable requirements.</p>
<h2 id="17-best-practices">17. Best practices</h2>
<ul>
<li>Document every interlock's purpose and affected equipment.</li>
<li>Distinguish start permissives from running interlocks.</li>
<li>Define whether each condition blocks, stops, holds, or trips the equipment.</li>
<li>Use descriptive Boolean tags.</li>
<li>Make individual blocking conditions visible for diagnostics.</li>
<li>Define fault latching, acknowledgment, reset, and restart behavior.</li>
<li>Validate signal polarity and field wiring.</li>
<li>Monitor communication and data validity where relevant.</li>
<li>Assign clear ownership to commands and physical outputs.</li>
<li>Avoid unapproved bypasses and uncontrolled automatic restart.</li>
<li>Use the required safety-rated architecture for personnel-protection functions.</li>
<li>Test abnormal conditions, not only successful operating cycles.</li>
</ul>
<h2 id="18-interview-questions-and-answers">18. Interview questions and answers</h2>
<p>Q1. What is an interlock in PLC programming?</p>
<p>An interlock is a control condition that prevents an operation from starting or continuing when specified conditions are not satisfied.</p>
<p>Q2. What is the difference between a permissive and an interlock?</p>
<p>A permissive commonly defines conditions that must be satisfied before an operation is allowed. An interlock commonly describes logic that prevents or interrupts an operation when a condition requires it. Actual terminology varies by engineering standard and organization.</p>
<p>Q3. What is the difference between a sequence and an interlock?</p>
<p>A sequence defines the order of operations. An interlock determines whether an operation is permitted under the current conditions.</p>
<p>Q4. What is a start permissive?</p>
<p>A start permissive is a condition or group of conditions that must be satisfied before equipment is allowed to start.</p>
<p>Q5. What is a running interlock?</p>
<p>A running interlock monitors a condition during operation and initiates a defined response if that condition becomes unsatisfied.</p>
<p>Q6. What is a latched interlock or trip?</p>
<p>It is a condition that remains recorded or active after the initiating fault disappears, until the defined reset requirements are satisfied.</p>
<p>Q7. Why should reset and restart be separate?</p>
<p>Reset clears a defined fault or recovery condition. Restart initiates operation. Separating them reduces the risk of unintended motion or operation following fault clearance.</p>
<p>Q8. Can an ordinary PLC interlock replace a safety relay or safety PLC?</p>
<p>No, not when a safety-rated function is required. The required safety architecture and validation must be based on the risk assessment and applicable standards.</p>
<p>Q9. How do you troubleshoot a machine that will not start?</p>
<p>Monitor the start request and each individual permissive, identify the first unsatisfied condition, and trace that signal to its source. Also check downstream equipment diagnostics, fault latches, and output ownership.</p>
<p>Q10. What should happen if an interlock condition disappears during operation?</p>
<p>The machine should execute the response specified for that condition. Depending on the application, that may be stopping, holding, inhibiting a particular operation, or entering a fault state.</p>
<p>Q11. Why are individual interlock diagnostics useful?</p>
<p>They identify the exact condition preventing operation instead of displaying only a generic message that the machine is not ready.</p>
<p>Q12. What is the difference between an alarm and an interlock?</p>
<p>An alarm communicates an abnormal condition to the operator. An interlock changes what the control system permits. The same underlying condition may trigger both.</p>
<h2 id="19-practical-exercises">19. Practical exercises</h2>
<h3 id="exercise-1-motor-start-permissive">Exercise 1: Motor start permissive</h3>
<p>Create a motor-start permissive using:</p>
<ul>
<li>Start request.</li>
<li>Drive ready.</li>
<li>No drive fault.</li>
<li>Lubrication condition satisfied.</li>
</ul>
<p>Verify that each individual condition blocks starting when it is FALSE.</p>
<h3 id="exercise-2-running-interlock">Exercise 2: Running interlock</h3>
<p>Simulate a lubrication fault occurring while the motor is running.</p>
<p>Implement and test the specified response. Confirm whether the fault is latched and whether a separate restart command is required.</p>
<h3 id="exercise-3-interlock-diagnostics">Exercise 3: Interlock diagnostics</h3>
<p>Create an individual status for each condition and an overall <code>Start_Allowed</code> tag.</p>
<p>Display which conditions are unsatisfied when a start request is rejected.</p>
<h3 id="exercise-4-robot-start-interlock">Exercise 4: Robot-start interlock</h3>
<p>Allow a simulated robot-start request only when:</p>
<pre><code>Robot_Ready
AND Station_Ready
AND Part_Condition_OK
AND No_Sequence_Fault
</code></pre>
<p>Test each condition individually and confirm that the robot-start request is blocked whenever a required condition is FALSE.</p>
<h3 id="exercise-5-fault-reset-and-recovery">Exercise 5: Fault reset and recovery</h3>
<p>Implement a latched fault with separate acknowledgment, reset, and start commands.</p>
<p>Verify that clearing the fault does not automatically restart the machine.</p>
<h3 id="exercise-6-safety-function-boundary">Exercise 6: Safety-function boundary</h3>
<p>Review a hypothetical guarded machine and identify which conditions belong to ordinary process control and which require a safety-rated design. Do not implement or bypass an actual safety function as a learning experiment on production equipment.</p>
<h2 id="20-final-mental-model">20. Final mental model</h2>
<p>An interlock answers one central question:</p>
<p>“Are the conditions for this operation satisfied, and what must the control system do if they are not?”</p>
<ul>
<li>Sequencing determines what should happen next.</li>
<li>Permissives determine whether an operation may begin.</li>
<li>Interlocks prevent or interrupt operations according to defined conditions.</li>
<li>Trips initiate specified protective or stopping responses.</li>
<li>Alarms inform operators about abnormal conditions.</li>
<li>Safety-rated systems implement required personnel-protection functions.</li>
</ul>
<p>These concepts work together, but each needs a clearly defined responsibility.</p>
<p>Next topic in sequence:</p>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\02_Auto_Tech\01_PLC\10_Alarms</code></p>
<p>10_Alarms: Alarms</p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
