<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>02_Tags_Drivers: SCADA Tags and Communication Drivers</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">02_Tags_Drivers: SCADA Tags and Communication Drivers</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition">1. Definition</a></li>
<li><a href="#2-what-is-a-scada-tag">2. What Is a SCADA Tag?</a></li>
<li><a href="#3-types-of-scada-tags">3. Types of SCADA Tags</a><ul>
<li><a href="#31-external-or-controller-tags">3.1 External or controller tags</a></li>
<li><a href="#32-internal-tags">3.2 Internal tags</a></li>
<li><a href="#33-derived-or-calculated-tags">3.3 Derived or calculated tags</a></li>
<li><a href="#34-system-and-diagnostic-tags">3.4 System and diagnostic tags</a></li>
<li><a href="#35-command-tags">3.5 Command tags</a></li>
</ul>
</li>
<li><a href="#4-tag-addressing-connecting-a-tag-to-plc-data">4. Tag Addressing: Connecting a Tag to PLC Data</a><ul>
<li><a href="#example-allen-bradley-logix">Example: Allen-Bradley Logix</a></li>
<li><a href="#example-mitsubishi-plc">Example: Mitsubishi PLC</a></li>
<li><a href="#example-siemens-plc">Example: Siemens PLC</a></li>
</ul>
</li>
<li><a href="#5-what-is-a-communication-driver">5. What Is a Communication Driver?</a><ul>
<li><a href="#typical-communication-path">Typical communication path</a></li>
<li><a href="#driver-versus-protocol">Driver versus protocol</a></li>
</ul>
</li>
<li><a href="#6-direct-drivers-versus-opc">6. Direct Drivers Versus OPC</a><ul>
<li><a href="#61-direct-driver">6.1 Direct driver</a></li>
<li><a href="#62-opc-based-communication">6.2 OPC-based communication</a></li>
<li><a href="#why-use-opc">Why use OPC?</a></li>
</ul>
</li>
<li><a href="#7-linking-a-scada-tag-to-plc-data">7. Linking a SCADA Tag to PLC Data</a><ul>
<li><a href="#step-1-identify-the-plc">Step 1: Identify the PLC</a></li>
<li><a href="#step-2-configure-the-driver-or-data-source">Step 2: Configure the driver or data source</a></li>
<li><a href="#step-3-test-communication">Step 3: Test communication</a></li>
<li><a href="#step-4-create-or-configure-the-tag">Step 4: Create or configure the tag</a></li>
<li><a href="#step-5-verify-the-source-value">Step 5: Verify the source value</a></li>
<li><a href="#step-6-bind-the-tag-to-an-object">Step 6: Bind the tag to an object</a></li>
<li><a href="#step-7-test-normal-and-abnormal-conditions">Step 7: Test normal and abnormal conditions</a></li>
</ul>
</li>
<li><a href="#8-data-types-scaling-and-engineering-units">8. Data Types, Scaling, and Engineering Units</a><ul>
<li><a href="#scaling-example">Scaling example</a></li>
<li><a href="#word-order-and-multi-register-values">Word order and multi-register values</a></li>
</ul>
</li>
<li><a href="#9-read-only-readwrite-and-command-tags">9. Read-Only, Read/Write, and Command Tags</a><ul>
<li><a href="#read-only-tags">Read-only tags</a></li>
<li><a href="#readwrite-tags">Read/write tags</a></li>
<li><a href="#command-tags">Command tags</a></li>
</ul>
</li>
<li><a href="#10-polling-subscriptions-and-update-rates">10. Polling, Subscriptions, and Update Rates</a><ul>
<li><a href="#polling">Polling</a></li>
<li><a href="#subscription-or-change-based-updates">Subscription or change-based updates</a></li>
<li><a href="#important-timing-terms">Important timing terms</a></li>
<li><a href="#choosing-update-rates">Choosing update rates</a></li>
</ul>
</li>
<li><a href="#11-data-quality-and-communication-status">11. Data Quality and Communication Status</a><ul>
<li><a href="#example-stale-station-ready-status">Example: stale station-ready status</a></li>
</ul>
</li>
<li><a href="#12-common-driver-and-tag-configuration-faults">12. Common Driver and Tag Configuration Faults</a></li>
<li><a href="#13-systematic-troubleshooting-procedure">13. Systematic Troubleshooting Procedure</a><ul>
<li><a href="#step-1-verify-the-plc-source">Step 1: Verify the PLC source</a></li>
<li><a href="#step-2-verify-controller-communication">Step 2: Verify controller communication</a></li>
<li><a href="#step-3-verify-the-driver-configuration">Step 3: Verify the driver configuration</a></li>
<li><a href="#step-4-verify-the-tag-reference">Step 4: Verify the tag reference</a></li>
<li><a href="#step-5-verify-the-data-type-and-value-interpretation">Step 5: Verify the data type and value interpretation</a></li>
<li><a href="#step-6-verify-data-quality-and-freshness">Step 6: Verify data quality and freshness</a></li>
<li><a href="#step-7-verify-the-screen-object">Step 7: Verify the screen object</a></li>
<li><a href="#step-8-verify-writes-separately">Step 8: Verify writes separately</a></li>
</ul>
</li>
<li><a href="#14-practical-example-scada-tags-for-an-automotive-robotic-station">14. Practical Example: SCADA Tags for an Automotive Robotic Station</a><ul>
<li><a href="#example-tag-register">Example tag register</a></li>
<li><a href="#how-the-tags-are-used">How the tags are used</a></li>
<li><a href="#example-fault">Example fault</a></li>
</ul>
</li>
<li><a href="#15-interview-questions-and-answers">15. Interview Questions and Answers</a></li>
<li><a href="#16-practical-exercises">16. Practical Exercises</a></li>
<li><a href="#17-final-mental-model">17. Final Mental Model</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition">1. Definition</h2>
<p>In SCADA, tags represent process data, while communication drivers provide the connection through which applications access that data from PLCs and other industrial devices.</p>
<p>A tag can represent a machine state, sensor value, production counter, alarm condition, or operator command. A driver communicates with the data source using a supported protocol and makes the data available to the configured application.</p>
<p>For example, a SCADA system monitoring an automotive robotic line might use tags for:</p>
<ul>
<li>Station ready.</li>
<li>Robot fault.</li>
<li>Clamp position.</li>
<li>Cycle count.</li>
<li>Actual process pressure.</li>
<li>Production cycle start request.</li>
</ul>
<p>The SCADA application uses those tags to display values, trigger configured alarms, plot trends, and perform authorized operations.</p>
<p>The essential relationship is:</p>
<pre><code>Physical Process
      |
      v
PLC program and data
      |
      v
Communication driver
      |
      v
SCADA data source / tag configuration
      |
      v
SCADA screens, alarms, trends, and logging
</code></pre>
<p>The exact path depends on the SCADA product. Some systems use built-in drivers, while others use an external OPC server or another data service.</p>
<h2 id="2-what-is-a-scada-tag">2. What Is a SCADA Tag?</h2>
<p>A tag is a named data item that represents a value used by an application.</p>
<p>A tag usually has a name and data type. Depending on the platform, it may also have a source address, description, engineering units, access permissions, update settings, quality information, and other configuration.</p>
<p>Examples:</p>
<table>
<thead>
<tr>
<th>Tag name</th>
<th>Data type</th>
<th>Meaning</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>Station_Ready</code></td>
<td>Boolean</td>
<td>Station is ready</td>
</tr>
<tr>
<td><code>Station_Fault</code></td>
<td>Boolean</td>
<td>Station has a fault</td>
</tr>
<tr>
<td><code>Robot_Auto_Mode</code></td>
<td>Boolean</td>
<td>Robot automatic mode is active</td>
</tr>
<tr>
<td><code>Clamp_Closed</code></td>
<td>Boolean</td>
<td>Clamp-closed feedback</td>
</tr>
<tr>
<td><code>Cycle_Count</code></td>
<td>Integer</td>
<td>Number of completed cycles</td>
</tr>
<tr>
<td><code>Pressure_Actual</code></td>
<td>Floating-point</td>
<td>Actual pressure</td>
</tr>
<tr>
<td><code>Temperature_Actual</code></td>
<td>Floating-point</td>
<td>Actual temperature</td>
</tr>
<tr>
<td><code>Start_Request</code></td>
<td>Boolean</td>
<td>Configured request to start a cycle</td>
</tr>
</tbody>
</table>
<p>These are illustrative names, not standard tags provided automatically by SCADA software.</p>
<p>A tag should represent one clearly defined piece of information. Naming a tag <code>M100</code> tells you its address in a particular context, but naming it <code>Station_Ready</code> communicates its intended meaning more clearly.</p>
<p>In a well-maintained project, the engineering documentation records both the meaningful tag name and its actual source reference.</p>
<h2 id="3-types-of-scada-tags">3. Types of SCADA Tags</h2>
<p>Different SCADA products classify tags differently, but the following categories are useful for understanding the concepts.</p>
<h3 id="31-external-or-controller-tags">3.1 External or controller tags</h3>
<p>These obtain their values from a PLC, controller, or another external device.</p>
<p>Examples:</p>
<ul>
<li><code>Station_Ready</code></li>
<li><code>Robot_Fault</code></li>
<li><code>Pressure_Actual</code></li>
<li><code>Cycle_Count</code></li>
</ul>
<p>The source might be an Allen-Bradley controller tag, a Mitsubishi PLC device, a Siemens PLC data block, or a supported OPC data item.</p>
<h3 id="32-internal-tags">3.2 Internal tags</h3>
<p>These are maintained within the SCADA application rather than being directly read from a PLC device.</p>
<p>Possible uses include:</p>
<ul>
<li>Storing a temporary operator selection.</li>
<li>Managing an application display state.</li>
<li>Holding an intermediate calculation.</li>
<li>Remembering a navigation selection.</li>
</ul>
<p>Internal tags are useful for application logic, but they should not be confused with the authoritative state of a physical machine.</p>
<h3 id="33-derived-or-calculated-tags">3.3 Derived or calculated tags</h3>
<p>These are calculated from other values.</p>
<p>For example:</p>
<pre><code>Cycle_Time = Cycle_End_Time - Cycle_Start_Time
</code></pre>
<p>Other examples include:</p>
<ul>
<li>Production rate.</li>
<li>Percentage utilization.</li>
<li>Difference between actual and target pressure.</li>
<li>Number of stations currently faulted.</li>
<li>Calculated energy consumption, when the required measurements are available.</li>
</ul>
<p>The calculation may be performed in SCADA, a PLC, a database, or another system. The correct location depends on timing requirements, ownership of the calculation, reliability needs, and the application design.</p>
<h3 id="34-system-and-diagnostic-tags">3.4 System and diagnostic tags</h3>
<p>These represent application or communication information rather than ordinary process values.</p>
<p>Examples include:</p>
<ul>
<li>Driver connection status.</li>
<li>Communication error state.</li>
<li>Data quality.</li>
<li>Last successful update time.</li>
<li>Application health.</li>
</ul>
<p>The exact system tags available depend on the SCADA product and driver.</p>
<h3 id="35-command-tags">3.5 Command tags</h3>
<p>Command tags represent permitted requests from an operator or application.</p>
<p>Examples:</p>
<ul>
<li><code>Cycle_Start_Request</code></li>
<li><code>Reset_Request</code></li>
<li><code>Recipe_Select_Request</code></li>
</ul>
<p>Command tags require careful design. The PLC should validate the request, check the required operating conditions, and manage the actual machine sequence.</p>
<p>A command tag is not proof that the requested action occurred.</p>
<h2 id="4-tag-addressing-connecting-a-tag-to-plc-data">4. Tag Addressing: Connecting a Tag to PLC Data</h2>
<p>A SCADA tag must refer to the correct source data.</p>
<p>The addressing method depends on the controller family and communication interface.</p>
<table>
<thead>
<tr>
<th>PLC family</th>
<th>Example reference</th>
<th>General meaning</th>
</tr>
</thead>
<tbody>
<tr>
<td>Allen-Bradley Logix</td>
<td><code>Station_Ready</code></td>
<td>Symbolic controller tag</td>
</tr>
<tr>
<td>Mitsubishi</td>
<td><code>M100</code></td>
<td>Internal relay device</td>
</tr>
<tr>
<td>Mitsubishi</td>
<td><code>D100</code></td>
<td>Data register</td>
</tr>
<tr>
<td>Siemens S7</td>
<td><code>DB10.DBX0.0</code></td>
<td>Bit reference in a data block</td>
</tr>
<tr>
<td>Siemens S7</td>
<td><code>DB10.DBD4</code></td>
<td>Double-word location in a data block, subject to the configured data representation</td>
</tr>
<tr>
<td>Modbus device</td>
<td>Holding register address</td>
<td>Register reference defined by the device and driver</td>
</tr>
</tbody>
</table>
<p>These examples use different addressing conventions. They cannot be copied interchangeably between PLC families.</p>
<h3 id="example-allen-bradley-logix">Example: Allen-Bradley Logix</h3>
<p>A controller might define a Boolean tag named <code>Station_Ready</code>.</p>
<p>The SCADA configuration identifies the controller and references that tag using the supported communication path.</p>
<pre><code>Controller: PLC_Station_1010
Tag:        Station_Ready
Type:       Boolean
Purpose:    Station ready status
</code></pre>
<p>The controller name and tag name must match the actual system configuration.</p>
<h3 id="example-mitsubishi-plc">Example: Mitsubishi PLC</h3>
<p>A Mitsubishi PLC might use <code>M100</code> for a station-ready state.</p>
<p>The SCADA driver must support the selected Mitsubishi PLC family and device addressing, and the connection must point to the correct controller.</p>
<h3 id="example-siemens-plc">Example: Siemens PLC</h3>
<p>A Siemens PLC might expose a value through a data block, symbolic tag, or another supported reference, depending on the PLC, driver, and configuration.</p>
<p>For all three examples, the same principle applies: the SCADA tag must resolve to the intended source value, not merely to an address that looks plausible.</p>
<h2 id="5-what-is-a-communication-driver">5. What Is a Communication Driver?</h2>
<p>A communication driver is a software component that implements communication with a supported controller, device, or protocol.</p>
<p>It enables a SCADA application or data service to read process data and, where permitted, write values to the connected device.</p>
<p>A driver may handle:</p>
<ul>
<li>Establishing and maintaining a device connection.</li>
<li>Reading configured data items.</li>
<li>Writing permitted values.</li>
<li>Translating between application data references and protocol requests.</li>
<li>Reporting communication errors.</li>
<li>Updating data quality or connection status.</li>
<li>Managing supported polling or subscription mechanisms.</li>
</ul>
<p>The exact features depend on the driver, protocol, and SCADA platform.</p>
<h3 id="typical-communication-path">Typical communication path</h3>
<pre><code>SCADA tag
    |
    v
SCADA data service
    |
    v
Communication driver
    |
    v
Industrial network
    |
    v
PLC communication interface
    |
    v
PLC data
</code></pre>
<p>In some architectures, an OPC server or another intermediary sits between the SCADA application and the PLC.</p>
<h3 id="driver-versus-protocol">Driver versus protocol</h3>
<p>These are different concepts.</p>
<ul>
<li>Protocol: Defines how communication messages and data exchange work.</li>
<li>Driver: Implements communication for an application or device using a supported protocol.</li>
<li>Connection configuration: Defines which device to contact and how to reach it.</li>
<li>Tag mapping: Defines which data item the application wants to access.</li>
</ul>
<p>For example, EtherNet/IP is a communication technology. A compatible driver implements the necessary communication behavior, while the configured connection identifies the intended controller.</p>
<h2 id="6-direct-drivers-versus-opc">6. Direct Drivers Versus OPC</h2>
<p>SCADA systems can connect to PLCs through different data-access architectures.</p>
<h3 id="61-direct-driver">6.1 Direct driver</h3>
<pre><code>SCADA Application
        |
        v
Built-in / Configured Driver
        |
        v
       PLC
</code></pre>
<p>The SCADA application uses a driver that directly supports the target controller or protocol.</p>
<p>This approach can be straightforward when the SCADA platform provides a suitable driver.</p>
<h3 id="62-opc-based-communication">6.2 OPC-based communication</h3>
<pre><code>SCADA Application
        |
        v
OPC Client Interface
        |
        v
      OPC Server
        |
        v
PLC Driver / Connection
        |
        v
       PLC
</code></pre>
<p>The OPC server exposes data through an OPC interface. The SCADA application accesses that data as an OPC client.</p>
<p>OPC UA is a modern platform-independent standard for industrial data exchange and related services. OPC Classic technologies, including OPC Data Access (DA), are found in many legacy Windows-based systems.</p>
<p>Do not assume OPC UA and OPC DA are interchangeable. They differ in architecture, security mechanisms, interfaces, and configuration.</p>
<h3 id="why-use-opc">Why use OPC?</h3>
<p>An OPC server can provide a common data interface for multiple compatible applications and controllers. For example, a SCADA application and a separate monitoring application may consume data through a shared OPC server.</p>
<p>However, OPC does not eliminate the need for correct PLC communication, tag mapping, access control, or network configuration.</p>
<h2 id="7-linking-a-scada-tag-to-plc-data">7. Linking a SCADA Tag to PLC Data</h2>
<p>A typical configuration process follows these steps. The names of menus and settings vary by SCADA software.</p>
<h3 id="step-1-identify-the-plc">Step 1: Identify the PLC</h3>
<p>Record the controller family, model, IP address or other connection identifier, and relevant communication settings.</p>
<h3 id="step-2-configure-the-driver-or-data-source">Step 2: Configure the driver or data source</h3>
<p>Select a compatible driver or OPC connection. Configure the target device and the required connection parameters.</p>
<h3 id="step-3-test-communication">Step 3: Test communication</h3>
<p>Use the platform's diagnostic or connection-status tools to determine whether the data source is reachable and communicating.</p>
<p>A successful network connection alone does not prove that the driver can read the intended PLC data.</p>
<h3 id="step-4-create-or-configure-the-tag">Step 4: Create or configure the tag</h3>
<p>Define the tag's name, source reference, data type, and other settings required by the platform.</p>
<p>For example:</p>
<table>
<thead>
<tr>
<th>Property</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Tag name</td>
<td><code>Station_Ready</code></td>
</tr>
<tr>
<td>Data source</td>
<td><code>PLC_Station_1010</code></td>
</tr>
<tr>
<td>PLC reference</td>
<td><code>Station_Ready</code></td>
</tr>
<tr>
<td>Data type</td>
<td>Boolean</td>
</tr>
<tr>
<td>Access</td>
<td>Read-only</td>
</tr>
<tr>
<td>Description</td>
<td>Station-ready feedback</td>
</tr>
</tbody>
</table>
<p>All values are illustrative.</p>
<h3 id="step-5-verify-the-source-value">Step 5: Verify the source value</h3>
<p>Compare the value shown by the SCADA data service or tag monitor with the actual PLC value using an appropriate engineering tool.</p>
<p>If the PLC value is TRUE but SCADA reports FALSE, check the reference, data type, connection, and value quality before changing the screen.</p>
<h3 id="step-6-bind-the-tag-to-an-object">Step 6: Bind the tag to an object</h3>
<p>Assign the configured tag to a screen object, alarm, trend, or other function that requires the value.</p>
<h3 id="step-7-test-normal-and-abnormal-conditions">Step 7: Test normal and abnormal conditions</h3>
<p>Verify that the displayed value changes as expected and that communication failures are identified appropriately.</p>
<p>For write-enabled tags, test only in an approved environment and verify the PLC-side validation and recovery behavior.</p>
<h2 id="8-data-types-scaling-and-engineering-units">8. Data Types, Scaling, and Engineering Units</h2>
<p>Correct tag mapping involves more than entering an address.</p>
<p>The SCADA configuration must interpret the source data correctly.</p>
<table>
<thead>
<tr>
<th>Data type</th>
<th>Common use</th>
<th>Important consideration</th>
</tr>
</thead>
<tbody>
<tr>
<td>Boolean</td>
<td>ON/OFF status</td>
<td>Confirm polarity and intended meaning</td>
</tr>
<tr>
<td>Integer</td>
<td>Counts and whole-number values</td>
<td>Check signedness and range</td>
</tr>
<tr>
<td>Floating-point</td>
<td>Analog process values</td>
<td>Check numeric representation and precision</td>
</tr>
<tr>
<td>String</td>
<td>Text or identifiers</td>
<td>Check length, encoding, and source format</td>
</tr>
<tr>
<td>Array or structure</td>
<td>Groups of related values</td>
<td>Check driver and platform support</td>
</tr>
</tbody>
</table>
<p>Not every SCADA driver supports every PLC data type or structure in the same way.</p>
<h3 id="scaling-example">Scaling example</h3>
<p>Suppose a PLC stores <code>235</code> to represent a pressure of <code>23.5 bar</code>, using a scale factor of 10.</p>
<p>The intended conversion is:</p>
<pre><code>Displayed pressure = PLC raw value / 10

PLC raw value = 235
Displayed value = 23.5 bar
</code></pre>
<p>If SCADA displays <code>235 bar</code>, the communication may be working perfectly while the displayed engineering value is wrong.</p>
<p>Check the source data definition, scaling factor, engineering units, and display format.</p>
<h3 id="word-order-and-multi-register-values">Word order and multi-register values</h3>
<p>Some devices represent a larger value across multiple registers. The driver and application must interpret the registers using the device's documented data representation.</p>
<p>Incorrect register order, word order, or data type can produce implausible numbers even when communication succeeds.</p>
<p>Do not change byte or word ordering based on guesswork. Verify the device documentation and compare against a known test value.</p>
<h2 id="9-read-only-readwrite-and-command-tags">9. Read-Only, Read/Write, and Command Tags</h2>
<p>Tags should have access permissions appropriate to their purpose.</p>
<h3 id="read-only-tags">Read-only tags</h3>
<p>Used to monitor the machine without changing the source value.</p>
<p>Examples:</p>
<ul>
<li>Station ready.</li>
<li>Robot fault.</li>
<li>Actual pressure.</li>
<li>Cycle count.</li>
<li>Clamp-closed feedback.</li>
</ul>
<h3 id="readwrite-tags">Read/write tags</h3>
<p>Used when an application is authorized to modify a process value.</p>
<p>Examples:</p>
<ul>
<li>An approved setpoint.</li>
<li>A recipe parameter.</li>
<li>A selected operating parameter.</li>
</ul>
<p>These tags require appropriate permissions and validation.</p>
<h3 id="command-tags">Command tags</h3>
<p>Used to request an action, such as cycle start or fault reset.</p>
<p>A preferred control path is:</p>
<pre><code>Operator action
      |
      v
SCADA command request
      |
      v
PLC validates request
      |
      v
PLC controls machine sequence
      |
      v
Feedback confirms result
      |
      v
SCADA displays actual state
</code></pre>
<p>For commands, consider whether the application needs a momentary request, a maintained state, a request/acknowledgement handshake, or a timeout and error response. The correct design depends on the machine and PLC program.</p>
<p>Never assume that making a tag writable is sufficient to make the operation safe. The PLC must retain responsibility for validating commands and enforcing the required control and safety boundaries.</p>
<h2 id="10-polling-subscriptions-and-update-rates">10. Polling, Subscriptions, and Update Rates</h2>
<p>A SCADA driver needs a strategy for acquiring current values from the PLC.</p>
<h3 id="polling">Polling</h3>
<p>The driver requests data at a configured interval.</p>
<p>For example, a driver might poll a group of tags every 500 ms, depending on the application and configuration.</p>
<h3 id="subscription-or-change-based-updates">Subscription or change-based updates</h3>
<p>Where supported, the client or data service subscribes to updates. The source or server can report changes or provide updates according to configured conditions.</p>
<p>This can reduce unnecessary requests, but it does not guarantee that every change is delivered instantaneously. Update rates, deadbands, communication limits, and platform behavior matter.</p>
<h3 id="important-timing-terms">Important timing terms</h3>
<table>
<thead>
<tr>
<th>Term</th>
<th>Meaning</th>
</tr>
</thead>
<tbody>
<tr>
<td>PLC scan time</td>
<td>Time taken by the PLC to execute a program cycle or task</td>
</tr>
<tr>
<td>Driver polling interval</td>
<td>Configured interval between data requests where polling is used</td>
</tr>
<tr>
<td>Subscription update rate</td>
<td>Configured or negotiated rate for receiving updates</td>
</tr>
<tr>
<td>HMI refresh interval</td>
<td>How frequently a screen object refreshes</td>
</tr>
<tr>
<td>Logging interval</td>
<td>How frequently data is recorded when interval-based logging is used</td>
</tr>
<tr>
<td>Network latency</td>
<td>Time taken for data to travel across the network</td>
</tr>
<tr>
<td>Data age</td>
<td>Time elapsed since the source value was acquired or updated</td>
</tr>
</tbody>
</table>
<p>These are separate measurements.</p>
<p>Suppose a driver acquires a value every 1 second while the screen refreshes every 250 ms. The screen may redraw four times between acquisitions without receiving any new PLC value.</p>
<h3 id="choosing-update-rates">Choosing update rates</h3>
<p>Consider the purpose of the tag.</p>
<ul>
<li>Machine status may not require extremely frequent updates.</li>
<li>An operator-facing analog value may need a moderate refresh rate.</li>
<li>A historical energy trend may need a much slower acquisition rate.</li>
<li>Time-critical motion and safety control belong in the appropriate controller architecture, not in SCADA polling.</li>
</ul>
<p>Excessive polling can increase communication load, server resource usage, and network traffic without providing useful additional information.</p>
<h2 id="11-data-quality-and-communication-status">11. Data Quality and Communication Status</h2>
<p>A robust SCADA tag should not be treated as just a number or Boolean value.</p>
<p>Where supported, its quality or communication status helps the application determine whether the value can be trusted.</p>
<p>Possible conditions include:</p>
<ul>
<li>Valid and current.</li>
<li>Uncertain.</li>
<li>Bad or unavailable.</li>
<li>Stale because the source has not updated recently.</li>
<li>Invalid because the reference or data source cannot be resolved.</li>
</ul>
<p>The exact quality states depend on the SCADA platform and protocol.</p>
<h3 id="example-stale-station-ready-status">Example: stale station-ready status</h3>
<p>Suppose the PLC reports <code>Station_Ready = TRUE</code>, then communication fails.</p>
<p>If SCADA keeps showing TRUE without any indication of communication loss, the operator may incorrectly believe the station is still ready.</p>
<p>A better display distinguishes the reported process state from the validity of the data:</p>
<pre><code>Station ready:       TRUE
Communication:      FAILED
Data freshness:     STALE
</code></pre>
<p>This is an illustrative representation. The application should use the quality and diagnostic mechanisms supported by its platform.</p>
<p>A last-known value may be useful for diagnosis, but it should not be presented as a confirmed current state when the source is unavailable.</p>
<h2 id="12-common-driver-and-tag-configuration-faults">12. Common Driver and Tag Configuration Faults</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible cause</th>
<th>First check</th>
</tr>
</thead>
<tbody>
<tr>
<td>All tags are unavailable</td>
<td>Driver or data-source connection failure</td>
<td>Check driver status and target connection</td>
</tr>
<tr>
<td>One PLC is unavailable</td>
<td>Incorrect device path or controller-specific issue</td>
<td>Verify that PLC's connection configuration</td>
</tr>
<tr>
<td>One tag is invalid</td>
<td>Incorrect reference or unsupported data item</td>
<td>Check the tag against the controller project</td>
</tr>
<tr>
<td>Boolean state is reversed</td>
<td>Incorrect mapping or interpretation</td>
<td>Verify source value and object configuration</td>
</tr>
<tr>
<td>Numeric value is implausible</td>
<td>Data type, scaling, or word-order issue</td>
<td>Compare with a known source value</td>
</tr>
<tr>
<td>Tag updates intermittently</td>
<td>Network instability or acquisition limits</td>
<td>Check communication diagnostics and update settings</td>
</tr>
<tr>
<td>Values remain frozen</td>
<td>Stale data or failed updates</td>
<td>Check timestamps, quality, and driver status</td>
</tr>
<tr>
<td>Reads work but writes fail</td>
<td>Access restriction, wrong write target, or PLC-side logic</td>
<td>Verify permissions and PLC conditions</td>
</tr>
<tr>
<td>OPC client cannot access data</td>
<td>OPC endpoint, security, namespace, or server configuration issue</td>
<td>Check the OPC connection and item reference</td>
</tr>
<tr>
<td>SCADA screen is wrong but tag monitor is correct</td>
<td>Screen-object binding or formatting issue</td>
<td>Compare the object configuration with the tag monitor</td>
</tr>
<tr>
<td>Several clients show the same bad values</td>
<td>Shared data service, driver, or source issue</td>
<td>Inspect the shared data path</td>
</tr>
</tbody>
</table>
<h2 id="13-systematic-troubleshooting-procedure">13. Systematic Troubleshooting Procedure</h2>
<p>When a tag is wrong, investigate from the data source toward the screen.</p>
<h3 id="step-1-verify-the-plc-source">Step 1: Verify the PLC source</h3>
<p>Use the appropriate PLC engineering tool to confirm the actual value and the tag or device reference.</p>
<h3 id="step-2-verify-controller-communication">Step 2: Verify controller communication</h3>
<p>Confirm that the driver or data service can communicate with the intended PLC.</p>
<h3 id="step-3-verify-the-driver-configuration">Step 3: Verify the driver configuration</h3>
<p>Check the target controller, communication method, connection settings, and available diagnostic messages.</p>
<h3 id="step-4-verify-the-tag-reference">Step 4: Verify the tag reference</h3>
<p>Confirm that the configured item points to the intended source, not a similarly named tag or a device in another PLC.</p>
<h3 id="step-5-verify-the-data-type-and-value-interpretation">Step 5: Verify the data type and value interpretation</h3>
<p>Check Boolean polarity, integer format, signedness, scaling, units, and register representation as applicable.</p>
<h3 id="step-6-verify-data-quality-and-freshness">Step 6: Verify data quality and freshness</h3>
<p>Determine whether the source is updating and whether the application recognizes communication failures.</p>
<h3 id="step-7-verify-the-screen-object">Step 7: Verify the screen object</h3>
<p>If the underlying tag is correct, inspect the object binding, display states, formatting, scaling, and refresh behavior.</p>
<h3 id="step-8-verify-writes-separately">Step 8: Verify writes separately</h3>
<p>For a command or writable parameter, confirm the target, access permissions, PLC-side conditions, and expected feedback. Perform write tests only under approved conditions.</p>
<p>This process separates source-data faults, communication faults, mapping faults, and display faults.</p>
<h2 id="14-practical-example-scada-tags-for-an-automotive-robotic-station">14. Practical Example: SCADA Tags for an Automotive Robotic Station</h2>
<p>Consider a SCADA application monitoring an automotive robotic station. The station PLC provides status, process values, and permitted command interfaces.</p>
<h3 id="example-tag-register">Example tag register</h3>
<table>
<thead>
<tr>
<th>SCADA tag</th>
<th>Source reference</th>
<th>Type</th>
<th>Access</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>FR1010_Station_Ready</code></td>
<td>Verified PLC status tag</td>
<td>Boolean</td>
<td>Read-only</td>
<td>Station readiness</td>
</tr>
<tr>
<td><code>FR1010_Station_Fault</code></td>
<td>Verified PLC fault tag</td>
<td>Boolean</td>
<td>Read-only</td>
<td>Station fault</td>
</tr>
<tr>
<td><code>FR1010_Robot_Ready</code></td>
<td>Verified PLC status tag</td>
<td>Boolean</td>
<td>Read-only</td>
<td>Robot readiness</td>
</tr>
<tr>
<td><code>FR1010_Clamp_Closed</code></td>
<td>Verified feedback tag</td>
<td>Boolean</td>
<td>Read-only</td>
<td>Clamp position feedback</td>
</tr>
<tr>
<td><code>FR1010_Cycle_Count</code></td>
<td>Verified PLC counter tag</td>
<td>Integer</td>
<td>Read-only</td>
<td>Production cycle count</td>
</tr>
<tr>
<td><code>FR1010_Pressure_Actual</code></td>
<td>Verified process-value tag</td>
<td>Numeric</td>
<td>Read-only</td>
<td>Actual pressure</td>
</tr>
<tr>
<td><code>FR1010_Start_Request</code></td>
<td>Approved PLC command interface</td>
<td>Boolean</td>
<td>Controlled write</td>
<td>Cycle-start request</td>
</tr>
</tbody>
</table>
<p>The names are illustrative. The actual PLC references and types must be taken from the approved controller project.</p>
<h3 id="how-the-tags-are-used">How the tags are used</h3>
<ul>
<li>The overview screen uses the ready and fault tags.</li>
<li>The diagnostic screen uses robot and clamp feedback.</li>
<li>The production screen displays the cycle count.</li>
<li>The process screen displays actual pressure.</li>
<li>The authorized operator interface sends the start request through the approved command mechanism.</li>
<li>The PLC validates the request and controls the machine sequence.</li>
</ul>
<h3 id="example-fault">Example fault</h3>
<p>The SCADA screen reports that the clamp is not closed, while the close command is active.</p>
<p>The engineer should compare the PLC's command and feedback values, verify communication quality, and inspect the PLC sequence and physical equipment.</p>
<p>If the PLC reports the correct values but SCADA displays the wrong state, investigate the driver, tag mapping, or screen object.</p>
<p>This is the practical value of separating tags, drivers, and visualization: each layer can be tested independently.</p>
<h2 id="15-interview-questions-and-answers">15. Interview Questions and Answers</h2>
<p>Q1. What is a SCADA tag?</p>
<p>A named data item representing a process value, state, command, or other information used by the SCADA application.</p>
<p>Q2. What is a communication driver?</p>
<p>Software that implements communication with a supported device or protocol so an application can exchange data.</p>
<p>Q3. What is the difference between a tag and an address?</p>
<p>A tag is the application's data reference or named item. An address identifies the underlying source location where applicable. Some systems use symbolic controller tags rather than traditional fixed addresses.</p>
<p>Q4. What is the difference between a driver and a protocol?</p>
<p>A protocol defines communication rules. A driver implements the communication behavior required by an application or device using a supported protocol.</p>
<p>Q5. What is OPC?</p>
<p>OPC is a family of industrial interoperability technologies that enables compatible applications to exchange data through standardized interfaces.</p>
<p>Q6. Why can a tag be invalid even when the PLC is online?</p>
<p>The source reference may be incorrect, the driver may not support the item, access may be restricted, or the application may be using the wrong data source or data type.</p>
<p>Q7. Why might a numerical value be incorrect despite successful communication?</p>
<p>Possible causes include scaling errors, incorrect data types, signedness, units, or multi-register representation.</p>
<p>Q8. What is the difference between polling and HMI refresh?</p>
<p>Polling acquires data from the source. HMI refresh redraws or updates the displayed object. A screen can refresh several times while displaying the same acquired value.</p>
<p>Q9. What is stale data?</p>
<p>Data that has not been updated recently enough to be trusted as a current representation of the source.</p>
<p>Q10. Why should command tags be controlled carefully?</p>
<p>They can affect machine operation. Access restrictions, PLC-side validation, interlocks, and suitable feedback are required according to the application's design.</p>
<p>Q11. How do you troubleshoot a tag that reads correctly in the PLC but incorrectly in SCADA?</p>
<p>Check the driver and data source, tag reference, data type, scaling, data quality, and screen-object configuration in sequence.</p>
<p>Q12. What is the difference between a direct driver and an OPC server?</p>
<p>A direct driver lets the SCADA application communicate through its supported driver. An OPC-based architecture uses an OPC server to expose data to compatible clients.</p>
<h2 id="16-practical-exercises">16. Practical Exercises</h2>
<p>Use a development environment or approved test system.</p>
<ol>
<li>Create a list of ten SCADA tags for a hypothetical robotic station.</li>
<li>Classify each tag as external, internal, derived, diagnostic, or command-related.</li>
<li>Record the source PLC, reference, data type, access mode, description, and units.</li>
<li>Trace one PLC tag from the controller to a SCADA screen object.</li>
<li>Compare the PLC value with the SCADA tag-monitor value.</li>
<li>Simulate an invalid tag reference and identify the diagnostic indication.</li>
<li>Test a numeric scaling calculation using a known raw value.</li>
<li>Compare driver polling interval with screen refresh interval.</li>
<li>Determine how the application indicates stale data or communication failure.</li>
<li>Draw a direct-driver architecture and an OPC-based architecture.</li>
<li>Diagnose a case where the SCADA tag is correct but the screen object is wrong.</li>
<li>Write a troubleshooting procedure for a tag that reads successfully but rejects writes.</li>
</ol>
<h2 id="17-final-mental-model">17. Final Mental Model</h2>
<pre><code>PLC Data
   |
   v
Communication Driver
   |
   v
Data Source / OPC Interface
   |
   v
SCADA Tag Mapping
   |
   v
Data Type + Scaling + Quality
   |
   v
Screens / Alarms / Trends / Logging
</code></pre>
<p>For every SCADA value, be able to answer five questions:</p>
<ol>
<li>Where does the value originate?</li>
<li>Which driver or data interface acquires it?</li>
<li>Which tag reference identifies it?</li>
<li>Is the value correctly interpreted and current?</li>
<li>Which screen, alarm, trend, or database uses it?</li>
</ol>
<p>If these five points are understood, many SCADA communication and display faults become straightforward to isolate.</p>
<p>Topic covered: <code>02_Tags_Drivers - Tags &amp; drivers: Link tags to PLC data</code></p>
<p>Next topic: <code>03_Screens - Screens: Overview and detail pages</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
