<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>03_Screens: SCADA Screens, Overview and Detail Pages</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">03_Screens: SCADA Screens, Overview and Detail Pages</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition">1. Definition</a></li>
<li><a href="#2-purpose-of-scada-screens">2. Purpose of SCADA Screens</a></li>
<li><a href="#3-overview-screens-versus-detail-screens">3. Overview Screens Versus Detail Screens</a><ul>
<li><a href="#31-overview-screen">3.1 Overview screen</a></li>
<li><a href="#32-detail-screen">3.2 Detail screen</a></li>
<li><a href="#33-comparison">3.3 Comparison</a></li>
</ul>
</li>
<li><a href="#4-common-scada-screen-types">4. Common SCADA Screen Types</a><ul>
<li><a href="#41-line-overview">4.1 Line overview</a></li>
<li><a href="#42-station-detail">4.2 Station detail</a></li>
<li><a href="#43-equipment-detail">4.3 Equipment detail</a></li>
<li><a href="#44-diagnostic-screen">4.4 Diagnostic screen</a></li>
<li><a href="#45-production-screen">4.5 Production screen</a></li>
<li><a href="#46-trend-screen">4.6 Trend screen</a></li>
</ul>
</li>
<li><a href="#5-screen-navigation-and-hierarchy">5. Screen Navigation and Hierarchy</a><ul>
<li><a href="#common-navigation-controls">Common navigation controls</a></li>
</ul>
</li>
<li><a href="#6-scada-screen-objects-and-their-functions">6. SCADA Screen Objects and Their Functions</a></li>
<li><a href="#7-dynamic-objects-and-tag-binding">7. Dynamic Objects and Tag Binding</a><ul>
<li><a href="#correct-binding-procedure">Correct binding procedure</a></li>
</ul>
</li>
<li><a href="#8-screen-design-principles">8. Screen Design Principles</a><ul>
<li><a href="#81-design-for-the-task">8.1 Design for the task</a></li>
<li><a href="#82-use-a-consistent-visual-hierarchy">8.2 Use a consistent visual hierarchy</a></li>
<li><a href="#83-use-color-consistently">8.3 Use color consistently</a></li>
<li><a href="#84-use-meaningful-labels-and-units">8.4 Use meaningful labels and units</a></li>
<li><a href="#85-avoid-unnecessary-animation">8.5 Avoid unnecessary animation</a></li>
<li><a href="#86-keep-critical-information-visible">8.6 Keep critical information visible</a></li>
</ul>
</li>
<li><a href="#9-screen-controls-and-machine-safety">9. Screen Controls and Machine Safety</a><ul>
<li><a href="#command-versus-feedback">Command versus feedback</a></li>
<li><a href="#reset-and-acknowledgement">Reset and acknowledgement</a></li>
</ul>
</li>
<li><a href="#10-screen-design-and-data-quality">10. Screen Design and Data Quality</a></li>
<li><a href="#11-performance-and-screen-refresh">11. Performance and Screen Refresh</a><ul>
<li><a href="#practical-example">Practical example</a></li>
</ul>
</li>
<li><a href="#12-common-scada-screen-faults">12. Common SCADA Screen Faults</a></li>
<li><a href="#13-recommended-screen-development-workflow">13. Recommended Screen Development Workflow</a><ul>
<li><a href="#step-1-define-the-user-and-purpose">Step 1: Define the user and purpose</a></li>
<li><a href="#step-2-define-the-information-requirements">Step 2: Define the information requirements</a></li>
<li><a href="#step-3-confirm-tag-availability">Step 3: Confirm tag availability</a></li>
<li><a href="#step-4-create-a-screen-hierarchy">Step 4: Create a screen hierarchy</a></li>
<li><a href="#step-5-establish-a-visual-standard">Step 5: Establish a visual standard</a></li>
<li><a href="#step-6-build-and-bind-the-objects">Step 6: Build and bind the objects</a></li>
<li><a href="#step-7-test-normal-conditions">Step 7: Test normal conditions</a></li>
<li><a href="#step-8-test-abnormal-conditions">Step 8: Test abnormal conditions</a></li>
<li><a href="#step-9-test-controls">Step 9: Test controls</a></li>
<li><a href="#step-10-commission-and-maintain">Step 10: Commission and maintain</a></li>
</ul>
</li>
<li><a href="#14-fat-and-sat-checks-for-scada-screens">14. FAT and SAT Checks for SCADA Screens</a></li>
<li><a href="#15-interview-questions-and-answers">15. Interview Questions and Answers</a></li>
<li><a href="#16-practical-exercises">16. Practical Exercises</a></li>
<li><a href="#17-final-mental-model">17. Final Mental Model</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition">1. Definition</h2>
<p>A SCADA screen is a graphical interface used to monitor an industrial process, understand machine conditions, inspect process values, and perform authorized operator actions.</p>
<p>A SCADA screen connects process data to a visual representation that operators and maintenance engineers can understand.</p>
<p>For example, in an automotive robotic line, a screen might display:</p>
<ul>
<li>Production line status.</li>
<li>Station ready or faulted.</li>
<li>Robot operating state.</li>
<li>Clamp and fixture feedback.</li>
<li>Cycle count and cycle time.</li>
<li>Process values such as pressure.</li>
<li>Communication health.</li>
<li>Navigation to detailed diagnostic pages.</li>
</ul>
<p>The purpose is not to make the plant look like a video game. It is to communicate the machine's actual condition clearly enough that people can make correct decisions under production pressure.</p>
<h2 id="2-purpose-of-scada-screens">2. Purpose of SCADA Screens</h2>
<p>SCADA screens serve several operational purposes.</p>
<p>Monitoring: Display the current state of machines, PLCs, robots, sensors, and process values.</p>
<p>Fault identification: Help operators identify which station or equipment has stopped or entered an abnormal condition.</p>
<p>Diagnosis: Provide detailed status, feedback, interlock information, and relevant fault details.</p>
<p>Process supervision: Display actual values, setpoints, operating modes, and process trends.</p>
<p>Operator interaction: Provide authorized controls for requests such as reset, start, stop, and approved parameter changes.</p>
<p>Production visibility: Display counters, cycle status, throughput, and other production information.</p>
<p>Maintenance support: Help maintenance engineers identify whether a problem originates from a sensor, actuator, PLC sequence, robot, communication link, or another subsystem.</p>
<p>A screen should help answer three questions quickly:</p>
<ol>
<li>What is happening?</li>
<li>Where is it happening?</li>
<li>What information is needed to understand the problem?</li>
</ol>
<h2 id="3-overview-screens-versus-detail-screens">3. Overview Screens Versus Detail Screens</h2>
<p>The most important design principle is to separate the information needed for line-wide supervision from the information needed for detailed troubleshooting.</p>
<h3 id="31-overview-screen">3.1 Overview screen</h3>
<p>An overview screen provides a high-level picture of a complete line, area, or process.</p>
<p>It typically displays:</p>
<ul>
<li>Overall line status.</li>
<li>Major stations and equipment.</li>
<li>Station-by-station ready, running, stopped, or faulted states.</li>
<li>Production counts and cycle information.</li>
<li>Major active faults.</li>
<li>Communication or controller status.</li>
<li>Navigation to individual station screens.</li>
</ul>
<p>Example: a robotic body-in-white line overview showing stations FR1010, FR1030, FR1040, and FR1050.</p>
<p>The operator should be able to identify which station needs attention without opening every station individually.</p>
<h3 id="32-detail-screen">3.2 Detail screen</h3>
<p>A detail screen focuses on one station, machine, or subsystem.</p>
<p>It can display:</p>
<ul>
<li>Operating mode.</li>
<li>Sequence step.</li>
<li>PLC and robot states.</li>
<li>Sensor feedback.</li>
<li>Actuator commands and feedback.</li>
<li>Interlocks and permissives.</li>
<li>Actual process values.</li>
<li>Fault codes and diagnostic information.</li>
<li>Approved operator controls.</li>
</ul>
<p>For example, the FR1010 detail screen might show the robot's state, fixture-clamp feedback, station sequence, and the reason the station is not ready.</p>
<h3 id="33-comparison">3.3 Comparison</h3>
<table>
<thead>
<tr>
<th>Feature</th>
<th>Overview screen</th>
<th>Detail screen</th>
</tr>
</thead>
<tbody>
<tr>
<td>Primary purpose</td>
<td>Line-wide supervision</td>
<td>Station-level diagnosis</td>
</tr>
<tr>
<td>Scope</td>
<td>Multiple stations or systems</td>
<td>One station or subsystem</td>
</tr>
<tr>
<td>Information density</td>
<td>Low to moderate</td>
<td>Moderate to high</td>
</tr>
<tr>
<td>Equipment representation</td>
<td>Simplified</td>
<td>More detailed</td>
</tr>
<tr>
<td>Fault information</td>
<td>Summary and location</td>
<td>Detailed status and cause</td>
</tr>
<tr>
<td>Controls</td>
<td>Usually limited</td>
<td>Authorized station-specific controls</td>
</tr>
<tr>
<td>Typical user</td>
<td>Operator or production supervisor</td>
<td>Operator or maintenance engineer</td>
</tr>
<tr>
<td>Navigation</td>
<td>Links to details</td>
<td>Links back to overview and related diagnostics</td>
</tr>
</tbody>
</table>
<p>A detail screen should add diagnostic value rather than merely enlarging the overview diagram.</p>
<h2 id="4-common-scada-screen-types">4. Common SCADA Screen Types</h2>
<h3 id="41-line-overview">4.1 Line overview</h3>
<p>This is the main entry point for supervising a production line.</p>
<p>It may contain:</p>
<ul>
<li>Line name and production status.</li>
<li>Station status tiles.</li>
<li>Active fault summary.</li>
<li>Current production count.</li>
<li>Target versus actual production.</li>
<li>Navigation buttons.</li>
<li>Data-source or communication health.</li>
</ul>
<p>Example layout:</p>
<pre><code>+----------------------------------------------------------+
| ROBOTIC LINE OVERVIEW              LINE STATUS: STOPPED  |
+----------------------------------------------------------+
| FR1010       FR1030       FR1040       FR1050             |
| RUNNING      READY        FAULTED      WAITING            |
|              READY        ROBOT FAULT                    |
+----------------------------------------------------------+
| PRODUCTION COUNT: 425       TARGET: 500                  |
| ACTIVE FAULTS: 1            COMMUNICATION: HEALTHY       |
+----------------------------------------------------------+
| [FR1010]     [FR1030]       [FR1040]      [FR1050]        |
+----------------------------------------------------------+
</code></pre>
<p>This is a conceptual layout, not a representation of a specific SCADA product.</p>
<p>The overview should communicate the affected station and the reason for concern without requiring the operator to interpret a mass of tiny symbols.</p>
<h3 id="42-station-detail">4.2 Station detail</h3>
<p>A station detail page shows the operating condition of a single station.</p>
<pre><code>+----------------------------------------------------------+
| FR1040 STATION DETAIL                                    |
+----------------------------------------------------------+
| MODE: AUTO            STATE: FAULTED                     |
| SEQUENCE STEP: WAITING FOR CLAMP FEEDBACK                |
+----------------------------------------------------------+
| ROBOT                 FIXTURE                             |
| Ready: TRUE           Clamp Command: TRUE                |
| Fault: FALSE          Clamp Feedback: FALSE             |
+----------------------------------------------------------+
| INTERLOCKS / PERMISSIVES                                 |
| Station Ready: FALSE                                    |
| Clamp Closed: FALSE                                     |
+----------------------------------------------------------+
| ACTIVE FAULT: Clamp closed feedback not received         |
+----------------------------------------------------------+
| [OVERVIEW]       [DIAGNOSTICS]       [ALARMS]             |
+----------------------------------------------------------+
</code></pre>
<p>The exact reason for a stopped station must come from the PLC sequence, alarm logic, and equipment design. The displayed explanation should not invent a diagnosis merely because two signals appear inconsistent.</p>
<h3 id="43-equipment-detail">4.3 Equipment detail</h3>
<p>An equipment page focuses on an individual component or subsystem, such as:</p>
<ul>
<li>Robot.</li>
<li>Servo axis.</li>
<li>Welding controller.</li>
<li>Hydraulic power pack.</li>
<li>Pneumatic fixture.</li>
<li>Conveyor.</li>
<li>CNC machine.</li>
<li>VFD-controlled motor.</li>
</ul>
<p>Useful information includes device state, actual and commanded values, fault codes, operating mode, and relevant feedback.</p>
<h3 id="44-diagnostic-screen">4.4 Diagnostic screen</h3>
<p>A diagnostic screen is designed to help locate the cause of a fault.</p>
<p>It may include:</p>
<ul>
<li>Sensor and actuator feedback.</li>
<li>Sequence step.</li>
<li>Permissive status.</li>
<li>Interlock status.</li>
<li>Device communication status.</li>
<li>PLC fault or diagnostic information.</li>
<li>Robot or drive fault codes.</li>
<li>Relevant timestamps.</li>
</ul>
<p>Diagnostic screens should distinguish between a failed condition and a condition that is simply not currently satisfied.</p>
<p>For example, <code>Clamp_Closed = FALSE</code> does not necessarily mean the clamp is defective. It might be open intentionally, the sequence might not have requested closure, or the sensor or communication path might have failed.</p>
<h3 id="45-production-screen">4.5 Production screen</h3>
<p>A production screen focuses on manufacturing performance.</p>
<p>It may display:</p>
<ul>
<li>Good parts.</li>
<li>Rejected parts.</li>
<li>Target versus actual production.</li>
<li>Cycle time.</li>
<li>Downtime.</li>
<li>Throughput.</li>
<li>Production shift or order information.</li>
</ul>
<p>The source and calculation method for each metric should be documented. A count from a PLC, a count derived in SCADA, and a count from a manufacturing execution system may differ if their definitions and reset rules are different.</p>
<h3 id="46-trend-screen">4.6 Trend screen</h3>
<p>A trend screen displays values over time, such as:</p>
<ul>
<li>Pressure.</li>
<li>Temperature.</li>
<li>Cycle time.</li>
<li>Motor current.</li>
<li>Energy consumption.</li>
<li>Production rate.</li>
</ul>
<p>Trends help reveal changes and patterns that cannot be understood from a single current value.</p>
<p>Alarm and trend functionality is covered in the next study topic, <code>04_Alarms_Trends</code>.</p>
<h2 id="5-screen-navigation-and-hierarchy">5. Screen Navigation and Hierarchy</h2>
<p>A well-designed SCADA project gives users a predictable path from the line overview to the specific equipment they need to inspect.</p>
<p>A common hierarchy is:</p>
<pre><code>Line Overview
      |
      +---- Station Detail
      |          |
      |          +---- Equipment Detail
      |          |
      |          +---- Station Diagnostics
      |
      +---- Production Summary
      |
      +---- Alarm Summary
      |
      +---- Trends
      |
      +---- System / Communication Status
</code></pre>
<p>For example:</p>
<ol>
<li>The operator sees FR1040 faulted on the overview.</li>
<li>The operator opens the FR1040 detail page.</li>
<li>The page identifies that the station is waiting for clamp feedback.</li>
<li>The operator opens diagnostics to inspect the relevant command, feedback, and permissives.</li>
<li>After the issue is corrected and the PLC sequence permits recovery, the operator verifies the station's actual state.</li>
</ol>
<p>Navigation should preserve context. If an operator opens a station detail page, the station identity should remain visible.</p>
<h3 id="common-navigation-controls">Common navigation controls</h3>
<ul>
<li>Overview or Home.</li>
<li>Previous page or Back.</li>
<li>Station selection.</li>
<li>Equipment detail.</li>
<li>Diagnostics.</li>
<li>Alarm summary.</li>
<li>Trends.</li>
<li>Production summary.</li>
<li>User or system status.</li>
</ul>
<p>Use consistent placement and naming. Operators should not have to rediscover the location of the Back button every time they encounter a different station.</p>
<h2 id="6-scada-screen-objects-and-their-functions">6. SCADA Screen Objects and Their Functions</h2>
<p>Screens are constructed from graphical objects connected to data tags or application logic.</p>
<table>
<thead>
<tr>
<th>Object</th>
<th>Function</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Numeric display</td>
<td>Displays a numeric value</td>
<td>Actual pressure</td>
</tr>
<tr>
<td>Status indicator</td>
<td>Shows a discrete state</td>
<td>Robot ready</td>
</tr>
<tr>
<td>Text label</td>
<td>Identifies equipment or value</td>
<td>FR1040</td>
</tr>
<tr>
<td>Equipment graphic</td>
<td>Represents a device or process</td>
<td>Conveyor or clamp</td>
</tr>
<tr>
<td>Push button</td>
<td>Requests an authorized action</td>
<td>Fault reset request</td>
</tr>
<tr>
<td>Navigation button</td>
<td>Opens another page</td>
<td>Station diagnostics</td>
</tr>
<tr>
<td>Bar or gauge</td>
<td>Shows a numeric range</td>
<td>Tank level</td>
</tr>
<tr>
<td>Trend chart</td>
<td>Shows values over time</td>
<td>Pressure history</td>
</tr>
<tr>
<td>Alarm summary</td>
<td>Displays alarm conditions</td>
<td>Active station faults</td>
</tr>
<tr>
<td>Data table</td>
<td>Presents multiple values</td>
<td>Production counts</td>
</tr>
<tr>
<td>Communication indicator</td>
<td>Shows connection health</td>
<td>PLC connection status</td>
</tr>
</tbody>
</table>
<p>The object should communicate the value's meaning, not merely decorate the screen.</p>
<p>For example, a numeric display of <code>FALSE</code> is technically valid for a Boolean tag but usually less useful than a clearly labelled status such as <code>Clamp Closed: NO</code>.</p>
<h2 id="7-dynamic-objects-and-tag-binding">7. Dynamic Objects and Tag Binding</h2>
<p>A dynamic object changes according to a tag or configured expression.</p>
<p>For example:</p>
<pre><code>PLC Tag: FR1040_Station_Fault

If value = FALSE:
    Display station as not faulted

If value = TRUE:
    Display station as faulted
</code></pre>
<p>The actual visual treatment depends on the project's standards and the SCADA platform.</p>
<p>Other dynamic behaviors include:</p>
<ul>
<li>Showing an actual pressure value.</li>
<li>Changing a status label when a robot enters automatic mode.</li>
<li>Enabling or disabling an authorized control based on conditions.</li>
<li>Displaying a message when a station is waiting for a permissive.</li>
<li>Showing a communication warning when data quality becomes bad.</li>
</ul>
<h3 id="correct-binding-procedure">Correct binding procedure</h3>
<ol>
<li>Identify the required PLC or SCADA tag.</li>
<li>Confirm its meaning and data type.</li>
<li>Bind the object to the correct tag.</li>
<li>Configure display formatting and state behavior.</li>
<li>Test the object against known source values.</li>
<li>Test what the screen displays when communication is lost.</li>
</ol>
<p>A visually correct object can still be wrong if it is bound to the wrong tag. Screens must be verified against the actual source data.</p>
<h2 id="8-screen-design-principles">8. Screen Design Principles</h2>
<h3 id="81-design-for-the-task">8.1 Design for the task</h3>
<p>A line overview should prioritize line status and fault location. A diagnostic page should prioritize information needed to identify the cause.</p>
<p>Do not place every available PLC tag on the overview. That produces a data dump with a background image.</p>
<h3 id="82-use-a-consistent-visual-hierarchy">8.2 Use a consistent visual hierarchy</h3>
<p>Use larger or more prominent elements for information that deserves immediate attention. Keep supporting details secondary.</p>
<p>A typical hierarchy is:</p>
<ol>
<li>Overall line or station state.</li>
<li>Active fault or abnormal condition.</li>
<li>Equipment status.</li>
<li>Key process values.</li>
<li>Secondary diagnostics and historical information.</li>
</ol>
<h3 id="83-use-color-consistently">8.3 Use color consistently</h3>
<p>Define a documented color convention and apply it throughout the project.</p>
<p>An illustrative convention might be:</p>
<table>
<thead>
<tr>
<th>Visual state</th>
<th>Example interpretation</th>
</tr>
</thead>
<tbody>
<tr>
<td>Green</td>
<td>Running or normal, when defined by the project</td>
</tr>
<tr>
<td>Red</td>
<td>Fault or abnormal condition requiring attention</td>
</tr>
<tr>
<td>Yellow or amber</td>
<td>Warning or attention required</td>
</tr>
<tr>
<td>Gray</td>
<td>Inactive or stopped</td>
</tr>
<tr>
<td>Blue</td>
<td>Information or selected state, if defined by the project</td>
</tr>
</tbody>
</table>
<p>These meanings are not universal standards. The project must define them clearly and account for the SCADA product, site conventions, and applicable human-machine-interface standards.</p>
<p>Never rely on color alone. Pair color with text, symbols, or another clear indication so that the state remains understandable to users with color-vision deficiencies and in difficult viewing conditions.</p>
<p>A stopped station should not automatically be displayed as faulty. A station can be stopped normally during a changeover or production break.</p>
<h3 id="84-use-meaningful-labels-and-units">8.4 Use meaningful labels and units</h3>
<p>Prefer:</p>
<ul>
<li><code>Pressure Actual: 5.8 bar</code></li>
<li><code>Cycle Count: 425</code></li>
<li><code>Robot State: Automatic</code></li>
<li><code>Clamp Closed: No</code></li>
</ul>
<p>Avoid unexplained labels such as <code>PV1</code>, <code>M100</code>, or <code>D100</code> on operator-facing screens unless the address is specifically relevant to a technical diagnostic page.</p>
<h3 id="85-avoid-unnecessary-animation">8.5 Avoid unnecessary animation</h3>
<p>Animation should communicate a meaningful process state. Excessive blinking, movement, and decorative effects make important changes harder to notice.</p>
<p>Use animation only when it adds operational value and is consistent with the project's design standards.</p>
<h3 id="86-keep-critical-information-visible">8.6 Keep critical information visible</h3>
<p>Operators should not have to scroll through several screens to discover a significant fault or the affected station.</p>
<p>Place key information where it can be found quickly, and use navigation for deeper detail.</p>
<h2 id="9-screen-controls-and-machine-safety">9. Screen Controls and Machine Safety</h2>
<p>A screen control sends a request to the underlying control system. It should not be treated as a replacement for PLC logic.</p>
<p>For example, a Cycle Start button may write a command request or invoke a supported command mechanism.</p>
<p>The PLC must determine whether the request is valid for the current machine state.</p>
<p>Relevant conditions may include:</p>
<ul>
<li>Correct operating mode.</li>
<li>No blocking fault.</li>
<li>Required guards and safety conditions satisfied.</li>
<li>Necessary permissives present.</li>
<li>Equipment available.</li>
<li>Sequence state permits the action.</li>
</ul>
<p>The specific safety functions must remain in the appropriate safety-rated architecture. An ordinary SCADA screen, standard PLC tag, or HMI button is not a substitute for a safety-rated function.</p>
<h3 id="command-versus-feedback">Command versus feedback</h3>
<p>Keep these signals distinct.</p>
<table>
<thead>
<tr>
<th>Signal</th>
<th>Meaning</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>Clamp_Close_Request</code></td>
<td>Closure has been requested</td>
</tr>
<tr>
<td><code>Clamp_Closed_Feedback</code></td>
<td>The PLC reports that the closed condition is satisfied</td>
</tr>
<tr>
<td><code>Cycle_Start_Request</code></td>
<td>A cycle start has been requested</td>
</tr>
<tr>
<td><code>Cycle_Running</code></td>
<td>The PLC reports that the cycle is running</td>
</tr>
<tr>
<td><code>Reset_Request</code></td>
<td>A reset has been requested</td>
</tr>
<tr>
<td><code>Fault_Active</code></td>
<td>The fault condition is reported as active</td>
</tr>
</tbody>
</table>
<p>A command indicates intent. Feedback indicates a reported condition.</p>
<p>A screen must not show <code>Clamp Closed</code> merely because the close command is ON. That would be equivalent to declaring a repair complete because someone picked up a screwdriver.</p>
<h3 id="reset-and-acknowledgement">Reset and acknowledgement</h3>
<p>Alarm acknowledgement, fault reset, and fault correction are separate concepts.</p>
<ul>
<li>Acknowledgement: An operator has recognized an alarm.</li>
<li>Fault reset: A request is made to clear a resettable fault or restore a permitted state.</li>
<li>Fault correction: The underlying condition is resolved.</li>
</ul>
<p>The SCADA project should not imply that acknowledging an alarm fixes the machine.</p>
<h2 id="10-screen-design-and-data-quality">10. Screen Design and Data Quality</h2>
<p>Screen information is only as reliable as the data feeding it.</p>
<p>Consider three situations:</p>
<p>Situation A: Normal data</p>
<p>The PLC reports the station ready, the communication is healthy, and the tag is current. The screen may display the station as ready.</p>
<p>Situation B: Actual fault</p>
<p>The PLC reports a fault and the data is current. The screen should identify the station as faulted and provide the available diagnostic information.</p>
<p>Situation C: Communication failure</p>
<p>The SCADA application can no longer verify the station state. It should indicate communication failure or stale data rather than presenting the last-known ready state as definitely current.</p>
<p>This distinction is especially important in a line overview. A station that is genuinely ready and a station whose status cannot be read are not equivalent.</p>
<h2 id="11-performance-and-screen-refresh">11. Performance and Screen Refresh</h2>
<p>Screen performance depends on more than the number of graphical objects.</p>
<p>Factors include:</p>
<ul>
<li>Number of displayed tags.</li>
<li>Driver acquisition rate.</li>
<li>PLC and network load.</li>
<li>Screen refresh behavior.</li>
<li>Complexity of expressions and scripts.</li>
<li>Number of simultaneously active clients.</li>
<li>Historical queries and database activity.</li>
<li>Rendering capability of the operator workstation.</li>
</ul>
<h3 id="practical-example">Practical example</h3>
<p>Suppose the driver updates station status every 500 ms, while the screen refreshes every 200 ms.</p>
<p>The screen may redraw several times between new data acquisitions. Increasing screen refresh frequency does not necessarily make the PLC data arrive faster.</p>
<p>For good performance:</p>
<ul>
<li>Keep overview pages focused.</li>
<li>Avoid unnecessarily rapid polling.</li>
<li>Group tags according to operational needs.</li>
<li>Use efficient graphics and expressions.</li>
<li>Avoid repeatedly retrieving large historical datasets for a simple current-status display.</li>
<li>Test performance on the intended operator workstation.</li>
</ul>
<h2 id="12-common-scada-screen-faults">12. Common SCADA Screen Faults</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible cause</th>
<th>Diagnostic approach</th>
</tr>
</thead>
<tbody>
<tr>
<td>Wrong station status</td>
<td>Incorrect tag binding or source logic</td>
<td>Compare the object with the tag monitor and PLC value</td>
</tr>
<tr>
<td>Status never changes</td>
<td>Stale data, failed communication, or wrong tag</td>
<td>Verify source value, quality, and driver status</td>
</tr>
<tr>
<td>Station looks faulted when stopped normally</td>
<td>Incorrect visual-state mapping</td>
<td>Review state definitions and PLC conditions</td>
</tr>
<tr>
<td>Numeric value has the wrong units</td>
<td>Incorrect scaling or display formatting</td>
<td>Compare raw value and engineering conversion</td>
</tr>
<tr>
<td>Button does nothing</td>
<td>Incorrect event binding, access restrictions, or PLC rejection</td>
<td>Check button configuration, command status, and PLC diagnostics</td>
</tr>
<tr>
<td>Button appears to work but machine does not move</td>
<td>Request rejected or feedback not achieved</td>
<td>Inspect PLC conditions and actual feedback</td>
</tr>
<tr>
<td>Overview and detail disagree</td>
<td>Different bindings, different refresh behavior, or stale data</td>
<td>Compare the underlying tags and data quality</td>
</tr>
<tr>
<td>Screen loads slowly</td>
<td>Excessive objects, complex expressions, slow queries, or resource limits</td>
<td>Profile the page and its data dependencies</td>
</tr>
<tr>
<td>Communication failure looks like a normal stop</td>
<td>Missing or unclear quality indication</td>
<td>Separate process state from communication state</td>
</tr>
<tr>
<td>Navigation opens the wrong station</td>
<td>Incorrect navigation target or parameter</td>
<td>Verify page routing and station identification</td>
</tr>
</tbody>
</table>
<h2 id="13-recommended-screen-development-workflow">13. Recommended Screen Development Workflow</h2>
<p>Developing screens systematically reduces rework and commissioning errors.</p>
<h3 id="step-1-define-the-user-and-purpose">Step 1: Define the user and purpose</h3>
<p>Identify who uses the screen and what decision or action it supports.</p>
<h3 id="step-2-define-the-information-requirements">Step 2: Define the information requirements</h3>
<p>List the required station states, process values, alarms, production metrics, and diagnostic information.</p>
<h3 id="step-3-confirm-tag-availability">Step 3: Confirm tag availability</h3>
<p>Verify the source tags, data types, meanings, units, and data quality behavior.</p>
<h3 id="step-4-create-a-screen-hierarchy">Step 4: Create a screen hierarchy</h3>
<p>Define the overview, station detail, equipment detail, diagnostics, and supporting pages.</p>
<h3 id="step-5-establish-a-visual-standard">Step 5: Establish a visual standard</h3>
<p>Define layout, navigation, labels, colors, units, status indications, and control behavior.</p>
<h3 id="step-6-build-and-bind-the-objects">Step 6: Build and bind the objects</h3>
<p>Create the graphics and connect each dynamic object to its intended data source.</p>
<h3 id="step-7-test-normal-conditions">Step 7: Test normal conditions</h3>
<p>Verify that values and visual states match the source data.</p>
<h3 id="step-8-test-abnormal-conditions">Step 8: Test abnormal conditions</h3>
<p>Test faults, missing feedback, unavailable devices, stale data, and communication failure in a safe test environment.</p>
<h3 id="step-9-test-controls">Step 9: Test controls</h3>
<p>Verify authorization, PLC-side validation, command acknowledgement, timeouts, and feedback.</p>
<h3 id="step-10-commission-and-maintain">Step 10: Commission and maintain</h3>
<p>Document the screen behavior, back up the project, verify version control, and update the documentation whenever PLC tags or screen logic change.</p>
<h2 id="14-fat-and-sat-checks-for-scada-screens">14. FAT and SAT Checks for SCADA Screens</h2>
<p>Screen verification should be part of Factory Acceptance Testing (FAT) and Site Acceptance Testing (SAT), where applicable.</p>
<table>
<thead>
<tr>
<th>Test</th>
<th>Expected result</th>
</tr>
</thead>
<tbody>
<tr>
<td>Station ready changes</td>
<td>Correct station state updates</td>
</tr>
<tr>
<td>Station fault becomes active</td>
<td>Fault is indicated correctly</td>
</tr>
<tr>
<td>PLC communication is interrupted in a test setup</td>
<td>Data unavailability is clearly indicated</td>
</tr>
<tr>
<td>Numeric source value changes</td>
<td>Correct value and units appear</td>
</tr>
<tr>
<td>Operator opens station details</td>
<td>Correct station page opens</td>
</tr>
<tr>
<td>Navigation returns to overview</td>
<td>Correct overview appears</td>
</tr>
<tr>
<td>Unauthorized user attempts a restricted command</td>
<td>Command is denied as designed</td>
</tr>
<tr>
<td>Authorized command is rejected by PLC conditions</td>
<td>Rejection or resulting status is communicated clearly</td>
</tr>
<tr>
<td>Command succeeds</td>
<td>Actual machine state is confirmed by feedback</td>
</tr>
<tr>
<td>Displayed tag is invalid</td>
<td>The application does not misleadingly present it as verified current data</td>
</tr>
</tbody>
</table>
<p>FAT verifies the configured behavior before installation or formal site acceptance. SAT verifies behavior in the installed environment. The exact scope depends on the project's acceptance plan.</p>
<h2 id="15-interview-questions-and-answers">15. Interview Questions and Answers</h2>
<p>Q1. What is a SCADA screen?</p>
<p>A graphical interface that presents process information and provides authorized operator interaction with an industrial control system.</p>
<p>Q2. What is the difference between an overview and a detail screen?</p>
<p>An overview summarizes multiple stations or systems. A detail screen provides deeper status and diagnostic information for a specific station or subsystem.</p>
<p>Q3. What is a dynamic screen object?</p>
<p>A graphical object whose displayed value, appearance, or behavior depends on a tag or configured expression.</p>
<p>Q4. What is tag binding?</p>
<p>Connecting a screen object or function to a data tag so that it can display a value or use that value to determine behavior.</p>
<p>Q5. Why should command and feedback signals be separate?</p>
<p>A command indicates a requested action. Feedback indicates the reported result or equipment condition. They can differ when an action is rejected, delayed, or unsuccessful.</p>
<p>Q6. Why is communication status important on an overview screen?</p>
<p>Because a missing or stale value must not be mistaken for a verified current machine state.</p>
<p>Q7. Why should a stopped station not always be shown as faulted?</p>
<p>A station may be stopped normally, waiting for production, in changeover, or in another non-fault state.</p>
<p>Q8. What makes a good diagnostic screen?</p>
<p>It presents relevant device states, commands, feedback, interlocks, permissives, sequence information, and diagnostic details in a way that helps isolate the cause.</p>
<p>Q9. Why might an HMI button not operate a machine?</p>
<p>The button may be incorrectly configured, the user may lack permission, the PLC may reject the request, required conditions may be missing, or the command interface may be incorrect.</p>
<p>Q10. What is the difference between alarm acknowledgement and fault reset?</p>
<p>Acknowledgement indicates that an alarm has been recognized. Reset requests a defined recovery action. Neither automatically guarantees that the underlying fault has been corrected.</p>
<p>Q11. How do you test a SCADA screen?</p>
<p>Compare screen objects with verified source values, test normal and abnormal states, verify navigation and access controls, test communication failure behavior, and confirm that commands and feedback behave as designed.</p>
<p>Q12. Why is consistent navigation important?</p>
<p>It reduces the time and effort required to find equipment information, particularly during production interruptions and troubleshooting.</p>
<h2 id="16-practical-exercises">16. Practical Exercises</h2>
<p>Use a development project or an approved simulation environment.</p>
<ol>
<li>Design an overview for four hypothetical robotic stations.</li>
<li>Create a station-detail layout for one station.</li>
<li>Select ten tags needed for the overview and ten additional tags for the detail page.</li>
<li>Define a consistent state convention for running, stopped, faulted, and communication-unavailable conditions.</li>
<li>Bind a Boolean tag to a status object and verify its behavior.</li>
<li>Display a numeric process value with the correct engineering units.</li>
<li>Design a diagnostic area that separates command, feedback, interlock, and permissive states.</li>
<li>Draw the navigation hierarchy from the line overview to equipment diagnostics.</li>
<li>Test what the screen displays when a data source becomes unavailable.</li>
<li>Document the expected behavior of a Cycle Start request and its feedback.</li>
<li>Prepare a FAT checklist for the overview and detail screens.</li>
<li>Diagnose a hypothetical case where the PLC tag is correct but the screen displays the wrong state.</li>
</ol>
<h2 id="17-final-mental-model">17. Final Mental Model</h2>
<pre><code>Line Overview
      |
      v
Identify affected station
      |
      v
Station Detail
      |
      v
Inspect commands, feedback, and conditions
      |
      v
Equipment Diagnostics
      |
      v
Verify the actual cause and recovery conditions
</code></pre>
<p>A useful SCADA screen connects five things:</p>
<ul>
<li>Purpose: What decision must the user make?</li>
<li>Data: Which PLC or SCADA tags provide the information?</li>
<li>Presentation: How is the information communicated clearly?</li>
<li>Interaction: Which authorized requests can the user make?</li>
<li>Verification: How does the application distinguish actual machine state from stale, invalid, or unconfirmed data?</li>
</ul>
<p>When these five elements are designed correctly, screens become practical tools for supervision and troubleshooting rather than decorative pictures of a factory.</p>
<p>Topic covered: <code>03_Screens - Screens: Overview and detail pages</code></p>
<p>Next topic: <code>04_Alarms_Trends - Alarms &amp; trends: Alarm log and history</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
