<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>02_PLAN_WISE_2026\02_INDUSTRY3_0\03_Comms\03_Protocols\05_Modbus_RTU\03_Troubleshooting</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">02_PLAN_WISE_2026\02_INDUSTRY3_0\03_Comms\03_Protocols\05_Modbus_RTU\03_Troubleshooting</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#modbus-rtu-troubleshooting-wiring-termination-and-timeouts">Modbus RTU Troubleshooting: Wiring, Termination, and Timeouts</a><ul>
<li><a href="#1-purpose-and-scope">1. Purpose and Scope</a></li>
<li><a href="#2-troubleshooting-architecture">2. Troubleshooting Architecture</a></li>
<li><a href="#3-understand-the-main-fault-categories">3. Understand the Main Fault Categories</a></li>
<li><a href="#4-rs-485-wiring-troubleshooting">4. RS-485 Wiring Troubleshooting</a><ul>
<li><a href="#41-two-wire-half-duplex-rs-485">4.1 Two-Wire Half-Duplex RS-485</a></li>
<li><a href="#42-check-ab-or-dd-polarity">4.2 Check A/B or D+/D- Polarity</a></li>
<li><a href="#43-cable-type-and-routing">4.3 Cable Type and Routing</a></li>
<li><a href="#44-common-or-reference-connection">4.4 Common or Reference Connection</a></li>
<li><a href="#45-shield-and-earthing">4.5 Shield and Earthing</a></li>
</ul>
</li>
<li><a href="#5-rs-485-bus-topology">5. RS-485 Bus Topology</a><ul>
<li><a href="#51-preferred-linear-bus">5.1 Preferred Linear Bus</a></li>
<li><a href="#52-star-topology-and-long-stubs">5.2 Star Topology and Long Stubs</a></li>
</ul>
</li>
<li><a href="#6-termination-resistors">6. Termination Resistors</a><ul>
<li><a href="#61-purpose">6.1 Purpose</a></li>
<li><a href="#62-correct-termination-placement">6.2 Correct Termination Placement</a></li>
<li><a href="#63-built-in-termination">6.3 Built-In Termination</a></li>
<li><a href="#64-checking-termination-with-a-multimeter">6.4 Checking Termination with a Multimeter</a></li>
<li><a href="#65-symptoms-of-termination-problems">6.5 Symptoms of Termination Problems</a></li>
</ul>
</li>
<li><a href="#7-biasing-and-idle-bus-state">7. Biasing and Idle Bus State</a><ul>
<li><a href="#71-why-biasing-matters">7.1 Why Biasing Matters</a></li>
<li><a href="#72-troubleshooting-biasing">7.2 Troubleshooting Biasing</a></li>
</ul>
</li>
<li><a href="#8-serial-communication-settings">8. Serial Communication Settings</a><ul>
<li><a href="#81-example-mismatched-parity">8.1 Example: Mismatched Parity</a></li>
</ul>
</li>
<li><a href="#9-slave-addresses-and-duplicate-devices">9. Slave Addresses and Duplicate Devices</a><ul>
<li><a href="#91-common-addressing-faults">9.1 Common Addressing Faults</a></li>
<li><a href="#92-isolation-method">9.2 Isolation Method</a></li>
</ul>
</li>
<li><a href="#10-modbus-rtu-timing-and-timeouts">10. Modbus RTU Timing and Timeouts</a><ul>
<li><a href="#101-what-a-timeout-means">10.1 What a Timeout Means</a></li>
<li><a href="#102-types-of-timing-parameters">10.2 Types of Timing Parameters</a></li>
<li><a href="#103-rtu-inter-frame-timing">10.3 RTU Inter-Frame Timing</a></li>
<li><a href="#104-setting-a-response-timeout">10.4 Setting a Response Timeout</a></li>
</ul>
</li>
<li><a href="#11-crc-errors-and-frame-corruption">11. CRC Errors and Frame Corruption</a><ul>
<li><a href="#111-crc-error-vs-timeout">11.1 CRC Error vs. Timeout</a></li>
</ul>
</li>
<li><a href="#12-exception-responses-vs-communication-failures">12. Exception Responses vs. Communication Failures</a></li>
<li><a href="#13-troubleshooting-by-symptom">13. Troubleshooting by Symptom</a></li>
<li><a href="#14-a-disciplined-troubleshooting-workflow">14. A Disciplined Troubleshooting Workflow</a><ul>
<li><a href="#step-1-establish-a-safe-test-condition">Step 1: Establish a Safe Test Condition</a></li>
<li><a href="#step-2-check-device-power-and-status">Step 2: Check Device Power and Status</a></li>
<li><a href="#step-3-verify-master-and-slave-settings">Step 3: Verify Master and Slave Settings</a></li>
<li><a href="#step-4-inspect-the-physical-bus">Step 4: Inspect the Physical Bus</a></li>
<li><a href="#step-5-test-one-known-request">Step 5: Test One Known Request</a></li>
<li><a href="#step-6-examine-communication-diagnostics">Step 6: Examine Communication Diagnostics</a></li>
<li><a href="#step-7-isolate-the-fault">Step 7: Isolate the Fault</a></li>
<li><a href="#step-8-validate-the-repair">Step 8: Validate the Repair</a></li>
</ul>
</li>
<li><a href="#15-practical-case-study-modbus-rtu-vfd-communication-failure">15. Practical Case Study: Modbus RTU VFD Communication Failure</a><ul>
<li><a href="#system">System</a></li>
<li><a href="#observed-symptoms">Observed Symptoms</a></li>
<li><a href="#investigation">Investigation</a></li>
<li><a href="#possible-root-causes">Possible Root Causes</a></li>
</ul>
</li>
<li><a href="#16-useful-diagnostic-tools">16. Useful Diagnostic Tools</a></li>
<li><a href="#17-preventive-maintenance-and-documentation">17. Preventive Maintenance and Documentation</a></li>
<li><a href="#18-interview-questions-and-answers">18. Interview Questions and Answers</a><ul>
<li><a href="#q1-what-is-the-first-thing-to-check-when-modbus-rtu-stops-responding">Q1. What is the first thing to check when Modbus RTU stops responding?</a></li>
<li><a href="#q2-why-are-termination-resistors-used-in-rs-485">Q2. Why are termination resistors used in RS-485?</a></li>
<li><a href="#q3-why-should-termination-not-be-added-to-every-slave">Q3. Why should termination not be added to every slave?</a></li>
<li><a href="#q4-what-does-a-modbus-rtu-crc-error-indicate">Q4. What does a Modbus RTU CRC error indicate?</a></li>
<li><a href="#q5-what-is-the-difference-between-a-timeout-and-an-exception-response">Q5. What is the difference between a timeout and an exception response?</a></li>
<li><a href="#q6-why-can-reducing-baud-rate-improve-communication">Q6. Why can reducing baud rate improve communication?</a></li>
<li><a href="#q7-what-causes-a-modbus-rtu-slave-to-return-exception-02">Q7. What causes a Modbus RTU slave to return exception 02?</a></li>
<li><a href="#q8-what-causes-intermittent-communication-when-multiple-slaves-are-connected">Q8. What causes intermittent communication when multiple slaves are connected?</a></li>
<li><a href="#q9-why-is-increasing-the-timeout-not-always-the-right-solution">Q9. Why is increasing the timeout not always the right solution?</a></li>
<li><a href="#q10-how-would-you-prove-that-a-communication-repair-is-successful">Q10. How would you prove that a communication repair is successful?</a></li>
</ul>
</li>
<li><a href="#19-practical-exercises">19. Practical Exercises</a></li>
<li><a href="#20-final-mental-model">20. Final Mental Model</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
</li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h1 id="modbus-rtu-troubleshooting-wiring-termination-and-timeouts">Modbus RTU Troubleshooting: Wiring, Termination, and Timeouts</h1>
<h2 id="1-purpose-and-scope">1. Purpose and Scope</h2>
<p>Modbus RTU troubleshooting is the systematic process of identifying why a serial Modbus device fails to communicate, responds intermittently, returns errors, or provides incorrect data.</p>
<p>In industrial maintenance, Modbus RTU is commonly used between PLCs, VFDs, energy meters, temperature controllers, remote I/O modules, weighing systems, and other field devices over serial communication links.</p>
<p>A communication fault does not automatically mean the device is defective. The cause may be wiring, RS-485 bus topology, termination, biasing, serial settings, addressing, message timing, or an incorrect register map.</p>
<p>The goal is to identify the actual failure layer instead of randomly replacing hardware or changing settings until the fault disappears temporarily.</p>
<h2 id="2-troubleshooting-architecture">2. Troubleshooting Architecture</h2>
<p>A Modbus RTU communication path can be divided into several diagnostic layers.</p>
<pre><code>PLC / HMI / SCADA / Modbus Master
              ↓
Master Serial Port Configuration
              ↓
RS-232 / RS-485 Interface or Converter
              ↓
Cable, Terminals, Polarity, Shield
              ↓
RS-485 Bus: Termination and Biasing
              ↓
Slave Device Serial Configuration
              ↓
Modbus RTU Frame and CRC
              ↓
Slave Address and Function Code
              ↓
Register Address, Data Type, Scaling
              ↓
Application Value in PLC / HMI / SCADA
</code></pre>
<p>A failure at one layer may look similar to a failure at another. For example, a master timeout may be caused by an open cable, incorrect slave address, mismatched baud rate, or a slave that is not powered.</p>
<h2 id="3-understand-the-main-fault-categories">3. Understand the Main Fault Categories</h2>
<table>
<thead>
<tr>
<th>Fault category</th>
<th>Typical symptoms</th>
<th>Primary checks</th>
</tr>
</thead>
<tbody>
<tr>
<td>Physical wiring</td>
<td>No communication, intermittent responses</td>
<td>Cable continuity, terminals, polarity</td>
</tr>
<tr>
<td>RS-485 signal integrity</td>
<td>CRC errors, intermittent communication</td>
<td>Topology, stubs, cable quality, termination</td>
</tr>
<tr>
<td>Serial configuration</td>
<td>No response or framing errors</td>
<td>Baud rate, parity, data bits, stop bits</td>
</tr>
<tr>
<td>Addressing</td>
<td>One device does not respond</td>
<td>Slave address and duplicate addresses</td>
</tr>
<tr>
<td>Timing</td>
<td>Intermittent timeouts</td>
<td>Response timeout, turnaround delay, polling interval</td>
</tr>
<tr>
<td>Modbus request</td>
<td>Exception response or no useful data</td>
<td>Function code and register map</td>
</tr>
<tr>
<td>Application mapping</td>
<td>Communication succeeds but values are wrong</td>
<td>Register offset, data format, scaling</td>
</tr>
<tr>
<td>Hardware</td>
<td>Fault persists after configuration and wiring checks</td>
<td>Interface, transceiver, device power, port health</td>
</tr>
</tbody>
</table>
<p>A useful distinction is whether the master receives a valid Modbus response, an exception response, a corrupted response, or no response at all.</p>
<h2 id="4-rs-485-wiring-troubleshooting">4. RS-485 Wiring Troubleshooting</h2>
<h3 id="41-two-wire-half-duplex-rs-485">4.1 Two-Wire Half-Duplex RS-485</h3>
<p>Modbus RTU installations commonly use two-wire, half-duplex RS-485. The same differential pair carries transmitted and received data, with devices taking turns transmitting.</p>
<pre><code>PLC / Master RS-485
      D+ / D-
          ↓
      Twisted Pair
          ↓
    Slave 1 RS-485
          ↓
    Slave 2 RS-485
          ↓
    Slave 3 RS-485
</code></pre>
<p>The drawing represents a linear bus. In a properly designed network, devices connect along a trunk, with short branches where possible.</p>
<h3 id="42-check-ab-or-dd-polarity">4.2 Check A/B or D+/D- Polarity</h3>
<p>RS-485 devices use different naming conventions. One manufacturer's <code>A</code> terminal may not correspond to another manufacturer's <code>A</code> terminal. Never assume polarity solely from the letters.</p>
<p>Check the actual device manual for terminal definitions such as:</p>
<ul>
<li><code>D+</code> and <code>D-</code></li>
<li><code>Data+</code> and <code>Data-</code></li>
<li><code>B</code> and <code>A</code></li>
<li><code>+</code> and <code>-</code></li>
</ul>
<p>A reversed differential pair can cause complete communication failure on many devices. Some transceivers or interfaces have different labeling conventions, so verify the electrical definitions before changing wires.</p>
<p>Practical method:</p>
<ol>
<li>Record the master and slave terminal labels.</li>
<li>Check the manuals for the corresponding signal definitions.</li>
<li>Confirm the cable lands on the intended differential pair.</li>
<li>If polarity is suspected, isolate the change to a controlled test.</li>
<li>Recheck communication after the change and document the verified mapping.</li>
</ol>
<p>Do not reverse wires repeatedly without recording the original arrangement. That is not diagnosis; it is an uncontrolled experiment.</p>
<h3 id="43-cable-type-and-routing">4.3 Cable Type and Routing</h3>
<p>For industrial RS-485, use cable suitable for the interface and installation environment, commonly a shielded twisted pair with appropriate characteristic impedance and capacitance.</p>
<p>Inspect for:</p>
<ul>
<li>Broken conductors or loose terminal blocks.</li>
<li>Incorrect cable joints or poor-quality splices.</li>
<li>Long parallel runs near motor power cables, VFD output cables, contactors, or high-current conductors.</li>
<li>Damaged insulation, moisture ingress, oil exposure, and mechanical damage.</li>
<li>Excessive cable length or too many devices for the selected baud rate and network design.</li>
<li>Incorrect use of ordinary unscreened wire for a demanding industrial environment.</li>
</ul>
<p>Twisting helps reject common-mode electrical noise. Shielding can reduce interference when implemented according to the equipment and plant grounding design. Neither compensates for bad routing, poor termination, or an incorrectly designed network.</p>
<h3 id="44-common-or-reference-connection">4.4 Common or Reference Connection</h3>
<p>RS-485 uses differential signaling, but transceivers still have limits on the common-mode voltage they can tolerate.</p>
<p>Depending on the devices and installation design, a signal reference or common connection may be required. Follow the manufacturer's instructions. Do not casually connect signal common, protective earth, cable shield, and DC negative together at arbitrary points.</p>
<p>Uncontrolled grounding can create ground loops, noise, or equipment damage. Where significant ground-potential differences exist, evaluate isolation and the approved grounding design.</p>
<h3 id="45-shield-and-earthing">4.5 Shield and Earthing</h3>
<p>Shielding practices depend on the equipment, cable, grounding system, and plant standards.</p>
<p>Check that:</p>
<ul>
<li>The shield is connected as specified by the device and network design.</li>
<li>Shield continuity is maintained where required.</li>
<li>The shield is not accidentally shorted to a data conductor.</li>
<li>Shield termination does not create an unintended ground loop.</li>
<li>Protective earth connections remain intact.</li>
</ul>
<p>Do not remove protective earth or defeat electrical safety measures to make communication work.</p>
<h2 id="5-rs-485-bus-topology">5. RS-485 Bus Topology</h2>
<h3 id="51-preferred-linear-bus">5.1 Preferred Linear Bus</h3>
<pre><code>[Master] ===== [Slave 1] ===== [Slave 2] ===== [Slave 3]
  End                                              End
</code></pre>
<p>A linear trunk is generally preferred because it provides a predictable signal path and makes termination easier to design.</p>
<h3 id="52-star-topology-and-long-stubs">5.2 Star Topology and Long Stubs</h3>
<pre><code>                 [Slave 1]
                     |
[Master] ======== Junction ======== [Slave 2]
                     |
                 [Slave 3]
</code></pre>
<p>A star topology creates multiple branches. Long branches can cause signal reflections and degrade communication, particularly at higher baud rates or with longer cables.</p>
<p>If a network works when only one slave is connected but becomes unreliable when all devices are connected, inspect:</p>
<ul>
<li>Long stubs and star-shaped branches.</li>
<li>Incorrect termination locations.</li>
<li>Total cable length and device loading.</li>
<li>Multiple bias networks.</li>
<li>Noise coupling and grounding.</li>
<li>Device transceiver loading or a defective interface.</li>
</ul>
<p>Do not assume every star arrangement must fail. The actual result depends on cable length, baud rate, transceiver characteristics, and network design. However, a linear trunk with short stubs is usually the safer starting point.</p>
<h2 id="6-termination-resistors">6. Termination Resistors</h2>
<h3 id="61-purpose">6.1 Purpose</h3>
<p>Termination reduces signal reflections caused by impedance discontinuities on the transmission line.</p>
<p>Reflections can distort signal transitions, making bits difficult for receivers to interpret. The problem becomes more important as cable length and signaling speed increase.</p>
<p>A commonly encountered RS-485 termination value is approximately <span class="math-inline">\(120\ \Omega\)</span>, but the correct value must match the cable and equipment design.</p>
<h3 id="62-correct-termination-placement">6.2 Correct Termination Placement</h3>
<p>For a conventional linear RS-485 trunk, termination is normally installed at the two physical ends of the main bus.</p>
<pre><code>[120 Ω] ==== Master ==== Slave 1 ==== Slave 2 ==== [120 Ω]
  End                                                    End
</code></pre>
<p>The diagram is conceptual. The master is not necessarily at one end in every installation, and the actual termination value and placement must follow the network design.</p>
<p>Do not add a termination resistor at every slave. Excessive termination loads the differential driver and may reduce the signal amplitude enough to cause communication failure.</p>
<h3 id="63-built-in-termination">6.3 Built-In Termination</h3>
<p>Some devices and serial interfaces include selectable termination resistors controlled by:</p>
<ul>
<li>DIP switches.</li>
<li>Slide switches.</li>
<li>Jumper links.</li>
<li>Software settings.</li>
<li>Connector-specific termination options.</li>
</ul>
<p>Check the documentation and the physical switch settings. A resistor may already be enabled inside the master or a converter.</p>
<h3 id="64-checking-termination-with-a-multimeter">6.4 Checking Termination with a Multimeter</h3>
<p>A resistance measurement can sometimes help identify incorrect termination, but it must be interpreted in context.</p>
<p>For a conventional bus with two <span class="math-inline">\(120\ \Omega\)</span> termination resistors in parallel:</p>
<div class="math-display">\[ R\_{\text{equivalent}} = \frac{120 \times 120}{120 + 120} = 60\ \Omega \]</div>
<p>A reading near <span class="math-inline">\(60\ \Omega\)</span> across the differential pair may therefore be expected in that particular arrangement.</p>
<p>However, the measured value can differ because of:</p>
<ul>
<li>Built-in bias resistors.</li>
<li>Additional circuitry connected to the bus.</li>
<li>Different termination values.</li>
<li>Devices remaining connected to the line.</li>
<li>The measurement point and circuit design.</li>
</ul>
<p>Safety: Only perform resistance checks with the circuit safely de-energized and isolated as required by the equipment instructions. Never use an ohmmeter on an energized circuit. Do not disconnect a live communication network without considering machine behavior and production consequences.</p>
<h3 id="65-symptoms-of-termination-problems">6.5 Symptoms of Termination Problems</h3>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible explanation</th>
</tr>
</thead>
<tbody>
<tr>
<td>Communication works at low baud rate but fails at higher baud rate</td>
<td>Reflections or insufficient signal margin</td>
</tr>
<tr>
<td>Communication fails when the cable becomes longer</td>
<td>Signal integrity or topology problem</td>
</tr>
<tr>
<td>CRC errors occur intermittently</td>
<td>Reflections, noise, poor connections, or other signal issues</td>
</tr>
<tr>
<td>Network works with one slave but fails with several</td>
<td>Loading, topology, termination, biasing, or wiring issue</td>
</tr>
<tr>
<td>Communication becomes worse after adding resistors</td>
<td>Excessive termination or incorrect placement</td>
</tr>
</tbody>
</table>
<p>These symptoms are clues, not proof. A baud-rate reduction can help isolate a signal-integrity problem, but it does not repair a defective installation.</p>
<h2 id="7-biasing-and-idle-bus-state">7. Biasing and Idle Bus State</h2>
<h3 id="71-why-biasing-matters">7.1 Why Biasing Matters</h3>
<p>When no device is transmitting, the RS-485 differential pair can become electrically undefined if the network has no effective failsafe mechanism. Noise or ambiguous receiver thresholds may then produce false transitions.</p>
<p>Biasing establishes a defined idle state. It may be provided by the master, a serial interface, a converter, or another designed component of the network.</p>
<h3 id="72-troubleshooting-biasing">7.2 Troubleshooting Biasing</h3>
<p>Check:</p>
<ul>
<li>Whether the interface already provides biasing.</li>
<li>Whether external bias resistors are required by the network design.</li>
<li>Whether multiple devices have enabled competing bias networks.</li>
<li>Whether the network has been modified without updating the termination and biasing design.</li>
<li>Whether the receiver supports internal failsafe behavior.</li>
</ul>
<p>Do not install additional pull-up and pull-down resistors just because they appear in an online circuit. Their values and placement depend on the bus design, termination, device loading, and transceiver specifications.</p>
<h2 id="8-serial-communication-settings">8. Serial Communication Settings</h2>
<p>Both ends must use compatible serial settings. For a conventional Modbus RTU link, verify all relevant parameters.</p>
<table>
<thead>
<tr>
<th>Parameter</th>
<th>What to verify</th>
<th>Typical failure symptom</th>
</tr>
</thead>
<tbody>
<tr>
<td>Baud rate</td>
<td>Same configured rate at both ends</td>
<td>No response or corrupted frames</td>
</tr>
<tr>
<td>Data bits</td>
<td>Usually 8 for Modbus RTU implementations</td>
<td>Framing or decoding errors</td>
</tr>
<tr>
<td>Parity</td>
<td>Even, odd, or none as supported</td>
<td>Invalid frames or no response</td>
</tr>
<tr>
<td>Stop bits</td>
<td>Compatible with the selected format</td>
<td>Framing errors or failed communication</td>
</tr>
<tr>
<td>Slave address</td>
<td>Correct address for the target device</td>
<td>Timeout or response from the wrong device</td>
</tr>
<tr>
<td>RTU mode</td>
<td>RTU selected instead of ASCII or another protocol</td>
<td>No valid RTU response</td>
</tr>
<tr>
<td>Serial interface</td>
<td>Correct port and physical interface</td>
<td>No communication</td>
</tr>
<tr>
<td>Master request format</td>
<td>Correct function code and data fields</td>
<td>Exception response or rejected request</td>
</tr>
</tbody>
</table>
<p>Many Modbus RTU implementations use 8 data bits and a format such as 8E1 or 8N2. The correct format is device-dependent. Do not change a working slave configuration to match a guessed default.</p>
<h3 id="81-example-mismatched-parity">8.1 Example: Mismatched Parity</h3>
<p>Suppose the master is configured for 9600 baud, even parity, 8 data bits, and 1 stop bit, while the slave is configured for 9600 baud, no parity, 8 data bits, and 2 stop bits.</p>
<p>The baud rate matches, but the serial framing does not. The slave may reject the request, fail to recognize it, or produce communication errors depending on the hardware and configuration.</p>
<p>The correct solution is to establish a compatible format supported by both devices and configure both ends accordingly.</p>
<h2 id="9-slave-addresses-and-duplicate-devices">9. Slave Addresses and Duplicate Devices</h2>
<p>Modbus RTU uses slave addresses to identify which device should respond to a request.</p>
<p>For standard serial Modbus addressing, addresses 1 through 247 are generally used for individual devices. Address 0 is the broadcast address for applicable write requests and does not receive a normal response. Address 248 through 255 are reserved in the conventional addressing model.</p>
<p>Always confirm the actual addressing rules of the device and master implementation.</p>
<h3 id="91-common-addressing-faults">9.1 Common Addressing Faults</h3>
<ul>
<li>The configured slave address differs from the device's actual address.</li>
<li>The address was changed in software but not saved to the device.</li>
<li>Two devices share the same address.</li>
<li>The master is polling a device that is disconnected or unpowered.</li>
<li>A parameter was changed on the wrong device.</li>
<li>The master is using an invalid address or unsupported request.</li>
</ul>
<p>Duplicate addresses are especially troublesome. Two devices may respond simultaneously, causing corrupted frames or apparently random communication failures.</p>
<h3 id="92-isolation-method">9.2 Isolation Method</h3>
<ol>
<li>Place the machine or process in a safe state if communication changes could affect operation.</li>
<li>Disconnect or isolate devices only through an approved procedure.</li>
<li>Test one known device with a verified address and serial configuration.</li>
<li>Add devices back one at a time.</li>
<li>Confirm that each device has a unique address.</li>
<li>Re-test the complete network under its normal polling load.</li>
</ol>
<p>Never use broadcast writes casually on a production network. Broadcast requests can affect multiple devices and generally do not provide individual acknowledgements.</p>
<h2 id="10-modbus-rtu-timing-and-timeouts">10. Modbus RTU Timing and Timeouts</h2>
<h3 id="101-what-a-timeout-means">10.1 What a Timeout Means</h3>
<p>A timeout occurs when the master does not receive an acceptable response within the configured waiting period.</p>
<p>It does not, by itself, prove that the slave is defective. Possible causes include:</p>
<ul>
<li>The slave is not powered.</li>
<li>The slave address is incorrect.</li>
<li>The request is corrupted or rejected.</li>
<li>The slave is busy or responding slowly.</li>
<li>The physical interface is faulty.</li>
<li>The master is using incompatible serial settings.</li>
<li>The response arrives after the master's timeout expires.</li>
<li>Another device is transmitting or the bus is incorrectly controlled.</li>
</ul>
<h3 id="102-types-of-timing-parameters">10.2 Types of Timing Parameters</h3>
<table>
<thead>
<tr>
<th>Parameter</th>
<th>Meaning</th>
<th>Why it matters</th>
</tr>
</thead>
<tbody>
<tr>
<td>Response timeout</td>
<td>Maximum time the master waits for a response</td>
<td>Too short causes false timeouts</td>
</tr>
<tr>
<td>Inter-frame silence</td>
<td>Idle time used to distinguish RTU frames</td>
<td>Too little separation can make frames ambiguous</td>
</tr>
<tr>
<td>Slave processing delay</td>
<td>Time required by a slave to execute a request</td>
<td>Some devices need longer to respond</td>
</tr>
<tr>
<td>Turnaround delay</td>
<td>Time for the bus to switch from request transmission to response transmission</td>
<td>Incorrect handling may truncate or miss responses</td>
</tr>
<tr>
<td>Polling interval</td>
<td>Time between requests or polling cycles</td>
<td>Excessive polling can overload devices or lengthen the overall scan</td>
</tr>
<tr>
<td>Retry count</td>
<td>Number of repeated attempts after failure</td>
<td>More retries may improve recovery but increase data latency</td>
</tr>
</tbody>
</table>
<p>These settings serve different purposes. Increasing the response timeout does not fix incorrect RTU frame separation, bad wiring, or mismatched serial settings.</p>
<h3 id="103-rtu-inter-frame-timing">10.3 RTU Inter-Frame Timing</h3>
<p>Modbus RTU identifies frame boundaries using silence on the serial line. For baud rates up to 19,200 bit/s, the protocol's character-time-based timing rules are commonly applied. At higher rates, a fixed timing recommendation is commonly used by implementations.</p>
<p>The precise implementation and device documentation matter, especially for older serial interfaces, USB-to-serial converters, and software-based masters.</p>
<p>For a typical 11-bit character format:</p>
<div class="math-display">\[ T\_{\text{character}} = \frac{11}{\text{baud rate}} \]</div>
<p>At 9600 bit/s:</p>
<div class="math-display">\[ T\_{\text{character}} = \frac{11}{9600} \approx 1.146\ \text{ms} \]</div>
<p>A three-and-a-half-character interval is approximately:</p>
<div class="math-display">\[ T\_{3.5} = 3.5 \times 1.146 \approx 4.01\ \text{ms} \]</div>
<p>This is an illustrative calculation for that character format. Actual framing and timing depend on the configured serial format and implementation.</p>
<h3 id="104-setting-a-response-timeout">10.4 Setting a Response Timeout</h3>
<p>Use a timeout that accommodates the device's documented response time, request length, baud rate, processing delay, and interface behavior.</p>
<p>A practical approach is:</p>
<ol>
<li>Start with the manufacturer's recommended settings.</li>
<li>Test one known request to a single device.</li>
<li>Observe response times and error logs.</li>
<li>Increase the timeout only if measurements show the slave needs more time.</li>
<li>Confirm that the resulting polling cycle still meets process requirements.</li>
<li>Check whether retries are causing the PLC or HMI to receive stale data.</li>
</ol>
<p>An excessively large timeout can hide a communication problem while making the overall system sluggish. An excessively short timeout can make a healthy network appear faulty.</p>
<h2 id="11-crc-errors-and-frame-corruption">11. CRC Errors and Frame Corruption</h2>
<p>Modbus RTU frames include a 16-bit CRC for detecting transmission errors.</p>
<p>A CRC error means the received frame failed its integrity check. It does not identify the precise physical cause.</p>
<p>Potential causes include:</p>
<ul>
<li>Electrical noise.</li>
<li>Poor shielding or cable routing.</li>
<li>Signal reflections.</li>
<li>Loose or corroded terminals.</li>
<li>Incorrect termination.</li>
<li>Incorrect baud rate or framing.</li>
<li>A faulty transceiver or serial converter.</li>
<li>More than one device transmitting simultaneously.</li>
<li>Ground-potential problems or common-mode voltage outside the interface's tolerance.</li>
</ul>
<h3 id="111-crc-error-vs-timeout">11.1 CRC Error vs. Timeout</h3>
<table>
<thead>
<tr>
<th>Observation</th>
<th>Interpretation</th>
</tr>
</thead>
<tbody>
<tr>
<td>No response before timeout</td>
<td>The master received no acceptable response in time</td>
</tr>
<tr>
<td>Response received but CRC invalid</td>
<td>Data was received but failed integrity validation</td>
</tr>
<tr>
<td>Valid exception response</td>
<td>The slave received and processed the request sufficiently to return a protocol exception</td>
</tr>
<tr>
<td>Valid response with incorrect value</td>
<td>Communication may be healthy; inspect address mapping, data type, byte order, and scaling</td>
</tr>
<tr>
<td>Intermittent CRC errors</td>
<td>Investigate signal quality, wiring, topology, and electrical interference</td>
</tr>
</tbody>
</table>
<p>A valid Modbus exception is useful diagnostic evidence. It suggests the slave recognized enough of the request to reject it for a defined reason, unlike a complete absence of response.</p>
<h2 id="12-exception-responses-vs-communication-failures">12. Exception Responses vs. Communication Failures</h2>
<p>A Modbus exception response is not the same as a timeout.</p>
<table>
<thead>
<tr>
<th>Exception code</th>
<th>Meaning</th>
<th>Diagnostic direction</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>01</code></td>
<td>Illegal Function</td>
<td>The device does not support the requested function</td>
</tr>
<tr>
<td><code>02</code></td>
<td>Illegal Data Address</td>
<td>The requested register or range is invalid for the device</td>
</tr>
<tr>
<td><code>03</code></td>
<td>Illegal Data Value</td>
<td>A field in the request contains an unacceptable value</td>
</tr>
<tr>
<td><code>04</code></td>
<td>Slave Device Failure</td>
<td>The slave encountered an error while attempting the operation</td>
</tr>
<tr>
<td><code>06</code></td>
<td>Slave Device Busy</td>
<td>The device cannot process the request at that time</td>
</tr>
</tbody>
</table>
<p>Not every device implements or returns every exception in the same way. Use the manufacturer's register map and diagnostic documentation.</p>
<p>For example, if a slave returns exception <code>02</code>, changing the termination resistors is unlikely to solve the problem. Verify the register address, requested quantity, supported function code, and device-specific register map.</p>
<h2 id="13-troubleshooting-by-symptom">13. Troubleshooting by Symptom</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Likely causes</th>
<th>First actions</th>
</tr>
</thead>
<tbody>
<tr>
<td>No device responds</td>
<td>Wrong port, no power, polarity error, settings mismatch, disconnected cable</td>
<td>Verify master port, device power, wiring, and serial settings</td>
</tr>
<tr>
<td>Only one slave fails</td>
<td>Wrong address, local wiring fault, device fault, unsupported request</td>
<td>Test that slave individually and verify its address and register map</td>
</tr>
<tr>
<td>All devices fail after a change</td>
<td>Master settings changed, common cable fault, interface problem</td>
<td>Review the latest change and restore a known-good configuration</td>
</tr>
<tr>
<td>CRC errors occur intermittently</td>
<td>Noise, poor connections, reflections, grounding, duplicate addresses</td>
<td>Inspect cable routing, terminals, topology, termination, and device addresses</td>
</tr>
<tr>
<td>Communication works only at low baud rate</td>
<td>Marginal signal integrity, long cable, excessive stubs, poor termination</td>
<td>Check bus design, cable, and termination before selecting the final baud rate</td>
</tr>
<tr>
<td>Network works with one device but fails with several</td>
<td>Duplicate address, bus loading, incorrect topology, termination or biasing issue</td>
<td>Add devices one at a time and verify the bus design</td>
</tr>
<tr>
<td>Slave responds with exception <code>01</code></td>
<td>Unsupported function code</td>
<td>Check the device's supported Modbus functions</td>
</tr>
<tr>
<td>Slave responds with exception <code>02</code></td>
<td>Invalid register address or quantity</td>
<td>Verify the register map and zero-based versus one-based addressing</td>
</tr>
<tr>
<td>Values are consistently incorrect</td>
<td>Wrong offset, word order, data type, or scaling</td>
<td>Decode a known register and compare it with the device display</td>
</tr>
<tr>
<td>Communication fails after a USB converter is installed</td>
<td>Driver, port selection, converter settings, polarity, or timing behavior</td>
<td>Verify the OS port, converter configuration, and supported interface</td>
</tr>
<tr>
<td>Writes fail while reads work</td>
<td>Read-only register, wrong function code, write protection, access restrictions</td>
<td>Check register permissions and the exact write procedure</td>
</tr>
<tr>
<td>Timeout occurs only during heavy polling</td>
<td>Slow slave, excessive request rate, long timeout/retry cycle, overloaded master</td>
<td>Measure response time and optimize polling without violating device limits</td>
</tr>
</tbody>
</table>
<h2 id="14-a-disciplined-troubleshooting-workflow">14. A Disciplined Troubleshooting Workflow</h2>
<p>Use the following sequence to minimize unnecessary changes.</p>
<h3 id="step-1-establish-a-safe-test-condition">Step 1: Establish a Safe Test Condition</h3>
<ul>
<li>Determine whether the communication fault affects machine sequencing, safety-related functions, production, or quality.</li>
<li>Follow plant procedures for placing the equipment in a safe state.</li>
<li>Obtain required authorization before disconnecting field devices or changing communication settings.</li>
<li>Preserve the original configuration and record the symptoms.</li>
</ul>
<p>Modbus communication should not be assumed to be a safety-rated control channel. Safety functions must remain independent and compliant with the machine's safety design.</p>
<h3 id="step-2-check-device-power-and-status">Step 2: Check Device Power and Status</h3>
<ul>
<li>Verify that the master, converter, and slave are powered.</li>
<li>Inspect device LEDs and diagnostic displays.</li>
<li>Check relevant fault codes.</li>
<li>Confirm that the serial interface is enabled.</li>
<li>Check for blown fuses, loose supply terminals, or a failed power supply where appropriate.</li>
</ul>
<h3 id="step-3-verify-master-and-slave-settings">Step 3: Verify Master and Slave Settings</h3>
<p>Compare baud rate, parity, data bits, stop bits, RTU mode, and slave address.</p>
<p>Do not change multiple parameters simultaneously. Change one variable, test, record the result, and continue only when the result is understood.</p>
<h3 id="step-4-inspect-the-physical-bus">Step 4: Inspect the Physical Bus</h3>
<ul>
<li>Verify the correct interface type.</li>
<li>Inspect terminal tightness and conductor condition.</li>
<li>Verify polarity using device documentation.</li>
<li>Check the cable path and any joints or intermediate terminals.</li>
<li>Review the topology and stub lengths.</li>
<li>Confirm termination and biasing against the intended design.</li>
<li>Check shielding and reference connections.</li>
</ul>
<h3 id="step-5-test-one-known-request">Step 5: Test One Known Request</h3>
<p>Use a known-good register and a supported function code. Confirm the exact address convention used by the master software.</p>
<p>For example, a register shown in a manual as holding register <code>40001</code> might be represented by some software as offset <code>0</code>. Other software uses the displayed reference number directly. Follow the specific master's convention rather than assuming one universal rule.</p>
<h3 id="step-6-examine-communication-diagnostics">Step 6: Examine Communication Diagnostics</h3>
<p>Look for:</p>
<ul>
<li>Request count and response count.</li>
<li>Timeouts and retry counts.</li>
<li>CRC or framing errors.</li>
<li>Slave exception codes.</li>
<li>Response times.</li>
<li>The exact address and function code being polled.</li>
<li>Whether errors affect one device or the entire bus.</li>
</ul>
<h3 id="step-7-isolate-the-fault">Step 7: Isolate the Fault</h3>
<p>If the network remains unreliable:</p>
<ol>
<li>Test one slave on a short, known-good connection if an approved test setup is available.</li>
<li>Verify the device with known-good serial settings.</li>
<li>Reintroduce the existing cable and network components methodically.</li>
<li>Add other devices one at a time.</li>
<li>Identify the change that causes the failure to return.</li>
</ol>
<p>This helps distinguish a defective device from a network-level issue.</p>
<h3 id="step-8-validate-the-repair">Step 8: Validate the Repair</h3>
<ul>
<li>Confirm stable polling under normal operating conditions.</li>
<li>Verify that data values match the device display or a trusted reference.</li>
<li>Confirm read and write operations only where authorized and safe.</li>
<li>Check communication during normal machine activity.</li>
<li>Confirm that the fault does not return after a restart or normal operating cycle.</li>
<li>Update the maintenance record and configuration backup.</li>
</ul>
<h2 id="15-practical-case-study-modbus-rtu-vfd-communication-failure">15. Practical Case Study: Modbus RTU VFD Communication Failure</h2>
<h3 id="system">System</h3>
<p>A PLC communicates with three VFDs over a two-wire RS-485 bus. All three drives were communicating before a new drive was added.</p>
<h3 id="observed-symptoms">Observed Symptoms</h3>
<ul>
<li>Communication with the original drives becomes intermittent.</li>
<li>CRC errors and timeouts increase.</li>
<li>Communication becomes more stable when the new drive is disconnected.</li>
</ul>
<h3 id="investigation">Investigation</h3>
<ol>
<li>Confirm that all drives have unique slave addresses.</li>
<li>Compare the serial settings of all three drives and the PLC.</li>
<li>Inspect the new drive's branch cable and terminal connections.</li>
<li>Verify the intended trunk topology and the length of the new branch.</li>
<li>Check whether the new drive has internal termination enabled.</li>
<li>Confirm that termination is installed only at the intended physical ends of the trunk.</li>
<li>Check whether additional biasing was introduced.</li>
<li>Test the network after correcting the identified configuration or wiring issue.</li>
</ol>
<h3 id="possible-root-causes">Possible Root Causes</h3>
<ul>
<li>The new drive duplicates an existing slave address.</li>
<li>Its internal termination was enabled even though it is not at a bus end.</li>
<li>The branch cable is too long for the installation's signal conditions.</li>
<li>Its polarity is reversed.</li>
<li>Its serial settings do not match the PLC configuration.</li>
</ul>
<p>The symptom narrows the investigation but does not identify one cause automatically. The correct repair is the one supported by measurements and controlled testing.</p>
<h2 id="16-useful-diagnostic-tools">16. Useful Diagnostic Tools</h2>
<table>
<thead>
<tr>
<th>Tool</th>
<th>Purpose</th>
<th>Limitation</th>
</tr>
</thead>
<tbody>
<tr>
<td>Digital multimeter</td>
<td>Check power, continuity, and resistance in a safe, de-energized circuit</td>
<td>Cannot fully characterize signal quality</td>
</tr>
<tr>
<td>USB-to-RS-485 adapter</td>
<td>Test a device independently from the PLC master</td>
<td>Must support the correct interface and serial settings</td>
</tr>
<tr>
<td>Modbus test software</td>
<td>Send controlled requests and inspect responses</td>
<td>Incorrect requests can produce misleading results</td>
</tr>
<tr>
<td>Oscilloscope with suitable differential measurement</td>
<td>Observe signal levels, reflections, and noise</td>
<td>Requires correct probing technique and electrical safety precautions</td>
</tr>
<tr>
<td>Serial protocol analyzer</td>
<td>Inspect frames, timing, CRC failures, and response delays</td>
<td>Must be compatible with the interface and bus</td>
</tr>
<tr>
<td>PLC diagnostics or communication logs</td>
<td>Identify timeouts, retries, and error patterns</td>
<td>May not expose the underlying electrical cause</td>
</tr>
<tr>
<td>Device parameter software</td>
<td>Verify slave address and serial configuration</td>
<td>Access may require vendor software or authorization</td>
</tr>
</tbody>
</table>
<p>Do not connect a grounded oscilloscope probe directly across RS-485 conductors without understanding the instrument's grounding and measurement arrangement. Use a suitable differential probe or approved isolated measurement method.</p>
<h2 id="17-preventive-maintenance-and-documentation">17. Preventive Maintenance and Documentation</h2>
<p>A reliable network should have a record of its intended configuration. Without one, every future fault becomes a small archaeological expedition through old terminal changes.</p>
<p>Maintain the following information:</p>
<ul>
<li>Network drawing showing the master, slaves, converters, and cable route.</li>
<li>Device address list and unique-address verification.</li>
<li>Baud rate, parity, data bits, and stop bits.</li>
<li>Cable type, approximate length, and topology.</li>
<li>Termination and biasing locations.</li>
<li>Register maps and the master's register-address convention.</li>
<li>Response timeout, retry count, and polling interval.</li>
<li>Known-good communication test results.</li>
<li>Device firmware and parameter backups where available.</li>
<li>Fault history, root cause, corrective action, and verification results.</li>
</ul>
<p>After maintenance, record what changed and why. This is particularly important when multiple maintenance shifts, vendors, or automation teams work on the same equipment.</p>
<h2 id="18-interview-questions-and-answers">18. Interview Questions and Answers</h2>
<h3 id="q1-what-is-the-first-thing-to-check-when-modbus-rtu-stops-responding">Q1. What is the first thing to check when Modbus RTU stops responding?</h3>
<p>Check the complete communication path: device power, master port, serial settings, slave address, physical wiring, and diagnostic logs. Use the symptoms to narrow the fault rather than assuming the cable or slave is defective.</p>
<h3 id="q2-why-are-termination-resistors-used-in-rs-485">Q2. Why are termination resistors used in RS-485?</h3>
<p>They reduce signal reflections at the ends of the transmission line. In a conventional linear bus, termination is normally provided at the two physical ends, with values selected according to the cable and network design.</p>
<h3 id="q3-why-should-termination-not-be-added-to-every-slave">Q3. Why should termination not be added to every slave?</h3>
<p>Every termination resistor adds electrical loading. Too many can reduce the signal amplitude and cause unreliable communication.</p>
<h3 id="q4-what-does-a-modbus-rtu-crc-error-indicate">Q4. What does a Modbus RTU CRC error indicate?</h3>
<p>The received frame failed its CRC integrity check. Noise, reflections, bad connections, incorrect serial configuration, competing transmissions, or a defective interface may be responsible.</p>
<h3 id="q5-what-is-the-difference-between-a-timeout-and-an-exception-response">Q5. What is the difference between a timeout and an exception response?</h3>
<p>A timeout means no acceptable response arrived within the configured waiting period. An exception response is a valid protocol response indicating that the slave rejected or could not complete the request for a defined reason.</p>
<h3 id="q6-why-can-reducing-baud-rate-improve-communication">Q6. Why can reducing baud rate improve communication?</h3>
<p>Lower baud rates can provide more signal timing margin in a marginal installation. However, this should be treated as a diagnostic clue, not a substitute for correcting poor wiring, termination, or grounding.</p>
<h3 id="q7-what-causes-a-modbus-rtu-slave-to-return-exception-02">Q7. What causes a Modbus RTU slave to return exception <code>02</code>?</h3>
<p>The requested data address or range is invalid for that device or request. Check the register map, supported address range, requested quantity, and the software's address-offset convention.</p>
<h3 id="q8-what-causes-intermittent-communication-when-multiple-slaves-are-connected">Q8. What causes intermittent communication when multiple slaves are connected?</h3>
<p>Potential causes include duplicate addresses, excessive stubs, incorrect termination, poor biasing, excessive bus loading, noise, and wiring defects. Add devices methodically and inspect the network design.</p>
<h3 id="q9-why-is-increasing-the-timeout-not-always-the-right-solution">Q9. Why is increasing the timeout not always the right solution?</h3>
<p>It may mask a slow or faulty response without fixing the cause. Longer timeouts and retries also increase data latency and may cause PLC or HMI values to become stale.</p>
<h3 id="q10-how-would-you-prove-that-a-communication-repair-is-successful">Q10. How would you prove that a communication repair is successful?</h3>
<p>Verify stable responses, low or absent error counts, correct register values, and reliable operation under normal machine conditions. Confirm the result after an appropriate operating cycle and document the final settings.</p>
<h2 id="19-practical-exercises">19. Practical Exercises</h2>
<ul>
<li>Draw an RS-485 network with one master and three slaves. Mark the two physical ends, termination locations, and any branches.</li>
<li>Create a communication settings sheet for a PLC and a VFD, including baud rate, parity, data bits, stop bits, and slave address.</li>
<li>Build a symptom matrix for no response, CRC error, exception response, and incorrect data.</li>
<li>Calculate the equivalent resistance of two <span class="math-inline">\(120\ \Omega\)</span> resistors connected in parallel.</li>
<li>Using a device manual, identify one valid holding register and the function code needed to read it.</li>
<li>Record the difference between the register reference number in the manual and the address convention used by the chosen master software.</li>
<li>Review an actual communication fault log and distinguish physical-layer symptoms from protocol and register-map errors.</li>
<li>Write a root-cause report that records the symptom, evidence, cause, corrective action, and post-repair verification.</li>
</ul>
<h2 id="20-final-mental-model">20. Final Mental Model</h2>
<ul>
<li>No response: Start with power, port, wiring, serial settings, and slave address.</li>
<li>CRC errors: Investigate signal integrity, noise, framing, topology, and competing transmissions.</li>
<li>Intermittent failures after adding devices: Check duplicate addresses, termination, biasing, stubs, and bus loading.</li>
<li>Exception response: Read the exception code and verify the requested function or register range.</li>
<li>Correct communication but wrong value: Check register offset, data type, byte/word order, and scaling.</li>
<li>Timeouts during heavy polling: Measure response times and review polling intervals, retries, and processing delays.</li>
</ul>
<p>The central troubleshooting rule is to separate the physical communication layer from the Modbus protocol layer and the application-data layer. Identify which layer is failing before making changes.</p>
<h2 id="next-topic">NEXT TOPIC</h2>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\03_Comms\03_Protocols\06_Modbus_TCP\01_Basics - Basics: Modbus over Ethernet, client/server</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
