<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>02_PLAN_WISE_2026\02_INDUSTRY3_0\03_Comms\03_Protocols\06_Modbus_TCP\02_Setup</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">02_PLAN_WISE_2026\02_INDUSTRY3_0\03_Comms\03_Protocols\06_Modbus_TCP\02_Setup</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#modbus-tcp-setup-ip-address-unit-identifier-and-register-map">Modbus TCP Setup: IP Address, Unit Identifier, and Register Map</a><ul>
<li><a href="#1-purpose-and-scope">1. Purpose and Scope</a></li>
<li><a href="#2-overall-setup-architecture">2. Overall Setup Architecture</a></li>
<li><a href="#3-ip-address-configuration">3. IP Address Configuration</a><ul>
<li><a href="#31-essential-network-parameters">3.1 Essential Network Parameters</a></li>
<li><a href="#32-example-network-plan">3.2 Example Network Plan</a></li>
<li><a href="#33-ip-address-and-subnet-mask">3.3 IP Address and Subnet Mask</a></li>
<li><a href="#34-default-gateway">3.4 Default Gateway</a></li>
<li><a href="#35-static-and-dynamic-ip-addresses">3.5 Static and Dynamic IP Addresses</a></li>
</ul>
</li>
<li><a href="#4-tcp-port-and-server-configuration">4. TCP Port and Server Configuration</a></li>
<li><a href="#5-unit-identifier">5. Unit Identifier</a><ul>
<li><a href="#51-what-is-the-unit-identifier">5.1 What Is the Unit Identifier?</a></li>
<li><a href="#52-native-modbus-tcp-example">5.2 Native Modbus TCP Example</a></li>
<li><a href="#53-tcp-to-rtu-gateway-example">5.3 TCP-to-RTU Gateway Example</a></li>
<li><a href="#54-common-unit-identifier-mistakes">5.4 Common Unit Identifier Mistakes</a></li>
</ul>
</li>
<li><a href="#6-understanding-the-register-map">6. Understanding the Register Map</a><ul>
<li><a href="#61-register-references-vs-wire-addresses">6.1 Register References vs. Wire Addresses</a></li>
<li><a href="#62-function-code-and-data-area-must-match">6.2 Function Code and Data Area Must Match</a></li>
</ul>
</li>
<li><a href="#7-modbus-data-types-and-scaling">7. Modbus Data Types and Scaling</a><ul>
<li><a href="#71-common-data-types">7.1 Common Data Types</a></li>
<li><a href="#72-scaling-factors">7.2 Scaling Factors</a></li>
<li><a href="#73-signed-and-unsigned-values">7.3 Signed and Unsigned Values</a></li>
<li><a href="#74-multi-register-values-and-word-order">7.4 Multi-Register Values and Word Order</a></li>
</ul>
</li>
<li><a href="#8-setting-up-a-modbus-tcp-client">8. Setting Up a Modbus TCP Client</a><ul>
<li><a href="#step-1-identify-the-target-server">Step 1: Identify the Target Server</a></li>
<li><a href="#step-2-configure-network-connectivity">Step 2: Configure Network Connectivity</a></li>
<li><a href="#step-3-create-the-modbus-tcp-connection">Step 3: Create the Modbus TCP Connection</a></li>
<li><a href="#step-4-configure-the-unit-identifier">Step 4: Configure the Unit Identifier</a></li>
<li><a href="#step-5-configure-the-request">Step 5: Configure the Request</a></li>
<li><a href="#step-6-decode-the-response">Step 6: Decode the Response</a></li>
<li><a href="#step-7-validate-the-result">Step 7: Validate the Result</a></li>
</ul>
</li>
<li><a href="#9-worked-example-plc-reading-a-vfd">9. Worked Example: PLC Reading a VFD</a><ul>
<li><a href="#client-configuration">Client configuration</a></li>
<li><a href="#example-response">Example response</a></li>
<li><a href="#validation">Validation</a></li>
</ul>
</li>
<li><a href="#10-read-and-write-configuration">10. Read and Write Configuration</a><ul>
<li><a href="#101-read-operations">10.1 Read Operations</a></li>
<li><a href="#102-write-operations">10.2 Write Operations</a></li>
</ul>
</li>
<li><a href="#11-polling-interval-and-request-quantity">11. Polling Interval and Request Quantity</a></li>
<li><a href="#12-commissioning-and-verification-checklist">12. Commissioning and Verification Checklist</a><ul>
<li><a href="#network-configuration">Network configuration</a></li>
<li><a href="#modbus-configuration">Modbus configuration</a></li>
<li><a href="#functional-validation">Functional validation</a></li>
</ul>
</li>
<li><a href="#13-common-setup-errors">13. Common Setup Errors</a></li>
<li><a href="#14-maintenance-documentation">14. Maintenance Documentation</a></li>
<li><a href="#15-interview-questions-and-answers">15. Interview Questions and Answers</a><ul>
<li><a href="#q1-what-information-is-required-to-configure-a-modbus-tcp-client">Q1. What information is required to configure a Modbus TCP client?</a></li>
<li><a href="#q2-what-is-the-purpose-of-the-unit-identifier">Q2. What is the purpose of the Unit Identifier?</a></li>
<li><a href="#q3-why-might-register-40001-be-configured-as-offset-0">Q3. Why might register 40001 be configured as offset 0?</a></li>
<li><a href="#q4-what-is-the-difference-between-a-holding-register-and-an-input-register">Q4. What is the difference between a holding register and an input register?</a></li>
<li><a href="#q5-why-is-the-value-from-a-modbus-register-sometimes-incorrect-even-when-communication-succeeds">Q5. Why is the value from a Modbus register sometimes incorrect even when communication succeeds?</a></li>
<li><a href="#q6-what-is-the-difference-between-the-ip-address-and-the-register-address">Q6. What is the difference between the IP address and the register address?</a></li>
<li><a href="#q7-why-should-a-devices-register-map-be-checked-before-configuring-writes">Q7. Why should a device's register map be checked before configuring writes?</a></li>
<li><a href="#q8-why-is-excessive-polling-undesirable">Q8. Why is excessive polling undesirable?</a></li>
<li><a href="#q9-does-a-successful-tcp-connection-prove-that-the-modbus-setup-is-correct">Q9. Does a successful TCP connection prove that the Modbus setup is correct?</a></li>
<li><a href="#q10-what-should-be-verified-when-replacing-a-modbus-tcp-device">Q10. What should be verified when replacing a Modbus TCP device?</a></li>
</ul>
</li>
<li><a href="#16-practical-exercises">16. Practical Exercises</a></li>
<li><a href="#17-final-mental-model">17. Final Mental Model</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
</li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h1 id="modbus-tcp-setup-ip-address-unit-identifier-and-register-map">Modbus TCP Setup: IP Address, Unit Identifier, and Register Map</h1>
<h2 id="1-purpose-and-scope">1. Purpose and Scope</h2>
<p>Modbus TCP setup is the process of configuring network connectivity, identifying the correct server, selecting the appropriate Modbus data addresses, and interpreting the returned values correctly.</p>
<p>A working Modbus TCP connection requires more than entering an IP address. The client and server must be configured compatibly, the Modbus service must be reachable, and the requested function codes and register addresses must be supported by the target device.</p>
<p>This topic covers:</p>
<ul>
<li>IP addressing, subnet masks, gateways, and TCP port configuration.</li>
<li>Client and server configuration.</li>
<li>Unit Identifier configuration.</li>
<li>Register maps, function codes, and address offsets.</li>
<li>Data types, scaling, byte order, and word order.</li>
<li>Practical PLC-to-VFD setup.</li>
<li>Validation, commissioning, and maintenance documentation.</li>
</ul>
<h2 id="2-overall-setup-architecture">2. Overall Setup Architecture</h2>
<pre><code>PLC / SCADA / Industrial PC
        |
        | Modbus TCP Client
        |
        | Target IP + TCP Port
        ↓
Industrial Ethernet Switch
        |
        ↓
Modbus TCP Server
        |
        | Unit Identifier, where applicable
        |
        ↓
Supported Function Code
        |
        ↓
Register Address + Quantity
        |
        ↓
Response Data
        |
        ↓
Data Type Conversion + Scaling
        |
        ↓
PLC Tag / HMI Display / SCADA Database
</code></pre>
<p>Each layer has a separate purpose. The IP address identifies the network endpoint, the TCP port identifies the service, the Unit Identifier identifies a logical unit where required, and the register address identifies the requested data within that unit.</p>
<h2 id="3-ip-address-configuration">3. IP Address Configuration</h2>
<h3 id="31-essential-network-parameters">3.1 Essential Network Parameters</h3>
<table>
<thead>
<tr>
<th>Parameter</th>
<th>Purpose</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>IP address</td>
<td>Identifies the device on the IP network</td>
<td><code>192.168.10.20</code></td>
</tr>
<tr>
<td>Subnet mask</td>
<td>Defines the local IPv4 subnet</td>
<td><code>255.255.255.0</code></td>
</tr>
<tr>
<td>Default gateway</td>
<td>Routes traffic to other networks</td>
<td><code>192.168.10.1</code></td>
</tr>
<tr>
<td>TCP port</td>
<td>Identifies the Modbus TCP service</td>
<td><code>502</code></td>
</tr>
<tr>
<td>Device role</td>
<td>Determines whether the device initiates requests or serves them</td>
<td>Server</td>
</tr>
<tr>
<td>Network interface</td>
<td>Ethernet port used for communication</td>
<td><code>Ethernet 1</code></td>
</tr>
</tbody>
</table>
<p>These are example settings. Use the actual plant network plan and device documentation rather than copying example addresses into production equipment.</p>
<h3 id="32-example-network-plan">3.2 Example Network Plan</h3>
<p>Assume a PLC reads data from a VFD and an energy meter.</p>
<table>
<thead>
<tr>
<th>Device</th>
<th>IP address</th>
<th>Subnet mask</th>
<th>Communication role</th>
</tr>
</thead>
<tbody>
<tr>
<td>PLC</td>
<td><code>192.168.10.10</code></td>
<td><code>255.255.255.0</code></td>
<td>Modbus TCP client</td>
</tr>
<tr>
<td>VFD</td>
<td><code>192.168.10.20</code></td>
<td><code>255.255.255.0</code></td>
<td>Modbus TCP server</td>
</tr>
<tr>
<td>Energy meter</td>
<td><code>192.168.10.30</code></td>
<td><code>255.255.255.0</code></td>
<td>Modbus TCP server</td>
</tr>
<tr>
<td>SCADA PC</td>
<td><code>192.168.10.40</code></td>
<td><code>255.255.255.0</code></td>
<td>Modbus TCP client</td>
</tr>
</tbody>
</table>
<p>All devices are in the same IPv4 subnet in this example.</p>
<p>The IP addresses must be unique on the network. Duplicate IP addresses can cause intermittent connectivity, unexpected responses, or communication failures that are difficult to reproduce.</p>
<h3 id="33-ip-address-and-subnet-mask">3.3 IP Address and Subnet Mask</h3>
<p>For a subnet mask of <code>255.255.255.0</code>, the first three octets identify the network portion of the IPv4 address.</p>
<p>For example:</p>
<ul>
<li>PLC: <code>192.168.10.10</code></li>
<li>VFD: <code>192.168.10.20</code></li>
</ul>
<p>Both belong to the <code>192.168.10.0/24</code> subnet.</p>
<p>If the client and server are on different subnets, a router or Layer 3 switch and appropriate routing configuration are normally required.</p>
<p>Do not change the subnet mask merely because communication fails. First compare the device configuration with the approved network plan.</p>
<h3 id="34-default-gateway">3.4 Default Gateway</h3>
<p>A default gateway is normally required when a device needs to communicate outside its local subnet.</p>
<p>If the PLC and VFD are on the same subnet, communication may work without a configured default gateway. If the target server is on another subnet, routing and gateway configuration become important.</p>
<p>A wrong gateway can prevent communication with remote networks while leaving local-subnet communication unaffected.</p>
<h3 id="35-static-and-dynamic-ip-addresses">3.5 Static and Dynamic IP Addresses</h3>
<p>Industrial devices commonly use static IP addresses because controllers and SCADA systems need predictable endpoint addresses.</p>
<p>Some devices also support DHCP, where an address is assigned dynamically.</p>
<p>For fixed automation equipment, address planning should account for:</p>
<ul>
<li>Device replacement.</li>
<li>PLC configuration backups.</li>
<li>SCADA server configuration.</li>
<li>Network segmentation.</li>
<li>Duplicate address prevention.</li>
<li>Approved IP allocation and change control.</li>
</ul>
<p>If DHCP is used, ensure that address assignment is controlled and predictable. Do not assume that a device will always receive the same address unless the network design provides that behavior.</p>
<h2 id="4-tcp-port-and-server-configuration">4. TCP Port and Server Configuration</h2>
<p>Modbus TCP normally uses TCP port <code>502</code>.</p>
<p>The client typically requires:</p>
<ul>
<li>Server IP address.</li>
<li>Server TCP port.</li>
<li>Connection timeout.</li>
<li>Request timeout.</li>
<li>Polling interval.</li>
<li>Supported Modbus function code.</li>
<li>Unit Identifier, if applicable.</li>
<li>Register address and quantity.</li>
</ul>
<p>The server typically requires:</p>
<ul>
<li>Correct IP configuration.</li>
<li>Modbus TCP service enabled.</li>
<li>Correct listening port.</li>
<li>Supported function codes and register map.</li>
<li>Appropriate connection and access settings.</li>
</ul>
<p>Some devices allow the service port to be changed. If a nonstandard port is configured, the client must use the same port.</p>
<p>A working Ethernet link does not prove that the Modbus TCP service is enabled. Similarly, a successful ping does not prove that TCP port <code>502</code> is reachable.</p>
<h2 id="5-unit-identifier">5. Unit Identifier</h2>
<h3 id="51-what-is-the-unit-identifier">5.1 What Is the Unit Identifier?</h3>
<p>The Unit Identifier is a one-byte field in the Modbus TCP MBAP header. It can identify a downstream device or logical unit when the communication architecture requires it.</p>
<p>Its importance depends on the target device.</p>
<ul>
<li>A native Modbus TCP server may ignore the Unit Identifier or expect a fixed value.</li>
<li>A TCP-to-RTU gateway may use it to select a downstream Modbus RTU slave.</li>
<li>Some devices document a specific Unit Identifier for their supported interface.</li>
</ul>
<p>The Unit Identifier is not the same as the server's IP address, TCP port, or Modbus register address.</p>
<h3 id="52-native-modbus-tcp-example">5.2 Native Modbus TCP Example</h3>
<p>Suppose a PLC communicates directly with a VFD.</p>
<table>
<thead>
<tr>
<th>Parameter</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Client IP</td>
<td><code>192.168.10.10</code></td>
</tr>
<tr>
<td>Server IP</td>
<td><code>192.168.10.20</code></td>
</tr>
<tr>
<td>TCP port</td>
<td><code>502</code></td>
</tr>
<tr>
<td>Unit Identifier</td>
<td><code>1</code>, if required by the VFD</td>
</tr>
<tr>
<td>Function code</td>
<td><code>03</code></td>
</tr>
<tr>
<td>Register offset</td>
<td><code>0</code>, if specified by the device map</td>
</tr>
</tbody>
</table>
<p>The Unit Identifier value is illustrative. Use the VFD manual to determine whether the field is meaningful and what value is expected.</p>
<h3 id="53-tcp-to-rtu-gateway-example">5.3 TCP-to-RTU Gateway Example</h3>
<pre><code>PLC Client
    |
    | Modbus TCP
    ↓
Gateway IP: 192.168.10.50
TCP Port: 502
    |
    | Unit Identifier selects downstream device
    ↓
RS-485 Network
    |
    +---- RTU Slave 1
    |
    +---- RTU Slave 2
    |
    +---- RTU Slave 3
</code></pre>
<p>In this arrangement, the PLC connects to the gateway's IP address. The gateway may use the Unit Identifier to determine which serial slave should receive the request.</p>
<p>For example, the gateway may map Unit Identifier <code>2</code> to RTU slave address <code>2</code>. That mapping is gateway-dependent, not a universal Modbus TCP rule.</p>
<h3 id="54-common-unit-identifier-mistakes">5.4 Common Unit Identifier Mistakes</h3>
<ul>
<li>Assuming the Unit Identifier must always equal the final octet of the IP address.</li>
<li>Entering the gateway's IP address as the Unit Identifier.</li>
<li>Assuming every native Modbus TCP server requires the same Unit Identifier.</li>
<li>Confusing the Unit Identifier with the RTU slave address without checking gateway behavior.</li>
<li>Changing the Unit Identifier to troubleshoot an unrelated IP or TCP problem.</li>
</ul>
<p>Configure it according to the actual device or gateway documentation.</p>
<h2 id="6-understanding-the-register-map">6. Understanding the Register Map</h2>
<p>A register map describes the data exposed by a Modbus device. It is one of the most important documents for commissioning and maintenance.</p>
<p>A typical register map specifies:</p>
<ul>
<li>Register reference or offset.</li>
<li>Data area.</li>
<li>Function code.</li>
<li>Parameter name.</li>
<li>Data type.</li>
<li>Read/write permissions.</li>
<li>Scaling factor.</li>
<li>Engineering unit.</li>
<li>Valid range.</li>
<li>Byte order or word order for multi-register values.</li>
<li>Device-specific operating conditions.</li>
</ul>
<p>Example register map:</p>
<table>
<thead>
<tr>
<th>Parameter</th>
<th>Documented reference</th>
<th>Example offset</th>
<th>Function</th>
<th>Data format</th>
</tr>
</thead>
<tbody>
<tr>
<td>Output frequency</td>
<td><code>40001</code></td>
<td><code>0</code></td>
<td><code>03</code></td>
<td>Unsigned 16-bit, scaled</td>
</tr>
<tr>
<td>Output current</td>
<td><code>40002</code></td>
<td><code>1</code></td>
<td><code>03</code></td>
<td>Unsigned 16-bit, scaled</td>
</tr>
<tr>
<td>DC bus voltage</td>
<td><code>40003</code></td>
<td><code>2</code></td>
<td><code>03</code></td>
<td>Unsigned 16-bit, scaled</td>
</tr>
<tr>
<td>Drive status</td>
<td><code>40004</code></td>
<td><code>3</code></td>
<td><code>03</code></td>
<td>Status word</td>
</tr>
<tr>
<td>Speed reference</td>
<td><code>40010</code></td>
<td><code>9</code></td>
<td><code>06</code> or <code>10</code>, if supported</td>
<td>Unsigned 16-bit, scaled</td>
</tr>
</tbody>
</table>
<p>The offsets and meanings above are illustrative only. The real device map may use different references, functions, scaling, and permissions.</p>
<h3 id="61-register-references-vs-wire-addresses">6.1 Register References vs. Wire Addresses</h3>
<p>A common source of errors is the difference between the register number printed in a manual and the address transmitted in a Modbus request.</p>
<p>For example, a manual may show holding register <code>40001</code>. Some client software expects the zero-based offset <code>0</code>; other software accepts a displayed reference or uses a different configuration convention.</p>
<table>
<thead>
<tr>
<th>Documentation convention</th>
<th>Possible client input</th>
</tr>
</thead>
<tbody>
<tr>
<td>Holding register <code>40001</code></td>
<td>Offset <code>0</code></td>
</tr>
<tr>
<td>Holding register <code>40002</code></td>
<td>Offset <code>1</code></td>
</tr>
<tr>
<td>Holding register <code>40101</code></td>
<td>Offset <code>100</code></td>
</tr>
</tbody>
</table>
<p>This example assumes the conventional mapping where <code>40001</code> corresponds to offset zero. Not all vendors use the same notation.</p>
<p>Practical rule: Read the register-addressing section of both the device manual and the client software manual. Never blindly subtract one from every register address.</p>
<h3 id="62-function-code-and-data-area-must-match">6.2 Function Code and Data Area Must Match</h3>
<p>A register address alone does not fully describe a Modbus request.</p>
<p>The client must also select the appropriate function code.</p>
<p>For example:</p>
<ul>
<li>Function <code>01</code>: Read Coils.</li>
<li>Function <code>02</code>: Read Discrete Inputs.</li>
<li>Function <code>03</code>: Read Holding Registers.</li>
<li>Function <code>04</code>: Read Input Registers.</li>
<li>Function <code>06</code>: Write Single Register.</li>
<li>Function <code>16</code> hexadecimal: Write Multiple Registers.</li>
</ul>
<p>A manual may describe a parameter as a holding register, meaning function <code>03</code> is normally used to read it. Requesting the same offset with function <code>04</code> is not equivalent.</p>
<h2 id="7-modbus-data-types-and-scaling">7. Modbus Data Types and Scaling</h2>
<p>Modbus registers are 16 bits wide. A register map may interpret them as different logical data types.</p>
<h3 id="71-common-data-types">7.1 Common Data Types</h3>
<table>
<thead>
<tr>
<th>Data type</th>
<th>Size</th>
<th>Typical interpretation</th>
</tr>
</thead>
<tbody>
<tr>
<td>Boolean or bit</td>
<td>1 bit</td>
<td>On/off or status flag</td>
</tr>
<tr>
<td>Unsigned 16-bit integer</td>
<td>16 bits</td>
<td>Nonnegative integer</td>
</tr>
<tr>
<td>Signed 16-bit integer</td>
<td>16 bits</td>
<td>Positive or negative integer</td>
</tr>
<tr>
<td>Unsigned 32-bit integer</td>
<td>32 bits</td>
<td>Two consecutive registers</td>
</tr>
<tr>
<td>Signed 32-bit integer</td>
<td>32 bits</td>
<td>Two consecutive registers</td>
</tr>
<tr>
<td>IEEE 754 float</td>
<td>Usually 32 bits</td>
<td>Floating-point value across two registers</td>
</tr>
<tr>
<td>Bit field or status word</td>
<td>16 or 32 bits</td>
<td>Multiple encoded states</td>
</tr>
</tbody>
</table>
<p>The data type must come from the device documentation. Two devices may expose similar-looking parameters using different encodings.</p>
<h3 id="72-scaling-factors">7.2 Scaling Factors</h3>
<p>Many devices return scaled integers instead of floating-point values.</p>
<p>Suppose the register returns <code>253</code>, and the register map specifies a scale factor of <code>0.1 Hz per count</code>.</p>
<div class="math-display">\[ \text{Engineering value} = \text{Raw value} \times \text{Scale factor} \]</div>
<div class="math-display">\[ 253 \times 0.1 = 25.3\ \text{Hz} \]</div>
<p>The displayed frequency should therefore be <code>25.3 Hz</code>.</p>
<p>Other devices may specify a divisor, a different multiplier, or an offset. Follow the manufacturer's exact formula.</p>
<h3 id="73-signed-and-unsigned-values">7.3 Signed and Unsigned Values</h3>
<p>An unsigned 16-bit value ranges from 0 to 65535.</p>
<p>A signed 16-bit two's-complement value ranges from -32768 to 32767.</p>
<p>For example, the bit pattern <code>0xFFFF</code> can be interpreted as:</p>
<ul>
<li>Unsigned 16-bit integer: <code>65535</code></li>
<li>Signed 16-bit integer: <code>-1</code></li>
</ul>
<p>The raw bits are identical. The interpretation changes according to the configured data type.</p>
<h3 id="74-multi-register-values-and-word-order">7.4 Multi-Register Values and Word Order</h3>
<p>A 32-bit value occupies two consecutive 16-bit registers. The order in which the high and low words are stored is device-dependent.</p>
<p>Suppose a 32-bit value contains these words:</p>
<ul>
<li>High word: <code>0x4120</code></li>
<li>Low word: <code>0x0000</code></li>
</ul>
<p>Combining them in high-word-first order gives <code>0x41200000</code>, which is the IEEE 754 floating-point representation of <code>10.0</code>.</p>
<p>If the words are swapped, the resulting value is different and may be nonsensical.</p>
<p>For a 32-bit value, verify:</p>
<ul>
<li>Register sequence.</li>
<li>Byte order within each register, as relevant to the interface and implementation.</li>
<li>Word order across registers.</li>
<li>Signedness or floating-point format.</li>
</ul>
<p>Do not assume all Modbus TCP devices use the same word order. Modbus defines the 16-bit register structure, while many 32-bit data representations are device-specific conventions.</p>
<h2 id="8-setting-up-a-modbus-tcp-client">8. Setting Up a Modbus TCP Client</h2>
<p>The exact software steps depend on the PLC platform, HMI, SCADA package, or industrial PC application. The general configuration sequence is similar.</p>
<h3 id="step-1-identify-the-target-server">Step 1: Identify the Target Server</h3>
<p>Record:</p>
<ul>
<li>Device manufacturer and model.</li>
<li>Firmware version, where relevant.</li>
<li>IP address.</li>
<li>TCP port.</li>
<li>Whether the device is a native Modbus TCP server or a gateway.</li>
<li>Supported function codes.</li>
</ul>
<h3 id="step-2-configure-network-connectivity">Step 2: Configure Network Connectivity</h3>
<p>Verify that the client and server use compatible IP settings.</p>
<p>Check:</p>
<ul>
<li>Unique IP addresses.</li>
<li>Subnet masks.</li>
<li>Routing and gateways when necessary.</li>
<li>Correct Ethernet interface.</li>
<li>Approved VLAN and firewall rules.</li>
</ul>
<h3 id="step-3-create-the-modbus-tcp-connection">Step 3: Create the Modbus TCP Connection</h3>
<p>Configure the server IP address and TCP port, normally <code>502</code>.</p>
<p>Set connection and request timeouts according to the software and device documentation. Avoid using unnecessarily large values to hide an unstable network.</p>
<h3 id="step-4-configure-the-unit-identifier">Step 4: Configure the Unit Identifier</h3>
<p>Use the required value for the native server or downstream device. If a gateway is involved, verify the gateway's Unit Identifier mapping.</p>
<h3 id="step-5-configure-the-request">Step 5: Configure the Request</h3>
<p>Enter:</p>
<ul>
<li>Function code.</li>
<li>Starting register offset.</li>
<li>Number of registers or bits.</li>
<li>Polling interval.</li>
<li>Data type and decoding rules.</li>
</ul>
<p>Ensure that the requested range is valid for the selected function code and supported by the device.</p>
<h3 id="step-6-decode-the-response">Step 6: Decode the Response</h3>
<p>Convert the returned data according to the register map.</p>
<p>For numerical parameters, check scaling, signedness, byte order, word order, and engineering units.</p>
<h3 id="step-7-validate-the-result">Step 7: Validate the Result</h3>
<p>Compare the value received by the client with a trusted reference, such as the device's local display or diagnostic software.</p>
<p>A successful request is not enough if the value is interpreted incorrectly.</p>
<h2 id="9-worked-example-plc-reading-a-vfd">9. Worked Example: PLC Reading a VFD</h2>
<p>Assume a PLC must read the output frequency from a VFD over Modbus TCP.</p>
<p>The VFD manual specifies:</p>
<ul>
<li>Server IP: <code>192.168.10.20</code></li>
<li>TCP port: <code>502</code></li>
<li>Function code: <code>03</code></li>
<li>Holding register reference: <code>40001</code></li>
<li>Register data type: Unsigned 16-bit integer</li>
<li>Scaling: Raw value multiplied by <code>0.1 Hz</code></li>
<li>Unit Identifier: <code>1</code>, if required by the device</li>
</ul>
<p>These values are hypothetical and illustrate the setup process.</p>
<h3 id="client-configuration">Client configuration</h3>
<table>
<thead>
<tr>
<th>Setting</th>
<th>Configured value</th>
</tr>
</thead>
<tbody>
<tr>
<td>Server IP</td>
<td><code>192.168.10.20</code></td>
</tr>
<tr>
<td>TCP port</td>
<td><code>502</code></td>
</tr>
<tr>
<td>Unit Identifier</td>
<td><code>1</code>, subject to device requirements</td>
</tr>
<tr>
<td>Function code</td>
<td><code>03</code></td>
</tr>
<tr>
<td>Starting offset</td>
<td><code>0</code>, if the client uses zero-based addressing</td>
</tr>
<tr>
<td>Quantity</td>
<td><code>1</code> register</td>
</tr>
<tr>
<td>Data type</td>
<td>Unsigned 16-bit integer</td>
</tr>
<tr>
<td>Scale</td>
<td><code>0.1 Hz per count</code></td>
</tr>
</tbody>
</table>
<h3 id="example-response">Example response</h3>
<p>Suppose the returned raw register value is <code>253</code>.</p>
<div class="math-display">\[ f = 253 \times 0.1 = 25.3\ \text{Hz} \]</div>
<p>The PLC can then store the scaled value in an internal tag, such as <code>VFD_Output_Frequency_Hz</code>, and expose it to the HMI or SCADA system.</p>
<h3 id="validation">Validation</h3>
<ol>
<li>Confirm that the TCP connection is established.</li>
<li>Confirm that the request uses function <code>03</code>.</li>
<li>Confirm that the register address convention is correct.</li>
<li>Confirm that the server returns a valid response.</li>
<li>Compare the raw and scaled values with the VFD display.</li>
<li>Repeat the check at another operating point.</li>
</ol>
<p>If the PLC returns <code>253</code> while the drive display shows approximately <code>25.3 Hz</code>, the scaling appears consistent. If the values differ, check the address, scale factor, update timing, and device operating conditions before changing unrelated network settings.</p>
<h2 id="10-read-and-write-configuration">10. Read and Write Configuration</h2>
<p>Read and write operations require different considerations.</p>
<h3 id="101-read-operations">10.1 Read Operations</h3>
<p>Typical read requests include:</p>
<ul>
<li>Reading output frequency.</li>
<li>Reading current and voltage.</li>
<li>Reading a status word.</li>
<li>Reading digital inputs.</li>
<li>Reading alarm information.</li>
</ul>
<p>The requested address range and quantity must be supported by the server.</p>
<h3 id="102-write-operations">10.2 Write Operations</h3>
<p>Write requests can change device settings or operating commands.</p>
<p>Examples include:</p>
<ul>
<li>Writing a speed reference.</li>
<li>Writing a setpoint.</li>
<li>Writing a control word.</li>
<li>Changing an operating mode.</li>
</ul>
<p>Before configuring writes, verify:</p>
<ul>
<li>The register is writable.</li>
<li>The function code is supported.</li>
<li>The device is in the correct operating mode.</li>
<li>The requested value is within the documented range.</li>
<li>The write is authorized by the plant control design.</li>
<li>The PLC has appropriate interlocks and command validation.</li>
</ul>
<p>Do not experiment with unknown write registers on production equipment. An undocumented write may change a parameter or trigger an operation with real machine consequences.</p>
<h2 id="11-polling-interval-and-request-quantity">11. Polling Interval and Request Quantity</h2>
<p>The polling interval determines how frequently the client requests updated data. The appropriate interval depends on the process, the device's response capability, the network, and the number of requested data items.</p>
<p>For example:</p>
<ul>
<li>Fast-changing control data may need frequent updates.</li>
<li>Energy totals may not need rapid polling.</li>
<li>Diagnostic values may be read at longer intervals.</li>
<li>A large register block may be more efficient than many individual requests if the device supports it.</li>
</ul>
<p>Avoid excessive polling. It can increase server load, connection traffic, and application latency.</p>
<p>Also consider device-specific limits on the number of registers per request. The protocol's maximums do not guarantee that every device supports the maximum quantity.</p>
<h2 id="12-commissioning-and-verification-checklist">12. Commissioning and Verification Checklist</h2>
<h3 id="network-configuration">Network configuration</h3>
<ul>
<li>Confirm the device model and communication capabilities.</li>
<li>Verify unique IP addresses.</li>
<li>Check subnet mask and routing.</li>
<li>Confirm the correct Ethernet interface.</li>
<li>Verify the intended TCP port, normally <code>502</code>.</li>
<li>Confirm that network policy permits the connection.</li>
</ul>
<h3 id="modbus-configuration">Modbus configuration</h3>
<ul>
<li>Identify the server's supported function codes.</li>
<li>Configure the correct Unit Identifier when required.</li>
<li>Confirm the register map version and addressing convention.</li>
<li>Verify the starting offset and requested quantity.</li>
<li>Confirm data type, scaling, signedness, and word order.</li>
<li>Verify read and write permissions.</li>
</ul>
<h3 id="functional-validation">Functional validation</h3>
<ul>
<li>Establish the TCP connection.</li>
<li>Read a known, valid register.</li>
<li>Compare raw data with a trusted reference.</li>
<li>Confirm the engineering value after scaling.</li>
<li>Test the expected polling interval and response time.</li>
<li>Verify writes only when authorized and safe.</li>
<li>Record the final configuration and test results.</li>
</ul>
<h2 id="13-common-setup-errors">13. Common Setup Errors</h2>
<table>
<thead>
<tr>
<th>Error</th>
<th>Result</th>
<th>Corrective action</th>
</tr>
</thead>
<tbody>
<tr>
<td>Incorrect server IP</td>
<td>Connection fails or reaches the wrong device</td>
<td>Verify the approved IP plan</td>
</tr>
<tr>
<td>Duplicate IP address</td>
<td>Intermittent or inconsistent communication</td>
<td>Assign unique addresses and verify network records</td>
</tr>
<tr>
<td>Wrong TCP port</td>
<td>TCP connection fails</td>
<td>Check the server's configured service port</td>
</tr>
<tr>
<td>Incorrect Unit Identifier</td>
<td>Gateway selects the wrong downstream unit or rejects the request</td>
<td>Check the device or gateway mapping</td>
</tr>
<tr>
<td>Wrong function code</td>
<td>Exception response or failed request</td>
<td>Match the function to the data area</td>
</tr>
<tr>
<td>Incorrect offset</td>
<td>Wrong data or invalid-address exception</td>
<td>Confirm the manual's address convention</td>
</tr>
<tr>
<td>Wrong quantity</td>
<td>Request rejected or exceeds device limits</td>
<td>Use a supported register range</td>
</tr>
<tr>
<td>Incorrect scaling</td>
<td>Engineering value is incorrect</td>
<td>Apply the manufacturer's conversion formula</td>
</tr>
<tr>
<td>Incorrect word order</td>
<td>32-bit values are incorrect</td>
<td>Verify register ordering</td>
</tr>
<tr>
<td>Polling too frequently</td>
<td>Excessive traffic or timeouts</td>
<td>Optimize request quantity and polling interval</td>
</tr>
<tr>
<td>Attempting an unsupported write</td>
<td>Write rejected or no change occurs</td>
<td>Verify permissions and supported write functions</td>
</tr>
</tbody>
</table>
<h2 id="14-maintenance-documentation">14. Maintenance Documentation</h2>
<p>For each Modbus TCP device, maintain a record containing:</p>
<ul>
<li>Device name, manufacturer, model, and firmware.</li>
<li>Physical location and connected machine.</li>
<li>IP address, subnet mask, gateway, and TCP port.</li>
<li>Client/server relationship.</li>
<li>Unit Identifier behavior.</li>
<li>Register map and document revision.</li>
<li>Function codes used.</li>
<li>Register offsets and quantities.</li>
<li>Data types, scaling, signedness, and word order.</li>
<li>Polling interval and timeout settings.</li>
<li>Read/write permissions and relevant interlocks.</li>
<li>Known-good test values.</li>
<li>Configuration backup location and revision history.</li>
</ul>
<p>This documentation makes device replacement, PLC modification, SCADA integration, and fault diagnosis significantly more predictable.</p>
<h2 id="15-interview-questions-and-answers">15. Interview Questions and Answers</h2>
<h3 id="q1-what-information-is-required-to-configure-a-modbus-tcp-client">Q1. What information is required to configure a Modbus TCP client?</h3>
<p>At minimum, the server IP address, TCP port, supported function code, register address, and requested quantity. Depending on the device, the configuration may also require a Unit Identifier, timeout settings, and data-decoding parameters.</p>
<h3 id="q2-what-is-the-purpose-of-the-unit-identifier">Q2. What is the purpose of the Unit Identifier?</h3>
<p>It identifies a logical unit where required, especially when a gateway forwards Modbus TCP requests to downstream serial devices. Native TCP devices may ignore it or require a device-specific value.</p>
<h3 id="q3-why-might-register-40001-be-configured-as-offset-0">Q3. Why might register <code>40001</code> be configured as offset <code>0</code>?</h3>
<p>Some manuals use human-readable reference numbers, while the protocol request contains a zero-based register offset. The actual client convention must be verified rather than assumed.</p>
<h3 id="q4-what-is-the-difference-between-a-holding-register-and-an-input-register">Q4. What is the difference between a holding register and an input register?</h3>
<p>Holding registers are conventionally accessed with function <code>03</code> for reading and may support writes. Input registers are conventionally read with function <code>04</code>. Actual access permissions depend on the device.</p>
<h3 id="q5-why-is-the-value-from-a-modbus-register-sometimes-incorrect-even-when-communication-succeeds">Q5. Why is the value from a Modbus register sometimes incorrect even when communication succeeds?</h3>
<p>Possible causes include an incorrect offset, wrong data type, signedness, scaling, byte order, word order, or an incorrect interpretation of a status word.</p>
<h3 id="q6-what-is-the-difference-between-the-ip-address-and-the-register-address">Q6. What is the difference between the IP address and the register address?</h3>
<p>The IP address identifies the network endpoint. The register address identifies a data location exposed by the Modbus server.</p>
<h3 id="q7-why-should-a-devices-register-map-be-checked-before-configuring-writes">Q7. Why should a device's register map be checked before configuring writes?</h3>
<p>The map identifies writable locations, supported functions, valid ranges, and the meaning of each parameter. An incorrect write can change device behavior or be rejected.</p>
<h3 id="q8-why-is-excessive-polling-undesirable">Q8. Why is excessive polling undesirable?</h3>
<p>It can increase network traffic, server load, response latency, and timeouts. Polling frequency should match the process's data-update requirements.</p>
<h3 id="q9-does-a-successful-tcp-connection-prove-that-the-modbus-setup-is-correct">Q9. Does a successful TCP connection prove that the Modbus setup is correct?</h3>
<p>No. The server may be reachable while the requested function code, register address, Unit Identifier, or data interpretation is incorrect.</p>
<h3 id="q10-what-should-be-verified-when-replacing-a-modbus-tcp-device">Q10. What should be verified when replacing a Modbus TCP device?</h3>
<p>Confirm the replacement's network settings, supported functions, register map, firmware behavior, Unit Identifier requirements, data format, access permissions, and compatibility with the existing client configuration.</p>
<h2 id="16-practical-exercises">16. Practical Exercises</h2>
<ul>
<li>Create an IP address plan for one PLC, two VFDs, one energy meter, and one SCADA PC.</li>
<li>Extract five useful parameters from an actual device's Modbus register map.</li>
<li>Record the function code, reference number, client offset, data type, scale factor, and unit for each parameter.</li>
<li>Configure a read-only test for one known register.</li>
<li>Compare the raw value with the device display.</li>
<li>Calculate the engineering value using the documented scaling formula.</li>
<li>Identify whether a gateway requires a Unit Identifier and how it maps that value to a downstream device.</li>
<li>Document the final connection parameters and the evidence used to validate the setup.</li>
</ul>
<h2 id="17-final-mental-model">17. Final Mental Model</h2>
<p>A correct Modbus TCP setup requires four distinct decisions:</p>
<ol>
<li>Where is the server? Configure the correct IP address, network path, and TCP port.</li>
<li>Which logical device should respond? Configure the Unit Identifier where the device or gateway requires it.</li>
<li>Which data should be accessed? Select the correct function code, register offset, and quantity.</li>
<li>How should the response be interpreted? Apply the correct data type, signedness, word order, scaling, and engineering unit.</li>
</ol>
<p>When these four areas are configured correctly and verified against the device documentation, the resulting data can be integrated reliably into PLC logic, HMI displays, SCADA systems, historians, and maintenance dashboards.</p>
<h2 id="next-topic">NEXT TOPIC</h2>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\03_Comms\03_Protocols\06_Modbus_TCP\03_Troubleshooting - Troubleshooting: Connection, port 502, addressing</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
