<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>02_PLAN_WISE_2026\02_INDUSTRY3_0\04_Installation\01_Electrical_Install\02_PLC_IO_VFD_Servo_Drive - PLC / I/O / VFD / Servo drive installation</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">02_PLAN_WISE_2026\02_INDUSTRY3_0\04_Installation\01_Electrical_Install\02_PLC_IO_VFD_Servo_Drive - PLC / I/O / VFD / Servo drive installation</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-purpose-and-scope">1. Purpose and Scope</a></li>
<li><a href="#2-typical-automation-system-architecture">2. Typical Automation System Architecture</a></li>
<li><a href="#3-applicable-standards-and-manufacturer-requirements">3. Applicable Standards and Manufacturer Requirements</a></li>
<li><a href="#4-pre-installation-planning">4. Pre-Installation Planning</a><ul>
<li><a href="#41-documents-to-review">4.1 Documents to review</a></li>
<li><a href="#42-verify-equipment-identity">4.2 Verify equipment identity</a></li>
<li><a href="#43-inspect-the-installation-environment">4.3 Inspect the installation environment</a></li>
</ul>
</li>
<li><a href="#5-plc-installation">5. PLC Installation</a><ul>
<li><a href="#51-plc-hardware-types">5.1 PLC hardware types</a></li>
<li><a href="#52-mechanical-mounting">5.2 Mechanical mounting</a></li>
<li><a href="#53-plc-power-supply">5.3 PLC power supply</a></li>
<li><a href="#54-plc-grounding-and-noise-control">5.4 PLC grounding and noise control</a></li>
<li><a href="#55-rack-and-module-installation">5.5 Rack and module installation</a></li>
<li><a href="#56-plc-installation-verification">5.6 PLC installation verification</a></li>
</ul>
</li>
<li><a href="#6-digital-and-analog-io-installation">6. Digital and Analog I/O Installation</a><ul>
<li><a href="#61-digital-inputs">6.1 Digital inputs</a></li>
<li><a href="#62-pnp-and-npn-sensor-compatibility">6.2 PNP and NPN sensor compatibility</a></li>
<li><a href="#63-digital-outputs">6.3 Digital outputs</a></li>
<li><a href="#64-analog-inputs">6.4 Analog inputs</a></li>
<li><a href="#65-example-420-ma-transmitter-loop">6.5 Example: 4–20 mA transmitter loop</a></li>
<li><a href="#66-analog-scaling">6.6 Analog scaling</a></li>
<li><a href="#67-io-wiring-and-terminal-practices">6.7 I/O wiring and terminal practices</a></li>
</ul>
</li>
<li><a href="#7-vfd-installation">7. VFD Installation</a><ul>
<li><a href="#71-verify-the-vfd-rating">7.1 Verify the VFD rating</a></li>
<li><a href="#72-mechanical-mounting">7.2 Mechanical mounting</a></li>
<li><a href="#73-power-terminals">7.3 Power terminals</a></li>
<li><a href="#74-vfd-motor-cable">7.4 VFD motor cable</a></li>
<li><a href="#75-protective-devices-and-input-components">7.5 Protective devices and input components</a></li>
<li><a href="#76-vfd-grounding">7.6 VFD grounding</a></li>
<li><a href="#77-vfd-control-wiring">7.7 VFD control wiring</a></li>
<li><a href="#78-vfd-commissioning-checks">7.8 VFD commissioning checks</a></li>
</ul>
</li>
<li><a href="#8-servo-drive-installation">8. Servo Drive Installation</a><ul>
<li><a href="#81-servo-system-components">8.1 Servo system components</a></li>
<li><a href="#82-drive-and-motor-compatibility">8.2 Drive and motor compatibility</a></li>
<li><a href="#83-mechanical-mounting-of-the-servo-motor">8.3 Mechanical mounting of the servo motor</a></li>
<li><a href="#84-servo-power-and-feedback-cables">8.4 Servo power and feedback cables</a></li>
<li><a href="#85-servo-brake-wiring">8.5 Servo brake wiring</a></li>
<li><a href="#86-servo-feedback-and-tuning">8.6 Servo feedback and tuning</a></li>
</ul>
</li>
<li><a href="#9-installation-of-industrial-communication-connections">9. Installation of Industrial Communication Connections</a><ul>
<li><a href="#91-physical-connections">9.1 Physical connections</a></li>
<li><a href="#92-addressing-and-configuration">9.2 Addressing and configuration</a></li>
<li><a href="#93-industrial-ethernet-considerations">9.3 Industrial Ethernet considerations</a></li>
</ul>
</li>
<li><a href="#10-electrical-segregation-and-emc">10. Electrical Segregation and EMC</a><ul>
<li><a href="#101-general-routing-principles">10.1 General routing principles</a></li>
<li><a href="#102-noise-sensitive-circuits">10.2 Noise-sensitive circuits</a></li>
</ul>
</li>
<li><a href="#11-protection-isolation-and-safe-maintenance">11. Protection, Isolation, and Safe Maintenance</a><ul>
<li><a href="#111-protective-device-coordination">11.1 Protective-device coordination</a></li>
<li><a href="#112-isolation-and-stored-energy">11.2 Isolation and stored energy</a></li>
<li><a href="#113-safety-circuits">11.3 Safety circuits</a></li>
</ul>
</li>
<li><a href="#12-pre-power-and-commissioning-checks">12. Pre-Power and Commissioning Checks</a><ul>
<li><a href="#121-visual-and-mechanical-inspection">12.1 Visual and mechanical inspection</a></li>
<li><a href="#122-electrical-verification">12.2 Electrical verification</a></li>
<li><a href="#123-plc-and-io-checks">12.3 PLC and I/O checks</a></li>
<li><a href="#124-vfd-checks">12.4 VFD checks</a></li>
<li><a href="#125-servo-drive-checks">12.5 Servo-drive checks</a></li>
</ul>
</li>
<li><a href="#13-common-installation-faults-and-troubleshooting">13. Common Installation Faults and Troubleshooting</a></li>
<li><a href="#14-practical-troubleshooting-examples">14. Practical Troubleshooting Examples</a><ul>
<li><a href="#example-1-plc-digital-input-does-not-change-state">Example 1: PLC digital input does not change state</a></li>
<li><a href="#example-2-analog-pressure-signal-fluctuates-when-a-vfd-runs">Example 2: Analog pressure signal fluctuates when a VFD runs</a></li>
<li><a href="#example-3-vfd-powers-up-but-the-motor-does-not-run">Example 3: VFD powers up but the motor does not run</a></li>
<li><a href="#example-4-servo-drive-reports-an-encoder-or-feedback-alarm">Example 4: Servo drive reports an encoder or feedback alarm</a></li>
<li><a href="#example-5-plc-and-vfd-communicate-intermittently">Example 5: PLC and VFD communicate intermittently</a></li>
</ul>
</li>
<li><a href="#15-documentation-and-configuration-management">15. Documentation and Configuration Management</a></li>
<li><a href="#16-installation-quality-checklist">16. Installation Quality Checklist</a><ul>
<li><a href="#before-installation">Before installation</a></li>
<li><a href="#during-installation">During installation</a></li>
<li><a href="#before-commissioning">Before commissioning</a></li>
</ul>
</li>
<li><a href="#17-interview-questions-and-answers">17. Interview Questions and Answers</a></li>
<li><a href="#18-final-mental-model">18. Final Mental Model</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-purpose-and-scope">1. Purpose and Scope</h2>
<p>PLC, I/O, VFD, and servo-drive installation covers the physical mounting, electrical connections, grounding, signal wiring, communication connections, environmental provisions, and pre-commissioning checks required to integrate automation equipment into an industrial control system.</p>
<p>These devices have different installation requirements, even when they share the same control panel.</p>
<ul>
<li>PLC: Executes control logic, sequences, interlocks, and communication tasks.</li>
<li>I/O modules: Interface between the controller and field devices such as sensors, solenoid valves, contactors, and analog instruments.</li>
<li>VFD: Controls AC motor speed and torque by varying the electrical supply delivered to the motor.</li>
<li>Servo drive: Controls a servo motor using command, feedback, and motion-control functions that may include precise position, velocity, and torque control.</li>
</ul>
<p>Correct installation helps prevent electrical shock, equipment damage, electrical noise, overheating, communication faults, false sensor signals, drive trips, and unexpected machine behavior.</p>
<p>The objective is not simply to make each device power up. The objective is to install it according to the approved design so that it operates safely, reliably, and predictably.</p>
<h2 id="2-typical-automation-system-architecture">2. Typical Automation System Architecture</h2>
<pre><code>Incoming electrical supply
        ↓
Main isolation and protective devices
        ↓
Power distribution
        ↓
PLC power supply and drive power circuits
        ↓
PLC and I/O modules
        ↓
Sensors, switches, actuators, and contactors

PLC / Motion controller
        ↓
Industrial communication network
        ↓
Remote I/O / VFD / Servo drive / HMI

VFD → AC motor
Servo drive → Servo motor and feedback device
</code></pre>
<p>This is a conceptual architecture. Actual power paths, isolation devices, safety circuits, communication topology, and protective arrangements depend on the approved machine design.</p>
<p>A key distinction is that control wiring and power wiring serve different purposes. PLC signals may operate at low voltage, while VFD and servo-drive power circuits can carry hazardous voltages and high fault energy.</p>
<h2 id="3-applicable-standards-and-manufacturer-requirements">3. Applicable Standards and Manufacturer Requirements</h2>
<p>The installation must comply with the applicable project specifications, electrical regulations, and manufacturer documentation.</p>
<p>Important standards and frameworks include:</p>
<ul>
<li>IEC 60204-1: Electrical equipment of machines.</li>
<li>IEC 61131 series: Programmable controllers and associated requirements.</li>
<li>IEC 61800 series: Adjustable-speed electrical power-drive systems.</li>
<li>IEC 61439 series: Low-voltage switchgear and controlgear assemblies, where applicable.</li>
<li>IEC 60364 series: Low-voltage electrical installations, where applicable.</li>
<li>IEC 61000 series: Electromagnetic compatibility.</li>
<li>ISO 13849-1: Safety-related parts of control systems, where applicable.</li>
<li>IEC 62061: Functional safety of safety-related control systems for machinery, where applicable.</li>
<li>Applicable Indian electrical requirements and other standards adopted by the project.</li>
</ul>
<p>The exact requirements depend on the installation and jurisdiction. Manufacturer manuals also specify device-specific restrictions, such as mounting orientation, cooling clearances, fuse types, cable lengths, terminal torque, and grounding arrangements.</p>
<p>Do not substitute a generic wiring practice for the manufacturer's instructions or the approved electrical drawings.</p>
<h2 id="4-pre-installation-planning">4. Pre-Installation Planning</h2>
<p>Before mounting or wiring any PLC, I/O module, VFD, or servo drive, verify the engineering information.</p>
<h3 id="41-documents-to-review">4.1 Documents to review</h3>
<ul>
<li>Approved electrical schematics.</li>
<li>Panel general arrangement and mounting layout.</li>
<li>Power distribution diagram.</li>
<li>PLC hardware configuration and I/O list.</li>
<li>Network architecture and IP-address schedule.</li>
<li>Drive sizing and motor data.</li>
<li>Servo motor and feedback specifications.</li>
<li>Safety circuit drawings.</li>
<li>Cable schedule and cable specifications.</li>
<li>Protective-device coordination and short-circuit requirements.</li>
<li>Grounding and bonding drawings.</li>
<li>Manufacturer installation manuals.</li>
<li>Approved software and parameter backups, where available.</li>
</ul>
<h3 id="42-verify-equipment-identity">4.2 Verify equipment identity</h3>
<p>Confirm the complete model number and hardware revision, where applicable.</p>
<p>Check:</p>
<ul>
<li>Supply voltage and frequency.</li>
<li>Rated current and power.</li>
<li>Input and output type.</li>
<li>Communication interface.</li>
<li>Firmware compatibility.</li>
<li>Required accessories.</li>
<li>Terminal arrangement.</li>
<li>Cooling requirements.</li>
<li>Required mounting orientation.</li>
<li>Compatibility with the intended motor, sensor, and controller.</li>
</ul>
<p>A product family may contain devices that look almost identical but have different ratings, communication options, terminals, or safety functions.</p>
<h3 id="43-inspect-the-installation-environment">4.3 Inspect the installation environment</h3>
<p>Check:</p>
<ul>
<li>Ambient temperature.</li>
<li>Humidity and condensation risk.</li>
<li>Dust, oil mist, and chemical exposure.</li>
<li>Vibration and shock.</li>
<li>Altitude-related derating requirements.</li>
<li>Available ventilation.</li>
<li>Panel ingress protection.</li>
<li>Cable routing and segregation.</li>
<li>Access for servicing and replacement.</li>
</ul>
<p>Do not install equipment outside its specified environmental limits without an approved engineering solution.</p>
<h2 id="5-plc-installation">5. PLC Installation</h2>
<p>A Programmable Logic Controller (PLC) is the central controller in many industrial automation systems. Its installation must support reliable power, correct I/O operation, communication, thermal performance, and maintainability.</p>
<h3 id="51-plc-hardware-types">5.1 PLC hardware types</h3>
<table>
<thead>
<tr>
<th>PLC type</th>
<th>Installation considerations</th>
</tr>
</thead>
<tbody>
<tr>
<td>Compact PLC</td>
<td>Integrated power, CPU, and some I/O; check terminal access and expansion limits</td>
</tr>
<tr>
<td>Modular PLC</td>
<td>Separate CPU, power supply, and I/O modules; follow rack and slot requirements</td>
</tr>
<tr>
<td>Rack-based PLC</td>
<td>Correct rack mounting, power distribution, module arrangement, and backplane requirements</td>
</tr>
<tr>
<td>Safety PLC</td>
<td>Approved safety architecture, safety-related wiring, and validated configuration</td>
</tr>
<tr>
<td>Remote or distributed controller</td>
<td>Network connectivity, environmental suitability, and distributed power arrangements</td>
</tr>
</tbody>
</table>
<h3 id="52-mechanical-mounting">5.2 Mechanical mounting</h3>
<p>Before mounting:</p>
<ul>
<li>Confirm the permitted mounting orientation.</li>
<li>Check the manufacturer's minimum clearance requirements.</li>
<li>Ensure that DIN rails or mounting plates are secure and correctly sized.</li>
<li>Verify that the backplane, rack, or expansion connections are fully seated.</li>
<li>Leave adequate space to remove modules and access terminals.</li>
<li>Avoid placing the PLC immediately beside high-heat devices unless the thermal design permits it.</li>
<li>Maintain separation from high-noise power circuits according to the panel design.</li>
</ul>
<p>DIN-rail mounting is common for compact PLCs and I/O modules. Larger controllers may require a dedicated rack, mounting plate, or chassis.</p>
<h3 id="53-plc-power-supply">5.3 PLC power supply</h3>
<p>Verify the required supply type and voltage before connecting power.</p>
<p>Common arrangements include:</p>
<ul>
<li>24 V DC control power.</li>
<li>AC-powered PLC systems with an internal power supply.</li>
<li>Dedicated rack power supplies for modular controllers.</li>
</ul>
<p>Check:</p>
<ul>
<li>Supply voltage and polarity.</li>
<li>Rated current and available capacity.</li>
<li>Required protective device.</li>
<li>Terminal identification.</li>
<li>Protective earthing requirements.</li>
<li>Separation between control power and other power circuits.</li>
<li>Power-supply redundancy, if designed.</li>
<li>Behavior during brownouts or power interruptions.</li>
</ul>
<p>A nominal 24 V DC system must remain within the connected devices' permitted voltage range under actual load and wiring conditions.</p>
<p>For a simple load estimate:</p>
<div class="math-display">\[ I\_{\text{total}} = \sum\_{i=1}^{n} I_i \]</div>
<p>For example, if connected loads require 0.35 A, 0.45 A, and 0.60 A:</p>
<div class="math-display">\[ I\_{\text{total}} = 0.35 + 0.45 + 0.60 = 1.40\text{ A} \]</div>
<p>This is the calculated load current, not the final power-supply selection. Allow for starting or inrush currents, expansion, operating conditions, and manufacturer requirements.</p>
<h3 id="54-plc-grounding-and-noise-control">5.4 PLC grounding and noise control</h3>
<p>Follow the PLC manufacturer's grounding instructions. Some systems specify a dedicated functional-earth terminal or particular arrangements for shielding and high-frequency noise control.</p>
<p>Check:</p>
<ul>
<li>Protective earthing of the panel.</li>
<li>Required chassis or functional-earth connections.</li>
<li>Bonding between mounting structures.</li>
<li>Cable-shield termination.</li>
<li>Separation of analog and digital signal wiring where required.</li>
<li>Separation from VFD motor cables.</li>
<li>Routing of high-speed communication cables.</li>
</ul>
<p>Do not assume that the PLC's 0 V DC terminal, protective earth, and functional earth are interchangeable. Their relationship must follow the circuit design.</p>
<h3 id="55-rack-and-module-installation">5.5 Rack and module installation</h3>
<p>For modular PLC systems:</p>
<ul>
<li>Verify the correct rack or base.</li>
<li>Install modules in permitted slots.</li>
<li>Confirm module orientation.</li>
<li>Inspect connectors for damage.</li>
<li>Secure modules using the prescribed locking mechanisms.</li>
<li>Check power-supply and backplane requirements.</li>
<li>Verify the hardware configuration against the engineering project.</li>
<li>Confirm firmware and module compatibility.</li>
</ul>
<p>A module that physically fits may still be incompatible with the CPU, firmware, backplane, or configured hardware.</p>
<h3 id="56-plc-installation-verification">5.6 PLC installation verification</h3>
<ul>
<li>Correct CPU and module models are installed.</li>
<li>Mounting and clearances comply with the manual.</li>
<li>Power supply voltage and capacity are verified.</li>
<li>Required earthing and bonding are complete.</li>
<li>Expansion modules and rack connections are secure.</li>
<li>Communication ports and connectors are undamaged.</li>
<li>Hardware configuration matches the approved design.</li>
<li>Software backup and configuration records are available.</li>
<li>Required power-up and diagnostic checks are completed by authorized personnel.</li>
</ul>
<h2 id="6-digital-and-analog-io-installation">6. Digital and Analog I/O Installation</h2>
<p>I/O modules connect the PLC to field devices. Incorrect installation can cause false inputs, failed outputs, inaccurate measurements, damaged electronics, or unexpected machine operation.</p>
<h3 id="61-digital-inputs">6.1 Digital inputs</h3>
<p>Digital inputs detect discrete states such as:</p>
<ul>
<li>Proximity sensor ON/OFF.</li>
<li>Limit switch operated/not operated.</li>
<li>Pushbutton pressed/released.</li>
<li>Pressure switch active/inactive.</li>
<li>Contactor auxiliary contact open/closed.</li>
<li>Safety status signals, when connected through an approved safety architecture.</li>
</ul>
<p>Typical industrial digital inputs use 24 V DC, but the actual voltage and input type must be verified.</p>
<p>Check:</p>
<ul>
<li>Input voltage rating.</li>
<li>Input current requirements.</li>
<li>Sensor output type.</li>
<li>PNP or NPN compatibility.</li>
<li>Common-terminal arrangement.</li>
<li>Input polarity.</li>
<li>Wiring diagram.</li>
<li>Required input filtering.</li>
<li>Cable shielding and routing where needed.</li>
</ul>
<h3 id="62-pnp-and-npn-sensor-compatibility">6.2 PNP and NPN sensor compatibility</h3>
<p>A PNP sensor typically sources positive voltage to the load when active. An NPN sensor typically sinks current toward 0 V.</p>
<p>The correct wiring depends on the PLC input circuit and sensor design.</p>
<pre><code>PNP sensor, typical arrangement

+24 V DC → Sensor supply
0 V DC   → Sensor common
Sensor output → PLC input
PLC input common → 0 V DC, where required by the input design
</code></pre>
<pre><code>NPN sensor, typical arrangement

+24 V DC → Sensor supply
0 V DC   → Sensor common
Sensor output → PLC input
PLC input common → +24 V DC, where required by the input design
</code></pre>
<p>These are simplified examples. Confirm the exact input circuit and common-terminal arrangement from the sensor and PLC manuals. Incorrect assumptions about sinking and sourcing can result in inputs that never turn on or wiring that does not match the module's ratings.</p>
<h3 id="63-digital-outputs">6.3 Digital outputs</h3>
<p>Digital outputs may operate:</p>
<ul>
<li>Interposing relays.</li>
<li>Contactor coils.</li>
<li>Solenoid valves.</li>
<li>Indicator lamps.</li>
<li>Interface modules.</li>
<li>Electronic control inputs.</li>
</ul>
<p>Output types include transistor, relay, and triac outputs.</p>
<table>
<thead>
<tr>
<th>Output type</th>
<th>Key considerations</th>
</tr>
</thead>
<tbody>
<tr>
<td>Transistor</td>
<td>Polarity, DC load compatibility, switching current, leakage current, and inductive-load protection</td>
</tr>
<tr>
<td>Relay</td>
<td>Contact voltage and current ratings, load category, switching life, and contact protection</td>
</tr>
<tr>
<td>Triac</td>
<td>AC load compatibility, leakage current, load behavior, and switching requirements</td>
</tr>
</tbody>
</table>
<p>Check the rated current per channel and per module, common-terminal limits, short-circuit behavior, and thermal derating.</p>
<p>Do not connect a load directly to a PLC output merely because its nominal voltage matches. The output must also support the load's current, inrush, inductive behavior, and switching duty.</p>
<h3 id="64-analog-inputs">6.4 Analog inputs</h3>
<p>Analog inputs measure continuously varying signals such as pressure, temperature, flow, speed reference, and position feedback.</p>
<p>Common industrial signal types include:</p>
<ul>
<li>4–20 mA.</li>
<li>0–20 mA.</li>
<li>0–10 V.</li>
<li>Other voltage or current ranges supported by the module.</li>
<li>Thermocouple or RTD signals through compatible input modules.</li>
</ul>
<p>Verify:</p>
<ul>
<li>Signal range and module configuration.</li>
<li>Two-wire, three-wire, or four-wire transmitter arrangement.</li>
<li>Loop power requirements.</li>
<li>Input impedance.</li>
<li>Channel isolation.</li>
<li>Shielding and grounding.</li>
<li>Polarity.</li>
<li>Cable length and routing.</li>
<li>Scaling and engineering units.</li>
</ul>
<h3 id="65-example-420-ma-transmitter-loop">6.5 Example: 4–20 mA transmitter loop</h3>
<p>A typical two-wire transmitter loop may be arranged as:</p>
<pre><code>+24 V DC
    ↓
Two-wire transmitter
    ↓
PLC analog current input
    ↓
0 V DC return
</code></pre>
<p>The exact current path depends on whether the analog input is passive or active and whether loop power is supplied separately. Follow the transmitter and PLC module wiring diagrams.</p>
<p>A 4–20 mA signal is often used because a live-zero signal allows the system to distinguish a valid zero-scale reading from some types of loop fault. However, fault-detection behavior depends on the transmitter, module configuration, and diagnostic thresholds.</p>
<h3 id="66-analog-scaling">6.6 Analog scaling</h3>
<p>For a linear input with lower and upper signal limits, the engineering value can be calculated as:</p>
<div class="math-display">\[ PV = LRV + \frac{S-S\_{\min}}{S\_{\max}-S\_{\min}}(URV-LRV) \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(PV\)</span> is the process value.</li>
<li><span class="math-inline">\(LRV\)</span> is the lower-range engineering value.</li>
<li><span class="math-inline">\(URV\)</span> is the upper-range engineering value.</li>
<li><span class="math-inline">\(S\)</span> is the measured signal.</li>
<li><span class="math-inline">\(S\_{\min}\)</span> and <span class="math-inline">\(S\_{\max}\)</span> are the signal limits.</li>
</ul>
<p>For a 4–20 mA transmitter representing 0–100 bar, a 12 mA reading corresponds to:</p>
<div class="math-display">\[ PV = 0 + \frac{12-4}{20-4}(100-0) = 50\text{ bar} \]</div>
<p>This calculation assumes a linear transmitter and correctly configured input range.</p>
<h3 id="67-io-wiring-and-terminal-practices">6.7 I/O wiring and terminal practices</h3>
<ul>
<li>Use the approved wire type and cross-section.</li>
<li>Identify conductors using the wiring diagram.</li>
<li>Use suitable ferrules or termination hardware where specified.</li>
<li>Strip conductors to the manufacturer's specified length.</li>
<li>Avoid stray strands and damaged insulation.</li>
<li>Tighten terminals to the specified torque.</li>
<li>Separate signal and power wiring as required.</li>
<li>Verify polarity before applying power.</li>
<li>Label both ends of field conductors.</li>
<li>Provide strain relief and appropriate cable support.</li>
</ul>
<h2 id="7-vfd-installation">7. VFD Installation</h2>
<p>A Variable Frequency Drive controls the speed and torque of a compatible AC motor by adjusting the output voltage and frequency according to its control method.</p>
<p>A VFD installation includes the incoming supply, protective devices, drive, motor output cable, control wiring, communication connections, grounding, and thermal management.</p>
<h3 id="71-verify-the-vfd-rating">7.1 Verify the VFD rating</h3>
<p>Check:</p>
<ul>
<li>Input voltage and phase.</li>
<li>Supply frequency.</li>
<li>Rated input current.</li>
<li>Motor voltage and current.</li>
<li>Motor power rating.</li>
<li>Overload capability and duty rating.</li>
<li>Ambient temperature and altitude limits.</li>
<li>Required enclosure and cooling method.</li>
<li>Control interface.</li>
<li>Communication options.</li>
<li>Braking requirements.</li>
<li>Permitted motor cable length.</li>
<li>Required line or output reactors and EMC filters, where applicable.</li>
</ul>
<p>Motor power alone is not sufficient for drive selection. Current, overload duty, application type, supply conditions, and environmental derating must also be considered.</p>
<h3 id="72-mechanical-mounting">7.2 Mechanical mounting</h3>
<ul>
<li>Follow the specified mounting orientation.</li>
<li>Maintain required clearances above, below, and beside the drive.</li>
<li>Avoid obstructing cooling fans or air passages.</li>
<li>Ensure that mounting surfaces support the drive's weight.</li>
<li>Avoid installing heat-sensitive equipment directly in the drive's hot exhaust path.</li>
<li>Verify that filters and fans remain accessible.</li>
<li>Follow any instructions concerning side-by-side mounting or thermal derating.</li>
</ul>
<h3 id="73-power-terminals">7.3 Power terminals</h3>
<p>Common terminal labels may include:</p>
<ul>
<li><code>L1</code>, <code>L2</code>, <code>L3</code> or equivalent input terminals.</li>
<li><code>U</code>, <code>V</code>, <code>W</code> or equivalent motor output terminals.</li>
<li>PE or protective-earth terminals.</li>
<li>DC bus and braking terminals, where provided.</li>
</ul>
<p>Never assume that terminal names are universal. Verify the exact drive manual and schematic before connecting conductors.</p>
<p>The incoming supply and motor output must not be interchanged. Incorrect connections can damage the drive and create serious hazards.</p>
<h3 id="74-vfd-motor-cable">7.4 VFD motor cable</h3>
<p>The motor output cable carries switched voltage with fast voltage transitions and can be a significant source of electromagnetic interference.</p>
<p>Check:</p>
<ul>
<li>Cable voltage and current rating.</li>
<li>Suitability for VFD output duty.</li>
<li>Shielding requirements.</li>
<li>Motor-end and panel-end termination according to the EMC design.</li>
<li>Cable length limits.</li>
<li>Motor insulation suitability.</li>
<li>Separation from sensitive signal wiring.</li>
<li>Appropriate mechanical protection.</li>
<li>Correct PE conductor arrangement.</li>
</ul>
<p>Do not use the VFD output as though it were a normal fixed-frequency AC supply for unrelated equipment.</p>
<h3 id="75-protective-devices-and-input-components">7.5 Protective devices and input components</h3>
<p>The drive installation may require specified upstream protective devices, input reactors, EMC filters, or other accessories.</p>
<p>Follow the manufacturer's coordination requirements. A fuse or circuit breaker must be selected for the drive and installation, not simply based on the motor's nameplate current.</p>
<p>A VFD's electronic motor-overload function does not automatically replace every required upstream short-circuit or installation-protection device.</p>
<h3 id="76-vfd-grounding">7.6 VFD grounding</h3>
<p>Connect the drive and motor protective-earth conductors according to the approved design.</p>
<p>Check:</p>
<ul>
<li>Drive PE connection.</li>
<li>Motor frame PE connection.</li>
<li>Panel bonding.</li>
<li>Cable shield termination.</li>
<li>Required equipotential bonding.</li>
<li>Manufacturer-specified EMC arrangements.</li>
</ul>
<p>Do not use the cable shield as a substitute for the protective-earth conductor.</p>
<h3 id="77-vfd-control-wiring">7.7 VFD control wiring</h3>
<p>Common control interfaces include:</p>
<ul>
<li>Digital start/stop inputs.</li>
<li>Forward/reverse commands.</li>
<li>Analog speed reference.</li>
<li>Relay status outputs.</li>
<li>Fault-reset input.</li>
<li>Enable and interlock signals.</li>
<li>Industrial Ethernet or fieldbus communication.</li>
</ul>
<p>Verify whether the drive is configured for terminal control, keypad control, or network control. A correctly wired start input may have no effect if the drive is configured to accept commands from another source.</p>
<h3 id="78-vfd-commissioning-checks">7.8 VFD commissioning checks</h3>
<p>Before running the motor, authorized personnel should verify:</p>
<ul>
<li>Correct incoming supply and protective devices.</li>
<li>Correct motor wiring.</li>
<li>Motor nameplate data.</li>
<li>Command source.</li>
<li>Speed reference source.</li>
<li>Minimum and maximum frequency.</li>
<li>Acceleration and deceleration settings.</li>
<li>Motor rotation direction.</li>
<li>Required interlocks.</li>
<li>Safety-related functions and external safety circuits.</li>
<li>Communication status, if used.</li>
<li>Cooling and ventilation.</li>
<li>Applicable parameter backup.</li>
</ul>
<p>Test the machine in the approved operating mode and with the necessary safeguards in place.</p>
<h2 id="8-servo-drive-installation">8. Servo Drive Installation</h2>
<p>A servo system typically consists of a motion controller or PLC, servo drive, servo motor, feedback device, power wiring, and control or communication connections.</p>
<p>Servo systems are more sensitive to correct motor-drive matching, feedback compatibility, grounding, cable routing, and configuration than many basic motor-control applications.</p>
<h3 id="81-servo-system-components">8.1 Servo system components</h3>
<table>
<thead>
<tr>
<th>Component</th>
<th>Function</th>
<th>Installation priority</th>
</tr>
</thead>
<tbody>
<tr>
<td>Motion controller</td>
<td>Generates motion commands and coordinates axes</td>
<td>Correct hardware, network, and motion configuration</td>
</tr>
<tr>
<td>Servo drive</td>
<td>Controls motor current and motion response</td>
<td>Correct supply, grounding, cooling, and parameterization</td>
</tr>
<tr>
<td>Servo motor</td>
<td>Produces controlled mechanical movement</td>
<td>Correct mounting, coupling, alignment, and protection</td>
</tr>
<tr>
<td>Feedback device</td>
<td>Reports position and/or speed</td>
<td>Compatible feedback type and correct cable</td>
</tr>
<tr>
<td>Motor power cable</td>
<td>Carries drive output power to the motor</td>
<td>Correct rating, shielding, connector, and routing</td>
</tr>
<tr>
<td>Feedback cable</td>
<td>Carries encoder or resolver signals</td>
<td>Compatibility, shielding, routing, and connector integrity</td>
</tr>
<tr>
<td>Brake circuit, where fitted</td>
<td>Holds the motor shaft under specified conditions</td>
<td>Correct voltage, control sequence, and wiring</td>
</tr>
<tr>
<td>Communication network</td>
<td>Transfers commands and status</td>
<td>Correct topology, device configuration, and timing</td>
</tr>
</tbody>
</table>
<h3 id="82-drive-and-motor-compatibility">8.2 Drive and motor compatibility</h3>
<p>Before installation, verify that the drive and motor are approved for use together.</p>
<p>Check:</p>
<ul>
<li>Motor model and rated current.</li>
<li>Motor voltage and power.</li>
<li>Encoder or resolver type.</li>
<li>Feedback connector and pinout.</li>
<li>Brake voltage and current, if fitted.</li>
<li>Drive firmware and supported motor combinations.</li>
<li>Cable and connector compatibility.</li>
<li>Required motor identification or tuning procedure.</li>
<li>Permitted operating speed and duty.</li>
<li>Mechanical load and inertia requirements.</li>
</ul>
<p>A motor with a similar power rating is not necessarily compatible with a particular servo drive.</p>
<h3 id="83-mechanical-mounting-of-the-servo-motor">8.3 Mechanical mounting of the servo motor</h3>
<ul>
<li>Verify the motor mounting flange and shaft dimensions.</li>
<li>Confirm the mounting orientation and environmental protection.</li>
<li>Align the motor shaft and driven mechanism.</li>
<li>Use a suitable coupling and follow its installation instructions.</li>
<li>Avoid applying unintended axial or radial loads.</li>
<li>Check that the load can move safely during commissioning.</li>
<li>Secure the motor according to the manufacturer's requirements.</li>
<li>Confirm that guarding and mechanical stops are installed where required.</li>
</ul>
<p>Poor alignment can cause vibration, bearing damage, coupling failure, and unstable motion.</p>
<h3 id="84-servo-power-and-feedback-cables">8.4 Servo power and feedback cables</h3>
<p>Servo installations commonly use separate motor-power and feedback cables.</p>
<p>Check:</p>
<ul>
<li>Correct cable part number or approved equivalent.</li>
<li>Motor-power cable voltage and current ratings.</li>
<li>Feedback cable type and compatibility.</li>
<li>Connector pinout and keying.</li>
<li>Shield termination.</li>
<li>Cable bend radius.</li>
<li>Strain relief.</li>
<li>Separation between power and feedback cables.</li>
<li>Routing through moving cable carriers where required.</li>
<li>Maximum permitted cable length.</li>
</ul>
<p>Avoid extending or substituting feedback cables without confirming electrical compatibility and signal-integrity requirements.</p>
<h3 id="85-servo-brake-wiring">8.5 Servo brake wiring</h3>
<p>Some servo motors include a holding brake. Its function and control requirements depend on the motor and application.</p>
<p>Check:</p>
<ul>
<li>Rated brake voltage and current.</li>
<li>Correct polarity where applicable.</li>
<li>Required relay or switching interface.</li>
<li>Drive brake-control parameters.</li>
<li>Release and engagement sequence.</li>
<li>Mechanical load requirements.</li>
<li>Behavior during power loss.</li>
</ul>
<p>A holding brake is not automatically a safety-rated stopping device. Do not rely on it for personnel protection unless the complete design explicitly supports that function.</p>
<h3 id="86-servo-feedback-and-tuning">8.6 Servo feedback and tuning</h3>
<p>After installation, the system may require motor identification, encoder verification, direction checks, and tuning.</p>
<p>Verify:</p>
<ul>
<li>Correct feedback device selection.</li>
<li>Encoder communication and status.</li>
<li>Motor direction and feedback polarity.</li>
<li>Position scaling and units.</li>
<li>Mechanical travel limits.</li>
<li>Homing reference and procedure.</li>
<li>Following-error limits.</li>
<li>Acceleration and deceleration limits.</li>
<li>Servo enable conditions.</li>
<li>Correct axis mapping and network assignment.</li>
</ul>
<p>Tuning should be performed under an approved commissioning procedure. Incorrect tuning or an incorrect direction configuration can cause unexpected motion.</p>
<h2 id="9-installation-of-industrial-communication-connections">9. Installation of Industrial Communication Connections</h2>
<p>PLC, remote I/O, VFD, and servo-drive communication may use Industrial Ethernet, fieldbus, serial communication, or dedicated motion networks.</p>
<h3 id="91-physical-connections">9.1 Physical connections</h3>
<p>Verify:</p>
<ul>
<li>Correct port and connector type.</li>
<li>Correct cable type.</li>
<li>Cable length limits.</li>
<li>Connector locking.</li>
<li>Shielding requirements.</li>
<li>Port status indicators.</li>
<li>Network topology.</li>
<li>Required isolation or interface modules.</li>
<li>Environmental suitability.</li>
</ul>
<h3 id="92-addressing-and-configuration">9.2 Addressing and configuration</h3>
<p>Depending on the device, verify:</p>
<ul>
<li>IP address and subnet mask.</li>
<li>Device name or node address.</li>
<li>Baud rate and serial framing for serial networks.</li>
<li>Protocol mode.</li>
<li>Network role.</li>
<li>Firmware compatibility.</li>
<li>Electronic configuration or device profile.</li>
<li>Data mapping and connection parameters.</li>
</ul>
<h3 id="93-industrial-ethernet-considerations">9.3 Industrial Ethernet considerations</h3>
<p>For Ethernet-connected devices:</p>
<ul>
<li>Follow the approved network architecture.</li>
<li>Verify switch-port assignment and VLAN requirements.</li>
<li>Confirm IP-address uniqueness.</li>
<li>Keep device configurations documented.</li>
<li>Check the correct communication interface is enabled.</li>
<li>Verify that cyclic I/O or motion connections are established.</li>
<li>Avoid connecting redundant links without understanding the network design.</li>
</ul>
<p>A link LED only indicates a physical link. It does not prove that the controller has established the intended protocol connection.</p>
<h2 id="10-electrical-segregation-and-emc">10. Electrical Segregation and EMC</h2>
<p>PLC signals, analog measurements, encoder feedback, Ethernet, and drive power cables have different susceptibility and emission characteristics.</p>
<p>Poor routing can produce intermittent I/O faults, unstable analog readings, communication errors, or motion faults.</p>
<h3 id="101-general-routing-principles">10.1 General routing principles</h3>
<ul>
<li>Follow the approved cable-routing design.</li>
<li>Separate VFD motor cables from sensitive analog and feedback cables as specified.</li>
<li>Cross different cable groups at approximately right angles where practical and appropriate.</li>
<li>Avoid unnecessary parallel runs between noisy and sensitive circuits.</li>
<li>Use suitable cable trays, ducts, and supports.</li>
<li>Maintain required cable bend radii.</li>
<li>Terminate cable shields according to the EMC design.</li>
<li>Bond metallic cable trays and structures where required.</li>
<li>Avoid using a shield as the sole protective-earth conductor.</li>
</ul>
<h3 id="102-noise-sensitive-circuits">10.2 Noise-sensitive circuits</h3>
<p>Particular attention is required for:</p>
<ul>
<li>Analog current and voltage inputs.</li>
<li>Thermocouples and low-level sensor signals.</li>
<li>Encoders and resolvers.</li>
<li>High-speed pulse inputs.</li>
<li>Communication cables.</li>
<li>Load-cell and precision measurement signals.</li>
</ul>
<p>For example, an analog pressure reading that fluctuates only when a nearby VFD runs may indicate an EMC problem, grounding issue, incorrect shield termination, or a signal-conditioning problem. It should be investigated using evidence rather than corrected by randomly changing grounding connections.</p>
<h2 id="11-protection-isolation-and-safe-maintenance">11. Protection, Isolation, and Safe Maintenance</h2>
<p>Each device must be protected and isolated according to the approved electrical design.</p>
<h3 id="111-protective-device-coordination">11.1 Protective-device coordination</h3>
<p>Check:</p>
<ul>
<li>Upstream short-circuit protection.</li>
<li>Device-rated current and voltage.</li>
<li>Required fuse or circuit-breaker type.</li>
<li>Available fault current and equipment ratings.</li>
<li>Conductor ampacity.</li>
<li>Required overload protection.</li>
<li>Manufacturer-specified protective-device combinations.</li>
<li>Coordination with the machine's power-distribution design.</li>
</ul>
<p>A PLC power supply, VFD, and servo drive do not necessarily use the same protective-device selection method.</p>
<h3 id="112-isolation-and-stored-energy">11.2 Isolation and stored energy</h3>
<p>VFDs and servo drives can retain hazardous energy in their DC-link capacitors after the incoming supply is disconnected.</p>
<p>Before maintenance:</p>
<ol>
<li>Follow the site's isolation and LOTO procedure.</li>
<li>Isolate all relevant energy sources.</li>
<li>Prevent unexpected re-energization.</li>
<li>Wait for the manufacturer-specified discharge interval.</li>
<li>Verify the safe electrical condition using the approved method.</li>
<li>Address other energy sources, including mechanical, pneumatic, hydraulic, and external control supplies.</li>
<li>Perform work only within the authorization and competence of the personnel involved.</li>
</ol>
<p>A drive's display turning off does not prove that its internal circuits are safe to touch. Use the specified discharge time and verification procedure.</p>
<h3 id="113-safety-circuits">11.3 Safety circuits</h3>
<p>Emergency stops, guard interlocks, safe torque off (STO), and other safety functions must follow the approved safety design.</p>
<p>Check:</p>
<ul>
<li>Correct safety device and terminal arrangement.</li>
<li>Approved safety architecture.</li>
<li>Required wiring separation.</li>
<li>Safety configuration and parameter protection.</li>
<li>Diagnostic and reset behavior.</li>
<li>Validation requirements.</li>
<li>Documentation and test records.</li>
</ul>
<p>STO is a drive safety function intended to prevent torque generation under its specified conditions. It is not equivalent to electrical isolation and does not remove hazardous voltage from the drive or motor circuit.</p>
<h2 id="12-pre-power-and-commissioning-checks">12. Pre-Power and Commissioning Checks</h2>
<p>Power should not be applied until the required installation checks have been completed and any critical defects have been resolved.</p>
<h3 id="121-visual-and-mechanical-inspection">12.1 Visual and mechanical inspection</h3>
<ul>
<li>Equipment models match the approved design.</li>
<li>Devices are mounted securely.</li>
<li>Required cooling clearances are maintained.</li>
<li>Terminals and connectors are correctly seated.</li>
<li>Conductors are identified and routed correctly.</li>
<li>No loose strands, metal debris, or foreign objects remain.</li>
<li>Power and signal wiring are appropriately segregated.</li>
<li>Cable glands and strain relief are suitable.</li>
<li>Required PE and bonding connections are installed.</li>
<li>Guards and mechanical safeguards are in place as required.</li>
</ul>
<h3 id="122-electrical-verification">12.2 Electrical verification</h3>
<p>Testing must follow the approved procedure and be performed by authorized personnel.</p>
<p>Checks may include:</p>
<ul>
<li>Verification of supply voltage and polarity.</li>
<li>Protective-earth continuity.</li>
<li>Bonding verification.</li>
<li>Conductor and terminal inspection.</li>
<li>Correctness of circuit connections.</li>
<li>Insulation testing where required and suitable.</li>
<li>Protective-device verification.</li>
<li>Control-power verification.</li>
<li>Safety-circuit verification.</li>
</ul>
<p>Important: Do not perform an insulation-resistance test through connected PLCs, drives, servo electronics, or other sensitive equipment unless the manufacturer explicitly permits the test and specifies the required preparation. Disconnect or isolate equipment as required by the approved test procedure.</p>
<h3 id="123-plc-and-io-checks">12.3 PLC and I/O checks</h3>
<ul>
<li>PLC power and status indicators are normal.</li>
<li>CPU and module diagnostics are clear or understood.</li>
<li>Hardware configuration matches the installed system.</li>
<li>Inputs correspond to the correct field devices.</li>
<li>Output channels and connected loads are compatible.</li>
<li>Analog ranges and scaling are correct.</li>
<li>Communication connections are established.</li>
<li>Required software backup is available.</li>
<li>Safety-related functions are validated according to the approved plan.</li>
</ul>
<p>Output tests must be controlled so that connected actuators cannot create unexpected motion or hazards.</p>
<h3 id="124-vfd-checks">12.4 VFD checks</h3>
<ul>
<li>Input supply and protective devices are correct.</li>
<li>Motor nameplate data is entered correctly.</li>
<li>Motor cable and PE connections are verified.</li>
<li>Command and speed-reference sources are correct.</li>
<li>Motor rotation direction is verified using an approved test.</li>
<li>Acceleration and deceleration limits are appropriate.</li>
<li>Required interlocks and safety functions are checked.</li>
<li>Cooling and fault diagnostics are normal.</li>
<li>Parameters are backed up.</li>
</ul>
<h3 id="125-servo-drive-checks">12.5 Servo-drive checks</h3>
<ul>
<li>Drive and motor compatibility is verified.</li>
<li>Power, feedback, and brake connections are correct.</li>
<li>Feedback device is detected correctly.</li>
<li>Axis configuration and scaling are correct.</li>
<li>Homing and travel limits are configured.</li>
<li>Direction and motion response are checked under controlled conditions.</li>
<li>Safety functions and mechanical safeguards are verified.</li>
<li>Tuning and parameter backup are completed as required.</li>
</ul>
<h2 id="13-common-installation-faults-and-troubleshooting">13. Common Installation Faults and Troubleshooting</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible causes</th>
<th>Initial checks</th>
</tr>
</thead>
<tbody>
<tr>
<td>PLC does not power up</td>
<td>Missing supply, incorrect polarity, blown fuse, failed supply</td>
<td>Verify supply and protective device status</td>
</tr>
<tr>
<td>PLC enters fault state</td>
<td>Hardware mismatch, configuration error, module fault</td>
<td>Review diagnostics and hardware configuration</td>
</tr>
<tr>
<td>Digital input never turns ON</td>
<td>Incorrect sensor type, missing common, wiring fault, wrong voltage</td>
<td>Verify sensor output and input wiring</td>
</tr>
<tr>
<td>Digital output does not operate load</td>
<td>Incorrect output type, overload, wiring fault, interlock</td>
<td>Check output diagnostics, load ratings, and circuit</td>
</tr>
<tr>
<td>Analog value is unstable</td>
<td>Noise, grounding, shield issue, wrong range, loop fault</td>
<td>Verify signal wiring, range, and current/voltage measurement</td>
</tr>
<tr>
<td>VFD reports overcurrent</td>
<td>Motor or cable fault, excessive load, acceleration setting, drive issue</td>
<td>Review fault history and approved motor/cable checks</td>
</tr>
<tr>
<td>VFD does not respond to start command</td>
<td>Wrong command source, missing enable, active interlock</td>
<td>Verify drive command source and status</td>
</tr>
<tr>
<td>Servo reports feedback error</td>
<td>Wrong cable, incompatible feedback, connector issue</td>
<td>Verify feedback compatibility and diagnostics</td>
</tr>
<tr>
<td>Servo moves in the wrong direction</td>
<td>Configuration, phase/feedback relationship, axis setup</td>
<td>Follow the manufacturer's correction procedure</td>
</tr>
<tr>
<td>Industrial Ethernet device is unreachable</td>
<td>Address conflict, cable fault, wrong VLAN, device fault</td>
<td>Check link, addressing, switch status, and device diagnostics</td>
</tr>
<tr>
<td>Repeated communication loss when a drive runs</td>
<td>EMC, cable routing, bonding, power-quality issue</td>
<td>Correlate faults with drive operation and inspect installation</td>
</tr>
<tr>
<td>Device overheats</td>
<td>Blocked airflow, excessive ambient temperature, overload</td>
<td>Verify clearances, cooling, loading, and derating</td>
</tr>
</tbody>
</table>
<p>A symptom is not a diagnosis. Use the device's fault history, measurements, wiring diagrams, and controlled tests to establish the actual cause.</p>
<h2 id="14-practical-troubleshooting-examples">14. Practical Troubleshooting Examples</h2>
<h3 id="example-1-plc-digital-input-does-not-change-state">Example 1: PLC digital input does not change state</h3>
<ol>
<li>Confirm that the correct PLC input address is being monitored.</li>
<li>Inspect the sensor supply and wiring.</li>
<li>Verify that the sensor output type matches the input circuit.</li>
<li>Measure the signal using an appropriate instrument and safe procedure.</li>
<li>Check the input common and polarity.</li>
<li>Verify the module's input status indicator.</li>
<li>Compare the result with the electrical schematic.</li>
<li>Correct the verified cause and retest the field device and PLC logic.</li>
</ol>
<p>Do not replace the input module before confirming that the sensor, wiring, and common connections are correct.</p>
<h3 id="example-2-analog-pressure-signal-fluctuates-when-a-vfd-runs">Example 2: Analog pressure signal fluctuates when a VFD runs</h3>
<ol>
<li>Record the signal behavior with the drive stopped and running.</li>
<li>Verify the configured input range and scaling.</li>
<li>Inspect cable routing and separation from motor cables.</li>
<li>Check transmitter power and loop current.</li>
<li>Verify shield termination and bonding against the approved design.</li>
<li>Review grounding and power-supply arrangements.</li>
<li>Check the analog module's diagnostic information.</li>
<li>Correct the confirmed installation or signal-conditioning issue.</li>
</ol>
<h3 id="example-3-vfd-powers-up-but-the-motor-does-not-run">Example 3: VFD powers up but the motor does not run</h3>
<ol>
<li>Read the active fault and status information.</li>
<li>Confirm the drive's configured command source.</li>
<li>Verify the required enable and interlock conditions.</li>
<li>Confirm that a valid speed reference is present.</li>
<li>Check the motor and power-circuit configuration using the approved procedure.</li>
<li>Review safety-related status and external control conditions.</li>
<li>Perform a controlled functional test after correcting the issue.</li>
</ol>
<p>Do not bypass safety interlocks to force the motor to run.</p>
<h3 id="example-4-servo-drive-reports-an-encoder-or-feedback-alarm">Example 4: Servo drive reports an encoder or feedback alarm</h3>
<ol>
<li>Confirm the motor and drive model compatibility.</li>
<li>Check the feedback connector and cable part number.</li>
<li>Inspect connectors for damage, contamination, or incorrect seating.</li>
<li>Verify feedback configuration and firmware compatibility.</li>
<li>Review the exact drive alarm code.</li>
<li>Inspect cable routing and EMC conditions.</li>
<li>Perform manufacturer-approved tests.</li>
<li>Verify position feedback and axis behavior before returning the machine to service.</li>
</ol>
<h3 id="example-5-plc-and-vfd-communicate-intermittently">Example 5: PLC and VFD communicate intermittently</h3>
<ol>
<li>Identify whether the failure affects only the VFD or multiple devices.</li>
<li>Check link status and switch port counters.</li>
<li>Verify the IP address and subnet configuration.</li>
<li>Inspect cable condition and routing.</li>
<li>Review switch logs and device communication diagnostics.</li>
<li>Check for drive-related EMC or power disturbances.</li>
<li>Capture traffic if needed.</li>
<li>Verify stable communication under representative operating conditions.</li>
</ol>
<h2 id="15-documentation-and-configuration-management">15. Documentation and Configuration Management</h2>
<p>Every installed device should be identifiable and traceable to its drawings, configuration, and maintenance records.</p>
<p>Record:</p>
<ul>
<li>Equipment tag and machine number.</li>
<li>Manufacturer, model, and serial number.</li>
<li>Firmware and hardware revision where relevant.</li>
<li>Mounting location and slot or rack position.</li>
<li>Power-supply and protective-device details.</li>
<li>I/O channel and terminal assignments.</li>
<li>Network address and switch-port assignment.</li>
<li>Motor and drive pairing.</li>
<li>Drive parameters and approved backup location.</li>
<li>Safety configuration and validation status where applicable.</li>
<li>Inspection and test results.</li>
<li>Approved deviations and changes.</li>
<li>Outstanding defects and handover status.</li>
</ul>
<p>For replacement equipment, compare the original and replacement models, firmware, wiring, configuration, and ratings. A physically compatible replacement is not necessarily functionally interchangeable.</p>
<p>Use controlled backups and version management. Do not overwrite the last known-good PLC or drive configuration without preserving the existing version and recording the change.</p>
<h2 id="16-installation-quality-checklist">16. Installation Quality Checklist</h2>
<h3 id="before-installation">Before installation</h3>
<ul>
<li>Approved drawings and manuals are available.</li>
<li>Device ratings and compatibility are verified.</li>
<li>Panel space, cooling, and environmental conditions are suitable.</li>
<li>Cable types and routes are specified.</li>
<li>Protective devices and earthing arrangements are defined.</li>
<li>Required isolation and work authorization are in place.</li>
</ul>
<h3 id="during-installation">During installation</h3>
<ul>
<li>Equipment is mounted securely.</li>
<li>Power and signal connections follow the schematic.</li>
<li>Terminals are tightened to the specified torque.</li>
<li>Conductors are labeled and correctly terminated.</li>
<li>Power, analog, feedback, and communication cables are routed appropriately.</li>
<li>Required grounding, bonding, and shield connections are completed.</li>
<li>Cooling clearances are maintained.</li>
<li>Connectors and cable strain relief are secure.</li>
<li>No unauthorized wiring or configuration changes are made.</li>
</ul>
<h3 id="before-commissioning">Before commissioning</h3>
<ul>
<li>Visual inspection is complete.</li>
<li>Required electrical tests are complete.</li>
<li>PLC and module diagnostics are reviewed.</li>
<li>I/O operation is verified under controlled conditions.</li>
<li>VFD and servo parameters are checked.</li>
<li>Safety functions are tested and validated as required.</li>
<li>Communication is verified.</li>
<li>Configuration backups are available.</li>
<li>Installation records and outstanding defects are documented.</li>
</ul>
<h2 id="17-interview-questions-and-answers">17. Interview Questions and Answers</h2>
<p>Q1. What is the difference between a PLC and an I/O module?</p>
<p>A PLC executes the control program. I/O modules provide the electrical interface between the controller and field signals, including digital and analog inputs and outputs.</p>
<p>Q2. Why must the PLC power supply be sized correctly?</p>
<p>It must supply the combined load within the permitted voltage range while accommodating relevant inrush currents, expansion, and operating conditions.</p>
<p>Q3. What is the difference between PNP and NPN sensors?</p>
<p>A PNP sensor typically sources positive voltage to its output when active. An NPN sensor typically sinks current toward 0 V. Compatibility depends on the PLC input circuit and common-terminal arrangement.</p>
<p>Q4. Why is 4–20 mA commonly used for industrial analog signals?</p>
<p>It supports robust current-loop transmission and provides a live-zero value that can help distinguish a valid zero-scale measurement from certain loop faults.</p>
<p>Q5. Can a PLC transistor output directly drive any solenoid valve?</p>
<p>No. The output's voltage, current, load type, inrush, inductive behavior, and protection requirements must all be compatible. An interposing device may be necessary.</p>
<p>Q6. What is the difference between a VFD and a servo drive?</p>
<p>A VFD commonly controls AC motor speed and torque for applications such as pumps, fans, and conveyors. A servo drive operates within a feedback-oriented motion system designed for precise control of position, speed, and torque.</p>
<p>Q7. Why must VFD motor cables be routed carefully?</p>
<p>VFD output switching can produce electromagnetic interference. Suitable cable selection, shielding, grounding, and segregation help reduce interference with sensitive signals and communication.</p>
<p>Q8. Why should the servo feedback cable not be replaced with an ordinary signal cable?</p>
<p>The feedback interface may require specific electrical characteristics, shielding, pinout, and signal integrity. An unsuitable cable can cause feedback alarms or unstable motion.</p>
<p>Q9. Does STO electrically isolate a servo drive?</p>
<p>No. Safe Torque Off is intended to prevent torque generation under its specified conditions. It does not replace electrical isolation or prove that hazardous voltage has been removed.</p>
<p>Q10. Why must the manufacturer's discharge time be observed after isolating a drive?</p>
<p>The DC-link capacitors may retain hazardous energy after the supply is disconnected. The prescribed waiting period and verification procedure are necessary before work on the relevant circuits.</p>
<p>Q11. Why should insulation-resistance testing be handled carefully around PLCs and drives?</p>
<p>The test voltage can damage sensitive electronic components if applied through circuits that are not approved for that test. Follow the manufacturer's instructions and the approved test procedure.</p>
<p>Q12. What should be done before replacing a PLC, VFD, or servo drive?</p>
<p>Confirm the fault, verify the replacement's ratings and compatibility, preserve configuration backups, document the change, and test the installation under an approved commissioning procedure.</p>
<h2 id="18-final-mental-model">18. Final Mental Model</h2>
<p>The installation quality of a PLC, I/O module, VFD, or servo drive depends on more than correct terminal connections.</p>
<pre><code>Approved design and device compatibility
        ↓
Mechanical mounting and environmental suitability
        ↓
Correct power and protective devices
        ↓
Earthing, bonding, and EMC
        ↓
Correct I/O, motor, feedback, and communication wiring
        ↓
Electrical and configuration verification
        ↓
Controlled commissioning
        ↓
Functional and safety validation
        ↓
Documentation and maintenance handover
</code></pre>
<p>The essential principle is to treat every device as part of an integrated electrical and automation system. Correct mounting, suitable power, reliable grounding, proper cable routing, compatible configuration, and controlled verification work together to prevent faults.</p>
<h2 id="next-topic">NEXT TOPIC</h2>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\04_Installation\01_Electrical_Install\03_Power_Distribution - Power distribution &amp; control wiring</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
