<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>02_PLAN_WISE_2026\02_INDUSTRY3_0\04_Installation\01_Electrical_Install\04_Terminal_Blocks - Terminal blocks</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">02_PLAN_WISE_2026\02_INDUSTRY3_0\04_Installation\01_Electrical_Install\04_Terminal_Blocks - Terminal blocks</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-purpose-and-scope">1. Purpose and scope</a></li>
<li><a href="#2-position-of-terminal-blocks-in-an-industrial-control-system">2. Position of terminal blocks in an industrial control system</a></li>
<li><a href="#3-basic-terminal-block-construction">3. Basic terminal-block construction</a></li>
<li><a href="#4-major-types-of-terminal-blocks">4. Major types of terminal blocks</a><ul>
<li><a href="#41-screw-terminal-blocks">4.1 Screw terminal blocks</a></li>
<li><a href="#42-spring-clamp-terminal-blocks">4.2 Spring-clamp terminal blocks</a></li>
<li><a href="#43-push-in-terminal-blocks">4.3 Push-in terminal blocks</a></li>
<li><a href="#44-barrier-terminal-blocks">4.4 Barrier terminal blocks</a></li>
<li><a href="#45-stud-terminal-blocks">4.5 Stud terminal blocks</a></li>
<li><a href="#46-multi-level-terminal-blocks">4.6 Multi-level terminal blocks</a></li>
<li><a href="#47-double-level-and-triple-level-terminals">4.7 Double-level and triple-level terminals</a></li>
<li><a href="#48-disconnect-terminal-blocks">4.8 Disconnect terminal blocks</a></li>
<li><a href="#49-fuse-terminal-blocks">4.9 Fuse terminal blocks</a></li>
<li><a href="#410-pe-terminal-blocks">4.10 PE terminal blocks</a></li>
<li><a href="#411-shield-terminal-blocks-and-shield-clamps">4.11 Shield terminal blocks and shield clamps</a></li>
<li><a href="#412-test-and-measurement-terminal-blocks">4.12 Test and measurement terminal blocks</a></li>
</ul>
</li>
<li><a href="#5-terminal-block-classification-by-application">5. Terminal-block classification by application</a></li>
<li><a href="#6-electrical-ratings-and-selection-parameters">6. Electrical ratings and selection parameters</a><ul>
<li><a href="#61-rated-voltage">6.1 Rated voltage</a></li>
<li><a href="#62-rated-current">6.2 Rated current</a></li>
<li><a href="#63-conductor-cross-section">6.3 Conductor cross-section</a></li>
<li><a href="#64-short-circuit-withstand-and-protection">6.4 Short-circuit withstand and protection</a></li>
<li><a href="#65-temperature-rating">6.5 Temperature rating</a></li>
<li><a href="#66-environmental-suitability">6.6 Environmental suitability</a></li>
</ul>
</li>
<li><a href="#7-din-rail-mounting">7. DIN-rail mounting</a><ul>
<li><a href="#71-installation-principles">7.1 Installation principles</a></li>
<li><a href="#72-pe-terminal-mounting">7.2 PE terminal mounting</a></li>
<li><a href="#73-end-plates-and-partition-plates">7.3 End plates and partition plates</a></li>
</ul>
</li>
<li><a href="#8-wiring-terminal-blocks-correctly">8. Wiring terminal blocks correctly</a><ul>
<li><a href="#81-conductor-preparation">8.1 Conductor preparation</a></li>
<li><a href="#82-ferrules">8.2 Ferrules</a></li>
<li><a href="#83-tightening-torque">8.3 Tightening torque</a></li>
<li><a href="#84-multiple-conductors-in-one-terminal">8.4 Multiple conductors in one terminal</a></li>
</ul>
</li>
<li><a href="#9-cross-connection-bridges-and-distribution">9. Cross-connection bridges and distribution</a><ul>
<li><a href="#91-common-applications">9.1 Common applications</a></li>
<li><a href="#92-bridge-selection">9.2 Bridge selection</a></li>
<li><a href="#93-example-24-v-dc-sensor-distribution">9.3 Example: 24 V DC sensor distribution</a></li>
</ul>
</li>
<li><a href="#10-terminal-blocks-in-plc-digital-input-circuits">10. Terminal blocks in PLC digital input circuits</a><ul>
<li><a href="#practical-checks">Practical checks</a></li>
</ul>
</li>
<li><a href="#11-terminal-blocks-in-plc-digital-output-circuits">11. Terminal blocks in PLC digital output circuits</a></li>
<li><a href="#12-terminal-blocks-in-analog-signal-circuits">12. Terminal blocks in analog signal circuits</a><ul>
<li><a href="#121-420-ma-current-loops">12.1 4–20 mA current loops</a></li>
<li><a href="#122-010-v-signals">12.2 0–10 V signals</a></li>
<li><a href="#123-disconnect-and-test-terminals">12.3 Disconnect and test terminals</a></li>
</ul>
</li>
<li><a href="#13-protective-earth-terminal-blocks">13. Protective earth terminal blocks</a><ul>
<li><a href="#131-typical-applications">13.1 Typical applications</a></li>
<li><a href="#132-installation-principles">13.2 Installation principles</a></li>
<li><a href="#133-pe-terminal-versus-ordinary-terminal">13.3 PE terminal versus ordinary terminal</a></li>
</ul>
</li>
<li><a href="#14-shield-termination-terminals">14. Shield termination terminals</a><ul>
<li><a href="#141-purpose-of-shield-termination">14.1 Purpose of shield termination</a></li>
<li><a href="#142-practical-installation">14.2 Practical installation</a></li>
</ul>
</li>
<li><a href="#15-terminal-labeling-and-identification">15. Terminal labeling and identification</a><ul>
<li><a href="#151-terminal-numbering">15.1 Terminal numbering</a></li>
<li><a href="#152-wire-and-terminal-identifiers">15.2 Wire and terminal identifiers</a></li>
<li><a href="#153-label-quality">15.3 Label quality</a></li>
</ul>
</li>
<li><a href="#16-terminal-block-layout-and-segregation">16. Terminal block layout and segregation</a><ul>
<li><a href="#161-separation-requirements">16.1 Separation requirements</a></li>
<li><a href="#162-maintainability">16.2 Maintainability</a></li>
</ul>
</li>
<li><a href="#17-common-terminal-block-wiring-mistakes">17. Common terminal-block wiring mistakes</a></li>
<li><a href="#18-troubleshooting-terminal-block-problems">18. Troubleshooting terminal-block problems</a><ul>
<li><a href="#181-diagnostic-method">18.1 Diagnostic method</a></li>
</ul>
</li>
<li><a href="#19-inspection-and-maintenance-checklist">19. Inspection and maintenance checklist</a><ul>
<li><a href="#191-visual-inspection">19.1 Visual inspection</a></li>
<li><a href="#192-electrical-and-mechanical-checks">19.2 Electrical and mechanical checks</a></li>
</ul>
</li>
<li><a href="#20-terminal-block-selection-workflow">20. Terminal block selection workflow</a></li>
<li><a href="#21-practical-industrial-scenarios">21. Practical industrial scenarios</a><ul>
<li><a href="#scenario-1-proximity-sensor-works-intermittently">Scenario 1: Proximity sensor works intermittently</a></li>
<li><a href="#scenario-2-24-v-dc-distribution-terminal-overheats">Scenario 2: 24 V DC distribution terminal overheats</a></li>
<li><a href="#scenario-3-analog-pressure-reading-fluctuates">Scenario 3: Analog pressure reading fluctuates</a></li>
<li><a href="#scenario-4-terminal-strip-modification-after-plc-replacement">Scenario 4: Terminal strip modification after PLC replacement</a></li>
</ul>
</li>
<li><a href="#22-documentation-for-industrial-maintenance">22. Documentation for industrial maintenance</a></li>
<li><a href="#23-interview-questions-and-answers">23. Interview questions and answers</a><ul>
<li><a href="#1-what-is-the-main-purpose-of-a-terminal-block">1. What is the main purpose of a terminal block?</a></li>
<li><a href="#2-what-is-the-difference-between-a-feed-through-terminal-and-a-disconnect-terminal">2. What is the difference between a feed-through terminal and a disconnect terminal?</a></li>
<li><a href="#3-why-are-ferrules-used">3. Why are ferrules used?</a></li>
<li><a href="#4-can-two-wires-be-connected-to-one-terminal">4. Can two wires be connected to one terminal?</a></li>
<li><a href="#5-what-is-the-difference-between-a-pe-terminal-and-an-ordinary-terminal">5. What is the difference between a PE terminal and an ordinary terminal?</a></li>
<li><a href="#6-why-are-terminal-blocks-bridged">6. Why are terminal blocks bridged?</a></li>
<li><a href="#7-why-might-a-terminal-block-overheat">7. Why might a terminal block overheat?</a></li>
<li><a href="#8-can-a-terminal-block-be-disconnected-while-energized">8. Can a terminal block be disconnected while energized?</a></li>
<li><a href="#9-why-are-terminal-numbers-important">9. Why are terminal numbers important?</a></li>
<li><a href="#10-why-must-shield-terminals-be-selected-carefully">10. Why must shield terminals be selected carefully?</a></li>
<li><a href="#11-does-a-terminals-current-rating-establish-its-short-circuit-suitability">11. Does a terminal's current rating establish its short-circuit suitability?</a></li>
<li><a href="#12-what-should-be-done-after-changing-terminal-wiring">12. What should be done after changing terminal wiring?</a></li>
</ul>
</li>
<li><a href="#24-final-mental-model">24. Final mental model</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-purpose-and-scope">1. Purpose and scope</h2>
<p>Terminal blocks are electrical connection devices used to connect, distribute, isolate, test, and organize conductors inside electrical panels, machine control cabinets, junction boxes, and field installation enclosures.</p>
<p>They provide structured connection points between incoming supplies, PLCs, sensors, actuators, relays, drives, and external machine wiring.</p>
<p>A terminal block is more than a convenient place to join wires. Correct selection and installation affect electrical safety, signal reliability, troubleshooting time, maintenance quality, and future modification work.</p>
<p>Typical applications include:</p>
<ul>
<li>AC power distribution.</li>
<li>24 V DC control power distribution.</li>
<li>PLC digital and analog I/O connections.</li>
<li>Sensor and actuator wiring.</li>
<li>Motor control circuits.</li>
<li>VFD and servo-drive control interfaces.</li>
<li>Shielded instrumentation and communication wiring.</li>
<li>Protective earth distribution.</li>
<li>Test, measurement, and fault-isolation points.</li>
</ul>
<p>The focus is on understanding terminal-block types, electrical ratings, selection, mounting, wiring, labeling, testing, troubleshooting, and industrial maintenance practices.</p>
<h2 id="2-position-of-terminal-blocks-in-an-industrial-control-system">2. Position of terminal blocks in an industrial control system</h2>
<p>Terminal blocks connect internal panel wiring to external field devices and provide organized interconnection between electrical components.</p>
<pre><code>Incoming Supply / Field Devices
             |
             v
      Cable Entry / Glands
             |
             v
       Field Terminal Blocks
             |
             v
     Internal Panel Wiring
             |
     +-------+--------+
     |                |
     v                v
    PLC             Relays
     |                |
     +-------+--------+
             |
             v
      Output Terminals
             |
             v
    Field Actuators / Loads
</code></pre>
<p>A typical panel may use separate terminal groups for:</p>
<ul>
<li>Incoming AC power.</li>
<li>Outgoing motor or drive power.</li>
<li>24 V DC positive and return.</li>
<li>Digital input signals.</li>
<li>Digital output signals.</li>
<li>Analog input and output signals.</li>
<li>Communication conductors.</li>
<li>Protective earth.</li>
<li>Cable shields.</li>
<li>External interlocks and auxiliary supplies.</li>
</ul>
<p>Terminal grouping should follow the electrical design, insulation requirements, circuit function, and maintenance needs.</p>
<h2 id="3-basic-terminal-block-construction">3. Basic terminal-block construction</h2>
<p>A typical terminal block consists of several functional parts.</p>
<table>
<thead>
<tr>
<th>Part</th>
<th>Function</th>
</tr>
</thead>
<tbody>
<tr>
<td>Conductive current bar</td>
<td>Carries current between connected conductors</td>
</tr>
<tr>
<td>Clamping mechanism</td>
<td>Applies contact pressure to the conductor</td>
</tr>
<tr>
<td>Insulating housing</td>
<td>Separates conductive parts and supports the connection</td>
</tr>
<tr>
<td>Conductor entry</td>
<td>Provides access for the wire or ferrule</td>
</tr>
<tr>
<td>Actuation point</td>
<td>Allows the clamp to be opened or released</td>
</tr>
<tr>
<td>Marking area</td>
<td>Holds terminal numbers or identification labels</td>
</tr>
<tr>
<td>Mounting interface</td>
<td>Attaches the block to a DIN rail or other approved support</td>
</tr>
<tr>
<td>Test point, if provided</td>
<td>Allows specified measurement or testing connections</td>
</tr>
<tr>
<td>Cross-connection interface, if provided</td>
<td>Allows approved electrical bridging between terminals</td>
</tr>
</tbody>
</table>
<p>The current path and clamping mechanism depend on the terminal design. Different manufacturers may use different internal geometries, even when the terminal blocks appear similar externally.</p>
<p>Do not assume that two terminal blocks are interchangeable simply because both fit the same DIN rail.</p>
<h2 id="4-major-types-of-terminal-blocks">4. Major types of terminal blocks</h2>
<h3 id="41-screw-terminal-blocks">4.1 Screw terminal blocks</h3>
<p>Screw terminals use a screw-operated clamping mechanism to secure the conductor.</p>
<p>Advantages:</p>
<ul>
<li>Widely available.</li>
<li>Suitable for many power and control applications.</li>
<li>Familiar to maintenance technicians.</li>
<li>Available in a broad range of conductor sizes and ratings.</li>
</ul>
<p>Limitations:</p>
<ul>
<li>Incorrect torque can produce loose or damaged connections.</li>
<li>Repeated maintenance may lead to inconsistent tightening.</li>
<li>Stranded conductors can be damaged by unsuitable clamping.</li>
<li>Vibration performance depends on the terminal design and correct installation.</li>
</ul>
<p>Practical considerations:</p>
<ul>
<li>Tighten to the manufacturer's specified torque.</li>
<li>Use the approved conductor type and cross-section.</li>
<li>Avoid applying excessive force to the screw.</li>
<li>Verify whether ferrules are required, permitted, or unsuitable for the specific terminal.</li>
</ul>
<h3 id="42-spring-clamp-terminal-blocks">4.2 Spring-clamp terminal blocks</h3>
<p>Spring-clamp terminals use a spring mechanism to maintain contact pressure on the conductor.</p>
<p>Advantages:</p>
<ul>
<li>Consistent clamping behavior within the design limits.</li>
<li>Often suitable for vibration-prone industrial environments.</li>
<li>Can reduce routine retightening requirements.</li>
<li>Some designs support quick insertion and removal.</li>
</ul>
<p>Limitations:</p>
<ul>
<li>Correct conductor preparation is essential.</li>
<li>The release tool and insertion method depend on the design.</li>
<li>Not every spring terminal accepts every conductor construction or ferrule type.</li>
</ul>
<p>Spring-clamp technology includes multiple mechanisms, so the specific manufacturer's installation instructions remain important.</p>
<h3 id="43-push-in-terminal-blocks">4.3 Push-in terminal blocks</h3>
<p>Push-in terminals allow compatible conductors or ferrules to be inserted into a spring contact with minimal actuation.</p>
<p>Advantages:</p>
<ul>
<li>Fast wiring.</li>
<li>Compact panel construction.</li>
<li>Consistent connection quality when correctly installed.</li>
<li>Useful for high-density control panels.</li>
</ul>
<p>Limitations:</p>
<ul>
<li>Conductor compatibility must be verified.</li>
<li>Some terminal designs require a tool for solid conductors, stranded conductors, or removal.</li>
<li>Improper conductor preparation can prevent correct insertion.</li>
</ul>
<p>Push-in does not mean that every conductor can be pushed directly into every terminal. Follow the specified conductor preparation method.</p>
<h3 id="44-barrier-terminal-blocks">4.4 Barrier terminal blocks</h3>
<p>Barrier terminal blocks use insulating barriers between connection points.</p>
<p>They are used in some power, control, and equipment wiring arrangements where the design benefits from clearly separated terminals.</p>
<p>Consider:</p>
<ul>
<li>Rated voltage and current.</li>
<li>Required clearances.</li>
<li>Conductor size.</li>
<li>Environmental conditions.</li>
<li>Protection against accidental contact.</li>
<li>Applicable enclosure and insulation requirements.</li>
</ul>
<p>Barrier terminals should not be treated as automatically suitable for every high-voltage application.</p>
<h3 id="45-stud-terminal-blocks">4.5 Stud terminal blocks</h3>
<p>Stud terminals use threaded studs, nuts, and appropriate termination hardware to secure conductors or lugs.</p>
<p>They are commonly associated with higher-current connections and certain power-distribution arrangements.</p>
<p>Important requirements include:</p>
<ul>
<li>Correct stud and lug ratings.</li>
<li>Compatible conductor and lug sizes.</li>
<li>Correct hardware and assembly sequence.</li>
<li>Specified tightening torque.</li>
<li>Protection against accidental contact.</li>
<li>Suitable insulation and spacing.</li>
<li>Mechanical support for connected cables.</li>
</ul>
<p>A stud terminal must not be overloaded simply because its metal hardware appears physically large.</p>
<h3 id="46-multi-level-terminal-blocks">4.6 Multi-level terminal blocks</h3>
<p>Multi-level terminal blocks provide two or more electrically distinct connection levels within a compact width.</p>
<p>Typical applications include:</p>
<ul>
<li>PLC digital I/O.</li>
<li>Sensor supply and signal wiring.</li>
<li>Compact machine control panels.</li>
<li>High-density interface wiring.</li>
</ul>
<p>The levels are not necessarily electrically connected to one another. Verify their internal circuit arrangement and markings before wiring.</p>
<h3 id="47-double-level-and-triple-level-terminals">4.7 Double-level and triple-level terminals</h3>
<p>These are multi-level terminal configurations designed to increase connection density.</p>
<p>Advantages include reduced DIN-rail length and organized wiring.</p>
<p>Potential disadvantages include:</p>
<ul>
<li>More difficult access to lower levels.</li>
<li>Increased risk of wiring errors if labeling is poor.</li>
<li>Reduced convenience during testing.</li>
<li>More complex cross-connection arrangements.</li>
</ul>
<p>The compactness of a panel is useful only if the connections remain accessible and traceable.</p>
<h3 id="48-disconnect-terminal-blocks">4.8 Disconnect terminal blocks</h3>
<p>Disconnect terminals allow a circuit to be opened at a defined point without removing the conductor from the terminal.</p>
<p>Depending on the design, disconnection may use:</p>
<ul>
<li>A movable knife or blade.</li>
<li>A removable bridge.</li>
<li>A plug-in disconnect element.</li>
<li>A specified test or isolation accessory.</li>
</ul>
<p>Common applications include instrument loops, control circuits, and selected PLC signal circuits.</p>
<p>Important distinction: a disconnect terminal is not automatically a load-break switch or a safety-rated isolation device. Confirm its switching capability, current rating, and permitted operating conditions before opening it under load.</p>
<h3 id="49-fuse-terminal-blocks">4.9 Fuse terminal blocks</h3>
<p>Fuse terminals incorporate a fuse holder into the terminal assembly.</p>
<p>They provide a compact way to protect individual control or signal branches.</p>
<p>Applications include:</p>
<ul>
<li>Sensor power.</li>
<li>Relay coil circuits.</li>
<li>Small DC control branches.</li>
<li>Selected instrument circuits.</li>
</ul>
<p>Verify:</p>
<ul>
<li>Fuse type and size.</li>
<li>Rated voltage and current.</li>
<li>Breaking capacity.</li>
<li>Fuse time-current characteristics.</li>
<li>Conductor protection.</li>
<li>Accessibility for replacement.</li>
<li>Indication or monitoring features, if fitted.</li>
</ul>
<p>A fuse terminal does not automatically protect every conductor connected to a distribution network. The circuit design must establish which conductors and loads are protected.</p>
<h3 id="410-pe-terminal-blocks">4.10 PE terminal blocks</h3>
<p>Protective earth terminals connect protective conductors to the intended protective bonding system.</p>
<p>Many DIN-rail PE terminals use a dedicated conductive mounting interface to establish a connection to the approved rail and panel bonding arrangement.</p>
<p>Requirements include:</p>
<ul>
<li>Correct protective-earth terminal type.</li>
<li>Suitable conductor cross-section.</li>
<li>Compatible DIN rail and mounting arrangement.</li>
<li>Correct contact with the conductive mounting surface.</li>
<li>Compliance with the enclosure's bonding design.</li>
<li>Verified continuity of the complete protective path.</li>
</ul>
<p>A standard feed-through terminal with a green/yellow marker is not automatically a certified PE terminal.</p>
<h3 id="411-shield-terminal-blocks-and-shield-clamps">4.11 Shield terminal blocks and shield clamps</h3>
<p>Shield terminals or shield clamps provide a controlled means of terminating cable shields for EMC purposes.</p>
<p>They may be used for:</p>
<ul>
<li>Analog instrumentation cables.</li>
<li>Encoder feedback cables.</li>
<li>Industrial communication cables.</li>
<li>VFD and servo-related shielded cables, where the arrangement is suitable.</li>
</ul>
<p>The correct shield connection depends on the cable type, frequency range, equipment instructions, and EMC design.</p>
<p>A shield terminal does not replace the protective earth conductor, and the shield should not be assumed to carry protective fault current.</p>
<h3 id="412-test-and-measurement-terminal-blocks">4.12 Test and measurement terminal blocks</h3>
<p>Test terminals provide access for measurement, loop checking, or diagnostic equipment.</p>
<p>They are useful for:</p>
<ul>
<li>Analog current loops.</li>
<li>Instrumentation.</li>
<li>Selected control circuits.</li>
<li>Commissioning and maintenance.</li>
</ul>
<p>Some designs provide shorting functions or dedicated test plugs. These features must be used according to their intended circuit arrangement.</p>
<p>For current transformers, shorting provisions are particularly important where the design requires the secondary to remain shorted when disconnected from its burden. Never open a current-transformer secondary circuit while energized unless an approved procedure and suitable equipment specifically permit the operation.</p>
<h2 id="5-terminal-block-classification-by-application">5. Terminal-block classification by application</h2>
<table>
<thead>
<tr>
<th>Application</th>
<th>Common terminal type</th>
<th>Primary selection concern</th>
</tr>
</thead>
<tbody>
<tr>
<td>AC power distribution</td>
<td>Feed-through or power terminal</td>
<td>Current, voltage, fault withstand, conductor size</td>
</tr>
<tr>
<td>24 V DC distribution</td>
<td>Feed-through or distribution terminal</td>
<td>Branch current, polarity, protection</td>
</tr>
<tr>
<td>PLC digital I/O</td>
<td>Feed-through or multi-level terminal</td>
<td>Density, signal identification, accessibility</td>
</tr>
<tr>
<td>Analog instrumentation</td>
<td>Feed-through, disconnect, or test terminal</td>
<td>Signal integrity and testability</td>
</tr>
<tr>
<td>Branch protection</td>
<td>Fuse terminal</td>
<td>Fuse coordination and replacement access</td>
</tr>
<tr>
<td>Protective bonding</td>
<td>PE terminal</td>
<td>Protective continuity and approved mounting</td>
</tr>
<tr>
<td>Shield termination</td>
<td>Shield clamp or shield terminal</td>
<td>EMC performance and correct bonding</td>
</tr>
<tr>
<td>Current-loop testing</td>
<td>Disconnect or test terminal</td>
<td>Safe testing and circuit continuity</td>
</tr>
<tr>
<td>Compact field wiring</td>
<td>Multi-level terminal</td>
<td>Accessibility and correct level identification</td>
</tr>
<tr>
<td>Higher-current connections</td>
<td>Power or stud terminal</td>
<td>Current rating, lug compatibility, thermal performance</td>
</tr>
</tbody>
</table>
<h2 id="6-electrical-ratings-and-selection-parameters">6. Electrical ratings and selection parameters</h2>
<p>Terminal selection must be based on the actual application and manufacturer data.</p>
<h3 id="61-rated-voltage">6.1 Rated voltage</h3>
<p>Rated voltage indicates the voltage conditions for which the terminal is designed under specified conditions.</p>
<p>Consider:</p>
<ul>
<li>Voltage between adjacent terminals.</li>
<li>Voltage between conductive parts and earth.</li>
<li>AC versus DC application.</li>
<li>Applicable overvoltage category and pollution degree.</li>
<li>Required insulation coordination.</li>
<li>The terminal block's approval conditions.</li>
</ul>
<p>The voltage rating printed on a product must be interpreted within the relevant manufacturer's data and installation standard.</p>
<h3 id="62-rated-current">6.2 Rated current</h3>
<p>Rated current depends on the terminal's design and specified operating conditions.</p>
<p>It can be affected by:</p>
<ul>
<li>Conductor cross-section.</li>
<li>Number of loaded poles.</li>
<li>Ambient temperature.</li>
<li>Adjacent terminal loading.</li>
<li>Enclosure temperature.</li>
<li>Cross-connection accessories.</li>
<li>Installation and derating requirements.</li>
</ul>
<p>A terminal marked for a particular current is not necessarily suitable for carrying that current under every possible enclosure and loading condition.</p>
<h3 id="63-conductor-cross-section">6.3 Conductor cross-section</h3>
<p>Terminal blocks are specified for particular conductor cross-sections, often expressed in square millimetres.</p>
<p>Selection must consider:</p>
<ul>
<li>Minimum and maximum conductor sizes.</li>
<li>Solid or stranded conductor construction.</li>
<li>Flexible conductor class.</li>
<li>Ferrule compatibility.</li>
<li>Number of conductors per connection point.</li>
<li>Insulation diameter and insertion geometry.</li>
</ul>
<p>Do not force an oversized conductor into a terminal or use an improvised method to secure an undersized conductor.</p>
<h3 id="64-short-circuit-withstand-and-protection">6.4 Short-circuit withstand and protection</h3>
<p>Terminal blocks must be suitable for the fault conditions and protective arrangement of the circuit.</p>
<p>Verify the applicable short-circuit rating or withstand data, protective-device coordination, and any restrictions on conductor configuration.</p>
<p>A terminal's continuous-current rating alone does not prove that it can withstand the prospective short-circuit current.</p>
<h3 id="65-temperature-rating">6.5 Temperature rating</h3>
<p>Temperature considerations include:</p>
<ul>
<li>Ambient air temperature.</li>
<li>Terminal contact heating.</li>
<li>Current loading.</li>
<li>Adjacent components.</li>
<li>Enclosure ventilation.</li>
<li>Conductor insulation rating.</li>
<li>Temperature limits specified by the terminal manufacturer.</li>
</ul>
<p>Excessive heat can degrade insulation, loosen or damage connections, and shorten equipment life.</p>
<h3 id="66-environmental-suitability">6.6 Environmental suitability</h3>
<p>Consider the actual installation environment:</p>
<ul>
<li>Dust and conductive contamination.</li>
<li>Moisture and condensation.</li>
<li>Corrosive atmospheres.</li>
<li>Vibration and mechanical shock.</li>
<li>Temperature cycling.</li>
<li>Oil, coolant, or chemical exposure.</li>
<li>Enclosure ingress protection.</li>
</ul>
<p>The enclosure may provide environmental protection, but cable entry, terminal access, and maintenance modifications must preserve the required protection.</p>
<h2 id="7-din-rail-mounting">7. DIN-rail mounting</h2>
<p>DIN rails provide standardized mechanical support for many industrial terminal blocks and control components.</p>
<p>Common rail profiles include TS 35 variants and other profiles defined by the applicable equipment system.</p>
<h3 id="71-installation-principles">7.1 Installation principles</h3>
<ul>
<li>Verify the specified rail profile and compatibility.</li>
<li>Mount the rail securely to the panel structure.</li>
<li>Use appropriate end stops where required.</li>
<li>Fit terminal blocks in the correct orientation.</li>
<li>Maintain the manufacturer's specified spacing.</li>
<li>Use end plates, partition plates, and separators where required.</li>
<li>Verify that bridges and accessories are compatible with the terminal series.</li>
<li>Ensure that wiring and cable weight do not impose excessive mechanical loads.</li>
</ul>
<h3 id="72-pe-terminal-mounting">7.2 PE terminal mounting</h3>
<p>Some PE terminals establish their earth connection through the approved metal rail interface. The rail itself must then be properly bonded as part of the panel design.</p>
<p>Do not assume that every painted or coated mounting rail provides reliable protective continuity. Follow the approved assembly method and verify the completed bonding path.</p>
<h3 id="73-end-plates-and-partition-plates">7.3 End plates and partition plates</h3>
<p>End plates provide insulation and a finished boundary at the end of a terminal group.</p>
<p>Partition plates separate groups where required for insulation, voltage separation, or wiring organization.</p>
<p>These accessories must be compatible with the terminal series and the required insulation arrangement.</p>
<h2 id="8-wiring-terminal-blocks-correctly">8. Wiring terminal blocks correctly</h2>
<h3 id="81-conductor-preparation">8.1 Conductor preparation</h3>
<p>Correct preparation prevents poor contact, broken strands, exposed copper, and mechanical damage.</p>
<p>A suitable process is:</p>
<ol>
<li>Identify the wire and confirm the required terminal.</li>
<li>Verify conductor type and cross-section.</li>
<li>Cut the conductor cleanly.</li>
<li>Strip insulation to the specified length.</li>
<li>Inspect the conductor for damaged or missing strands.</li>
<li>Fit a compatible ferrule or lug if required by the terminal design.</li>
<li>Use the specified crimping tool and die.</li>
<li>Insert the conductor fully into the designated connection point.</li>
<li>Operate or tighten the clamp according to the terminal design.</li>
<li>Perform the prescribed visual and mechanical checks.</li>
</ol>
<p>Do not twist stranded conductors into a narrow bundle and assume that this is equivalent to a correctly crimped ferrule.</p>
<h3 id="82-ferrules">8.2 Ferrules</h3>
<p>Wire-end ferrules are metal sleeves crimped onto stranded conductors to provide a defined termination geometry for compatible terminals.</p>
<p>Advantages can include:</p>
<ul>
<li>Better strand containment.</li>
<li>Easier insertion.</li>
<li>Reduced risk of stray strands.</li>
<li>More consistent conductor preparation.</li>
</ul>
<p>Important limitations:</p>
<ul>
<li>The ferrule must match the conductor cross-section and terminal design.</li>
<li>The ferrule length must suit the connection.</li>
<li>Twin ferrules must be explicitly compatible with the terminal and both conductors.</li>
<li>Crimping must use the appropriate tool and profile.</li>
<li>Some terminal types have specific rules about ferrule use.</li>
</ul>
<p>Ferrules do not increase the allowable current rating of the terminal.</p>
<h3 id="83-tightening-torque">8.3 Tightening torque</h3>
<p>Screw terminal connections must be tightened to the specified torque where the manufacturer provides a torque value.</p>
<p>Too little torque can produce high contact resistance and heating. Too much torque can damage threads, clamping parts, or conductors.</p>
<p>Do not apply one remembered torque value to every terminal block. Different products, conductor sizes, and terminal designs require different values.</p>
<p>Use a suitable calibrated tool where specified, and follow the manufacturer's instructions.</p>
<h3 id="84-multiple-conductors-in-one-terminal">8.4 Multiple conductors in one terminal</h3>
<p>Multiple conductors may only be connected in a terminal if the manufacturer permits the exact combination.</p>
<p>Verify:</p>
<ul>
<li>Number of conductors allowed.</li>
<li>Conductor type and cross-section.</li>
<li>Ferrule or lug compatibility.</li>
<li>Electrical rating for the configuration.</li>
<li>Mechanical clamping requirements.</li>
</ul>
<p>If a circuit requires distribution to several loads, use a suitable distribution terminal, approved bridge system, or separate terminals rather than forcing several conductors into an unsuitable connection point.</p>
<h2 id="9-cross-connection-bridges-and-distribution">9. Cross-connection bridges and distribution</h2>
<p>Cross-connection bridges connect compatible terminal points electrically.</p>
<p>They are often used to distribute a common supply or reference across a row of terminals.</p>
<h3 id="91-common-applications">9.1 Common applications</h3>
<ul>
<li>Distributing 24 V DC to multiple sensors.</li>
<li>Distributing 0 V to designated return terminals.</li>
<li>Sharing a common potential among selected digital I/O terminals.</li>
<li>Connecting related control circuits.</li>
</ul>
<h3 id="92-bridge-selection">9.2 Bridge selection</h3>
<p>Verify:</p>
<ul>
<li>Compatibility with the terminal series.</li>
<li>Number of poles.</li>
<li>Rated current and voltage.</li>
<li>Correct cut length, if permitted.</li>
<li>Required insulation covers or end accessories.</li>
<li>Electrical separation between different potential groups.</li>
</ul>
<p>Do not assume that a bridge fits electrically just because it fits physically. Some product families have visually similar but incompatible accessories.</p>
<h3 id="93-example-24-v-dc-sensor-distribution">9.3 Example: 24 V DC sensor distribution</h3>
<pre><code>24 V DC Power Supply
         |
         v
Protected +24 V Branch
         |
         v
Bridge Across +24 V Terminals
         |
         +---- Sensor 1 Supply
         |
         +---- Sensor 2 Supply
         |
         +---- Sensor 3 Supply

0 V DC Distribution
         |
         +---- Sensor 1 Return
         |
         +---- Sensor 2 Return
         |
         +---- Sensor 3 Return
</code></pre>
<p>This is a conceptual arrangement. Actual protection, terminal grouping, conductor sizes, and supply-return topology must follow the design.</p>
<p>If each sensor branch requires independent protection, a common bridge without appropriate branch protection may not provide the required fault isolation.</p>
<h2 id="10-terminal-blocks-in-plc-digital-input-circuits">10. Terminal blocks in PLC digital input circuits</h2>
<p>Terminal blocks make field input wiring traceable between a sensor and the PLC input module.</p>
<p>Example:</p>
<pre><code>24 V DC Supply
      |
      v
Sensor Supply Terminal
      |
      v
Proximity Sensor
      |
      v
Signal Terminal
      |
      v
PLC Digital Input

0 V DC Supply
      |
      v
Return Terminal
      |
      v
Sensor Return
</code></pre>
<p>For a three-wire sensor, the typical conductors are supply, return, and output. The exact connections depend on PNP/NPN type and PLC input compatibility.</p>
<h3 id="practical-checks">Practical checks</h3>
<ul>
<li>Confirm sensor voltage and output type.</li>
<li>Confirm the PLC input module's common arrangement.</li>
<li>Verify the terminal numbering.</li>
<li>Confirm the return path.</li>
<li>Verify that the field wire reaches the intended input.</li>
<li>Check the PLC input LED and software status.</li>
<li>Use the drawing and terminal plan to trace the circuit.</li>
</ul>
<p>A sensor can be powered correctly while its signal wire is landed on the wrong terminal. Always verify both the electrical connection and the PLC address mapping.</p>
<h2 id="11-terminal-blocks-in-plc-digital-output-circuits">11. Terminal blocks in PLC digital output circuits</h2>
<p>Digital output wiring connects a PLC output to an external control device, often through an interposing relay or interface module.</p>
<p>Example:</p>
<pre><code>PLC Digital Output
        |
        v
Output Terminal
        |
        v
Relay Coil / Compatible Load
        |
        v
Required Return Path
</code></pre>
<p>The exact circuit depends on whether the output is a relay contact, sourcing transistor, sinking transistor, or another output type.</p>
<p>Before wiring, verify:</p>
<ul>
<li>Output module type.</li>
<li>Output voltage and current limits.</li>
<li>Load inrush current.</li>
<li>Output common configuration.</li>
<li>Required external supply.</li>
<li>Inductive-load suppression.</li>
<li>Fuse or branch protection.</li>
<li>Required electrical isolation.</li>
</ul>
<p>A terminal block is only a connection point. It does not provide electrical isolation or overload protection unless the specific assembly includes a corresponding rated feature.</p>
<h2 id="12-terminal-blocks-in-analog-signal-circuits">12. Terminal blocks in analog signal circuits</h2>
<p>Analog signals require careful handling because small electrical disturbances can cause measurable errors.</p>
<h3 id="121-420-ma-current-loops">12.1 4–20 mA current loops</h3>
<p>A typical two-wire transmitter circuit includes a DC supply, transmitter, and analog input in a series loop.</p>
<p>Terminal blocks can provide organized connections for the positive supply path, transmitter terminals, signal path, and return.</p>
<p>Important checks include:</p>
<ul>
<li>Correct polarity.</li>
<li>Correct loop supply voltage.</li>
<li>Compatible input resistance and transmitter requirements.</li>
<li>Total loop resistance.</li>
<li>Correct isolation and grounding.</li>
<li>Shield termination.</li>
<li>Test access and disconnect arrangement.</li>
</ul>
<p>A current loop can fail because of an open circuit, reversed polarity, excessive loop resistance, a faulty transmitter, or an incorrect analog input configuration.</p>
<h3 id="122-010-v-signals">12.2 0–10 V signals</h3>
<p>Voltage signals depend on the signal voltage relative to the specified reference.</p>
<p>Potential problems include:</p>
<ul>
<li>Ground-reference differences.</li>
<li>Voltage drop in shared return conductors.</li>
<li>Electromagnetic interference.</li>
<li>Incorrect input impedance.</li>
<li>Incorrect common-terminal wiring.</li>
<li>Poor shield or routing arrangements.</li>
</ul>
<p>Use suitable terminals, conductors, and routing for the signal class. Avoid mixing low-level analog signals with noisy drive output wiring without following the required separation and EMC design.</p>
<h3 id="123-disconnect-and-test-terminals">12.3 Disconnect and test terminals</h3>
<p>Disconnect or test terminals can make loop checking easier by providing a defined test point.</p>
<p>Before disconnecting an analog loop, determine whether opening the circuit will affect process control, alarms, or machine safety. A test terminal does not automatically make a live circuit safe to disconnect.</p>
<p>For safety-critical or process-critical measurements, follow the approved bypass, test, and restoration procedure.</p>
<h2 id="13-protective-earth-terminal-blocks">13. Protective earth terminal blocks</h2>
<p>PE terminal blocks are fundamental to the protective bonding arrangement of an industrial panel.</p>
<h3 id="131-typical-applications">13.1 Typical applications</h3>
<ul>
<li>Panel incoming protective conductor.</li>
<li>Machine frame bonding.</li>
<li>Motor protective conductor.</li>
<li>Door and removable panel bonding where required.</li>
<li>Cable gland plate bonding where applicable.</li>
<li>Protective conductors for external equipment.</li>
</ul>
<h3 id="132-installation-principles">13.2 Installation principles</h3>
<ul>
<li>Use the designated PE terminal type.</li>
<li>Match the conductor to the required cross-section and fault conditions.</li>
<li>Ensure the terminal and mounting arrangement are compatible.</li>
<li>Avoid relying on painted surfaces or incidental contact.</li>
<li>Keep protective conductors identifiable.</li>
<li>Verify continuity using the required test method.</li>
<li>Maintain protective bonding after panel modifications.</li>
</ul>
<h3 id="133-pe-terminal-versus-ordinary-terminal">13.3 PE terminal versus ordinary terminal</h3>
<p>A PE terminal may have a specialized internal conductive connection or mounting interface designed for protective earthing.</p>
<p>An ordinary feed-through terminal is designed primarily to carry circuit current between conductors. It should not be substituted for a PE terminal unless the specific product and assembly arrangement are approved for that purpose.</p>
<p>PE conductors must not be fused or switched in ways that violate the applicable protective design.</p>
<h2 id="14-shield-termination-terminals">14. Shield termination terminals</h2>
<p>Shielded cables are commonly used for analog signals, encoders, communication links, and drive-related circuits.</p>
<h3 id="141-purpose-of-shield-termination">14.1 Purpose of shield termination</h3>
<p>The shield helps control electromagnetic coupling by providing a conductive screen around the signal conductors.</p>
<p>Its effectiveness depends on:</p>
<ul>
<li>Cable construction.</li>
<li>Shield coverage and continuity.</li>
<li>Termination geometry.</li>
<li>Bonding impedance.</li>
<li>Frequency range.</li>
<li>Cable routing.</li>
<li>The electrical environment.</li>
</ul>
<h3 id="142-practical-installation">14.2 Practical installation</h3>
<ul>
<li>Use the specified shield clamp or termination accessory.</li>
<li>Prepare the shield without damaging internal insulation.</li>
<li>Maintain the required shield contact area.</li>
<li>Avoid long, unnecessary shield pigtails where low-impedance high-frequency bonding is required.</li>
<li>Follow the equipment manufacturer's grounding arrangement.</li>
<li>Keep the shield separate from signal conductors unless the design explicitly specifies otherwise.</li>
</ul>
<p>Some applications require shield bonding at both ends; others use a different arrangement. Follow the system's EMC design rather than applying a universal rule.</p>
<h2 id="15-terminal-labeling-and-identification">15. Terminal labeling and identification</h2>
<p>Correct identification is essential for maintenance, commissioning, and fault tracing.</p>
<h3 id="151-terminal-numbering">15.1 Terminal numbering</h3>
<p>Each terminal should have a unique identifier within the relevant terminal strip or numbering scheme.</p>
<p>Example:</p>
<pre><code>Terminal Strip: X1
X1:01  +24V_SENSOR
X1:02  0V_SENSOR
X1:03  SENSOR_204_OUT
X1:04  SENSOR_205_OUT
X1:05  PLC_DI_COMMON
</code></pre>
<p>These identifiers are examples only. Actual naming conventions depend on the project's documentation standard.</p>
<h3 id="152-wire-and-terminal-identifiers">15.2 Wire and terminal identifiers</h3>
<p>A useful identification system connects the physical terminal to:</p>
<ul>
<li>Device tag.</li>
<li>Wire number.</li>
<li>PLC tag or I/O address.</li>
<li>Drawing sheet and connection reference.</li>
<li>Cable number where applicable.</li>
</ul>
<p>For example:</p>
<table>
<thead>
<tr>
<th>Identifier</th>
<th>Example</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Terminal strip</td>
<td><code>X1</code></td>
<td>Identifies the terminal group</td>
</tr>
<tr>
<td>Terminal number</td>
<td><code>X1:03</code></td>
<td>Identifies an individual terminal</td>
</tr>
<tr>
<td>Device tag</td>
<td><code>B204</code></td>
<td>Identifies a field device according to the project convention</td>
</tr>
<tr>
<td>PLC tag</td>
<td><code>Part_Present_DI</code></td>
<td>Identifies the logical signal</td>
</tr>
<tr>
<td>Wire number</td>
<td><code>DI-204</code></td>
<td>Identifies the conductor</td>
</tr>
<tr>
<td>Drawing reference</td>
<td><code>Sheet 12, Grid C4</code></td>
<td>Helps locate the circuit</td>
</tr>
</tbody>
</table>
<p>A consistent system reduces the time needed to trace a field signal through a panel.</p>
<h3 id="153-label-quality">15.3 Label quality</h3>
<p>Labels should remain readable under the expected environment and service life.</p>
<p>Consider:</p>
<ul>
<li>Temperature resistance.</li>
<li>Oil and coolant exposure.</li>
<li>Abrasion.</li>
<li>Moisture.</li>
<li>UV exposure where relevant.</li>
<li>Label retention.</li>
<li>Compatibility with the terminal marking system.</li>
</ul>
<p>Handwritten labels may be acceptable under an approved temporary arrangement, but permanent machine installations should follow the required identification standard.</p>
<h2 id="16-terminal-block-layout-and-segregation">16. Terminal block layout and segregation</h2>
<p>Terminal blocks should be grouped logically to reduce wiring errors and simplify maintenance.</p>
<p>A practical arrangement may separate:</p>
<ul>
<li>Incoming and outgoing power.</li>
<li>AC control circuits.</li>
<li>24 V DC positive and return.</li>
<li>Digital inputs and outputs.</li>
<li>Analog signals.</li>
<li>Communication wiring.</li>
<li>Protective earth.</li>
<li>Shield termination.</li>
<li>External circuits with separate supplies.</li>
</ul>
<h3 id="161-separation-requirements">16.1 Separation requirements</h3>
<p>Separation depends on the voltages involved, insulation coordination, signal type, applicable standards, and equipment instructions.</p>
<p>Do not assume that placing different voltage circuits in separate rows is sufficient if required creepage, clearance, or barrier provisions are not met.</p>
<h3 id="162-maintainability">16.2 Maintainability</h3>
<p>A good terminal layout allows a technician to:</p>
<ul>
<li>Identify the correct terminal quickly.</li>
<li>Access the conductor without disturbing unrelated wiring.</li>
<li>Measure a signal safely.</li>
<li>Disconnect an appropriate circuit when permitted.</li>
<li>Replace a damaged conductor.</li>
<li>Trace a field cable.</li>
<li>Restore the original arrangement correctly.</li>
</ul>
<p>The most compact terminal arrangement is not necessarily the best arrangement for maintenance.</p>
<h2 id="17-common-terminal-block-wiring-mistakes">17. Common terminal-block wiring mistakes</h2>
<ol>
<li>Using a terminal outside its permitted conductor cross-section.</li>
<li>Failing to strip the conductor to the specified length.</li>
<li>Leaving exposed copper outside the intended clamping region.</li>
<li>Cutting or damaging conductor strands during stripping.</li>
<li>Using an incompatible ferrule.</li>
<li>Using a twin ferrule when the terminal does not permit the conductor combination.</li>
<li>Tightening screw terminals without observing the specified torque.</li>
<li>Connecting multiple conductors where only one is permitted.</li>
<li>Installing an incompatible cross-connection bridge.</li>
<li>Bridging different electrical potentials accidentally.</li>
<li>Using an ordinary terminal in place of an approved PE terminal.</li>
<li>Leaving terminal numbers or wire identifiers unreadable.</li>
<li>Mixing analog and noisy power wiring without suitable segregation.</li>
<li>Disconnecting an energized circuit without confirming the terminal's switching rating and the circuit's safe operating procedure.</li>
<li>Assuming that a terminal's current rating alone proves short-circuit suitability.</li>
<li>Omitting end plates or partition plates where required.</li>
<li>Failing to verify the correct level on a multi-level terminal.</li>
<li>Using a disconnected terminal as if it were a safety-rated isolator.</li>
<li>Allowing excessive cable weight or vibration to stress the terminal.</li>
<li>Modifying terminal wiring without updating the as-built drawings.</li>
</ol>
<h2 id="18-troubleshooting-terminal-block-problems">18. Troubleshooting terminal-block problems</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible cause</th>
<th>Recommended investigation</th>
</tr>
</thead>
<tbody>
<tr>
<td>Intermittent sensor input</td>
<td>Loose conductor, poor crimp, damaged wire, vibration</td>
<td>Inspect the connection and verify signal stability</td>
</tr>
<tr>
<td>Terminal becomes hot</td>
<td>High resistance, excessive current, poor contact</td>
<td>Isolate safely and inspect terminal, conductor, and loading</td>
</tr>
<tr>
<td>Analog value fluctuates</td>
<td>Noise, poor reference, shield issue, loose terminal</td>
<td>Verify wiring, reference, shielding, and signal measurements</td>
</tr>
<tr>
<td>PLC input never turns ON</td>
<td>Wrong terminal, broken conductor, wrong common, failed sensor</td>
<td>Trace the supply, signal, and return against the drawing</td>
</tr>
<tr>
<td>24 V DC branch fails</td>
<td>Short circuit, failed load, fuse issue, poor bridge connection</td>
<td>Verify branch protection and check each connected load</td>
</tr>
<tr>
<td>Fuse terminal repeatedly opens</td>
<td>Faulted branch, unsuitable fuse, excessive inrush</td>
<td>Identify the fault and confirm fuse coordination</td>
</tr>
<tr>
<td>PE continuity fails</td>
<td>Incorrect terminal, poor rail bonding, damaged conductor</td>
<td>Inspect the full protective path and repeat the prescribed test</td>
</tr>
<tr>
<td>Wire pulls out</td>
<td>Incorrect conductor preparation, unsuitable terminal, incomplete insertion</td>
<td>Re-terminate using the specified procedure</td>
</tr>
<tr>
<td>Bridge overheats</td>
<td>Excessive current, unsuitable bridge, poor contact</td>
<td>Verify bridge rating, loading, and compatibility</td>
</tr>
<tr>
<td>Multi-level wiring error</td>
<td>Incorrect level identification, ambiguous labels</td>
<td>Trace each level and correct terminal and drawing identification</td>
</tr>
</tbody>
</table>
<h3 id="181-diagnostic-method">18.1 Diagnostic method</h3>
<ol>
<li>Record the symptom and affected device or signal.</li>
<li>Locate the relevant terminal strip on the drawing.</li>
<li>Identify the terminal number, wire number, and connected device.</li>
<li>Determine whether the circuit must be isolated before inspection.</li>
<li>Verify supply, signal, and return paths using the approved procedure.</li>
<li>Inspect conductor preparation, clamp condition, and labeling.</li>
<li>Compare measurements with the equipment specifications.</li>
<li>Correct the identified fault.</li>
<li>Re-test the affected function.</li>
<li>Update the relevant records if the wiring or terminal arrangement has changed.</li>
</ol>
<p>Avoid randomly retightening every terminal. Unnecessary intervention can damage terminals or introduce new faults.</p>
<h2 id="19-inspection-and-maintenance-checklist">19. Inspection and maintenance checklist</h2>
<h3 id="191-visual-inspection">19.1 Visual inspection</h3>
<ul>
<li>Terminal type matches the design.</li>
<li>Terminal ratings suit the circuit.</li>
<li>DIN rail and mounting arrangement are secure.</li>
<li>Required end plates and separators are installed.</li>
<li>Terminal numbers are readable.</li>
<li>Wire identifiers match the drawings.</li>
<li>Conductors are correctly prepared and inserted.</li>
<li>No loose strands or unintended exposed copper are visible.</li>
<li>Bridges are compatible and correctly installed.</li>
<li>PE terminals and bonding connections are correct.</li>
<li>Shields are terminated according to the design.</li>
<li>Wiring is routed and supported correctly.</li>
<li>No discoloration, corrosion, cracking, or signs of overheating are present.</li>
</ul>
<h3 id="192-electrical-and-mechanical-checks">19.2 Electrical and mechanical checks</h3>
<ul>
<li>Verify continuity where required.</li>
<li>Check protective bonding using the prescribed method.</li>
<li>Check voltage, polarity, or signal values as appropriate.</li>
<li>Inspect screw connections according to the approved maintenance procedure.</li>
<li>Use specified torque only where a torque check is required.</li>
<li>Confirm disconnect and test-terminal operation where applicable.</li>
<li>Verify fuse ratings and branch protection.</li>
<li>Confirm that any temporary test connections have been removed.</li>
<li>Confirm that the circuit has been restored to its intended state.</li>
</ul>
<p>Do not perform resistance, continuity, or torque checks on energized circuits unless the specific procedure and equipment are designed to permit the operation. Use the required isolation and test-before-touch procedure.</p>
<h2 id="20-terminal-block-selection-workflow">20. Terminal block selection workflow</h2>
<p>A repeatable selection method reduces compatibility errors.</p>
<ol>
<li>Identify the circuit function. Determine whether it is power, control, analog, communication, protective earth, or shield termination.</li>
<li>Establish the electrical requirements. Determine voltage, current, fault conditions, and required isolation.</li>
<li>Identify conductor requirements. Confirm cross-section, conductor construction, ferrule use, and number of conductors.</li>
<li>Select the terminal technology. Choose screw, spring-clamp, push-in, disconnect, fuse, PE, or another appropriate type.</li>
<li>Verify the ratings. Check the manufacturer's technical data and applicable approvals.</li>
<li>Check mechanical compatibility. Confirm rail profile, width, end accessories, and bridge system.</li>
<li>Plan the terminal layout. Organize by function, potential, accessibility, and segregation requirements.</li>
<li>Define identification. Establish terminal numbering, wire numbers, and drawing references.</li>
<li>Install and terminate. Follow the specified preparation and connection procedure.</li>
<li>Inspect and test. Verify the wiring and required electrical characteristics.</li>
<li>Update documentation. Record the final terminal arrangement and any approved changes.</li>
</ol>
<h2 id="21-practical-industrial-scenarios">21. Practical industrial scenarios</h2>
<h3 id="scenario-1-proximity-sensor-works-intermittently">Scenario 1: Proximity sensor works intermittently</h3>
<p>A sensor is correctly powered, but the PLC input occasionally turns OFF.</p>
<p>Investigation:</p>
<ul>
<li>Check the sensor output and the PLC input status.</li>
<li>Trace the signal conductor through the relevant terminal strip.</li>
<li>Inspect conductor insertion, ferrule quality, and terminal condition.</li>
<li>Check the 0 V return path and supply stability.</li>
<li>Inspect cable routing near VFD and solenoid wiring.</li>
<li>Verify that the signal is connected to the correct PLC input.</li>
</ul>
<p>A loose terminal can cause a symptom that looks like a failed sensor. Verify the complete circuit before replacing the device.</p>
<h3 id="scenario-2-24-v-dc-distribution-terminal-overheats">Scenario 2: 24 V DC distribution terminal overheats</h3>
<p>Several sensors and actuators share a bridged terminal group. A terminal shows discoloration.</p>
<p>Potential causes include:</p>
<ul>
<li>Total current exceeds the applicable rating.</li>
<li>The bridge is unsuitable for the load.</li>
<li>A terminal contact is damaged.</li>
<li>A conductor is incorrectly prepared.</li>
<li>A screw connection has incorrect torque.</li>
<li>Ambient temperature or grouping conditions require derating.</li>
</ul>
<p>Corrective action:</p>
<ul>
<li>Isolate the affected circuit using the approved procedure.</li>
<li>Inspect the terminal, conductor, and bridge.</li>
<li>Establish the actual load current and fault history.</li>
<li>Verify ratings and the required protection.</li>
<li>Replace damaged parts with compatible components.</li>
<li>Reorganize the distribution if necessary.</li>
<li>Verify operation and document the correction.</li>
</ul>
<p>Do not simply tighten a visibly damaged or overheated terminal and return it to service.</p>
<h3 id="scenario-3-analog-pressure-reading-fluctuates">Scenario 3: Analog pressure reading fluctuates</h3>
<p>A 4–20 mA pressure transmitter shows unstable readings.</p>
<p>Investigation:</p>
<ul>
<li>Verify the transmitter's supply and polarity.</li>
<li>Trace the current loop through all terminals.</li>
<li>Inspect disconnect or test terminals for the intended position.</li>
<li>Check the total loop resistance.</li>
<li>Verify shield termination and signal-cable routing.</li>
<li>Confirm that the PLC analog input range and scaling are correct.</li>
</ul>
<p>Terminal faults, an open test link, poor reference connections, and incorrect scaling can produce similar symptoms. Separate electrical diagnosis from software scaling verification.</p>
<h3 id="scenario-4-terminal-strip-modification-after-plc-replacement">Scenario 4: Terminal strip modification after PLC replacement</h3>
<p>A replacement PLC has a different I/O arrangement, and several field wires need to be moved.</p>
<p>Correct procedure:</p>
<ol>
<li>Confirm the replacement module specifications and approved design.</li>
<li>Identify each field wire from the existing terminal plan.</li>
<li>Verify the old and new I/O mapping.</li>
<li>Determine whether the terminal strip can remain unchanged or requires modification.</li>
<li>Make the approved changes under the required isolation procedure.</li>
<li>Update wire and terminal identifiers as necessary.</li>
<li>Update the I/O list and electrical drawings.</li>
<li>Perform loop checks and functional verification.</li>
<li>Record the final configuration.</li>
</ol>
<p>Physical compatibility does not guarantee electrical or logical compatibility.</p>
<h2 id="22-documentation-for-industrial-maintenance">22. Documentation for industrial maintenance</h2>
<p>Terminal documentation should allow a technician to trace a signal without dismantling the panel.</p>
<p>Maintain:</p>
<ul>
<li>Terminal-strip designation and terminal numbers.</li>
<li>Terminal manufacturer and part number where required.</li>
<li>Terminal type and ratings.</li>
<li>Cross-connection and accessory details.</li>
<li>Wire numbers and conductor sizes.</li>
<li>Field cable identifiers.</li>
<li>Device tags and PLC I/O mapping.</li>
<li>Drawing sheet and connection references.</li>
<li>Fuse ratings and disconnect-terminal arrangements.</li>
<li>PE and shield termination details.</li>
<li>Approved modifications and revision history.</li>
</ul>
<p>A terminal schedule is especially useful for panels containing multiple terminal strips, large numbers of sensors, remote I/O, or field junction boxes.</p>
<p>Example terminal schedule:</p>
<table>
<thead>
<tr>
<th>Terminal</th>
<th>Signal</th>
<th>From</th>
<th>To</th>
<th>Wire identifier</th>
</tr>
</thead>
<tbody>
<tr>
<td>X1:01</td>
<td>+24 V DC</td>
<td>DC supply branch</td>
<td>Sensor 204</td>
<td><code>P24-204</code></td>
</tr>
<tr>
<td>X1:02</td>
<td>0 V DC</td>
<td>DC return</td>
<td>Sensor 204</td>
<td><code>M0-204</code></td>
</tr>
<tr>
<td>X1:03</td>
<td>Sensor output</td>
<td>Sensor 204</td>
<td>PLC DI channel</td>
<td><code>DI-204</code></td>
</tr>
<tr>
<td>X1:04</td>
<td>Analog signal +</td>
<td>Transmitter 301</td>
<td>PLC AI channel</td>
<td><code>AI-301+</code></td>
</tr>
<tr>
<td>X1:05</td>
<td>Analog signal -</td>
<td>Transmitter 301</td>
<td>PLC AI channel</td>
<td><code>AI-301-</code></td>
</tr>
</tbody>
</table>
<p>These are illustrative records. Real terminal schedules must reflect the actual wiring and approved project conventions.</p>
<h2 id="23-interview-questions-and-answers">23. Interview questions and answers</h2>
<h3 id="1-what-is-the-main-purpose-of-a-terminal-block">1. What is the main purpose of a terminal block?</h3>
<p>It provides an organized and maintainable electrical connection point between conductors, equipment, and field wiring.</p>
<h3 id="2-what-is-the-difference-between-a-feed-through-terminal-and-a-disconnect-terminal">2. What is the difference between a feed-through terminal and a disconnect terminal?</h3>
<p>A feed-through terminal provides a continuous electrical connection between compatible conductors. A disconnect terminal provides a designed means to open a circuit at a defined point. Its load-breaking and isolation capabilities must be verified separately.</p>
<h3 id="3-why-are-ferrules-used">3. Why are ferrules used?</h3>
<p>Ferrules provide a defined termination for compatible stranded conductors, helping contain strands and improve insertion consistency. Their use must follow the terminal manufacturer's requirements.</p>
<h3 id="4-can-two-wires-be-connected-to-one-terminal">4. Can two wires be connected to one terminal?</h3>
<p>Only when the terminal manufacturer permits the specific number, conductor type, cross-section, and termination arrangement.</p>
<h3 id="5-what-is-the-difference-between-a-pe-terminal-and-an-ordinary-terminal">5. What is the difference between a PE terminal and an ordinary terminal?</h3>
<p>A PE terminal is designed and approved for the intended protective bonding function. An ordinary terminal should not be used as a protective terminal unless the product and assembly arrangement are explicitly approved for that purpose.</p>
<h3 id="6-why-are-terminal-blocks-bridged">6. Why are terminal blocks bridged?</h3>
<p>Bridges distribute a common electrical potential to multiple compatible terminals. Their current rating, compatibility, insulation, and branch-protection requirements must be checked.</p>
<h3 id="7-why-might-a-terminal-block-overheat">7. Why might a terminal block overheat?</h3>
<p>Possible causes include excessive current, poor contact, incorrect conductor preparation, damaged clamping parts, improper torque, or unsuitable derating conditions.</p>
<h3 id="8-can-a-terminal-block-be-disconnected-while-energized">8. Can a terminal block be disconnected while energized?</h3>
<p>Only if its design, ratings, circuit function, and approved procedure explicitly permit the operation. A disconnect feature does not automatically make a terminal safe to operate under load.</p>
<h3 id="9-why-are-terminal-numbers-important">9. Why are terminal numbers important?</h3>
<p>They link physical wiring to schematics, terminal schedules, wire numbers, PLC I/O lists, and maintenance records.</p>
<h3 id="10-why-must-shield-terminals-be-selected-carefully">10. Why must shield terminals be selected carefully?</h3>
<p>Shield termination affects EMC performance. The required bonding arrangement depends on the cable, equipment, signal type, and system design.</p>
<h3 id="11-does-a-terminals-current-rating-establish-its-short-circuit-suitability">11. Does a terminal's current rating establish its short-circuit suitability?</h3>
<p>No. Fault withstand and protective-device coordination must also be verified under the applicable requirements.</p>
<h3 id="12-what-should-be-done-after-changing-terminal-wiring">12. What should be done after changing terminal wiring?</h3>
<p>Verify the circuit, perform the required functional tests, and update the as-built schematic, terminal schedule, wire identifiers, I/O records, and revision history.</p>
<h2 id="24-final-mental-model">24. Final mental model</h2>
<p>A terminal block is the physical interface between electrical design and field wiring.</p>
<p>To work with terminal blocks effectively, understand five things:</p>
<ol>
<li>Electrical suitability: Voltage, current, conductor size, fault conditions, and environmental ratings.</li>
<li>Mechanical connection: Correct preparation, ferrules where suitable, clamping method, torque, and conductor support.</li>
<li>Circuit function: Power distribution, control signals, analog loops, protective earth, shielding, or isolation.</li>
<li>Traceability: Terminal numbers, wire identifiers, device tags, and drawings.</li>
<li>Maintainability: Safe access, test points, disconnect provisions, fault isolation, and accurate documentation.</li>
</ol>
<p>For industrial maintenance, the most useful habit is to trace a signal from the field device through the identified terminal, into the relevant PLC or interface, and back through its supply and return path. A well-designed terminal system makes that process straightforward instead of turning a simple wiring fault into an afternoon of panel archaeology.</p>
<h2 id="next-topic">NEXT TOPIC</h2>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\04_Installation\01_Electrical_Install\05_Relays - Relays</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
