<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>02_PLAN_WISE_2026\02_INDUSTRY3_0\04_Installation\01_Electrical_Install\05_Relays - Relays</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">02_PLAN_WISE_2026\02_INDUSTRY3_0\04_Installation\01_Electrical_Install\05_Relays - Relays</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-purpose-and-scope">1. Purpose and scope</a></li>
<li><a href="#2-basic-operating-principle">2. Basic operating principle</a></li>
<li><a href="#3-basic-relay-terminology">3. Basic relay terminology</a></li>
<li><a href="#4-normally-open-and-normally-closed-contacts">4. Normally open and normally closed contacts</a><ul>
<li><a href="#41-normally-open-contact">4.1 Normally open contact</a></li>
<li><a href="#42-normally-closed-contact">4.2 Normally closed contact</a></li>
<li><a href="#43-changeover-contact">4.3 Changeover contact</a></li>
</ul>
</li>
<li><a href="#5-relay-contact-configurations">5. Relay contact configurations</a></li>
<li><a href="#6-major-types-of-relays">6. Major types of relays</a><ul>
<li><a href="#61-electromechanical-relay">6.1 Electromechanical relay</a></li>
<li><a href="#62-plug-in-interface-relay">6.2 Plug-in interface relay</a></li>
<li><a href="#63-slim-interface-relay">6.3 Slim interface relay</a></li>
<li><a href="#64-solid-state-relay">6.4 Solid-state relay</a></li>
<li><a href="#65-latching-relay">6.5 Latching relay</a></li>
<li><a href="#66-time-delay-relay">6.6 Time-delay relay</a></li>
<li><a href="#67-monitoring-and-protection-relays">6.7 Monitoring and protection relays</a></li>
<li><a href="#68-safety-relay">6.8 Safety relay</a></li>
</ul>
</li>
<li><a href="#7-relay-types-compared">7. Relay types compared</a></li>
<li><a href="#8-coil-voltage-and-current">8. Coil voltage and current</a><ul>
<li><a href="#81-dc-coil">8.1 DC coil</a></li>
<li><a href="#82-ac-coil">8.2 AC coil</a></li>
<li><a href="#83-coil-power">8.3 Coil power</a></li>
<li><a href="#84-coil-voltage-problems">8.4 Coil voltage problems</a></li>
</ul>
</li>
<li><a href="#9-relay-terminal-numbering-and-identification">9. Relay terminal numbering and identification</a></li>
<li><a href="#10-plc-output-interfacing-with-relays">10. PLC output interfacing with relays</a><ul>
<li><a href="#101-basic-arrangement">10.1 Basic arrangement</a></li>
<li><a href="#102-why-use-an-interposing-relay">10.2 Why use an interposing relay?</a></li>
<li><a href="#103-relay-coil-and-plc-output-compatibility">10.3 Relay coil and PLC output compatibility</a></li>
<li><a href="#104-example-plc-output-driving-a-24-v-dc-relay">10.4 Example: PLC output driving a 24 V DC relay</a></li>
</ul>
</li>
<li><a href="#11-relay-contacts-and-load-compatibility">11. Relay contacts and load compatibility</a><ul>
<li><a href="#111-resistive-loads">11.1 Resistive loads</a></li>
<li><a href="#112-inductive-loads">11.2 Inductive loads</a></li>
<li><a href="#113-capacitive-and-electronic-loads">11.3 Capacitive and electronic loads</a></li>
<li><a href="#114-motor-loads">11.4 Motor loads</a></li>
</ul>
</li>
<li><a href="#12-contact-protection-and-coil-suppression">12. Contact protection and coil suppression</a><ul>
<li><a href="#121-why-suppression-is-needed">12.1 Why suppression is needed</a></li>
<li><a href="#122-dc-coil-suppression">12.2 DC coil suppression</a></li>
<li><a href="#123-ac-coil-suppression">12.3 AC coil suppression</a></li>
<li><a href="#124-important-precautions">12.4 Important precautions</a></li>
</ul>
</li>
<li><a href="#13-relay-logic-and-interlocking">13. Relay logic and interlocking</a><ul>
<li><a href="#131-and-logic">13.1 AND logic</a></li>
<li><a href="#132-or-logic">13.2 OR logic</a></li>
<li><a href="#133-electrical-interlocking">13.3 Electrical interlocking</a></li>
</ul>
</li>
<li><a href="#14-time-delay-relays">14. Time-delay relays</a><ul>
<li><a href="#141-on-delay">14.1 ON-delay</a></li>
<li><a href="#142-off-delay">14.2 OFF-delay</a></li>
<li><a href="#143-interval-timing">14.3 Interval timing</a></li>
<li><a href="#144-timing-considerations">14.4 Timing considerations</a></li>
</ul>
</li>
<li><a href="#15-monitoring-relays-in-industrial-panels">15. Monitoring relays in industrial panels</a><ul>
<li><a href="#151-phase-monitoring-relay">15.1 Phase-monitoring relay</a></li>
<li><a href="#152-voltage-monitoring-relay">15.2 Voltage-monitoring relay</a></li>
<li><a href="#153-current-monitoring-relay">15.3 Current-monitoring relay</a></li>
<li><a href="#154-temperature-monitoring-relay">15.4 Temperature-monitoring relay</a></li>
</ul>
</li>
<li><a href="#16-relay-selection-workflow">16. Relay selection workflow</a></li>
<li><a href="#17-relay-failure-modes">17. Relay failure modes</a><ul>
<li><a href="#171-coil-open-circuit">17.1 Coil open circuit</a></li>
<li><a href="#172-coil-short-circuit">17.2 Coil short circuit</a></li>
<li><a href="#173-contact-welding">17.3 Contact welding</a></li>
<li><a href="#174-contact-wear-or-high-resistance">17.4 Contact wear or high resistance</a></li>
<li><a href="#175-mechanical-sticking">17.5 Mechanical sticking</a></li>
<li><a href="#176-incorrect-relay-replacement">17.6 Incorrect relay replacement</a></li>
</ul>
</li>
<li><a href="#18-systematic-relay-troubleshooting">18. Systematic relay troubleshooting</a><ul>
<li><a href="#181-recommended-diagnostic-sequence">18.1 Recommended diagnostic sequence</a></li>
</ul>
</li>
<li><a href="#19-practical-relay-testing">19. Practical relay testing</a><ul>
<li><a href="#191-visual-inspection">19.1 Visual inspection</a></li>
<li><a href="#192-coil-testing">19.2 Coil testing</a></li>
<li><a href="#193-contact-testing">19.3 Contact testing</a></li>
<li><a href="#194-loaded-testing">19.4 Loaded testing</a></li>
<li><a href="#195-safety-precautions">19.5 Safety precautions</a></li>
</ul>
</li>
<li><a href="#20-relay-installation-practices">20. Relay installation practices</a><ul>
<li><a href="#201-panel-mounting">20.1 Panel mounting</a></li>
<li><a href="#202-wiring">20.2 Wiring</a></li>
<li><a href="#203-commissioning">20.3 Commissioning</a></li>
</ul>
</li>
<li><a href="#21-relay-maintenance-and-lifecycle-management">21. Relay maintenance and lifecycle management</a></li>
<li><a href="#22-practical-industrial-scenarios">22. Practical industrial scenarios</a><ul>
<li><a href="#scenario-1-plc-output-is-on-but-the-solenoid-does-not-energize">Scenario 1: PLC output is ON, but the solenoid does not energize</a></li>
<li><a href="#scenario-2-relay-contacts-fail-repeatedly">Scenario 2: Relay contacts fail repeatedly</a></li>
<li><a href="#scenario-3-plc-output-module-is-damaged-after-relay-failure">Scenario 3: PLC output module is damaged after relay failure</a></li>
<li><a href="#scenario-4-relay-chatters-during-machine-operation">Scenario 4: Relay chatters during machine operation</a></li>
<li><a href="#scenario-5-relay-appears-healthy-but-a-plc-input-remains-off">Scenario 5: Relay appears healthy but a PLC input remains OFF</a></li>
</ul>
</li>
<li><a href="#23-relay-selection-and-troubleshooting-checklist">23. Relay selection and troubleshooting checklist</a><ul>
<li><a href="#before-installation">Before installation</a></li>
<li><a href="#during-testing">During testing</a></li>
<li><a href="#after-maintenance">After maintenance</a></li>
</ul>
</li>
<li><a href="#24-interview-questions-and-answers">24. Interview questions and answers</a><ul>
<li><a href="#1-what-is-the-difference-between-a-relay-and-a-contactor">1. What is the difference between a relay and a contactor?</a></li>
<li><a href="#2-why-use-an-interposing-relay-between-a-plc-and-a-field-device">2. Why use an interposing relay between a PLC and a field device?</a></li>
<li><a href="#3-what-is-the-difference-between-no-and-nc">3. What is the difference between NO and NC?</a></li>
<li><a href="#4-why-does-a-relay-coil-require-suppression">4. Why does a relay coil require suppression?</a></li>
<li><a href="#5-why-can-a-relay-indicator-be-on-while-the-load-remains-off">5. Why can a relay indicator be ON while the load remains OFF?</a></li>
<li><a href="#6-why-can-a-relay-contact-weld">6. Why can a relay contact weld?</a></li>
<li><a href="#7-can-a-solid-state-relay-replace-an-electromechanical-relay">7. Can a solid-state relay replace an electromechanical relay?</a></li>
<li><a href="#8-what-is-a-latching-relay">8. What is a latching relay?</a></li>
<li><a href="#9-what-is-a-monitoring-relay">9. What is a monitoring relay?</a></li>
<li><a href="#10-can-an-ordinary-relay-be-used-in-an-emergency-stop-circuit">10. Can an ordinary relay be used in an emergency-stop circuit?</a></li>
<li><a href="#11-why-does-a-relay-chatter">11. Why does a relay chatter?</a></li>
<li><a href="#12-what-information-is-needed-before-replacing-a-relay">12. What information is needed before replacing a relay?</a></li>
</ul>
</li>
<li><a href="#25-final-mental-model">25. Final mental model</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-purpose-and-scope">1. Purpose and scope</h2>
<p>A relay is an electrically operated switching device that changes the state of one or more contacts in response to an electrical input or a defined operating condition.</p>
<p>Relays are widely used in industrial automation for signal interfacing, electrical isolation, logic implementation, interlocking, alarm generation, load switching, and equipment protection.</p>
<p>In an industrial control panel, relays commonly connect PLC outputs to field devices, interface different control voltages, reproduce status signals, and provide auxiliary contacts for control circuits.</p>
<p>Typical applications include:</p>
<ul>
<li>Interfacing PLC outputs with contactor coils and solenoid valves.</li>
<li>Switching control signals between different circuits.</li>
<li>Providing electrical separation between control and load circuits within the relay's specified insulation ratings.</li>
<li>Implementing hardwired interlocks and sequence logic.</li>
<li>Multiplying contacts from a single control signal.</li>
<li>Monitoring voltage, current, phase sequence, temperature, or other electrical conditions.</li>
<li>Generating alarms and trip commands.</li>
<li>Implementing designated safety functions using appropriately certified safety relays.</li>
</ul>
<p>A relay is not automatically a protective device, a safety device, or a suitable switch for every load. Its contact ratings, coil characteristics, operating category, electrical life, and intended function must be verified.</p>
<h2 id="2-basic-operating-principle">2. Basic operating principle</h2>
<p>A conventional electromechanical relay uses an energized coil to generate a magnetic field. The magnetic force moves an armature, which changes the state of the contacts.</p>
<p>When the coil is de-energized, a spring or another mechanism returns the armature to its normal position, unless the relay uses a latching mechanism or another special operating principle.</p>
<pre><code>Electrical Control Signal
          |
          v
      Relay Coil
          |
          v
   Magnetic Field Generated
          |
          v
    Armature Moves
          |
          v
    Contacts Change State
          |
          v
    External Circuit Changes
</code></pre>
<p>The control circuit energizes the relay coil. The contact circuit switches a separate electrical path, subject to the relay's design and ratings.</p>
<p>For example, a PLC output may energize a 24 V DC relay coil, while a relay contact switches a compatible 230 V AC control circuit. This is permissible only when the relay provides the required insulation and contact ratings and the installation meets applicable requirements.</p>
<h2 id="3-basic-relay-terminology">3. Basic relay terminology</h2>
<table>
<thead>
<tr>
<th>Term</th>
<th>Meaning</th>
</tr>
</thead>
<tbody>
<tr>
<td>Coil</td>
<td>The winding or electrical input that operates an electromagnetic relay</td>
</tr>
<tr>
<td>Armature</td>
<td>The moving mechanical part in a conventional electromechanical relay</td>
</tr>
<tr>
<td>Contact</td>
<td>A conductive switching element</td>
</tr>
<tr>
<td>NO contact</td>
<td>Normally open contact</td>
</tr>
<tr>
<td>NC contact</td>
<td>Normally closed contact</td>
</tr>
<tr>
<td>Common contact</td>
<td>The movable or shared contact connection in a changeover arrangement</td>
</tr>
<tr>
<td>Pickup voltage</td>
<td>Voltage or input level at which the relay operates under specified conditions</td>
</tr>
<tr>
<td>Dropout voltage</td>
<td>Voltage or input level at which the relay releases under specified conditions</td>
</tr>
<tr>
<td>Coil resistance</td>
<td>Electrical resistance of a relay coil under specified conditions</td>
</tr>
<tr>
<td>Contact resistance</td>
<td>Resistance across a closed contact under specified conditions</td>
</tr>
<tr>
<td>Contact bounce</td>
<td>Brief repeated contact transitions during mechanical operation</td>
</tr>
<tr>
<td>Operating time</td>
<td>Time required for the relay to operate after the specified input change</td>
</tr>
<tr>
<td>Release time</td>
<td>Time required for the relay to return after its input is removed</td>
</tr>
<tr>
<td>Mechanical life</td>
<td>Expected number of mechanical operating cycles under specified conditions</td>
</tr>
<tr>
<td>Electrical life</td>
<td>Expected number of electrical switching cycles for a defined load and operating condition</td>
</tr>
<tr>
<td>Contact rating</td>
<td>Permitted switching conditions specified by the manufacturer</td>
</tr>
<tr>
<td>Dielectric strength</td>
<td>Insulation withstand capability under specified test conditions</td>
</tr>
</tbody>
</table>
<p>Pickup and dropout values are not necessarily identical. The difference provides hysteresis in the operating behavior of many relay types.</p>
<h2 id="4-normally-open-and-normally-closed-contacts">4. Normally open and normally closed contacts</h2>
<p>Contact terminology is based on the relay's defined normal state, generally with the operating coil de-energized for a conventional non-latching relay.</p>
<h3 id="41-normally-open-contact">4.1 Normally open contact</h3>
<p>An NO contact is open in the normal, de-energized state and closes when the relay operates.</p>
<pre><code>Coil OFF:   COM ----/ ---- NO
Coil ON:    COM ----o---- NO
</code></pre>
<p>Typical applications:</p>
<ul>
<li>Energizing a contactor coil.</li>
<li>Switching a signal to a PLC input.</li>
<li>Activating an indicator lamp.</li>
<li>Sending an alarm signal.</li>
<li>Enabling an auxiliary circuit.</li>
</ul>
<h3 id="42-normally-closed-contact">4.2 Normally closed contact</h3>
<p>An NC contact is closed in the normal, de-energized state and opens when the relay operates.</p>
<pre><code>Coil OFF:   COM ----o---- NC
Coil ON:    COM ----/ ---- NC
</code></pre>
<p>Typical applications:</p>
<ul>
<li>Indicating relay de-energization.</li>
<li>Interrupting a control path when the relay operates.</li>
<li>Implementing ordinary electrical interlocks.</li>
<li>Generating status or fault signals.</li>
</ul>
<p>The actual terminal markings and contact arrangement must be checked against the relay's datasheet and diagram.</p>
<h3 id="43-changeover-contact">4.3 Changeover contact</h3>
<p>A changeover contact has a common terminal that connects to one of two contact paths.</p>
<p>A common arrangement is SPDT, meaning single-pole, double-throw.</p>
<pre><code>                 NO
                  o
                 /
COM -------------o
                 \
                  o
                 NC
</code></pre>
<p>This allows a circuit to switch between two alternative paths.</p>
<p>For example, a relay can energize one indicator when the coil is off and another indicator when the coil is on, provided the circuit and contact ratings permit the arrangement.</p>
<h2 id="5-relay-contact-configurations">5. Relay contact configurations</h2>
<p>Contact configuration determines how many independent circuits a relay can switch and how each contact changes state.</p>
<table>
<thead>
<tr>
<th>Configuration</th>
<th>Description</th>
<th>Typical use</th>
</tr>
</thead>
<tbody>
<tr>
<td>SPST</td>
<td>Single-pole, single-throw</td>
<td>Switching one circuit</td>
</tr>
<tr>
<td>SPDT</td>
<td>Single-pole, double-throw</td>
<td>Selecting between two paths</td>
</tr>
<tr>
<td>DPST</td>
<td>Double-pole, single-throw</td>
<td>Switching two separate circuits</td>
</tr>
<tr>
<td>DPDT</td>
<td>Double-pole, double-throw</td>
<td>Switching two changeover circuits</td>
</tr>
<tr>
<td>3PDT</td>
<td>Three poles, each with changeover contacts</td>
<td>Multiple coordinated signal paths</td>
</tr>
<tr>
<td>4PDT</td>
<td>Four poles, each with changeover contacts</td>
<td>Higher contact count in one relay</td>
</tr>
</tbody>
</table>
<p>Actual industrial relay products may use designations such as 1 CO, 2 CO, or 4 CO, where CO means changeover contact. Confirm the manufacturer's terminology.</p>
<p>Multiple contacts in the same relay do not automatically provide independent insulation systems or suitability for arbitrary voltage combinations. Check the relay's separation, contact-group, and voltage ratings.</p>
<h2 id="6-major-types-of-relays">6. Major types of relays</h2>
<h3 id="61-electromechanical-relay">6.1 Electromechanical relay</h3>
<p>An electromechanical relay, or EMR, uses an electromagnetic coil and mechanical contacts.</p>
<p>Advantages:</p>
<ul>
<li>Can switch a variety of compatible AC and DC circuits.</li>
<li>Provides physical contact separation.</li>
<li>Offers NO, NC, and changeover configurations.</li>
<li>Can be suitable for control signals and selected loads.</li>
<li>Often has visible or manually testable mechanical features.</li>
</ul>
<p>Limitations:</p>
<ul>
<li>Contacts wear with switching.</li>
<li>Coil power is required during operation.</li>
<li>Contact bounce occurs.</li>
<li>Mechanical operation is slower than many solid-state devices.</li>
<li>Inductive loads can shorten electrical life.</li>
<li>Vibration and contamination may affect performance.</li>
</ul>
<p>Applications include PLC interfacing, control logic, alarm circuits, and compatible auxiliary loads.</p>
<h3 id="62-plug-in-interface-relay">6.2 Plug-in interface relay</h3>
<p>A plug-in relay fits into a compatible socket or relay base.</p>
<p>Advantages:</p>
<ul>
<li>Quick replacement.</li>
<li>Easier maintenance.</li>
<li>Often includes a test button or status indicator.</li>
<li>Can be replaced without disturbing every field conductor when the socket and wiring remain suitable.</li>
</ul>
<p>Selection checks:</p>
<ul>
<li>Relay coil voltage and AC/DC type.</li>
<li>Contact configuration.</li>
<li>Contact ratings.</li>
<li>Socket compatibility.</li>
<li>Terminal arrangement.</li>
<li>Required accessories.</li>
<li>Mechanical keying and retention.</li>
</ul>
<p>A relay that fits physically is not necessarily electrically interchangeable with the original relay.</p>
<h3 id="63-slim-interface-relay">6.3 Slim interface relay</h3>
<p>Slim relays are designed for high-density control panels and PLC interface applications.</p>
<p>They reduce the panel width needed for multiple switching channels.</p>
<p>Consider:</p>
<ul>
<li>Permitted current and voltage.</li>
<li>Coil input characteristics.</li>
<li>Heat dissipation when many channels operate together.</li>
<li>Terminal accessibility.</li>
<li>Relay replacement procedure.</li>
<li>Indicator and suppression options.</li>
<li>Contact life for the actual load.</li>
</ul>
<p>A slim relay's compact dimensions do not imply that it can switch the same load as a larger power relay.</p>
<h3 id="64-solid-state-relay">6.4 Solid-state relay</h3>
<p>A solid-state relay, or SSR, uses semiconductor devices instead of mechanical contacts.</p>
<p>Depending on the design, it may use triacs, thyristors, MOSFETs, or other semiconductor switching elements.</p>
<p>Advantages:</p>
<ul>
<li>No mechanical contact wear.</li>
<li>Silent operation.</li>
<li>Fast switching.</li>
<li>High switching-cycle capability in suitable applications.</li>
<li>No mechanical contact bounce.</li>
</ul>
<p>Limitations:</p>
<ul>
<li>Off-state leakage current may exist.</li>
<li>The output can have a voltage drop and generate heat.</li>
<li>Heat sinking may be necessary.</li>
<li>Failure modes differ from mechanical relays.</li>
<li>AC and DC output versions are not interchangeable.</li>
<li>Short-circuit failure can leave the load energized.</li>
</ul>
<p>Common applications include compatible heater control, high-cycle switching, and selected process-control outputs.</p>
<p>An SSR should not be assumed to provide complete galvanic isolation, zero leakage, or a safe open-circuit state in every failure mode. Verify the specific product design.</p>
<h3 id="65-latching-relay">6.5 Latching relay</h3>
<p>A latching relay retains its last commanded contact state without continuously energizing its coil.</p>
<p>Common mechanisms include:</p>
<ul>
<li>Single-coil latching, where input polarity or pulse conditions determine state.</li>
<li>Dual-coil latching, with separate set and reset coils.</li>
</ul>
<p>Advantages:</p>
<ul>
<li>Reduced steady-state coil power.</li>
<li>Retained state during loss of coil power.</li>
<li>Useful for certain memory and power-management applications.</li>
</ul>
<p>Limitations:</p>
<ul>
<li>The retained state may be undesirable after a power interruption.</li>
<li>Reset behavior must be deliberately designed.</li>
<li>Coil pulse duration and polarity may be critical.</li>
<li>State feedback may be necessary.</li>
</ul>
<p>A latching relay must not be treated like an ordinary spring-return relay during troubleshooting.</p>
<h3 id="66-time-delay-relay">6.6 Time-delay relay</h3>
<p>A time-delay relay changes its contact state according to a configured time interval.</p>
<p>Common functions include:</p>
<ul>
<li>ON-delay.</li>
<li>OFF-delay.</li>
<li>Interval timing.</li>
<li>One-shot pulse.</li>
<li>Cyclic timing.</li>
<li>Star-delta timing.</li>
<li>Retriggerable or non-retriggerable timing, depending on the design.</li>
</ul>
<p>Typical applications include delayed starting, fan run-on, sequence timing, and alarm delay.</p>
<p>The timing mode, trigger conditions, reset behavior, and output-contact ratings must be verified before installation.</p>
<h3 id="67-monitoring-and-protection-relays">6.7 Monitoring and protection relays</h3>
<p>Monitoring relays measure an electrical or process-related condition and operate their output contacts when a configured condition is met.</p>
<p>Examples include:</p>
<ul>
<li>Overvoltage and undervoltage relays.</li>
<li>Overcurrent monitoring relays.</li>
<li>Phase-sequence relays.</li>
<li>Phase-loss relays.</li>
<li>Phase-asymmetry relays.</li>
<li>Frequency-monitoring relays.</li>
<li>Temperature-monitoring relays.</li>
<li>Liquid-level monitoring relays.</li>
</ul>
<p>These devices differ from simple interface relays because their operating decision depends on a measured condition, threshold, timing, or internal algorithm.</p>
<p>Their use does not eliminate the need for appropriately rated protective devices where required.</p>
<h3 id="68-safety-relay">6.8 Safety relay</h3>
<p>A safety relay is designed and assessed for specified safety-related functions under defined conditions.</p>
<p>Typical applications include:</p>
<ul>
<li>Emergency-stop circuits.</li>
<li>Guard-door monitoring.</li>
<li>Two-channel safety input monitoring.</li>
<li>Monitoring selected safety devices.</li>
<li>Contactor feedback monitoring.</li>
<li>Certain safety-related stop functions.</li>
</ul>
<p>A safety relay may provide diagnostic features, monitored inputs, redundant internal paths, and monitored outputs.</p>
<p>The correct device depends on the required safety function, performance level or safety integrity requirement, architecture, and applicable standards.</p>
<p>An ordinary interface relay is not a substitute for a safety relay merely because it has multiple contacts.</p>
<h2 id="7-relay-types-compared">7. Relay types compared</h2>
<table>
<thead>
<tr>
<th>Feature</th>
<th>Electromechanical relay</th>
<th>Solid-state relay</th>
<th>Latching relay</th>
<th>Monitoring relay</th>
</tr>
</thead>
<tbody>
<tr>
<td>Switching mechanism</td>
<td>Mechanical contacts</td>
<td>Semiconductor devices</td>
<td>Mechanical contacts with retained state</td>
<td>Depends on output technology</td>
</tr>
<tr>
<td>Continuous coil power</td>
<td>Usually required while energized</td>
<td>Depends on input design</td>
<td>Usually not required to retain state</td>
<td>Depends on design</td>
</tr>
<tr>
<td>Contact wear</td>
<td>Yes</td>
<td>No mechanical output contacts</td>
<td>Yes</td>
<td>Depends on output type</td>
</tr>
<tr>
<td>Off-state leakage</td>
<td>Usually very low, subject to contact condition</td>
<td>Often present</td>
<td>Usually very low, subject to contact condition</td>
<td>Depends on output type</td>
</tr>
<tr>
<td>Silent operation</td>
<td>No</td>
<td>Yes</td>
<td>No</td>
<td>Depends on output type</td>
</tr>
<tr>
<td>Condition measurement</td>
<td>Not inherently</td>
<td>Not inherently</td>
<td>Not inherently</td>
<td>Core function</td>
</tr>
<tr>
<td>Retains output after input loss</td>
<td>Usually no</td>
<td>Usually no</td>
<td>Yes, by design</td>
<td>Depends on model and configured behavior</td>
</tr>
</tbody>
</table>
<h2 id="8-coil-voltage-and-current">8. Coil voltage and current</h2>
<p>The relay coil must match the intended control supply.</p>
<p>Common control voltages include 24 V DC, 24 V AC, 110 V AC, and 230 V AC, although the actual product range varies.</p>
<h3 id="81-dc-coil">8.1 DC coil</h3>
<p>A DC relay coil is designed for a specified DC voltage range and operating conditions.</p>
<p>A simplified steady-state relationship is:</p>
<div class="math-display">\[ I = \frac{V}{R} \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(I\)</span> is coil current.</li>
<li><span class="math-inline">\(V\)</span> is applied DC voltage.</li>
<li><span class="math-inline">\(R\)</span> is coil resistance at the relevant temperature.</li>
</ul>
<p>This approximation does not capture all transient behavior, temperature effects, or electronic coil-control circuits.</p>
<h3 id="82-ac-coil">8.2 AC coil</h3>
<p>An AC coil's current depends on its impedance, supply frequency, magnetic circuit, and operating state.</p>
<p>For many conventional AC electromagnetic relays, pickup current can be greater than holding current. Verify the manufacturer's data rather than calculating AC coil current using DC resistance alone.</p>
<h3 id="83-coil-power">8.3 Coil power</h3>
<p>For a DC coil:</p>
<div class="math-display">\[ P = VI \]</div>
<p>For an AC coil, apparent power is:</p>
<div class="math-display">\[ S = VI \]</div>
<p>The relationship between apparent power and real power depends on power factor and the coil's operating condition.</p>
<p>Power-supply selection must account for the simultaneous operation of relay coils and other connected loads.</p>
<h3 id="84-coil-voltage-problems">8.4 Coil voltage problems</h3>
<p>Excessive or insufficient coil voltage can cause:</p>
<ul>
<li>Failure to pick up.</li>
<li>Chattering.</li>
<li>Unstable operation.</li>
<li>Increased heating.</li>
<li>Reduced reliability.</li>
<li>Damage to the coil or internal electronics.</li>
</ul>
<p>Measure the voltage at the coil terminals during operation. A nominal 24 V DC reading at the power supply does not prove that the relay receives the required voltage under load.</p>
<h2 id="9-relay-terminal-numbering-and-identification">9. Relay terminal numbering and identification</h2>
<p>Industrial relays commonly use standardized or manufacturer-defined terminal markings.</p>
<p>For many IEC-style miniature relays, examples include:</p>
<ul>
<li><code>A1</code> and <code>A2</code> for coil connections.</li>
<li><code>11</code> for common, <code>12</code> for NC, and <code>14</code> for NO on a changeover contact.</li>
<li><code>21</code>, <code>22</code>, and <code>24</code> for a second changeover contact on products using the corresponding numbering convention.</li>
</ul>
<p>These are common conventions, not a guarantee for every relay. Always check the device's printed diagram and datasheet.</p>
<p>Example:</p>
<pre><code>Relay K1
Coil: A1, A2
Contact group 1:
  11 = Common
  12 = NC
  14 = NO

Contact group 2, if fitted:
  21 = Common
  22 = NC
  24 = NO
</code></pre>
<p>For PLC-controlled panels, use the project wire-numbering and device-tag conventions so that the physical relay, schematic, terminal strip, and PLC tag can be traced consistently.</p>
<h2 id="10-plc-output-interfacing-with-relays">10. PLC output interfacing with relays</h2>
<p>PLC outputs often control relay coils when the PLC output's voltage, current, and switching characteristics are compatible with the relay input.</p>
<h3 id="101-basic-arrangement">10.1 Basic arrangement</h3>
<pre><code>PLC Digital Output
        |
        v
Relay Coil A1
        |
        v
Relay Coil A2
        |
        v
Required Supply Return
</code></pre>
<p>This is a functional representation. The exact circuit depends on the PLC output type and the relay coil supply.</p>
<h3 id="102-why-use-an-interposing-relay">10.2 Why use an interposing relay?</h3>
<p>An interposing relay can provide:</p>
<ul>
<li>Interface between compatible but different circuit voltages.</li>
<li>Additional contacts.</li>
<li>Separation between PLC output circuitry and a field control circuit.</li>
<li>Easier replacement of a frequently switched interface device.</li>
<li>Adaptation between some output configurations and load circuits.</li>
</ul>
<p>However, the relay's insulation ratings and contact arrangement determine the actual separation available.</p>
<h3 id="103-relay-coil-and-plc-output-compatibility">10.3 Relay coil and PLC output compatibility</h3>
<p>Before connecting a coil to a PLC output, verify:</p>
<ul>
<li>PLC output type: relay, sourcing transistor, sinking transistor, or another type.</li>
<li>Coil rated voltage and allowable operating range.</li>
<li>Coil pickup current or power.</li>
<li>PLC output current and common-terminal limits.</li>
<li>Required suppression.</li>
<li>Output switching frequency and duty.</li>
<li>Required electrical isolation.</li>
<li>Behavior after PLC power loss.</li>
</ul>
<p>A coil that draws an acceptable steady-state current may still present a transient or electronic-input compatibility issue.</p>
<h3 id="104-example-plc-output-driving-a-24-v-dc-relay">10.4 Example: PLC output driving a 24 V DC relay</h3>
<p>Assume a compatible PLC output energizes a 24 V DC relay coil.</p>
<p>When the PLC output turns ON:</p>
<ol>
<li>The relay coil receives the specified voltage.</li>
<li>The magnetic mechanism operates.</li>
<li>The relay's contacts change state.</li>
<li>The contact circuit switches its connected load or signal.</li>
</ol>
<p>When the output turns OFF, the relay returns to its normal state unless it is a latching or specialized relay.</p>
<p>The circuit must include the required supply protection and suitable coil suppression.</p>
<h2 id="11-relay-contacts-and-load-compatibility">11. Relay contacts and load compatibility</h2>
<p>A relay's contact rating must be evaluated against the actual load, not merely the load's nominal current.</p>
<h3 id="111-resistive-loads">11.1 Resistive loads</h3>
<p>Examples include certain heaters and resistive control loads.</p>
<p>Resistive loads generally have less severe inrush behavior than many capacitive or inductive loads, but the applicable voltage, current, switching frequency, and contact-life ratings still matter.</p>
<h3 id="112-inductive-loads">11.2 Inductive loads</h3>
<p>Examples include:</p>
<ul>
<li>Contactors.</li>
<li>Solenoid valves.</li>
<li>Electromagnetic brakes.</li>
<li>Relay coils.</li>
<li>Certain AC motors.</li>
</ul>
<p>Inductive loads store magnetic energy. When the circuit opens, that energy can generate a voltage transient that damages contacts or interferes with nearby electronics.</p>
<p>Use an appropriate suppression method and verify the relay's utilization category or inductive-load rating.</p>
<h3 id="113-capacitive-and-electronic-loads">11.3 Capacitive and electronic loads</h3>
<p>Examples include some power supplies, LED drivers, and electronic equipment.</p>
<p>These loads may draw substantial inrush current when energized, even if their steady-state current is modest.</p>
<p>Verify the manufacturer's inrush and switching specifications.</p>
<h3 id="114-motor-loads">11.4 Motor loads</h3>
<p>A relay rated for a particular resistive current may be unsuitable for switching a motor with the same nameplate current.</p>
<p>Motor starting current, switching duty, power factor, contact utilization category, and fault protection must be considered.</p>
<p>For routine motor power switching, a suitably rated contactor is generally the appropriate device. Relays are more commonly used in the associated control circuit.</p>
<h2 id="12-contact-protection-and-coil-suppression">12. Contact protection and coil suppression</h2>
<h3 id="121-why-suppression-is-needed">12.1 Why suppression is needed</h3>
<p>When current through an inductive load is interrupted, the stored magnetic energy can produce a transient voltage.</p>
<p>Possible consequences include:</p>
<ul>
<li>Contact arcing.</li>
<li>Accelerated contact wear.</li>
<li>PLC output damage.</li>
<li>Electrical noise.</li>
<li>Unwanted input transitions.</li>
<li>Communication disturbances.</li>
</ul>
<p>Suppression reduces the transient within the limits of the chosen method.</p>
<h3 id="122-dc-coil-suppression">12.2 DC coil suppression</h3>
<p>Common methods include:</p>
<ul>
<li>Flyback diode.</li>
<li>Transient-voltage suppressor.</li>
<li>Manufacturer-approved diode and Zener combination.</li>
<li>Compatible integrated suppression module.</li>
</ul>
<p>A flyback diode is commonly used across a DC coil with the correct polarity.</p>
<p>However, a simple flyback diode can increase the relay's release time. This matters when fast dropout is required.</p>
<h3 id="123-ac-coil-suppression">12.3 AC coil suppression</h3>
<p>Depending on the circuit, suitable options may include:</p>
<ul>
<li>RC suppressor.</li>
<li>Varistor.</li>
<li>Manufacturer-approved coil suppressor.</li>
</ul>
<p>The component must be rated for the actual AC voltage and load conditions.</p>
<h3 id="124-important-precautions">12.4 Important precautions</h3>
<ul>
<li>Confirm AC or DC coil type.</li>
<li>Follow the suppressor's polarity requirements where applicable.</li>
<li>Verify the effect on relay release time.</li>
<li>Check compatibility with electronic outputs.</li>
<li>Use components rated for the actual transient and operating conditions.</li>
<li>Do not improvise a suppression circuit across an unknown coil.</li>
</ul>
<h2 id="13-relay-logic-and-interlocking">13. Relay logic and interlocking</h2>
<p>Relays can implement basic hardwired logic using NO and NC contacts.</p>
<h3 id="131-and-logic">13.1 AND logic</h3>
<p>Two conditions can be placed in series so that both must be satisfied to energize a relay coil.</p>
<pre><code>Supply
  |
  v
Condition A Contact (NO)
  |
  v
Condition B Contact (NO)
  |
  v
Relay Coil
  |
  v
Return
</code></pre>
<p>The relay operates only when both contacts close, assuming a valid supply and functioning circuit.</p>
<h3 id="132-or-logic">13.2 OR logic</h3>
<p>Two contacts can be placed in parallel so that either condition can energize the relay coil.</p>
<pre><code>Supply
  |
  +---- Condition A Contact (NO) ----+
  |                                  |
  +---- Condition B Contact (NO) ----+
                                     |
                                     v
                                 Relay Coil
                                     |
                                     v
                                   Return
</code></pre>
<p>The coil can energize when either parallel path is closed.</p>
<h3 id="133-electrical-interlocking">13.3 Electrical interlocking</h3>
<p>Electrical interlocking uses contacts to prevent incompatible commands from operating simultaneously.</p>
<p>For example, forward and reverse contactor circuits can include NC auxiliary contacts from the opposing contactor. The actual motor starter design may also require mechanical interlocking and appropriate protection.</p>
<p>Relay interlocking is not automatically safety-rated. Safety functions require a validated design suitable for the required risk reduction.</p>
<h2 id="14-time-delay-relays">14. Time-delay relays</h2>
<p>Time-delay relays are useful when an action must occur after a defined delay or for a defined duration.</p>
<h3 id="141-on-delay">14.1 ON-delay</h3>
<p>The output changes state after the input condition remains active for the configured delay.</p>
<p>Typical uses:</p>
<ul>
<li>Delayed activation of an auxiliary load.</li>
<li>Filtering certain short-duration control conditions where suitable.</li>
<li>Sequencing equipment after a delay.</li>
</ul>
<h3 id="142-off-delay">14.2 OFF-delay</h3>
<p>The output remains active for a configured period after the trigger condition is removed, according to the device's operating mode.</p>
<p>Typical uses:</p>
<ul>
<li>Fan run-on after a machine stops.</li>
<li>Delayed release of an auxiliary function.</li>
<li>Selected process timing requirements.</li>
</ul>
<h3 id="143-interval-timing">14.3 Interval timing</h3>
<p>An interval relay activates its output for a defined interval when triggered, depending on the product's function.</p>
<h3 id="144-timing-considerations">14.4 Timing considerations</h3>
<p>Verify:</p>
<ul>
<li>Time range and accuracy.</li>
<li>Trigger behavior.</li>
<li>Reset behavior.</li>
<li>Retriggering behavior.</li>
<li>Output-contact rating.</li>
<li>Response after power loss.</li>
<li>Whether the timing function is appropriate for the process.</li>
</ul>
<p>Do not assume that all time-delay relays implement the same timing behavior simply because they share the same dial markings.</p>
<h2 id="15-monitoring-relays-in-industrial-panels">15. Monitoring relays in industrial panels</h2>
<p>Monitoring relays supervise electrical parameters and change their output state when defined conditions are met.</p>
<h3 id="151-phase-monitoring-relay">15.1 Phase-monitoring relay</h3>
<p>A phase-monitoring relay may detect selected conditions such as:</p>
<ul>
<li>Phase loss.</li>
<li>Incorrect phase sequence.</li>
<li>Voltage imbalance.</li>
<li>Undervoltage or overvoltage, depending on the model.</li>
</ul>
<p>It can be used to provide a control interlock or alarm to help prevent operation under unacceptable supply conditions.</p>
<h3 id="152-voltage-monitoring-relay">15.2 Voltage-monitoring relay</h3>
<p>A voltage-monitoring relay compares a measured voltage against configured thresholds.</p>
<p>Typical functions include:</p>
<ul>
<li>Undervoltage.</li>
<li>Overvoltage.</li>
<li>Window monitoring.</li>
<li>Delayed trip or recovery.</li>
<li>Hysteresis to prevent rapid output toggling.</li>
</ul>
<h3 id="153-current-monitoring-relay">15.3 Current-monitoring relay</h3>
<p>Current-monitoring relays can supervise current levels or related conditions, depending on the design.</p>
<p>Applications may include:</p>
<ul>
<li>Overcurrent alarms.</li>
<li>Undercurrent detection.</li>
<li>Load-presence monitoring.</li>
<li>Selected pump or motor process checks.</li>
</ul>
<p>They do not replace the required short-circuit or overload protection unless the specific product and system design are explicitly intended and approved for that purpose.</p>
<h3 id="154-temperature-monitoring-relay">15.4 Temperature-monitoring relay</h3>
<p>Temperature-monitoring relays may work with sensors such as thermistors or other supported temperature inputs.</p>
<p>Applications include motor temperature supervision, cabinet temperature alarms, and equipment protection.</p>
<p>Verify the supported sensor type, input range, trip behavior, reset behavior, and output ratings.</p>
<h2 id="16-relay-selection-workflow">16. Relay selection workflow</h2>
<p>A disciplined selection process prevents incorrect replacement and recurring failures.</p>
<ol>
<li>Identify the relay's function in the circuit.</li>
<li>Confirm the required contact configuration.</li>
<li>Confirm the coil voltage and AC/DC type.</li>
<li>Verify coil power or current and the driving output's capacity.</li>
<li>Verify contact voltage and current ratings.</li>
<li>Check load type, inrush, switching frequency, and electrical life.</li>
<li>Verify required contact separation and insulation ratings.</li>
<li>Check environmental and mounting conditions.</li>
<li>Confirm socket, pin arrangement, and accessory compatibility.</li>
<li>Check whether suppression or an indicator is required.</li>
<li>Verify any required certification or safety function.</li>
<li>Record the selected part number and approved replacement.</li>
</ol>
<p>A replacement relay must match the functional and electrical requirements, not just the dimensions and number of pins.</p>
<h2 id="17-relay-failure-modes">17. Relay failure modes</h2>
<h3 id="171-coil-open-circuit">17.1 Coil open circuit</h3>
<p>The coil winding is interrupted, so the relay cannot operate normally.</p>
<p>Possible causes include:</p>
<ul>
<li>Coil damage.</li>
<li>Excessive voltage.</li>
<li>Overheating.</li>
<li>Mechanical or manufacturing failure.</li>
<li>Damage to internal connections.</li>
</ul>
<h3 id="172-coil-short-circuit">17.2 Coil short circuit</h3>
<p>A shorted winding can draw abnormal current, overheat, or cause the control supply's protection to operate.</p>
<h3 id="173-contact-welding">17.3 Contact welding</h3>
<p>Contacts may weld together because of excessive switching current, inrush, arcing, or unsuitable load conditions.</p>
<p>A welded NO contact may leave a load energized even after the coil is de-energized.</p>
<h3 id="174-contact-wear-or-high-resistance">17.4 Contact wear or high resistance</h3>
<p>Repeated switching can degrade the contact surface. Contamination or insufficient contact pressure can also contribute.</p>
<p>Symptoms may include:</p>
<ul>
<li>Excessive voltage drop across a closed contact.</li>
<li>Intermittent load operation.</li>
<li>Heating.</li>
<li>Failure under load despite successful unloaded continuity checks.</li>
</ul>
<h3 id="175-mechanical-sticking">17.5 Mechanical sticking</h3>
<p>The armature or contact mechanism may fail to move freely because of damage, contamination, wear, or an unsuitable environment.</p>
<h3 id="176-incorrect-relay-replacement">17.6 Incorrect relay replacement</h3>
<p>A relay with a different coil voltage, pin arrangement, contact configuration, or contact rating may appear to fit while causing a circuit malfunction.</p>
<p>Always verify the part number and datasheet before replacement.</p>
<h2 id="18-systematic-relay-troubleshooting">18. Systematic relay troubleshooting</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible causes</th>
<th>Investigation</th>
</tr>
</thead>
<tbody>
<tr>
<td>Relay does not pick up</td>
<td>Missing coil supply, wrong coil voltage, open coil, output fault</td>
<td>Measure coil voltage and verify coil resistance when safely isolated</td>
</tr>
<tr>
<td>Relay chatters</td>
<td>Unstable supply, loose terminal, insufficient coil voltage, incompatible control signal</td>
<td>Monitor coil voltage and inspect the control path</td>
</tr>
<tr>
<td>Coil overheats</td>
<td>Wrong voltage, incorrect AC/DC type, excessive duty, damaged coil</td>
<td>Verify the nameplate, supply, and operating conditions</td>
</tr>
<tr>
<td>Relay LED is ON but load is OFF</td>
<td>Failed contacts, incorrect wiring, no load supply, wrong contact terminal</td>
<td>Verify the contact circuit and measure across the correct points</td>
</tr>
<tr>
<td>Load stays ON after coil de-energizes</td>
<td>Welded contacts, wrong contact selection, parallel supply path</td>
<td>Isolate safely and inspect the complete load circuit</td>
</tr>
<tr>
<td>PLC output fails repeatedly</td>
<td>Excessive coil current, unsuitable output interface, inadequate suppression</td>
<td>Check module ratings, coil characteristics, and suppression</td>
</tr>
<tr>
<td>Contact overheats</td>
<td>Excessive load, inrush, poor connection, unsuitable utilization category</td>
<td>Verify load conditions and contact ratings</td>
</tr>
<tr>
<td>Relay operates but signal is unstable</td>
<td>Contact wear, vibration, poor termination, contact bounce</td>
<td>Inspect the contact path and measure behavior under load</td>
</tr>
<tr>
<td>Monitoring relay trips frequently</td>
<td>Supply instability, incorrect thresholds, unsuitable delays, actual fault</td>
<td>Record measured parameters and verify configuration</td>
</tr>
<tr>
<td>Replacement relay does not work</td>
<td>Incompatible pinout, coil type, contact arrangement, or socket</td>
<td>Compare markings and datasheets</td>
</tr>
</tbody>
</table>
<h3 id="181-recommended-diagnostic-sequence">18.1 Recommended diagnostic sequence</h3>
<ol>
<li>Record the symptom and machine condition.</li>
<li>Identify the relay tag and locate it on the schematic.</li>
<li>Confirm the coil's rated voltage and terminal markings.</li>
<li>Determine whether the circuit must be isolated before inspection.</li>
<li>Verify the control command and coil supply using an appropriate test method.</li>
<li>Check coil resistance only when the circuit is safely isolated and the measurement is suitable.</li>
<li>Check contact state against the specified relay condition.</li>
<li>Verify the load supply and wiring independently.</li>
<li>Investigate suppression and switching duty if repeated failure occurs.</li>
<li>Replace the relay only after identifying the fault or establishing that the relay itself is defective.</li>
<li>Perform a functional test and update the maintenance record.</li>
</ol>
<p>An illuminated relay indicator usually shows an input or coil condition. It does not prove that the output contacts are electrically healthy.</p>
<h2 id="19-practical-relay-testing">19. Practical relay testing</h2>
<h3 id="191-visual-inspection">19.1 Visual inspection</h3>
<p>Check:</p>
<ul>
<li>Correct relay part number.</li>
<li>Coil voltage marking.</li>
<li>Contact configuration.</li>
<li>Socket condition.</li>
<li>Retention clips.</li>
<li>Signs of overheating or cracking.</li>
<li>Terminal condition.</li>
<li>Indicator operation.</li>
<li>Suppression module installation.</li>
<li>Wiring against the schematic.</li>
</ul>
<h3 id="192-coil-testing">19.2 Coil testing</h3>
<p>With the relay isolated and removed as required:</p>
<ul>
<li>Confirm the coil terminals.</li>
<li>Measure resistance if appropriate.</li>
<li>Compare the result with manufacturer information or a known-good compatible unit.</li>
<li>Check for an open circuit or an obviously abnormal reading.</li>
<li>Avoid applying a test voltage that exceeds the coil's rating.</li>
</ul>
<p>Coil resistance alone does not establish that the relay will operate correctly under its specified conditions.</p>
<h3 id="193-contact-testing">19.3 Contact testing</h3>
<p>With the relay in the appropriate isolated state:</p>
<ul>
<li>Identify the common, NO, and NC terminals from the device diagram.</li>
<li>Measure the expected continuity in the de-energized state.</li>
<li>Energize the coil using a compatible, current-limited test arrangement where appropriate.</li>
<li>Verify the expected contact transition.</li>
<li>Confirm that the relay releases when the input is removed, unless it is designed to latch.</li>
</ul>
<p>A continuity test with no load may not reveal excessive contact resistance under operating current.</p>
<h3 id="194-loaded-testing">19.4 Loaded testing</h3>
<p>Where required and permitted by the approved procedure, verify the voltage drop across a closed contact under representative load conditions.</p>
<p>Use appropriate instruments, rated test points, and electrical safety precautions. Do not improvise live testing on exposed terminals.</p>
<h3 id="195-safety-precautions">19.5 Safety precautions</h3>
<ul>
<li>Isolate the circuit when required.</li>
<li>Apply lockout/tagout according to the site procedure.</li>
<li>Verify absence of voltage before work.</li>
<li>Confirm all external supplies and backfeeds.</li>
<li>Never assume that a relay's control coil being OFF means the contact circuit is de-energized.</li>
<li>Never bypass safety-related relay circuits for routine troubleshooting without the authorized safety procedure.</li>
</ul>
<h2 id="20-relay-installation-practices">20. Relay installation practices</h2>
<h3 id="201-panel-mounting">20.1 Panel mounting</h3>
<ul>
<li>Use the approved socket or mounting base.</li>
<li>Verify mechanical retention.</li>
<li>Maintain the specified spacing and ventilation.</li>
<li>Keep relay groups identifiable.</li>
<li>Provide access for testing and replacement.</li>
<li>Separate sensitive signal circuits from noisy power circuits where required.</li>
</ul>
<h3 id="202-wiring">20.2 Wiring</h3>
<ul>
<li>Follow the device's printed connection diagram.</li>
<li>Use correct wire sizes and terminal preparation.</li>
<li>Verify coil polarity where required by electronic relays or suppression modules.</li>
<li>Check contact voltage and current.</li>
<li>Provide suitable branch protection.</li>
<li>Install suppression in the specified orientation.</li>
<li>Label relay tags and associated conductors.</li>
</ul>
<h3 id="203-commissioning">20.3 Commissioning</h3>
<ul>
<li>Verify the coil supply.</li>
<li>Confirm the control command.</li>
<li>Check the contact transition.</li>
<li>Verify the connected load.</li>
<li>Confirm release behavior.</li>
<li>Test associated interlocks and permissives.</li>
<li>Verify any required feedback monitoring.</li>
<li>Record the installed part number and test results.</li>
</ul>
<h2 id="21-relay-maintenance-and-lifecycle-management">21. Relay maintenance and lifecycle management</h2>
<p>Relays are replaceable components, but replacing them without correcting the underlying cause can create recurring failures.</p>
<p>Useful maintenance practices include:</p>
<ul>
<li>Recording relay part numbers and coil ratings.</li>
<li>Maintaining approved equivalent-part records.</li>
<li>Inspecting sockets and terminals.</li>
<li>Reviewing relay failure frequency.</li>
<li>Checking the actual switched load against contact ratings.</li>
<li>Reviewing inrush and switching frequency.</li>
<li>Verifying suppression arrangements.</li>
<li>Keeping compatible spare relays and sockets.</li>
<li>Recording repeat coil and contact failures.</li>
<li>Updating drawings after circuit changes.</li>
</ul>
<p>For a machine with many relays, maintain a relay inventory containing:</p>
<table>
<thead>
<tr>
<th>Field</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Relay tag</td>
<td>Identifies the relay in the machine</td>
</tr>
<tr>
<td>Machine or panel</td>
<td>Identifies its installation location</td>
</tr>
<tr>
<td>Manufacturer and part number</td>
<td>Establishes the exact component</td>
</tr>
<tr>
<td>Coil voltage and type</td>
<td>Prevents incompatible replacements</td>
</tr>
<tr>
<td>Contact configuration</td>
<td>Establishes the required switching arrangement</td>
</tr>
<tr>
<td>Contact rating</td>
<td>Supports load compatibility checks</td>
</tr>
<tr>
<td>Socket part number</td>
<td>Ensures mounting and pin compatibility</td>
</tr>
<tr>
<td>Suppression accessory</td>
<td>Records required coil protection</td>
</tr>
<tr>
<td>Installed function</td>
<td>Explains the relay's purpose</td>
</tr>
<tr>
<td>Approved replacement</td>
<td>Supports controlled substitution</td>
</tr>
<tr>
<td>Failure history</td>
<td>Helps identify recurring problems</td>
</tr>
</tbody>
</table>
<h2 id="22-practical-industrial-scenarios">22. Practical industrial scenarios</h2>
<h3 id="scenario-1-plc-output-is-on-but-the-solenoid-does-not-energize">Scenario 1: PLC output is ON, but the solenoid does not energize</h3>
<p>Observation: The PLC output indicator is ON, and the relay's coil indicator appears active, but the solenoid valve does not operate.</p>
<p>Investigation:</p>
<ol>
<li>Confirm the relay coil voltage and supply return.</li>
<li>Verify that the relay is the correct part and is seated correctly.</li>
<li>Check the output contact state against the relay diagram.</li>
<li>Verify that the solenoid supply is present.</li>
<li>Trace the circuit through terminal blocks, fuses, and field wiring.</li>
<li>Measure the relevant voltage using the approved procedure.</li>
<li>Inspect the solenoid coil and its wiring.</li>
</ol>
<p>Possible causes include a failed relay contact, missing load supply, open solenoid coil, incorrect terminal selection, or wiring damage.</p>
<h3 id="scenario-2-relay-contacts-fail-repeatedly">Scenario 2: Relay contacts fail repeatedly</h3>
<p>Observation: A relay works after replacement but fails again after a short period.</p>
<p>Possible causes:</p>
<ul>
<li>The load's inrush exceeds the contact capability.</li>
<li>The load is inductive and suppression is inadequate.</li>
<li>Switching frequency exceeds the intended duty.</li>
<li>The relay's utilization category is unsuitable.</li>
<li>The terminal connection is poor.</li>
<li>The actual operating voltage differs from the assumed value.</li>
</ul>
<p>Corrective action requires checking the actual load and switching conditions. A suitably rated relay, contactor, interface module, or suppression arrangement may be required.</p>
<h3 id="scenario-3-plc-output-module-is-damaged-after-relay-failure">Scenario 3: PLC output module is damaged after relay failure</h3>
<p>Observation: A PLC output stops working after an interface relay or coil is replaced.</p>
<p>Possible causes:</p>
<ul>
<li>The replacement coil has the wrong voltage or current.</li>
<li>The output type is incompatible.</li>
<li>Inductive transients are not adequately controlled.</li>
<li>A wiring error has shorted the output.</li>
<li>The module's common-terminal limit was exceeded.</li>
</ul>
<p>Verify the output module specification, relay coil characteristics, suppression, and wiring before connecting another relay.</p>
<h3 id="scenario-4-relay-chatters-during-machine-operation">Scenario 4: Relay chatters during machine operation</h3>
<p>Observation: A relay rapidly switches on and off when a motor or drive operates.</p>
<p>Possible causes:</p>
<ul>
<li>Control voltage dips during a load event.</li>
<li>Loose power or return terminal.</li>
<li>Poor control supply capacity.</li>
<li>Electrical interference.</li>
<li>An unstable PLC output condition.</li>
<li>Incorrectly configured monitoring thresholds.</li>
</ul>
<p>Measure the coil voltage during the event and compare the actual input command with the relay behavior. If the command itself is toggling, investigate the upstream logic or signal rather than replacing the relay immediately.</p>
<h3 id="scenario-5-relay-appears-healthy-but-a-plc-input-remains-off">Scenario 5: Relay appears healthy but a PLC input remains OFF</h3>
<p>Observation: The relay clicks and its indicator changes, but the PLC does not receive the expected status.</p>
<p>Investigation:</p>
<ul>
<li>Identify the intended NO or NC contact.</li>
<li>Verify the correct common terminal.</li>
<li>Check the input supply and PLC common arrangement.</li>
<li>Inspect terminal numbering and wire identifiers.</li>
<li>Measure the voltage at the PLC input.</li>
<li>Confirm the input address and tag mapping.</li>
</ul>
<p>The relay may be mechanically operating while the contact circuit is wired to the wrong terminal or has no valid electrical supply.</p>
<h2 id="23-relay-selection-and-troubleshooting-checklist">23. Relay selection and troubleshooting checklist</h2>
<h3 id="before-installation">Before installation</h3>
<ul>
<li>Confirm the relay's intended function.</li>
<li>Verify coil voltage and AC/DC type.</li>
<li>Confirm the contact configuration and terminal numbering.</li>
<li>Check contact voltage, current, and load category.</li>
<li>Verify inrush and switching frequency.</li>
<li>Confirm the socket and accessories are compatible.</li>
<li>Check the need for coil suppression.</li>
<li>Verify the driving output's current and voltage limits.</li>
<li>Confirm environmental and mounting requirements.</li>
<li>Check whether a safety-rated relay is required.</li>
</ul>
<h3 id="during-testing">During testing</h3>
<ul>
<li>Verify the coil supply and return.</li>
<li>Confirm the control command.</li>
<li>Verify expected NO/NC contact transitions.</li>
<li>Check the downstream load circuit.</li>
<li>Inspect terminals and socket condition.</li>
<li>Investigate abnormal heat, noise, or chatter.</li>
<li>Verify release behavior.</li>
<li>Check suppression and electrical compatibility.</li>
<li>Record the observed fault and corrective action.</li>
</ul>
<h3 id="after-maintenance">After maintenance</h3>
<ul>
<li>Confirm the correct replacement part number.</li>
<li>Verify wiring against the schematic.</li>
<li>Perform the required functional tests.</li>
<li>Validate associated interlocks.</li>
<li>Restore all approved safety functions.</li>
<li>Update component and failure records.</li>
<li>Record any drawing or configuration changes.</li>
</ul>
<h2 id="24-interview-questions-and-answers">24. Interview questions and answers</h2>
<h3 id="1-what-is-the-difference-between-a-relay-and-a-contactor">1. What is the difference between a relay and a contactor?</h3>
<p>A relay is commonly used for control, signaling, and interface switching. A contactor is designed primarily for switching power loads and is available in appropriate utilization categories for such duties. Their actual capabilities must be compared from their ratings, not their names alone.</p>
<h3 id="2-why-use-an-interposing-relay-between-a-plc-and-a-field-device">2. Why use an interposing relay between a PLC and a field device?</h3>
<p>It can provide a compatible interface, additional contacts, and specified electrical separation between circuits. It may also simplify replacement of a frequently switched interface component.</p>
<h3 id="3-what-is-the-difference-between-no-and-nc">3. What is the difference between NO and NC?</h3>
<p>NO contacts are open in the defined normal state and close when operated. NC contacts are closed in the defined normal state and open when operated. For conventional non-latching relays, the normal state is generally the coil-de-energized state.</p>
<h3 id="4-why-does-a-relay-coil-require-suppression">4. Why does a relay coil require suppression?</h3>
<p>Coil switching can generate voltage transients that damage outputs or create interference. Suitable suppression reduces the transient, but the chosen method may affect release time.</p>
<h3 id="5-why-can-a-relay-indicator-be-on-while-the-load-remains-off">5. Why can a relay indicator be ON while the load remains OFF?</h3>
<p>The indicator may show that the coil input is active, but the contact may be damaged, the wrong contact may be used, the load supply may be absent, or the downstream wiring may be faulty.</p>
<h3 id="6-why-can-a-relay-contact-weld">6. Why can a relay contact weld?</h3>
<p>Excessive current, inrush, arcing, unsuitable load category, or switching conditions outside the rating can cause contact damage or welding.</p>
<h3 id="7-can-a-solid-state-relay-replace-an-electromechanical-relay">7. Can a solid-state relay replace an electromechanical relay?</h3>
<p>Only if its input, output type, voltage, current, load characteristics, leakage current, heat dissipation, isolation, and failure behavior are suitable for the application.</p>
<h3 id="8-what-is-a-latching-relay">8. What is a latching relay?</h3>
<p>A latching relay retains its last commanded state without continuous coil power. Its state-reset behavior must be considered during power loss, commissioning, and maintenance.</p>
<h3 id="9-what-is-a-monitoring-relay">9. What is a monitoring relay?</h3>
<p>A monitoring relay evaluates an electrical or process-related condition and changes its output state according to its configured thresholds and logic.</p>
<h3 id="10-can-an-ordinary-relay-be-used-in-an-emergency-stop-circuit">10. Can an ordinary relay be used in an emergency-stop circuit?</h3>
<p>Not as an automatic substitute for a required safety-rated relay or safety controller. The complete safety function must meet its required architecture, ratings, and validation criteria.</p>
<h3 id="11-why-does-a-relay-chatter">11. Why does a relay chatter?</h3>
<p>Common causes include unstable coil voltage, loose wiring, inadequate supply capacity, electrical interference, or an unstable control command.</p>
<h3 id="12-what-information-is-needed-before-replacing-a-relay">12. What information is needed before replacing a relay?</h3>
<p>The original part number, coil rating, contact configuration, contact ratings, pin arrangement, socket compatibility, load characteristics, suppression requirements, and any required safety approvals.</p>
<h2 id="25-final-mental-model">25. Final mental model</h2>
<p>A relay is an electrically controlled switching interface. To select, install, and troubleshoot one correctly, understand five things:</p>
<ol>
<li>Input: What voltage, current, or measured condition operates the relay?</li>
<li>Mechanism: Is it electromechanical, solid-state, latching, timed, or monitoring?</li>
<li>Output: Which contacts switch, and what electrical load do they control?</li>
<li>Compatibility: Are the coil, output driver, contact ratings, suppression, and installation arrangement suitable?</li>
<li>Failure behavior: What happens if the coil opens, the contacts wear or weld, the supply disappears, or the relay is replaced incorrectly?</li>
</ol>
<p>For industrial maintenance, the critical diagnostic distinction is between the relay's operating input and its switched output. Verify both independently. A relay can receive the correct command and still fail to switch the load, while a perfectly healthy relay can appear faulty when its supply, wiring, or downstream circuit is defective.</p>
<h2 id="next-topic">NEXT TOPIC</h2>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\04_Installation\01_Electrical_Install\06_Contactors - Contactors</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
