<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>02_PLAN_WISE_2026\02_INDUSTRY3_0\04_Installation\01_Electrical_Install\11_Cable_Routing - Cable routing</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">02_PLAN_WISE_2026\02_INDUSTRY3_0\04_Installation\01_Electrical_Install\11_Cable_Routing - Cable routing</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-purpose-and-scope">1. Purpose and scope</a></li>
<li><a href="#2-basic-cable-routing-architecture">2. Basic cable-routing architecture</a></li>
<li><a href="#3-common-cable-routing-methods">3. Common cable-routing methods</a><ul>
<li><a href="#31-cable-trays">3.1 Cable trays</a></li>
<li><a href="#32-cable-trunking-and-wire-ducts">3.2 Cable trunking and wire ducts</a></li>
<li><a href="#33-conduit">3.3 Conduit</a></li>
<li><a href="#34-cable-trenches-and-underground-ducts">3.4 Cable trenches and underground ducts</a></li>
<li><a href="#35-flexible-cable-carriers-and-drag-chains">3.5 Flexible cable carriers and drag chains</a></li>
<li><a href="#36-flexible-conduit-and-machine-harnesses">3.6 Flexible conduit and machine harnesses</a></li>
</ul>
</li>
<li><a href="#4-cable-routing-design-inputs">4. Cable-routing design inputs</a></li>
<li><a href="#5-cable-route-planning-procedure">5. Cable-route planning procedure</a></li>
<li><a href="#6-cable-length-voltage-drop-and-signal-limitations">6. Cable length, voltage drop, and signal limitations</a><ul>
<li><a href="#61-voltage-drop">6.1 Voltage drop</a></li>
<li><a href="#62-communication-limits">6.2 Communication limits</a></li>
<li><a href="#63-vfd-and-servo-cable-length">6.3 VFD and servo cable length</a></li>
</ul>
</li>
<li><a href="#7-bend-radius-and-cable-handling">7. Bend radius and cable handling</a><ul>
<li><a href="#71-fixed-cable-installation">7.1 Fixed cable installation</a></li>
<li><a href="#72-dynamic-cable-installation">7.2 Dynamic cable installation</a></li>
</ul>
</li>
<li><a href="#8-cable-pulling-and-installation-tension">8. Cable pulling and installation tension</a></li>
<li><a href="#9-cable-supports-and-mechanical-protection">9. Cable supports and mechanical protection</a></li>
<li><a href="#10-routing-near-motors-vfds-and-high-current-conductors">10. Routing near motors, VFDs, and high-current conductors</a></li>
<li><a href="#11-routing-of-plc-io-and-instrumentation-cables">11. Routing of PLC I/O and instrumentation cables</a><ul>
<li><a href="#111-digital-io">11.1 Digital I/O</a></li>
<li><a href="#112-analog-io">11.2 Analog I/O</a></li>
<li><a href="#113-remote-io">11.3 Remote I/O</a></li>
</ul>
</li>
<li><a href="#12-routing-industrial-ethernet-and-fieldbus-cables">12. Routing industrial Ethernet and fieldbus cables</a><ul>
<li><a href="#121-industrial-ethernet">12.1 Industrial Ethernet</a></li>
<li><a href="#122-rs-485-and-fieldbus">12.2 RS-485 and fieldbus</a></li>
</ul>
</li>
<li><a href="#13-routing-cables-through-machine-moving-sections">13. Routing cables through machine moving sections</a><ul>
<li><a href="#131-drag-chain-design">13.1 Drag-chain design</a></li>
<li><a href="#132-robot-dress-packs">13.2 Robot dress packs</a></li>
</ul>
</li>
<li><a href="#14-environmental-considerations">14. Environmental considerations</a></li>
<li><a href="#15-fire-barriers-and-wall-penetrations">15. Fire barriers and wall penetrations</a></li>
<li><a href="#16-cable-route-identification-and-documentation">16. Cable route identification and documentation</a><ul>
<li><a href="#161-example-cable-schedule">16.1 Example cable schedule</a></li>
</ul>
</li>
<li><a href="#17-spare-capacity-and-future-expansion">17. Spare capacity and future expansion</a></li>
<li><a href="#18-cable-routing-inspection-and-commissioning">18. Cable-routing inspection and commissioning</a><ul>
<li><a href="#181-pre-installation-checks">18.1 Pre-installation checks</a></li>
<li><a href="#182-installation-checks">18.2 Installation checks</a></li>
<li><a href="#183-commissioning-checks">18.3 Commissioning checks</a></li>
</ul>
</li>
<li><a href="#19-common-cable-routing-failures">19. Common cable-routing failures</a></li>
<li><a href="#20-practical-industrial-examples">20. Practical industrial examples</a><ul>
<li><a href="#example-1-plc-analog-input-fluctuates-when-a-motor-starts">Example 1: PLC analog input fluctuates when a motor starts</a></li>
<li><a href="#example-2-cnc-encoder-faults-occur-during-axis-movement">Example 2: CNC encoder faults occur during axis movement</a></li>
<li><a href="#example-3-industrial-ethernet-drops-intermittently">Example 3: Industrial Ethernet drops intermittently</a></li>
<li><a href="#example-4-a-new-sensor-installation-causes-repeated-maintenance-problems">Example 4: A new sensor installation causes repeated maintenance problems</a></li>
</ul>
</li>
<li><a href="#21-cable-routing-standards-and-engineering-references">21. Cable-routing standards and engineering references</a></li>
<li><a href="#22-interview-questions-and-answers">22. Interview questions and answers</a><ul>
<li><a href="#1-what-is-cable-routing">1. What is cable routing?</a></li>
<li><a href="#2-what-is-the-difference-between-cable-tray-and-conduit">2. What is the difference between cable tray and conduit?</a></li>
<li><a href="#3-why-is-bend-radius-important">3. Why is bend radius important?</a></li>
<li><a href="#4-why-should-cable-pulling-tension-be-controlled">4. Why should cable-pulling tension be controlled?</a></li>
<li><a href="#5-why-should-analog-cables-be-routed-carefully-near-vfd-cables">5. Why should analog cables be routed carefully near VFD cables?</a></li>
<li><a href="#6-why-do-drag-chain-cables-require-special-selection">6. Why do drag-chain cables require special selection?</a></li>
<li><a href="#7-why-is-cable-identification-important">7. Why is cable identification important?</a></li>
<li><a href="#8-what-is-the-importance-of-cable-route-documentation">8. What is the importance of cable-route documentation?</a></li>
<li><a href="#9-can-a-cable-be-extended-beyond-a-drive-manufacturers-recommended-length">9. Can a cable be extended beyond a drive manufacturer's recommended length?</a></li>
<li><a href="#10-why-should-cable-routing-be-checked-during-machine-movement">10. Why should cable routing be checked during machine movement?</a></li>
</ul>
</li>
<li><a href="#23-final-mental-model">23. Final mental model</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-purpose-and-scope">1. Purpose and scope</h2>
<p>Cable routing is the planned physical path followed by electrical cables between their source, destination, junctions, control panels, machines, and field devices.</p>
<p>In industrial installations, cable routing affects electrical safety, electromagnetic compatibility (EMC), signal reliability, mechanical protection, maintenance access, cooling, fire safety, and future modifications.</p>
<p>A technically correct circuit can still fail in service if its cable route exposes it to excessive heat, vibration, mechanical damage, electrical noise, moisture, or poor termination access.</p>
<p>Cable routing applies to:</p>
<ul>
<li>Power distribution cables.</li>
<li>PLC input/output wiring.</li>
<li>Analog instrumentation cables.</li>
<li>VFD and servo motor cables.</li>
<li>Encoder and resolver feedback cables.</li>
<li>Industrial Ethernet and fieldbus cables.</li>
<li>Pneumatic and hydraulic machine interfaces where electrical cables share routes with other services.</li>
<li>Safety circuits, emergency-stop circuits, and protective-device wiring.</li>
<li>CNC, robot, test-bench, conveyor, and assembly-line installations.</li>
</ul>
<p>The goal is not simply to find a path between two points. The goal is to create a route that is safe, reliable, maintainable, documented, and suitable for the machine's operating environment.</p>
<h2 id="2-basic-cable-routing-architecture">2. Basic cable-routing architecture</h2>
<p>A typical industrial cable installation may use several routing systems.</p>
<pre><code>Incoming Supply
      ↓
Main Distribution Panel
      ↓
Cable Tray / Trunking / Conduit
      ↓
Machine Control Panel
      ↓
Local Junction Box / Distribution Point
      ↓
Flexible Cable or Machine Harness
      ↓
Field Device / Motor / Sensor / Actuator
</code></pre>
<p>Communication cables may follow a separate route from the power cables:</p>
<pre><code>PLC / Industrial Switch
      ↓
Communication Cable Route
      ↓
Remote I/O / HMI / Drive / CNC / Robot Controller
</code></pre>
<p>Actual routes depend on the machine layout, electrical design, environment, cable type, and applicable standards. The diagram represents a common arrangement, not a mandatory architecture.</p>
<h2 id="3-common-cable-routing-methods">3. Common cable-routing methods</h2>
<h3 id="31-cable-trays">3.1 Cable trays</h3>
<p>Cable trays support cables along a defined route, typically above machines, along structural steelwork, or through service corridors.</p>
<p>Common forms include:</p>
<ul>
<li>Ladder tray.</li>
<li>Perforated tray.</li>
<li>Solid-bottom tray.</li>
<li>Wire-mesh tray.</li>
<li>Heavy-duty industrial tray.</li>
</ul>
<table>
<thead>
<tr>
<th>Tray type</th>
<th>Typical application</th>
<th>Important consideration</th>
</tr>
</thead>
<tbody>
<tr>
<td>Ladder tray</td>
<td>Larger power cables and long industrial runs</td>
<td>Check cable support spacing, sag, and protection</td>
</tr>
<tr>
<td>Perforated tray</td>
<td>General industrial cable distribution</td>
<td>Check loading, ventilation, and edge protection</td>
</tr>
<tr>
<td>Solid-bottom tray</td>
<td>Applications needing additional support or containment</td>
<td>Heat dissipation and drainage need consideration</td>
</tr>
<tr>
<td>Wire-mesh tray</td>
<td>Lighter cables and flexible routing arrangements</td>
<td>Check mechanical strength and suitability for the environment</td>
</tr>
</tbody>
</table>
<p>Advantages include accessibility, flexibility, and relatively straightforward inspection.</p>
<p>Limitations include exposure to dust, oil, falling objects, moisture, and mechanical impact unless the design provides suitable protection.</p>
<h3 id="32-cable-trunking-and-wire-ducts">3.2 Cable trunking and wire ducts</h3>
<p>Trunking provides an enclosed or partially enclosed route for cables.</p>
<p>Common applications include:</p>
<ul>
<li>Control-panel wiring.</li>
<li>Machine electrical cabinets.</li>
<li>Short equipment interconnections.</li>
<li>Organized routing of control and signal wiring.</li>
</ul>
<p>Panel wire ducts make internal wiring easier to trace and modify. However, the duct must not be overfilled, and conductors must not be crushed when covers are installed.</p>
<p>Use trunking suitable for the environment and cable type. A panel wiring duct is not automatically suitable for outdoor use, washdown areas, or heavy mechanical exposure.</p>
<h3 id="33-conduit">3.3 Conduit</h3>
<p>Conduit encloses cables or individual insulated conductors and provides mechanical protection.</p>
<p>Common types include:</p>
<ul>
<li>Metallic conduit.</li>
<li>Non-metallic conduit.</li>
<li>Flexible conduit.</li>
<li>Liquid-tight flexible conduit.</li>
<li>Rigid conduit systems.</li>
</ul>
<p>Conduit is useful where cables require protection from impact, abrasion, contamination, or other environmental hazards.</p>
<p>Check conduit fill, bend radius, pulling tension, fittings, bonding requirements for metallic systems, and the manufacturer's installation instructions.</p>
<h3 id="34-cable-trenches-and-underground-ducts">3.4 Cable trenches and underground ducts</h3>
<p>Cable trenches and underground duct systems are used where cables must travel below floor level or underground.</p>
<p>Important considerations include:</p>
<ul>
<li>Water accumulation and drainage.</li>
<li>Cable support and separation.</li>
<li>Mechanical protection.</li>
<li>Covers and safe access.</li>
<li>Fire barriers where required.</li>
<li>Cable identification.</li>
<li>Future cable-pulling provisions.</li>
<li>Utility crossings and approved clearances.</li>
</ul>
<p>A trench that fills with water, oil, or debris can turn a routine cable route into a maintenance and safety problem.</p>
<h3 id="35-flexible-cable-carriers-and-drag-chains">3.5 Flexible cable carriers and drag chains</h3>
<p>Drag chains guide cables that move repeatedly with machine axes, gantries, robots, and other moving assemblies.</p>
<p>They help control the cable's path and reduce uncontrolled bending or snagging.</p>
<p>Typical applications include:</p>
<ul>
<li>CNC machine axes.</li>
<li>Gantry systems.</li>
<li>Automated transfer systems.</li>
<li>Moving fixtures.</li>
<li>Industrial inspection equipment.</li>
<li>Selected robot dress-pack arrangements.</li>
</ul>
<p>Cable carriers require special attention to dynamic bending, acceleration, cable separation, support, and service life.</p>
<h3 id="36-flexible-conduit-and-machine-harnesses">3.6 Flexible conduit and machine harnesses</h3>
<p>Flexible conduit and machine harnesses connect stationary electrical infrastructure to moving or vibration-prone equipment.</p>
<p>Applications include motors, sensors, actuators, robot tooling, and machine-mounted junction boxes.</p>
<p>The selected assembly must suit the movement, oil exposure, coolant, temperature, abrasion, and chemical conditions involved.</p>
<p>Flexible conduit protects a cable mechanically but does not automatically make the cable suitable for continuous flexing or repeated torsion.</p>
<h2 id="4-cable-routing-design-inputs">4. Cable-routing design inputs</h2>
<p>Before selecting a route, establish the main engineering inputs.</p>
<table>
<thead>
<tr>
<th>Input</th>
<th>Why it matters</th>
</tr>
</thead>
<tbody>
<tr>
<td>Cable function</td>
<td>Determines signal, power, safety, and EMC requirements</td>
</tr>
<tr>
<td>Cable type</td>
<td>Defines insulation, shielding, flexibility, temperature, and environmental limits</td>
</tr>
<tr>
<td>Cable length</td>
<td>Affects voltage drop, communication performance, and permitted drive or encoder length</td>
</tr>
<tr>
<td>Current and load</td>
<td>Affects conductor sizing, thermal performance, and protection</td>
</tr>
<tr>
<td>Operating environment</td>
<td>Determines enclosure, material, and ingress-protection requirements</td>
</tr>
<tr>
<td>Mechanical movement</td>
<td>Determines flex-life, bend radius, and carrier requirements</td>
</tr>
<tr>
<td>Noise sources</td>
<td>Determines routing separation and shielding strategy</td>
</tr>
<tr>
<td>Fire requirements</td>
<td>May determine cable construction, penetrations, and fire stopping</td>
</tr>
<tr>
<td>Maintenance access</td>
<td>Influences tray position, route accessibility, and spare capacity</td>
</tr>
<tr>
<td>Future expansion</td>
<td>Determines whether the route can accept planned additional cables</td>
</tr>
<tr>
<td>Applicable standards</td>
<td>Establishes mandatory installation and safety requirements</td>
</tr>
</tbody>
</table>
<p>The route should be designed with the cable specification and equipment manufacturer's limits in mind. Cable routing cannot compensate for an incorrectly selected cable.</p>
<h2 id="5-cable-route-planning-procedure">5. Cable-route planning procedure</h2>
<p>A practical cable-routing design can follow this sequence.</p>
<ol>
<li>Identify the source and destination of each cable.</li>
<li>Confirm cable function, type, size, shielding, and environmental rating.</li>
<li>Review machine-layout and electrical drawings.</li>
<li>Identify available trays, ducts, conduits, and machine entry points.</li>
<li>Identify heat sources, moving components, sharp edges, and mechanical hazards.</li>
<li>Establish required segregation from other cable categories.</li>
<li>Check route length, voltage drop, cable-pulling conditions, and manufacturer limits.</li>
<li>Check bend radius, support spacing, loading, and dynamic movement requirements.</li>
<li>Provide suitable access for installation, inspection, and future replacement.</li>
<li>Assign cable tags and update the cable schedule and route drawings.</li>
</ol>
<p>Do not route cables first and attempt to resolve all safety, EMC, and access problems afterward. That approach generally produces a very expensive exercise in regret.</p>
<h2 id="6-cable-length-voltage-drop-and-signal-limitations">6. Cable length, voltage drop, and signal limitations</h2>
<p>Cable length is not only a physical-layout concern. It can affect electrical performance.</p>
<h3 id="61-voltage-drop">6.1 Voltage drop</h3>
<p>For a simple DC circuit using a two-wire cable, the approximate voltage drop is:</p>
<div class="math-display">\[ \Delta V = I R\_{\text{loop}} \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(\Delta V\)</span> is the voltage drop.</li>
<li><span class="math-inline">\(I\)</span> is the load current.</li>
<li><span class="math-inline">\(R\_{\text{loop}}\)</span> is the total resistance of the outgoing and return conductors.</li>
</ul>
<p>For a conductor of uniform cross-sectional area:</p>
<div class="math-display">\[ R = \rho \frac{L}{A} \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(R\)</span> is conductor resistance.</li>
<li><span class="math-inline">\(\rho\)</span> is the conductor material's resistivity.</li>
<li><span class="math-inline">\(L\)</span> is conductor length.</li>
<li><span class="math-inline">\(A\)</span> is conductor cross-sectional area.</li>
</ul>
<p>For a two-wire DC circuit with equal conductors and one-way route length <span class="math-inline">\(L\)</span>, the approximate loop resistance is:</p>
<div class="math-display">\[ R\_{\text{loop}} = 2\rho \frac{L}{A} \]</div>
<p>Actual design must account for conductor temperature, connection resistance, current conditions, cable construction, and applicable voltage-drop limits.</p>
<p>Long 24 VDC routes can be particularly important because a modest voltage drop may affect sensors, valves, remote I/O, or other equipment with a narrow operating-voltage range.</p>
<h3 id="62-communication-limits">6.2 Communication limits</h3>
<p>Industrial communication links have specific limits for cable type, length, topology, and termination.</p>
<p>Examples include:</p>
<ul>
<li>Industrial Ethernet channel and link-length limits.</li>
<li>RS-485 cable and network-topology constraints.</li>
<li>Fieldbus-specific cable and termination requirements.</li>
<li>Encoder cable-length restrictions.</li>
<li>Manufacturer-defined drive-to-motor cable limits.</li>
</ul>
<p>Longer is not automatically acceptable merely because the cable is shielded.</p>
<h3 id="63-vfd-and-servo-cable-length">6.3 VFD and servo cable length</h3>
<p>Excessive motor-cable length can affect reflected-wave voltage, common-mode current, electromagnetic emissions, and drive performance.</p>
<p>Follow the drive manufacturer's limits and requirements for output reactors, dV/dt filters, sine-wave filters, shield construction, and cable termination.</p>
<p>Do not add a filter or extend a cable based solely on a general rule. Confirm compatibility with the specific drive and motor combination.</p>
<h2 id="7-bend-radius-and-cable-handling">7. Bend radius and cable handling</h2>
<p>Bend radius is the radius of curvature through which a cable is bent.</p>
<p>Cable manufacturers specify minimum bend radii because excessive bending can damage conductors, insulation, shields, and internal cable geometry.</p>
<p>Typical requirements differ for:</p>
<ul>
<li>Fixed installation.</li>
<li>Occasional movement.</li>
<li>Continuous flexing.</li>
<li>Torsional movement.</li>
<li>Drag-chain applications.</li>
<li>High-flex encoder and servo cables.</li>
</ul>
<p>The required bend radius may depend on cable diameter, construction, movement, and installation conditions.</p>
<h3 id="71-fixed-cable-installation">7.1 Fixed cable installation</h3>
<p>For fixed installation:</p>
<ul>
<li>Observe the specified minimum bend radius.</li>
<li>Avoid sharp bends at tray corners and enclosure entries.</li>
<li>Use suitable guides and supports.</li>
<li>Avoid crushing cables under covers or clamps.</li>
<li>Protect cable insulation from sharp edges.</li>
</ul>
<h3 id="72-dynamic-cable-installation">7.2 Dynamic cable installation</h3>
<p>For moving cables:</p>
<ul>
<li>Use cables rated for the actual motion.</li>
<li>Follow the carrier manufacturer's cable arrangement guidance.</li>
<li>Maintain the required bend radius throughout the motion.</li>
<li>Avoid tensile loading on conductors and connectors.</li>
<li>Allow the cable the intended movement space.</li>
<li>Check the required minimum spacing between cables.</li>
<li>Avoid twisting cables unless they are designed for torsional movement.</li>
</ul>
<p>A cable suitable for fixed installation may fail quickly when repeatedly flexed in a machine axis.</p>
<h2 id="8-cable-pulling-and-installation-tension">8. Cable pulling and installation tension</h2>
<p>Cable pulling can damage cables even when the final route looks correct.</p>
<p>Potential damage includes:</p>
<ul>
<li>Stretched conductors.</li>
<li>Deformed insulation.</li>
<li>Damaged shield braid.</li>
<li>Displaced internal conductors.</li>
<li>Crushed cable geometry.</li>
<li>Damaged outer jackets.</li>
</ul>
<p>Use suitable pulling methods, rollers, guides, and approved pulling accessories.</p>
<p>Check the manufacturer's maximum pulling tension and sidewall-pressure limits where applicable. Do not pull directly on connector pins, signal conductors, or an improvised shield connection.</p>
<p>For long or complex routes, assess pulling direction, intermediate access points, bend count, conduit fill, and pulling tension before installation.</p>
<h2 id="9-cable-supports-and-mechanical-protection">9. Cable supports and mechanical protection</h2>
<p>Cables must be supported so that their weight, movement, and environmental exposure do not damage the cable or its termination.</p>
<p>Check:</p>
<ul>
<li>Tray loading and support spacing.</li>
<li>Vertical cable support.</li>
<li>Cable cleats where required.</li>
<li>Protection against vibration.</li>
<li>Abrasion at penetrations.</li>
<li>Strain relief at equipment entries.</li>
<li>Separation from hot surfaces.</li>
<li>Protection against moving machinery.</li>
<li>Resistance to oil, coolant, chemicals, and moisture.</li>
</ul>
<p>Cable cleats and supports must suit the cable diameter, weight, installation arrangement, and any fault-current forces that the design requires them to withstand.</p>
<p>Do not use ordinary cable ties as a substitute for engineered short-circuit cable restraint where the design requires suitable cleats.</p>
<h2 id="10-routing-near-motors-vfds-and-high-current-conductors">10. Routing near motors, VFDs, and high-current conductors</h2>
<p>Power conductors and switching equipment can produce electromagnetic interference.</p>
<p>Common sources include:</p>
<ul>
<li>VFD output cables.</li>
<li>Servo motor cables.</li>
<li>Motor feeders.</li>
<li>Welding power cables.</li>
<li>Transformer feeders.</li>
<li>High-current DC conductors.</li>
<li>Switching power supplies and contactor circuits.</li>
</ul>
<p>Good routing practices include:</p>
<ul>
<li>Follow specified separation distances.</li>
<li>Use separate trays or compartments where required.</li>
<li>Avoid long parallel runs of noisy power cables beside sensitive signal cables.</li>
<li>Cross different cable categories at approximately right angles when practical and permitted.</li>
<li>Use suitable shielded cables and termination arrangements.</li>
<li>Maintain the specified bonding and protective-earth arrangements.</li>
<li>Keep cable routes away from excessive heat and mechanical hazards.</li>
</ul>
<p>The required separation depends on cable categories, shielding, tray construction, voltage, current, installation standards, and equipment instructions. There is no single universal distance suitable for every installation.</p>
<h2 id="11-routing-of-plc-io-and-instrumentation-cables">11. Routing of PLC I/O and instrumentation cables</h2>
<p>PLC and instrumentation routes should preserve signal integrity and make faults easier to diagnose.</p>
<h3 id="111-digital-io">11.1 Digital I/O</h3>
<p>Digital input and output cables may carry 24 VDC, 110 VAC, or other specified control voltages.</p>
<p>Check:</p>
<ul>
<li>Rated voltage and conductor size.</li>
<li>Isolation between voltage classes.</li>
<li>Inductive loads and transient suppression.</li>
<li>Segregation from sensitive analog wiring.</li>
<li>Terminal and channel identification.</li>
<li>Cable protection at machine entries.</li>
</ul>
<h3 id="112-analog-io">11.2 Analog I/O</h3>
<p>Analog signals may include 4–20 mA, 0–10 V, RTD, thermocouple, load-cell, and other measurement circuits.</p>
<p>Check:</p>
<ul>
<li>Correct cable type.</li>
<li>Shielding and termination requirements.</li>
<li>Signal return and reference arrangements.</li>
<li>Separation from noisy power circuits.</li>
<li>Cable length and input specifications.</li>
<li>Sensor-specific wiring requirements.</li>
</ul>
<h3 id="113-remote-io">11.3 Remote I/O</h3>
<p>Remote I/O installations may include power, communication, and field-device wiring in the same physical area.</p>
<p>Maintain the required segregation and follow the remote I/O manufacturer's guidance for supply wiring, communication wiring, grounding, shielding, and connector installation.</p>
<h2 id="12-routing-industrial-ethernet-and-fieldbus-cables">12. Routing industrial Ethernet and fieldbus cables</h2>
<p>Communication cables require correct routing and installation to preserve network performance.</p>
<h3 id="121-industrial-ethernet">12.1 Industrial Ethernet</h3>
<p>Check:</p>
<ul>
<li>Suitable industrial cable category and rating.</li>
<li>Link-length limitations.</li>
<li>Connector compatibility.</li>
<li>Bend radius and pulling tension.</li>
<li>Separation from interference sources.</li>
<li>Shielding and bonding where specified.</li>
<li>Protection from oil, coolant, vibration, and mechanical damage.</li>
</ul>
<p>Avoid unnecessary joints and adapters in demanding industrial routes. Where a joint is unavoidable, use an approved connection system suitable for the network and environment.</p>
<h3 id="122-rs-485-and-fieldbus">12.2 RS-485 and fieldbus</h3>
<p>Follow the relevant network topology, cable specification, and termination rules.</p>
<p>Important factors include:</p>
<ul>
<li>Cable impedance.</li>
<li>Maximum segment length.</li>
<li>Permitted branch or stub lengths.</li>
<li>Termination resistors.</li>
<li>Shield connections.</li>
<li>Reference-conductor requirements.</li>
<li>Number of devices.</li>
<li>Network baud rate and device-specific limits.</li>
</ul>
<p>Poor physical routing can create intermittent communication faults that resemble software or PLC configuration problems.</p>
<h2 id="13-routing-cables-through-machine-moving-sections">13. Routing cables through machine moving sections</h2>
<p>Moving machine sections require a route designed for repeated movement rather than merely static support.</p>
<p>Typical locations include:</p>
<ul>
<li>CNC X, Y, and Z axes.</li>
<li>Gantry transfer systems.</li>
<li>Moving robot tooling.</li>
<li>Linear transfer units.</li>
<li>Automated inspection heads.</li>
<li>Cable carriers between stationary and moving structures.</li>
</ul>
<h3 id="131-drag-chain-design">13.1 Drag-chain design</h3>
<p>When using a drag chain, consider:</p>
<ul>
<li>Dynamic bend radius.</li>
<li>Cable outer diameter.</li>
<li>Cable weight.</li>
<li>Internal chain width and height.</li>
<li>Cable separation and dividers.</li>
<li>Unsupported chain length.</li>
<li>Acceleration and speed.</li>
<li>Travel distance.</li>
<li>Torsion and flex-cycle requirements.</li>
<li>Replacement access.</li>
</ul>
<p>Avoid overfilling the chain or bundling cables so tightly that they cannot move as designed.</p>
<h3 id="132-robot-dress-packs">13.2 Robot dress packs</h3>
<p>Robot dress packs must accommodate the robot's motion envelope.</p>
<p>Consider:</p>
<ul>
<li>Wrist rotation and torsion.</li>
<li>Cable and hose flexibility.</li>
<li>Clamping points.</li>
<li>Connector orientation.</li>
<li>Collision risk.</li>
<li>Abrasion and snagging.</li>
<li>Service life under the actual motion program.</li>
</ul>
<p>A route that works at one robot position may be damaged at another. Verify the full movement envelope during commissioning.</p>
<h2 id="14-environmental-considerations">14. Environmental considerations</h2>
<p>Cable-routing design must account for the actual operating environment.</p>
<table>
<thead>
<tr>
<th>Environment</th>
<th>Routing consideration</th>
</tr>
</thead>
<tbody>
<tr>
<td>High temperature</td>
<td>Cable temperature rating, heat separation, ventilation</td>
</tr>
<tr>
<td>Oil and coolant</td>
<td>Chemical compatibility and suitable jacket materials</td>
</tr>
<tr>
<td>Washdown</td>
<td>Appropriate ingress protection and connection systems</td>
</tr>
<tr>
<td>Outdoor installation</td>
<td>UV resistance, weather protection, drainage, and temperature range</td>
</tr>
<tr>
<td>High vibration</td>
<td>Suitable supports, strain relief, and connector retention</td>
</tr>
<tr>
<td>Dusty areas</td>
<td>Enclosure, ingress protection, and contamination control</td>
</tr>
<tr>
<td>Welding areas</td>
<td>Mechanical protection and assessment of electromagnetic interference</td>
</tr>
<tr>
<td>Corrosive environment</td>
<td>Suitable materials, glands, supports, and bonding interfaces</td>
</tr>
<tr>
<td>Moving machinery</td>
<td>Flex-rated cable, controlled movement, and snag prevention</td>
</tr>
<tr>
<td>Fire-rated penetrations</td>
<td>Approved fire-stopping arrangements and cable-system compatibility</td>
</tr>
</tbody>
</table>
<p>The cable jacket, tray, conduit, glands, supports, and enclosure must all be suitable for the environment.</p>
<h2 id="15-fire-barriers-and-wall-penetrations">15. Fire barriers and wall penetrations</h2>
<p>Cable routes frequently pass through walls, floors, fire-rated partitions, and equipment enclosures.</p>
<p>Penetrations must preserve the required protection level of the building or machine installation.</p>
<p>Important practices include:</p>
<ul>
<li>Use approved penetration systems.</li>
<li>Apply suitable fire stopping where required.</li>
<li>Maintain enclosure ingress protection.</li>
<li>Prevent sharp-edge damage.</li>
<li>Preserve cable support on both sides.</li>
<li>Keep cable identification visible where practical.</li>
<li>Avoid blocking drainage or other required services.</li>
</ul>
<p>Fire stopping must be compatible with the cable types, penetration geometry, and applicable fire-resistance requirements.</p>
<p>Do not seal a penetration using an improvised material simply because it fills the gap.</p>
<h2 id="16-cable-route-identification-and-documentation">16. Cable route identification and documentation</h2>
<p>Cable routes should be traceable from drawings to the physical installation.</p>
<p>Useful documents include:</p>
<ul>
<li>Cable schedule.</li>
<li>Cable-route layout.</li>
<li>Electrical schematics.</li>
<li>Tray and conduit layout.</li>
<li>Panel layout.</li>
<li>Machine harness drawings.</li>
<li>Network topology.</li>
<li>Cable termination schedule.</li>
<li>Cable-pulling plan.</li>
<li>As-built drawings.</li>
<li>Cable test and commissioning records.</li>
</ul>
<p>A cable tag should allow a technician to identify the cable's source, destination, and corresponding drawing.</p>
<h3 id="161-example-cable-schedule">16.1 Example cable schedule</h3>
<table>
<thead>
<tr>
<th>Cable tag</th>
<th>Source</th>
<th>Destination</th>
<th>Function</th>
<th>Route</th>
</tr>
</thead>
<tbody>
<tr>
<td>C-PWR-001</td>
<td>Main panel</td>
<td>VFD-01</td>
<td>Drive supply</td>
<td>Power tray A</td>
</tr>
<tr>
<td>C-MTR-001</td>
<td>VFD-01</td>
<td>Motor M-01</td>
<td>VFD motor output</td>
<td>Shielded motor route</td>
</tr>
<tr>
<td>C-ANA-001</td>
<td>Pressure transmitter</td>
<td>PLC analog input</td>
<td>4–20 mA measurement</td>
<td>Instrumentation route</td>
</tr>
<tr>
<td>C-NET-001</td>
<td>Industrial switch</td>
<td>Remote I/O</td>
<td>Ethernet communication</td>
<td>Network tray B</td>
</tr>
<tr>
<td>C-ENC-001</td>
<td>Servo motor feedback</td>
<td>Servo drive</td>
<td>Encoder feedback</td>
<td>Specified feedback route</td>
</tr>
</tbody>
</table>
<p>These tags are examples only. Use the site's approved tag-naming standard.</p>
<h2 id="17-spare-capacity-and-future-expansion">17. Spare capacity and future expansion</h2>
<p>Cable routes should provide suitable capacity for expected future changes.</p>
<p>Consider:</p>
<ul>
<li>Spare tray capacity.</li>
<li>Conduit fill and pulling feasibility.</li>
<li>Additional communication cables.</li>
<li>New sensors and actuators.</li>
<li>Replacement cable requirements.</li>
<li>Separation between cable categories.</li>
<li>Access for future installation.</li>
<li>Structural loading.</li>
<li>Fire stopping and enclosure limits.</li>
</ul>
<p>Spare capacity should be designed, not assumed from the fact that a tray currently appears half empty.</p>
<p>Do not exceed the permitted loading, fill, or thermal limits in the name of future expansion.</p>
<h2 id="18-cable-routing-inspection-and-commissioning">18. Cable-routing inspection and commissioning</h2>
<h3 id="181-pre-installation-checks">18.1 Pre-installation checks</h3>
<ul>
<li>Cable schedule and route drawings are approved.</li>
<li>Cable type and rating match the design.</li>
<li>Cable lengths and equipment limits are verified.</li>
<li>Tray, conduit, and support capacity is adequate.</li>
<li>Required segregation is identified.</li>
<li>Mechanical and environmental hazards are assessed.</li>
<li>Dynamic movement requirements are confirmed.</li>
<li>Required fire barriers and penetrations are planned.</li>
</ul>
<h3 id="182-installation-checks">18.2 Installation checks</h3>
<ul>
<li>Cable pulling limits are observed.</li>
<li>Bend radii are maintained.</li>
<li>Cables are supported and protected.</li>
<li>Sharp edges and pinch points are eliminated.</li>
<li>Required cable separation is maintained.</li>
<li>Shielding and bonding are installed according to the design.</li>
<li>Cable tags are fitted.</li>
<li>Connectors and glands are secured.</li>
<li>Moving cable routes are checked throughout their travel.</li>
</ul>
<h3 id="183-commissioning-checks">18.3 Commissioning checks</h3>
<ul>
<li>Cable destinations match the drawings.</li>
<li>Required continuity tests are completed.</li>
<li>Insulation-resistance tests are performed only where suitable for the connected equipment and approved test procedure.</li>
<li>Protective-earth continuity is verified where required.</li>
<li>Network links and communication performance are checked.</li>
<li>Analog signals are verified under operating conditions.</li>
<li>Motor rotation and drive operation are checked using the approved procedure.</li>
<li>Cable routes are checked during machine movement.</li>
<li>As-built documentation is updated.</li>
</ul>
<p>Never apply insulation-resistance test voltage to connected PLCs, drives, sensors, encoders, communication ports, or other electronics unless the equipment manufacturer explicitly permits the test arrangement.</p>
<h2 id="19-common-cable-routing-failures">19. Common cable-routing failures</h2>
<table>
<thead>
<tr>
<th>Failure</th>
<th>Likely consequence</th>
<th>Corrective action</th>
</tr>
</thead>
<tbody>
<tr>
<td>Cable routed beside a noisy power cable</td>
<td>Intermittent signal or communication faults</td>
<td>Review segregation and route design</td>
</tr>
<tr>
<td>Excessive bend</td>
<td>Internal conductor, insulation, or shield damage</td>
<td>Re-route to meet the specified bend radius</td>
</tr>
<tr>
<td>Unsupported vertical cable</td>
<td>Mechanical stress and termination damage</td>
<td>Add suitable cable support</td>
</tr>
<tr>
<td>Overfilled wire duct</td>
<td>Difficult maintenance and damaged wiring</td>
<td>Reorganize and comply with fill limits</td>
</tr>
<tr>
<td>Cable pulled beyond its limit</td>
<td>Hidden damage and premature failure</td>
<td>Replace damaged cable and improve pulling method</td>
</tr>
<tr>
<td>Moving cable not rated for flexing</td>
<td>Repeated conductor breakage</td>
<td>Select the correct dynamic cable</td>
</tr>
<tr>
<td>Cable exposed to coolant or oil</td>
<td>Jacket deterioration</td>
<td>Select suitable materials and protection</td>
</tr>
<tr>
<td>Incorrect cable length for a drive</td>
<td>Electrical stress or drive-related problems</td>
<td>Verify manufacturer's cable-length limits</td>
</tr>
<tr>
<td>Missing identification</td>
<td>Longer fault-finding time</td>
<td>Apply approved tags and update drawings</td>
</tr>
<tr>
<td>Poorly sealed penetration</td>
<td>Loss of fire or ingress protection</td>
<td>Install the approved penetration system</td>
</tr>
<tr>
<td>Poor access to cable trays</td>
<td>Unsafe or difficult maintenance</td>
<td>Improve route accessibility</td>
</tr>
<tr>
<td>Unplanned cable additions</td>
<td>Overloading or loss of segregation</td>
<td>Review capacity and approve route changes</td>
</tr>
</tbody>
</table>
<h2 id="20-practical-industrial-examples">20. Practical industrial examples</h2>
<h3 id="example-1-plc-analog-input-fluctuates-when-a-motor-starts">Example 1: PLC analog input fluctuates when a motor starts</h3>
<p>Possible route-related causes include:</p>
<ul>
<li>Analog cable runs parallel to the motor feeder.</li>
<li>Cable shielding is terminated incorrectly.</li>
<li>Signal return wiring has an unintended reference path.</li>
<li>Motor switching creates interference in a nearby route.</li>
</ul>
<p>Investigation should compare the physical route against the electrical design, inspect shielding and bonding, and verify the signal under controlled operating conditions.</p>
<h3 id="example-2-cnc-encoder-faults-occur-during-axis-movement">Example 2: CNC encoder faults occur during axis movement</h3>
<p>Possible causes include:</p>
<ul>
<li>Incorrect cable type for dynamic movement.</li>
<li>Cable bend radius violated at an axis limit.</li>
<li>Cable carrier overfilled.</li>
<li>Cable snagging or excessive torsion.</li>
<li>Damaged connector or shield termination.</li>
</ul>
<p>Inspect the complete travel range rather than checking only the stationary axis position.</p>
<h3 id="example-3-industrial-ethernet-drops-intermittently">Example 3: Industrial Ethernet drops intermittently</h3>
<p>Possible causes include:</p>
<ul>
<li>Cable damage or excessive bending.</li>
<li>Connector termination problems.</li>
<li>Excessive link length.</li>
<li>Poor routing near interference sources.</li>
<li>Inappropriate cable or connector for the environment.</li>
</ul>
<p>Check the physical layer, link diagnostics, cable route, and equipment specifications before assuming the PLC program is responsible.</p>
<h3 id="example-4-a-new-sensor-installation-causes-repeated-maintenance-problems">Example 4: A new sensor installation causes repeated maintenance problems</h3>
<p>Possible causes include:</p>
<ul>
<li>Cable routed through a hot or wet area.</li>
<li>No strain relief at the sensor.</li>
<li>Insufficient mechanical protection.</li>
<li>Wrong cable jacket material.</li>
<li>Cable route obstructs routine machine maintenance.</li>
</ul>
<p>The corrective action should address the route and installation design, not just replace the damaged cable repeatedly.</p>
<h2 id="21-cable-routing-standards-and-engineering-references">21. Cable-routing standards and engineering references</h2>
<p>Applicable requirements depend on the machine, site, installation type, country, and adopted standards.</p>
<p>Commonly relevant standards and guidance include:</p>
<ul>
<li>IEC 60204-1: Electrical equipment of machines.</li>
<li>IEC 60364 series: Low-voltage electrical installations.</li>
<li>IEC 61439 series: Low-voltage switchgear and controlgear assemblies, where applicable.</li>
<li>IEC 61914: Cable cleats for electrical installations.</li>
<li>IEC 61000 series: Electromagnetic compatibility.</li>
<li>ISO 12100: Machinery safety risk assessment and risk reduction.</li>
<li>Manufacturer installation instructions: Cable carriers, drives, motors, connectors, communication systems, and cable glands.</li>
</ul>
<p>The applicable edition and local adoption must be verified for the project. A standards list is not a substitute for checking the actual requirements governing the installation.</p>
<h2 id="22-interview-questions-and-answers">22. Interview questions and answers</h2>
<h3 id="1-what-is-cable-routing">1. What is cable routing?</h3>
<p>Cable routing is the planned physical path of a cable between its source and destination, designed to meet electrical, mechanical, environmental, EMC, safety, and maintenance requirements.</p>
<h3 id="2-what-is-the-difference-between-cable-tray-and-conduit">2. What is the difference between cable tray and conduit?</h3>
<p>A cable tray supports and organizes cables along an accessible route. Conduit encloses cables or conductors and provides a defined level of mechanical protection according to its design.</p>
<h3 id="3-why-is-bend-radius-important">3. Why is bend radius important?</h3>
<p>Excessive bending can damage conductors, insulation, shielding, and internal cable geometry. The permitted radius depends on the cable construction and whether the cable is fixed or moving.</p>
<h3 id="4-why-should-cable-pulling-tension-be-controlled">4. Why should cable-pulling tension be controlled?</h3>
<p>Excessive pulling force can stretch conductors, deform insulation, damage shields, and shorten cable service life.</p>
<h3 id="5-why-should-analog-cables-be-routed-carefully-near-vfd-cables">5. Why should analog cables be routed carefully near VFD cables?</h3>
<p>VFD switching and motor-cable currents can introduce electromagnetic interference into sensitive measurement circuits.</p>
<h3 id="6-why-do-drag-chain-cables-require-special-selection">6. Why do drag-chain cables require special selection?</h3>
<p>They must withstand repeated bending and possibly torsion, acceleration, vibration, and continuous movement that ordinary fixed-installation cables may not tolerate.</p>
<h3 id="7-why-is-cable-identification-important">7. Why is cable identification important?</h3>
<p>It allows technicians to trace circuits, locate faults, identify destinations, and perform maintenance without relying on guesswork.</p>
<h3 id="8-what-is-the-importance-of-cable-route-documentation">8. What is the importance of cable-route documentation?</h3>
<p>It supports safe installation, troubleshooting, replacement, future expansion, and verification that the physical installation matches the approved design.</p>
<h3 id="9-can-a-cable-be-extended-beyond-a-drive-manufacturers-recommended-length">9. Can a cable be extended beyond a drive manufacturer's recommended length?</h3>
<p>Not without engineering review. Cable length can affect electrical stress, common-mode currents, emissions, and drive operation. Any extension must be checked against the manufacturer's requirements.</p>
<h3 id="10-why-should-cable-routing-be-checked-during-machine-movement">10. Why should cable routing be checked during machine movement?</h3>
<p>A route that appears correct while stationary may bend excessively, snag, twist, stretch, or collide with moving components during operation.</p>
<h2 id="23-final-mental-model">23. Final mental model</h2>
<p>A reliable cable route must satisfy five connected requirements:</p>
<ol>
<li>Electrical performance: Appropriate conductor sizing, voltage drop, and equipment limits.</li>
<li>EMC: Suitable separation, shielding, bonding, and cable construction.</li>
<li>Mechanical integrity: Correct support, bend radius, pulling tension, and dynamic movement capability.</li>
<li>Environmental protection: Resistance to temperature, coolant, oil, moisture, chemicals, and mechanical hazards.</li>
<li>Maintainability: Clear identification, accessible routes, spare capacity, and accurate documentation.</li>
</ol>
<p>For industrial maintenance, cable routing is part of the machine's engineered system. A route that prevents damage, reduces interference, allows inspection, and supports future modifications is far more valuable than one that merely connects the two endpoints.</p>
<h2 id="next-topic">NEXT TOPIC</h2>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\04_Installation\01_Electrical_Install\12_Cable_Segregation - Cable segregation</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
