<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>02_PLAN_WISE_2026\02_INDUSTRY3_0\04_Installation\01_Electrical_Install\14_Cable_Numbering - Cable numbering</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">02_PLAN_WISE_2026\02_INDUSTRY3_0\04_Installation\01_Electrical_Install\14_Cable_Numbering - Cable numbering</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition-and-purpose">1. Definition and purpose</a></li>
<li><a href="#2-difference-between-cable-numbering-wire-numbering-and-terminal-numbering">2. Difference between cable numbering, wire numbering, and terminal numbering</a></li>
<li><a href="#3-why-cable-numbering-matters">3. Why cable numbering matters</a><ul>
<li><a href="#31-installation-accuracy">3.1 Installation accuracy</a></li>
<li><a href="#32-troubleshooting">3.2 Troubleshooting</a></li>
<li><a href="#33-maintenance-and-replacement">3.3 Maintenance and replacement</a></li>
<li><a href="#34-modification-control">3.4 Modification control</a></li>
<li><a href="#35-safety">3.5 Safety</a></li>
</ul>
</li>
<li><a href="#4-cable-numbering-architecture">4. Cable numbering architecture</a></li>
<li><a href="#5-cable-numbering-conventions">5. Cable numbering conventions</a><ul>
<li><a href="#51-sequential-numbering">5.1 Sequential numbering</a></li>
<li><a href="#52-functional-numbering">5.2 Functional numbering</a></li>
<li><a href="#53-machine-or-area-based-numbering">5.3 Machine or area-based numbering</a></li>
<li><a href="#54-structured-cable-numbering">5.4 Structured cable numbering</a></li>
</ul>
</li>
<li><a href="#6-rules-for-designing-a-numbering-system">6. Rules for designing a numbering system</a></li>
<li><a href="#7-cable-number-versus-cable-function">7. Cable number versus cable function</a></li>
<li><a href="#8-cable-numbering-and-cable-schedules">8. Cable numbering and cable schedules</a></li>
<li><a href="#9-cable-numbering-examples-for-industrial-automation">9. Cable numbering examples for industrial automation</a><ul>
<li><a href="#91-plc-to-remote-io-communication">9.1 PLC to remote I/O communication</a></li>
<li><a href="#92-vfd-to-motor">9.2 VFD to motor</a></li>
<li><a href="#93-analog-transmitter-to-plc">9.3 Analog transmitter to PLC</a></li>
<li><a href="#94-servo-motor-and-feedback">9.4 Servo motor and feedback</a></li>
</ul>
</li>
<li><a href="#10-cable-numbering-at-both-ends">10. Cable numbering at both ends</a></li>
<li><a href="#11-cable-identification-methods">11. Cable identification methods</a></li>
<li><a href="#12-cable-numbering-and-wire-numbering-in-a-multi-core-cable">12. Cable numbering and wire numbering in a multi-core cable</a></li>
<li><a href="#13-spare-cores-and-unused-cables">13. Spare cores and unused cables</a></li>
<li><a href="#14-cable-numbering-and-terminal-plans">14. Cable numbering and terminal plans</a></li>
<li><a href="#15-cable-numbering-and-network-documentation">15. Cable numbering and network documentation</a></li>
<li><a href="#16-cable-numbering-during-installation-and-commissioning">16. Cable numbering during installation and commissioning</a></li>
<li><a href="#17-cable-numbering-change-management">17. Cable numbering change management</a></li>
<li><a href="#18-cable-numbering-in-sap-and-maintenance-systems">18. Cable numbering in SAP and maintenance systems</a></li>
<li><a href="#19-common-cable-numbering-mistakes">19. Common cable-numbering mistakes</a></li>
<li><a href="#20-troubleshooting-using-cable-numbers">20. Troubleshooting using cable numbers</a><ul>
<li><a href="#example-remote-io-station-offline">Example: Remote I/O station offline</a></li>
<li><a href="#example-motor-fails-to-start-after-cable-replacement">Example: Motor fails to start after cable replacement</a></li>
</ul>
</li>
<li><a href="#21-practical-cable-numbering-quality-checklist">21. Practical cable-numbering quality checklist</a><ul>
<li><a href="#design-and-documentation">Design and documentation</a></li>
<li><a href="#installation">Installation</a></li>
<li><a href="#commissioning-and-maintenance">Commissioning and maintenance</a></li>
</ul>
</li>
<li><a href="#22-standards-and-technical-references">22. Standards and technical references</a></li>
<li><a href="#23-interview-questions-and-answers">23. Interview questions and answers</a><ul>
<li><a href="#1-what-is-cable-numbering">1. What is cable numbering?</a></li>
<li><a href="#2-what-is-the-difference-between-cable-numbering-and-wire-numbering">2. What is the difference between cable numbering and wire numbering?</a></li>
<li><a href="#3-why-should-a-cable-be-identified-at-both-ends">3. Why should a cable be identified at both ends?</a></li>
<li><a href="#4-is-there-one-universal-cable-numbering-format">4. Is there one universal cable-numbering format?</a></li>
<li><a href="#5-can-a-cable-number-replace-the-equipment-tag">5. Can a cable number replace the equipment tag?</a></li>
<li><a href="#6-what-should-a-cable-schedule-contain">6. What should a cable schedule contain?</a></li>
<li><a href="#7-why-is-cable-numbering-important-during-a-breakdown">7. Why is cable numbering important during a breakdown?</a></li>
<li><a href="#8-should-retired-cable-numbers-be-reused">8. Should retired cable numbers be reused?</a></li>
<li><a href="#9-how-does-cable-numbering-help-with-industrial-ethernet">9. How does cable numbering help with industrial Ethernet?</a></li>
<li><a href="#10-what-should-happen-after-a-cable-is-rerouted">10. What should happen after a cable is rerouted?</a></li>
</ul>
</li>
<li><a href="#24-final-engineering-principles">24. Final engineering principles</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition-and-purpose">1. Definition and purpose</h2>
<p>Cable numbering is the systematic assignment of a unique identification number or code to a cable so that it can be identified, traced, installed, tested, maintained, and replaced correctly.</p>
<p>In industrial automation, a cable connects electrical or electronic equipment such as PLCs, remote I/O modules, VFDs, servo drives, motors, sensors, junction boxes, CNC controllers, industrial switches, and operator panels.</p>
<p>Cable numbering links the physical installation to the electrical drawings, cable schedules, terminal plans, network diagrams, maintenance records, and troubleshooting procedures.</p>
<p>A cable number should help a technician answer these questions:</p>
<ul>
<li>Which cable is this?</li>
<li>Where does it originate?</li>
<li>Where does it terminate?</li>
<li>What function does it perform?</li>
<li>Which drawing and cable schedule describe it?</li>
<li>Which terminals, connectors, or devices are involved?</li>
<li>Has the cable been tested, modified, or replaced?</li>
</ul>
<p>Cable numbering is not merely printing a label. It is part of the installation's engineering information system.</p>
<h2 id="2-difference-between-cable-numbering-wire-numbering-and-terminal-numbering">2. Difference between cable numbering, wire numbering, and terminal numbering</h2>
<p>These three identification systems are related but represent different objects.</p>
<table>
<thead>
<tr>
<th>Identification</th>
<th>Identifies</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Cable number</td>
<td>A complete cable assembly or cable run</td>
<td><code>CB-PLC-001</code></td>
</tr>
<tr>
<td>Wire or conductor number</td>
<td>An individual conductor or electrical connection</td>
<td><code>W-0245</code></td>
</tr>
<tr>
<td>Terminal number</td>
<td>A connection point on a terminal block or device</td>
<td><code>X1:15</code></td>
</tr>
<tr>
<td>Device tag</td>
<td>A physical electrical device</td>
<td><code>MTR-01</code></td>
</tr>
<tr>
<td>Connector identification</td>
<td>A plug, socket, or connector interface</td>
<td><code>X2</code></td>
</tr>
<tr>
<td>Network node identification</td>
<td>A device or communication endpoint</td>
<td><code>PLC-01</code></td>
</tr>
</tbody>
</table>
<p>For example, a multi-core cable may carry several separately identified conductors. The cable has one cable number, while each conductor may have its own wire number according to the documentation standard.</p>
<pre><code>Cable: CB-PLC-001
    ↓
Source: PLC Cabinet
    ↓
Destination: Field Junction Box
    ↓
Conductors: W-0245, W-0246, W-0247, W-0248
    ↓
Terminals: X1:15, X1:16, X1:17, X1:18
</code></pre>
<p>The identifiers in this example are illustrative. Actual numbering conventions depend on the site's engineering standard.</p>
<h2 id="3-why-cable-numbering-matters">3. Why cable numbering matters</h2>
<h3 id="31-installation-accuracy">3.1 Installation accuracy</h3>
<p>Cable numbers help installers connect the correct cable to the intended source and destination.</p>
<p>Without a consistent identification system, two similar cables may be connected incorrectly, especially when several machines, sensors, and drives are installed together.</p>
<h3 id="32-troubleshooting">3.2 Troubleshooting</h3>
<p>During a breakdown, a technician can identify the cable physically and trace it to the correct drawing or cable schedule.</p>
<p>This reduces the need to follow a cable manually through multiple trays, ducts, junction boxes, and panels.</p>
<h3 id="33-maintenance-and-replacement">3.3 Maintenance and replacement</h3>
<p>A numbered cable can be traced to its specification, length, route, termination details, and test records.</p>
<p>This is useful when replacing a damaged motor cable, encoder cable, communication cable, or sensor cable.</p>
<h3 id="34-modification-control">3.4 Modification control</h3>
<p>When a new device or cable is added, the numbering system helps prevent duplicate identifiers and ensures the documentation remains consistent.</p>
<h3 id="35-safety">3.5 Safety</h3>
<p>Correct cable identification supports safe isolation, circuit verification, and maintenance planning. However, a cable label is not proof that the cable is de-energized. Electrical isolation and verification must follow the approved safety procedure.</p>
<h2 id="4-cable-numbering-architecture">4. Cable numbering architecture</h2>
<p>A typical engineering identification structure is:</p>
<pre><code>Electrical Design
      ↓
Cable Schedule
      ↓
Unique Cable Number
      ↓
Physical Cable Labels
      ↓
Source and Destination Terminations
      ↓
Inspection and Test Records
      ↓
As-Built Drawings and Maintenance Records
</code></pre>
<p>All these elements should agree. A label that differs from the cable schedule or schematic can create the same troubleshooting problems as a missing label.</p>
<h2 id="5-cable-numbering-conventions">5. Cable numbering conventions</h2>
<p>There is no single universal cable-number format used by every industrial plant. A project may use a simple sequential system or a structured identifier containing information about the machine, function, panel, or cable category.</p>
<h3 id="51-sequential-numbering">5.1 Sequential numbering</h3>
<p>Examples:</p>
<ul>
<li><code>CB-0001</code></li>
<li><code>CB-0002</code></li>
<li><code>CB-0003</code></li>
</ul>
<p>Advantages:</p>
<ul>
<li>Simple to generate.</li>
<li>Easy to check for duplicates.</li>
<li>Independent of changes to equipment names.</li>
<li>Suitable for many installations.</li>
</ul>
<p>Limitations:</p>
<ul>
<li>The number does not reveal the cable's function.</li>
<li>The cable schedule is required to understand the connection.</li>
</ul>
<h3 id="52-functional-numbering">5.2 Functional numbering</h3>
<p>Examples:</p>
<ul>
<li><code>CB-MTR-001</code></li>
<li><code>CB-PLC-014</code></li>
<li><code>CB-NET-003</code></li>
<li><code>CB-ENC-002</code></li>
</ul>
<p>These identifiers include a function or cable category.</p>
<p>Advantages:</p>
<ul>
<li>Easier to recognize during inspection.</li>
<li>Can help organize cable schedules.</li>
<li>Useful in maintenance-oriented installations.</li>
</ul>
<p>Limitations:</p>
<ul>
<li>Abbreviations must be standardized.</li>
<li>Changes in function may make a descriptive number misleading.</li>
<li>Duplicate prevention still requires a controlled register.</li>
</ul>
<h3 id="53-machine-or-area-based-numbering">5.3 Machine or area-based numbering</h3>
<p>Examples:</p>
<ul>
<li><code>A01-CB-001</code></li>
<li><code>A02-CB-001</code></li>
<li><code>RB01-CB-025</code></li>
</ul>
<p>Here, <code>A01</code>, <code>A02</code>, and <code>RB01</code> could represent areas, stations, or robot cells under a project-defined naming convention.</p>
<p>This approach is useful for large assembly lines with multiple stations and machine zones.</p>
<h3 id="54-structured-cable-numbering">5.4 Structured cable numbering</h3>
<p>A project may combine area, cable category, and sequence.</p>
<p>Example:</p>
<p><code>A01-PWR-001</code></p>
<p>Possible interpretation:</p>
<ul>
<li><code>A01</code>: Area or station.</li>
<li><code>PWR</code>: Cable category.</li>
<li><code>001</code>: Sequential identifier.</li>
</ul>
<p>The format is only an example. A structured code should be documented and consistently applied across the project.</p>
<h2 id="6-rules-for-designing-a-numbering-system">6. Rules for designing a numbering system</h2>
<p>A robust numbering system should follow these principles.</p>
<ul>
<li>Uniqueness: Each cable identifier must uniquely identify the intended cable object within the defined numbering scope.</li>
<li>Consistency: Apply the same format throughout the installation.</li>
<li>Readability: Use identifiers that can be read easily on physical labels.</li>
<li>Stability: Avoid encoding information that changes frequently unless the project standard requires it.</li>
<li>Traceability: Every cable number should connect to the cable schedule and relevant drawings.</li>
<li>Scalability: Allow new cables to be added without renumbering unrelated existing cables.</li>
<li>Controlled abbreviations: Maintain a standard list of approved codes.</li>
<li>Revision control: Record approved changes and preserve historical traceability.</li>
<li>Duplicate prevention: Use a controlled register or engineering database.</li>
<li>Physical suitability: Ensure labels remain readable under the installation's temperature, oil, coolant, dust, UV, and vibration conditions.</li>
</ul>
<p>A cable number should not depend on undocumented assumptions known only to the original installer.</p>
<h2 id="7-cable-number-versus-cable-function">7. Cable number versus cable function</h2>
<p>A common design decision is whether the cable number should encode the cable's function.</p>
<p>Consider these two identifiers:</p>
<ul>
<li><code>CB-0085</code></li>
<li><code>A01-MTR-0085</code></li>
</ul>
<p>The first is a neutral unique identifier. Its meaning is found in the cable schedule.</p>
<p>The second appears to encode an area and function, but that information must still be verified against the documentation.</p>
<p>For long-lived industrial systems, a stable unique identifier is often easier to manage than a number that must change whenever equipment is renamed or reassigned.</p>
<p>The project should decide which information belongs in the identifier and which belongs in the cable schedule.</p>
<h2 id="8-cable-numbering-and-cable-schedules">8. Cable numbering and cable schedules</h2>
<p>The cable schedule is the controlled engineering record connecting cable identifiers with their technical details.</p>
<p>Typical fields include:</p>
<table>
<thead>
<tr>
<th>Field</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Cable number</td>
<td>Unique cable identifier</td>
</tr>
<tr>
<td>Source equipment</td>
<td>Originating device or panel</td>
</tr>
<tr>
<td>Source terminal</td>
<td>Starting connection point</td>
</tr>
<tr>
<td>Destination equipment</td>
<td>Receiving device or panel</td>
</tr>
<tr>
<td>Destination terminal</td>
<td>Ending connection point</td>
</tr>
<tr>
<td>Cable type</td>
<td>Construction and application</td>
</tr>
<tr>
<td>Number of cores</td>
<td>Available conductors</td>
</tr>
<tr>
<td>Conductor size</td>
<td>Cross-sectional area</td>
</tr>
<tr>
<td>Shielding</td>
<td>Shield construction or requirement</td>
</tr>
<tr>
<td>Cable length</td>
<td>Planned or recorded installed length</td>
</tr>
<tr>
<td>Route</td>
<td>Tray, conduit, duct, or machine route</td>
</tr>
<tr>
<td>Voltage or circuit class</td>
<td>Electrical classification</td>
</tr>
<tr>
<td>Function</td>
<td>Power, control, feedback, or communication</td>
</tr>
<tr>
<td>Drawing reference</td>
<td>Related schematic or layout</td>
</tr>
<tr>
<td>Test status</td>
<td>Required inspection or test completion</td>
</tr>
<tr>
<td>Revision status</td>
<td>Current approved document revision</td>
</tr>
</tbody>
</table>
<p>Actual schedule fields depend on the project. Large installations may maintain additional details such as connector type, gland type, spare cores, fire rating, network specification, and supplier part number.</p>
<h2 id="9-cable-numbering-examples-for-industrial-automation">9. Cable numbering examples for industrial automation</h2>
<h3 id="91-plc-to-remote-io-communication">9.1 PLC to remote I/O communication</h3>
<p>A communication cable connects a PLC cabinet to a remote I/O station.</p>
<table>
<thead>
<tr>
<th>Item</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Cable number</td>
<td><code>CB-NET-001</code></td>
</tr>
<tr>
<td>Source</td>
<td><code>PLC-01</code></td>
</tr>
<tr>
<td>Destination</td>
<td><code>RIO-01</code></td>
</tr>
<tr>
<td>Function</td>
<td>Industrial Ethernet</td>
</tr>
<tr>
<td>Cable type</td>
<td>Specified industrial Ethernet cable</td>
</tr>
<tr>
<td>Route</td>
<td>Network tray</td>
</tr>
<tr>
<td>Documentation</td>
<td>Network topology and cable schedule</td>
</tr>
</tbody>
</table>
<p>The cable number identifies the physical cable, while the device tags identify the endpoints.</p>
<h3 id="92-vfd-to-motor">9.2 VFD to motor</h3>
<table>
<thead>
<tr>
<th>Item</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Cable number</td>
<td><code>CB-MTR-001</code></td>
</tr>
<tr>
<td>Source</td>
<td><code>VFD-01</code></td>
</tr>
<tr>
<td>Destination</td>
<td><code>MTR-01</code></td>
</tr>
<tr>
<td>Function</td>
<td>Motor power</td>
</tr>
<tr>
<td>Cable type</td>
<td>Drive-compatible motor cable</td>
</tr>
<tr>
<td>Route</td>
<td>Designated motor cable route</td>
</tr>
<tr>
<td>Documentation</td>
<td>Drive schematic and cable schedule</td>
</tr>
</tbody>
</table>
<p>For drive output cables, the schedule should record relevant specifications such as cable construction and any applicable length restrictions.</p>
<h3 id="93-analog-transmitter-to-plc">9.3 Analog transmitter to PLC</h3>
<table>
<thead>
<tr>
<th>Item</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Cable number</td>
<td><code>CB-ANA-001</code></td>
</tr>
<tr>
<td>Source</td>
<td><code>PT-01</code></td>
</tr>
<tr>
<td>Destination</td>
<td><code>PLC-01</code> analog input</td>
</tr>
<tr>
<td>Function</td>
<td>Pressure measurement</td>
</tr>
<tr>
<td>Signal</td>
<td>4–20 mA</td>
</tr>
<tr>
<td>Cable type</td>
<td>Specified instrumentation cable</td>
</tr>
<tr>
<td>Route</td>
<td>Instrumentation route</td>
</tr>
<tr>
<td>Documentation</td>
<td>Instrument loop drawing and I/O list</td>
</tr>
</tbody>
</table>
<p>A cable number does not replace the instrument tag, PLC channel reference, or signal description.</p>
<h3 id="94-servo-motor-and-feedback">9.4 Servo motor and feedback</h3>
<p>A servo system may have separate cables for motor power, encoder feedback, brake wiring, and communication.</p>
<p>Each physical cable or assembly should be identified according to the project convention. Do not assume that all servo-related wiring belongs under a single cable number.</p>
<h2 id="10-cable-numbering-at-both-ends">10. Cable numbering at both ends</h2>
<p>A cable should normally be identifiable at both ends where the installation standard requires it.</p>
<p>This is especially useful when:</p>
<ul>
<li>Several similar cables enter the same cabinet.</li>
<li>A cable runs through a long tray.</li>
<li>A cable terminates in a remote junction box.</li>
<li>Equipment is moved or replaced.</li>
<li>Troubleshooting must be performed from either end.</li>
</ul>
<p>For long or complex routes, intermediate identification may also be necessary at accessible junctions or route locations.</p>
<p>Label placement should remain visible after the cable is installed and should not interfere with connector locking, gland sealing, bend radius, or maintenance access.</p>
<h2 id="11-cable-identification-methods">11. Cable identification methods</h2>
<p>Common methods include:</p>
<ul>
<li>Printed cable markers.</li>
<li>Wraparound labels.</li>
<li>Heat-shrink markers.</li>
<li>Marker sleeves.</li>
<li>Cable tags.</li>
<li>Durable self-laminating labels.</li>
<li>Engraved or industrial identification plates for suitable assemblies.</li>
</ul>
<p>Select the method based on cable diameter, installation environment, expected service life, and site requirements.</p>
<table>
<thead>
<tr>
<th>Label type</th>
<th>Typical consideration</th>
</tr>
</thead>
<tbody>
<tr>
<td>Printed wraparound marker</td>
<td>Convenient for many control cables</td>
</tr>
<tr>
<td>Heat-shrink marker</td>
<td>Requires suitable installation equipment and dimensions</td>
</tr>
<tr>
<td>Self-laminating label</td>
<td>Can protect printed information when correctly applied</td>
</tr>
<tr>
<td>Durable cable tag</td>
<td>Useful for larger cables and demanding routes</td>
</tr>
<tr>
<td>Engraved marker</td>
<td>Useful where a durable rigid marker is appropriate</td>
</tr>
</tbody>
</table>
<p>Check label adhesion, legibility, temperature rating, resistance to oil or coolant, and suitability for outdoor exposure where relevant.</p>
<h2 id="12-cable-numbering-and-wire-numbering-in-a-multi-core-cable">12. Cable numbering and wire numbering in a multi-core cable</h2>
<p>Consider a four-core cable between a junction box and a PLC cabinet.</p>
<pre><code>Cable Number: CB-0042

Source: JB-01
Destination: PLC-01

Core 1: Wire W-1001
Core 2: Wire W-1002
Core 3: Wire W-1003
Core 4: Wire W-1004
</code></pre>
<p>The cable number identifies the complete cable. The wire numbers identify individual conductors when the design uses conductor-level numbering.</p>
<p>In some projects, core numbers and wire numbers are handled differently. A core number may identify the physical core within the cable, while a wire number identifies its electrical connection in the schematic.</p>
<p>Follow the project's convention rather than treating these terms as interchangeable.</p>
<h2 id="13-spare-cores-and-unused-cables">13. Spare cores and unused cables</h2>
<p>Unused cores and spare cables should be managed according to the design and site procedure.</p>
<p>Good practices include:</p>
<ul>
<li>Identify spare cores where required.</li>
<li>Terminate, insulate, or park unused cores according to the approved procedure.</li>
<li>Prevent exposed conductors from contacting adjacent terminals.</li>
<li>Record spare-core allocation in the cable schedule where applicable.</li>
<li>Preserve unused capacity only when the cable and circuit design permits it.</li>
<li>Update documentation when a spare core is assigned to a new function.</li>
</ul>
<p>Never assume an unused conductor is safe to touch merely because it is not currently connected. Verify its condition and isolation according to the approved procedure.</p>
<h2 id="14-cable-numbering-and-terminal-plans">14. Cable numbering and terminal plans</h2>
<p>A terminal plan records the terminal points used to connect field wiring and panel wiring.</p>
<p>Example:</p>
<table>
<thead>
<tr>
<th>Cable number</th>
<th>Source</th>
<th>Destination</th>
<th>Terminal reference</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>CB-ANA-001</code></td>
<td><code>PT-01</code></td>
<td><code>JB-01</code></td>
<td><code>X1:01</code></td>
</tr>
<tr>
<td><code>CB-ANA-001</code></td>
<td><code>JB-01</code></td>
<td><code>PLC-01</code></td>
<td><code>AI0+ / AI0-</code></td>
</tr>
<tr>
<td><code>CB-NET-001</code></td>
<td><code>PLC-01</code></td>
<td><code>RIO-01</code></td>
<td>Ethernet port <code>P1</code></td>
</tr>
</tbody>
</table>
<p>This example illustrates a cable path with an intermediate junction. A real cable schedule must clearly distinguish separate cable sections from a single continuous cable assembly.</p>
<p>Terminal references must match the physical labels and approved drawings.</p>
<h2 id="15-cable-numbering-and-network-documentation">15. Cable numbering and network documentation</h2>
<p>Communication cables often need more information than a simple cable number.</p>
<p>Depending on the network, record:</p>
<ul>
<li>Source and destination devices.</li>
<li>Port numbers.</li>
<li>Cable category or optical-fiber type.</li>
<li>Connector type.</li>
<li>Network name or segment.</li>
<li>Route.</li>
<li>Link length where relevant.</li>
<li>Shielding or bonding requirements.</li>
<li>Commissioning status.</li>
</ul>
<p>For example, <code>CB-NET-001</code> may connect <code>SW-01:P08</code> to <code>PLC-01:ENET1</code>.</p>
<p>This identifies both physical endpoints, but the network topology and IP-address plan remain separate documentation items.</p>
<p>Cable numbers should not be confused with IP addresses, MAC addresses, PLC tag names, or switch-port numbers.</p>
<h2 id="16-cable-numbering-during-installation-and-commissioning">16. Cable numbering during installation and commissioning</h2>
<p>A controlled process helps prevent duplicate numbers and mismatched documentation.</p>
<ol>
<li>Establish the project numbering standard.</li>
<li>Assign a unique identifier in the cable register.</li>
<li>Enter the cable details in the cable schedule.</li>
<li>Reference the cable on the applicable drawings.</li>
<li>Print and apply the physical cable markers.</li>
<li>Verify source and destination before termination.</li>
<li>Inspect the cable identification at both ends.</li>
<li>Perform the required electrical or communication tests.</li>
<li>Record the result and update the status.</li>
<li>Update the as-built documents following approved changes.</li>
</ol>
<p>Where possible, assign the cable number during design rather than after installation. Retrofitting identification onto an undocumented cable network creates avoidable tracing work.</p>
<h2 id="17-cable-numbering-change-management">17. Cable numbering change management</h2>
<p>Industrial plants are modified over many years. New sensors, PLCs, drives, and communication devices are routinely added.</p>
<p>A numbering system must support these changes without destroying traceability.</p>
<p>Recommended practices:</p>
<ul>
<li>Maintain one controlled cable register.</li>
<li>Check for duplicates before assigning a new number.</li>
<li>Record the source and destination.</li>
<li>Update drawings and schedules together.</li>
<li>Preserve historical identifiers where the project standard requires it.</li>
<li>Record removed, abandoned, or replaced cables.</li>
<li>Document approved rerouting and termination changes.</li>
<li>Verify physical labels after modification.</li>
<li>Keep the current approved revision accessible to maintenance personnel.</li>
</ul>
<p>Do not reuse a retired cable number casually. A reused identifier can make historical drawings, breakdown reports, and maintenance records ambiguous.</p>
<h2 id="18-cable-numbering-in-sap-and-maintenance-systems">18. Cable numbering in SAP and maintenance systems</h2>
<p>In an industrial maintenance environment, cable identifiers can be linked to equipment records and work orders where the site's SAP or asset-management structure supports it.</p>
<p>Possible relationships include:</p>
<ul>
<li>Cable number to functional location.</li>
<li>Cable number to source and destination equipment.</li>
<li>Cable number to electrical drawing.</li>
<li>Cable number to maintenance notification.</li>
<li>Cable number to work order.</li>
<li>Cable number to test report.</li>
<li>Cable number to replacement material or cable specification.</li>
</ul>
<p>A practical maintenance record might contain:</p>
<table>
<thead>
<tr>
<th>Field</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Cable number</td>
<td><code>CB-MTR-001</code></td>
</tr>
<tr>
<td>Functional location</td>
<td>Machine station defined in SAP</td>
</tr>
<tr>
<td>Related equipment</td>
<td><code>VFD-01</code>, <code>MTR-01</code></td>
</tr>
<tr>
<td>Fault description</td>
<td>Motor cable jacket damaged</td>
</tr>
<tr>
<td>Corrective action</td>
<td>Cable replaced and terminations inspected</td>
</tr>
<tr>
<td>Test result</td>
<td>Required checks completed</td>
</tr>
<tr>
<td>Documentation</td>
<td>Cable schedule and drawing revision updated</td>
</tr>
</tbody>
</table>
<p>The exact implementation depends on the plant's asset hierarchy and SAP configuration. Cable numbering should complement the equipment and functional-location system rather than create a conflicting identification scheme.</p>
<h2 id="19-common-cable-numbering-mistakes">19. Common cable-numbering mistakes</h2>
<table>
<thead>
<tr>
<th>Mistake</th>
<th>Consequence</th>
<th>Correct practice</th>
</tr>
</thead>
<tbody>
<tr>
<td>Duplicate cable numbers</td>
<td>Incorrect tracing and maintenance records</td>
<td>Use a controlled register</td>
</tr>
<tr>
<td>Label only at one end</td>
<td>Difficult identification from the other end</td>
<td>Label both ends where required</td>
</tr>
<tr>
<td>Cable schedule not updated</td>
<td>Physical installation disagrees with documentation</td>
<td>Update records after approved changes</td>
</tr>
<tr>
<td>Cable number confused with wire number</td>
<td>Incorrect circuit tracing</td>
<td>Define each identifier clearly</td>
</tr>
<tr>
<td>Label placed where it cannot be seen</td>
<td>Longer troubleshooting</td>
<td>Position markers for practical access</td>
</tr>
<tr>
<td>Unreadable or damaged marker</td>
<td>Loss of traceability</td>
<td>Use suitable durable identification</td>
</tr>
<tr>
<td>Number changed without recording the old one</td>
<td>Historical records become ambiguous</td>
<td>Apply controlled revision and change procedures</td>
</tr>
<tr>
<td>Function encoded incorrectly in the number</td>
<td>Misleading identification</td>
<td>Keep naming rules stable and documented</td>
</tr>
<tr>
<td>Spare core not recorded</td>
<td>Uncertain future use</td>
<td>Document spare-core allocation</td>
</tr>
<tr>
<td>Device tag used as the cable number</td>
<td>Ambiguity when multiple cables connect the same device</td>
<td>Give each cable its own identifier</td>
</tr>
<tr>
<td>Connector port omitted from network records</td>
<td>Difficult network troubleshooting</td>
<td>Record endpoint and port details</td>
</tr>
</tbody>
</table>
<h2 id="20-troubleshooting-using-cable-numbers">20. Troubleshooting using cable numbers</h2>
<p>When a fault occurs, cable numbering provides a starting point for structured investigation.</p>
<h3 id="example-remote-io-station-offline">Example: Remote I/O station offline</h3>
<ol>
<li>Identify the communication cable number at the remote I/O station.</li>
<li>Locate the cable in the cable schedule.</li>
<li>Confirm the source switch, destination device, and port numbers.</li>
<li>Trace the physical route and inspect connectors.</li>
<li>Check the relevant network diagnostics.</li>
<li>Verify cable type, length, and installation requirements.</li>
<li>Test or replace the cable if justified by the results.</li>
<li>Record the findings and update the maintenance record.</li>
</ol>
<h3 id="example-motor-fails-to-start-after-cable-replacement">Example: Motor fails to start after cable replacement</h3>
<ol>
<li>Verify the cable number against the approved drawing.</li>
<li>Confirm the source drive and destination motor.</li>
<li>Check conductor identification and terminal assignments.</li>
<li>Verify the installed cable specification.</li>
<li>Perform the required inspection and electrical tests.</li>
<li>Check drive fault information and the approved motor commissioning procedure.</li>
<li>Correct documentation if the route or cable specification changed.</li>
</ol>
<p>Cable identification accelerates fault-finding, but it does not replace safe isolation, electrical testing, or systematic diagnosis.</p>
<h2 id="21-practical-cable-numbering-quality-checklist">21. Practical cable-numbering quality checklist</h2>
<h3 id="design-and-documentation">Design and documentation</h3>
<ul>
<li>A documented numbering convention exists.</li>
<li>Every cable has a unique identifier within the defined scope.</li>
<li>Cable numbers match the cable schedule.</li>
<li>Source and destination equipment are recorded.</li>
<li>Terminal or connector references are available where required.</li>
<li>Cable specifications and route details are documented.</li>
<li>The applicable drawing revision is recorded.</li>
</ul>
<h3 id="installation">Installation</h3>
<ul>
<li>Labels are correct and readable.</li>
<li>Both ends are identified where required.</li>
<li>Intermediate identification is provided where necessary.</li>
<li>Cable numbers match physical terminations.</li>
<li>Labels are suitable for the environment.</li>
<li>Spare cores and unused cable sections are handled according to procedure.</li>
</ul>
<h3 id="commissioning-and-maintenance">Commissioning and maintenance</h3>
<ul>
<li>Required cable tests are recorded.</li>
<li>Communication endpoints and ports are documented.</li>
<li>Modifications are reflected in the approved records.</li>
<li>Removed or replaced cables are handled in the register.</li>
<li>Current as-built documents are accessible.</li>
<li>Maintenance work orders reference the correct cable or connected equipment.</li>
</ul>
<h2 id="22-standards-and-technical-references">22. Standards and technical references</h2>
<p>Cable numbering is usually defined by the project's engineering documentation rules and applicable identification standards rather than one universal cable-number format.</p>
<p>Relevant references may include:</p>
<ul>
<li>IEC 60204-1: Electrical equipment of machines.</li>
<li>IEC 61082 series: Preparation of documents used in electrotechnology.</li>
<li>IEC 81346 series: Industrial systems, installations, equipment, and reference designations.</li>
<li>IEC 60445: Identification of equipment terminals, conductor terminations, and conductors.</li>
<li>Project electrical design standards: Cable tags, wire markers, terminal identification, and drawing conventions.</li>
<li>Plant maintenance standards: Asset identification, modification control, and record management.</li>
</ul>
<p>These standards address different aspects of electrical documentation and identification. Confirm the applicable edition, local adoption, and project-specific rules before defining a numbering scheme.</p>
<h2 id="23-interview-questions-and-answers">23. Interview questions and answers</h2>
<h3 id="1-what-is-cable-numbering">1. What is cable numbering?</h3>
<p>Cable numbering is the assignment of a unique identifier to a cable so that it can be traced between its endpoints and linked to engineering and maintenance documentation.</p>
<h3 id="2-what-is-the-difference-between-cable-numbering-and-wire-numbering">2. What is the difference between cable numbering and wire numbering?</h3>
<p>Cable numbering identifies the complete cable. Wire numbering identifies an individual conductor or electrical connection according to the project's documentation convention.</p>
<h3 id="3-why-should-a-cable-be-identified-at-both-ends">3. Why should a cable be identified at both ends?</h3>
<p>It allows technicians to identify the cable from either endpoint, reducing tracing time and the risk of incorrect disconnection.</p>
<h3 id="4-is-there-one-universal-cable-numbering-format">4. Is there one universal cable-numbering format?</h3>
<p>No. Numbering conventions depend on the project or plant standard. The important requirements are uniqueness, consistency, traceability, and controlled documentation.</p>
<h3 id="5-can-a-cable-number-replace-the-equipment-tag">5. Can a cable number replace the equipment tag?</h3>
<p>No. The equipment tag identifies a device, while the cable number identifies a cable. Multiple cables may connect to the same device.</p>
<h3 id="6-what-should-a-cable-schedule-contain">6. What should a cable schedule contain?</h3>
<p>At minimum, it typically records the cable identifier, source, destination, cable type, relevant electrical characteristics, route, and drawing reference. Additional fields depend on the installation.</p>
<h3 id="7-why-is-cable-numbering-important-during-a-breakdown">7. Why is cable numbering important during a breakdown?</h3>
<p>It helps the technician trace the correct physical cable, find its endpoints, consult the appropriate drawings, and record the repair accurately.</p>
<h3 id="8-should-retired-cable-numbers-be-reused">8. Should retired cable numbers be reused?</h3>
<p>Not casually. Reuse can create ambiguity in historical drawings and maintenance records. Follow the controlled numbering and change-management procedure.</p>
<h3 id="9-how-does-cable-numbering-help-with-industrial-ethernet">9. How does cable numbering help with industrial Ethernet?</h3>
<p>It identifies the physical link and can connect the cable record to the source and destination devices, switch ports, network topology, and test results.</p>
<h3 id="10-what-should-happen-after-a-cable-is-rerouted">10. What should happen after a cable is rerouted?</h3>
<p>The approved cable schedule, route drawings, physical identification, and relevant maintenance or commissioning records should be updated according to the site's change-control procedure.</p>
<h2 id="24-final-engineering-principles">24. Final engineering principles</h2>
<ul>
<li>Assign unique and stable cable identifiers.</li>
<li>Distinguish cable numbers from wire numbers, device tags, and terminal numbers.</li>
<li>Maintain a controlled cable schedule linked to electrical drawings.</li>
<li>Identify both cable ends where required.</li>
<li>Use labels suitable for the industrial environment.</li>
<li>Record network endpoints, connector ports, and relevant cable specifications.</li>
<li>Control modifications and avoid undocumented number reuse.</li>
<li>Connect cable identification to maintenance records and commissioning results.</li>
</ul>
<p>Core principle: A cable number is valuable only when the physical label, cable schedule, electrical drawing, and maintenance record all refer to the same cable.</p>
<h2 id="next-topic">NEXT TOPIC</h2>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\04_Installation\01_Electrical_Install\15_Connector_Install - Connector installation</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
