<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>02_PLAN_WISE_2026\02_INDUSTRY3_0\04_Installation\05_CNC_Install\07_Machine_PLC - Machine PLC</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">02_PLAN_WISE_2026\02_INDUSTRY3_0\04_Installation\05_CNC_Install\07_Machine_PLC - Machine PLC</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-purpose-and-scope-of-a-machine-plc">1. Purpose and Scope of a Machine PLC</a></li>
<li><a href="#2-cnc-control-versus-machine-plc">2. CNC Control Versus Machine PLC</a></li>
<li><a href="#3-machine-plc-architecture">3. Machine PLC Architecture</a></li>
<li><a href="#4-machine-plc-hardware">4. Machine PLC Hardware</a><ul>
<li><a href="#41-cpu">4.1 CPU</a></li>
<li><a href="#42-digital-input-modules">4.2 Digital Input Modules</a></li>
<li><a href="#43-digital-output-modules">4.3 Digital Output Modules</a></li>
<li><a href="#44-analog-io">4.4 Analog I/O</a></li>
<li><a href="#45-communication-interfaces">4.5 Communication Interfaces</a></li>
</ul>
</li>
<li><a href="#5-plc-program-organization">5. PLC Program Organization</a><ul>
<li><a href="#51-input-processing">5.1 Input Processing</a></li>
<li><a href="#52-sequence-logic">5.2 Sequence Logic</a></li>
<li><a href="#53-output-processing">5.3 Output Processing</a></li>
</ul>
</li>
<li><a href="#6-plc-scan-cycle">6. PLC Scan Cycle</a><ul>
<li><a href="#61-scan-time">6.1 Scan Time</a></li>
</ul>
</li>
<li><a href="#7-plc-programming-languages">7. PLC Programming Languages</a><ul>
<li><a href="#71-ladder-diagram-ld">7.1 Ladder Diagram (LD)</a></li>
<li><a href="#72-function-block-diagram-fbd">7.2 Function Block Diagram (FBD)</a></li>
<li><a href="#73-structured-text-st">7.3 Structured Text (ST)</a></li>
<li><a href="#74-sequential-function-chart-sfc">7.4 Sequential Function Chart (SFC)</a></li>
</ul>
</li>
<li><a href="#8-machine-state-and-operating-modes">8. Machine State and Operating Modes</a><ul>
<li><a href="#81-state-based-control">8.1 State-Based Control</a></li>
<li><a href="#82-manual-and-automatic-modes">8.2 Manual and Automatic Modes</a></li>
</ul>
</li>
<li><a href="#9-interlocks-and-permissives">9. Interlocks and Permissives</a><ul>
<li><a href="#91-interlock-design">9.1 Interlock Design</a></li>
</ul>
</li>
<li><a href="#10-timers-counters-and-edge-detection">10. Timers, Counters, and Edge Detection</a><ul>
<li><a href="#101-timers">10.1 Timers</a></li>
<li><a href="#102-counters">10.2 Counters</a></li>
<li><a href="#103-edge-detection">10.3 Edge Detection</a></li>
</ul>
</li>
<li><a href="#11-machine-plc-and-cnc-interface">11. Machine PLC and CNC Interface</a><ul>
<li><a href="#111-handshaking">11.1 Handshaking</a></li>
<li><a href="#112-handshake-faults">11.2 Handshake Faults</a></li>
</ul>
</li>
<li><a href="#12-tool-change-sequence-example">12. Tool-Change Sequence Example</a></li>
<li><a href="#13-plc-alarms-and-diagnostics">13. PLC Alarms and Diagnostics</a><ul>
<li><a href="#131-alarm-versus-interlock">13.1 Alarm Versus Interlock</a></li>
<li><a href="#132-fault-latching">13.2 Fault Latching</a></li>
</ul>
</li>
<li><a href="#14-plc-installation-and-commissioning">14. PLC Installation and Commissioning</a><ul>
<li><a href="#141-hardware-installation">14.1 Hardware Installation</a></li>
<li><a href="#142-program-and-configuration-verification">14.2 Program and Configuration Verification</a></li>
<li><a href="#143-functional-commissioning">14.3 Functional Commissioning</a></li>
</ul>
</li>
<li><a href="#15-online-monitoring-and-troubleshooting">15. Online Monitoring and Troubleshooting</a><ul>
<li><a href="#151-output-command-is-on-but-the-actuator-does-not-move">15.1 Output Command Is ON, but the Actuator Does Not Move</a></li>
<li><a href="#152-sequence-is-stuck-at-one-step">15.2 Sequence Is Stuck at One Step</a></li>
</ul>
</li>
<li><a href="#16-common-machine-plc-faults">16. Common Machine PLC Faults</a></li>
<li><a href="#17-plc-backup-version-control-and-change-management">17. PLC Backup, Version Control, and Change Management</a></li>
<li><a href="#18-machine-plc-manufacturers-and-platforms">18. Machine PLC Manufacturers and Platforms</a></li>
<li><a href="#19-safety-and-machine-plc-boundaries">19. Safety and Machine PLC Boundaries</a></li>
<li><a href="#20-practical-diagnostic-example">20. Practical Diagnostic Example</a><ul>
<li><a href="#step-1-identify-the-active-sequence-state">Step 1: Identify the active sequence state</a></li>
<li><a href="#step-2-check-the-requested-output">Step 2: Check the requested output</a></li>
<li><a href="#step-3-verify-the-physical-mechanism">Step 3: Verify the physical mechanism</a></li>
<li><a href="#step-4-check-feedback-signals">Step 4: Check feedback signals</a></li>
<li><a href="#step-5-verify-io-mapping">Step 5: Verify I/O mapping</a></li>
<li><a href="#step-6-check-timing-and-handshaking">Step 6: Check timing and handshaking</a></li>
<li><a href="#step-7-correct-and-validate">Step 7: Correct and validate</a></li>
</ul>
</li>
<li><a href="#21-interview-questions-and-answers">21. Interview Questions and Answers</a><ul>
<li><a href="#q1-what-is-the-role-of-a-machine-plc-in-a-cnc-machine">Q1. What is the role of a machine PLC in a CNC machine?</a></li>
<li><a href="#q2-what-is-the-difference-between-cnc-and-plc">Q2. What is the difference between CNC and PLC?</a></li>
<li><a href="#q3-what-is-a-plc-scan-cycle">Q3. What is a PLC scan cycle?</a></li>
<li><a href="#q4-what-is-a-permissive">Q4. What is a permissive?</a></li>
<li><a href="#q5-what-is-an-interlock">Q5. What is an interlock?</a></li>
<li><a href="#q6-why-are-timers-used-in-machine-sequencing">Q6. Why are timers used in machine sequencing?</a></li>
<li><a href="#q7-what-is-a-cnc-plc-handshake">Q7. What is a CNC-PLC handshake?</a></li>
<li><a href="#q8-why-can-a-machine-sequence-remain-stuck-even-when-the-actuator-moves">Q8. Why can a machine sequence remain stuck even when the actuator moves?</a></li>
<li><a href="#q9-why-is-fault-latching-useful">Q9. Why is fault latching useful?</a></li>
<li><a href="#q10-what-is-the-difference-between-an-alarm-and-an-interlock">Q10. What is the difference between an alarm and an interlock?</a></li>
<li><a href="#q11-why-must-plc-backups-be-verified">Q11. Why must PLC backups be verified?</a></li>
<li><a href="#q12-can-a-standard-plc-replace-a-safety-plc">Q12. Can a standard PLC replace a safety PLC?</a></li>
<li><a href="#q13-what-should-be-checked-before-changing-machine-plc-logic">Q13. What should be checked before changing machine PLC logic?</a></li>
<li><a href="#q14-how-should-an-output-fault-be-diagnosed">Q14. How should an output fault be diagnosed?</a></li>
</ul>
</li>
<li><a href="#22-practical-knowledge-checklist">22. Practical Knowledge Checklist</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-purpose-and-scope-of-a-machine-plc">1. Purpose and Scope of a Machine PLC</h2>
<p>A machine PLC (Programmable Logic Controller) is an industrial controller responsible for coordinating the machine's auxiliary functions, operating sequences, interlocks, and equipment status.</p>
<p>In a CNC machine, the CNC control typically handles machining programs, axis interpolation, tool paths, and coordinated motion. The machine PLC typically handles functions such as tool changing, clamping, lubrication, coolant, hydraulic systems, doors, and machine sequencing. The exact division depends on the machine builder and control architecture.</p>
<p>The machine PLC connects field I/O, operator controls, drives, sensors, actuators, and the CNC interface into one coordinated system.</p>
<h2 id="2-cnc-control-versus-machine-plc">2. CNC Control Versus Machine PLC</h2>
<table>
<thead>
<tr>
<th>Function</th>
<th>CNC control</th>
<th>Machine PLC</th>
</tr>
</thead>
<tbody>
<tr>
<td>Execute machining program</td>
<td>Primary responsibility</td>
<td>Usually not primary</td>
</tr>
<tr>
<td>Coordinate feed-axis motion</td>
<td>Primary responsibility</td>
<td>May provide permissives and status</td>
</tr>
<tr>
<td>Control spindle machining functions</td>
<td>CNC and spindle-control functions</td>
<td>May control auxiliary spindle sequences</td>
</tr>
<tr>
<td>Tool-change sequence</td>
<td>Requests and coordinates as configured</td>
<td>Often sequences the tool changer</td>
</tr>
<tr>
<td>Coolant control</td>
<td>May request coolant</td>
<td>Often controls pumps and valves</td>
</tr>
<tr>
<td>Hydraulic system</td>
<td>May request a machine function</td>
<td>Often manages the hydraulic sequence</td>
</tr>
<tr>
<td>Door and guard status</td>
<td>Consumes required status signals</td>
<td>Processes signals according to the architecture</td>
</tr>
<tr>
<td>Machine alarms</td>
<td>Displays CNC and machine alarms</td>
<td>Detects and reports machine-sequence faults</td>
</tr>
<tr>
<td>Safety functions</td>
<td>Depends on the safety architecture</td>
<td>Standard PLC logic alone is not safety-rated</td>
</tr>
<tr>
<td>Operator interface</td>
<td>CNC display and machining interface</td>
<td>Supplies machine states and commands to the HMI</td>
</tr>
</tbody>
</table>
<p>The CNC and machine PLC are complementary. Neither should be assumed to control every function without checking the actual machine documentation.</p>
<h2 id="3-machine-plc-architecture">3. Machine PLC Architecture</h2>
<pre><code>OPERATOR PANEL / HMI
          ↓
      CNC CONTROL
          ↕
   CNC-PLC INTERFACE
          ↕
     MACHINE PLC
          ↕
    PLC I/O SYSTEM
          ↕
SENSORS / VALVES / RELAYS / CONTACTORS
          ↕
HYDRAULICS / PNEUMATICS / COOLANT / TOOL CHANGER
</code></pre>
<p>The machine may also include remote I/O, drive networks, a safety PLC, or distributed controllers. Some CNC platforms integrate the PLC runtime within the CNC control hardware, while others use a separate PLC.</p>
<h2 id="4-machine-plc-hardware">4. Machine PLC Hardware</h2>
<h3 id="41-cpu">4.1 CPU</h3>
<p>The central processing unit executes the control program and manages communications, diagnostics, and data processing.</p>
<p>Important characteristics include:</p>
<ul>
<li>Program and memory capacity.</li>
<li>Scan performance.</li>
<li>Supported programming languages.</li>
<li>Communication interfaces.</li>
<li>I/O capacity.</li>
<li>Retentive-memory behavior.</li>
<li>Supported firmware and engineering software.</li>
</ul>
<h3 id="42-digital-input-modules">4.2 Digital Input Modules</h3>
<p>These modules read discrete signals from sensors, switches, and other devices.</p>
<p>Typical signals include door status, pressure switches, axis limit indications, tool-clamp feedback, and contactor auxiliary contacts.</p>
<h3 id="43-digital-output-modules">4.3 Digital Output Modules</h3>
<p>These modules command discrete loads or interface devices.</p>
<p>Examples include solenoid valves, relay coils, contactor coils, stack lights, and auxiliary commands.</p>
<p>The output module must be compatible with the connected load's voltage, current, and switching characteristics.</p>
<h3 id="44-analog-io">4.4 Analog I/O</h3>
<p>Analog input modules receive variable signals such as pressure, temperature, or level. Analog output modules generate variable references for compatible equipment.</p>
<p>Signal scaling, range configuration, grounding, and noise control are essential.</p>
<h3 id="45-communication-interfaces">4.5 Communication Interfaces</h3>
<p>Communication interfaces connect the PLC to the CNC, remote I/O, drives, HMIs, and other industrial devices.</p>
<p>Depending on the platform, these may use PROFINET, PROFIBUS, EtherNet/IP, CC-Link, Modbus, or proprietary CNC interfaces.</p>
<p>Protocol compatibility, addressing, configuration, and update-time requirements must be verified.</p>
<h2 id="5-plc-program-organization">5. PLC Program Organization</h2>
<p>Machine PLC programs are commonly organized into tasks, routines, function blocks, functions, and data structures. The exact terminology depends on the PLC platform.</p>
<p>Typical program sections include:</p>
<ul>
<li>Main execution logic.</li>
<li>Input conditioning.</li>
<li>Operating-mode management.</li>
<li>Machine-state management.</li>
<li>Sequence control.</li>
<li>Output control.</li>
<li>Alarm processing.</li>
<li>Communication handling.</li>
<li>Diagnostics and maintenance functions.</li>
</ul>
<p>A well-organized program separates the physical I/O interface from machine sequence logic where practical. This improves readability, troubleshooting, testing, and future modifications.</p>
<h3 id="51-input-processing">5.1 Input Processing</h3>
<p>Input processing converts raw electrical states into usable logical conditions.</p>
<p>It may include filtering, debouncing, plausibility checks, signal inversion, and fault detection.</p>
<p>A raw input being ON does not automatically mean the machine function is valid. The program may need to check other conditions before accepting it.</p>
<h3 id="52-sequence-logic">5.2 Sequence Logic</h3>
<p>Sequence logic coordinates multiple actions in a defined order.</p>
<p>For example, a tool-change sequence may require the spindle to stop, the tool-change position to be reached, the correct interlocks to be satisfied, and the tool changer to complete its movement before machining resumes.</p>
<h3 id="53-output-processing">5.3 Output Processing</h3>
<p>Output processing converts logical requests into physical commands.</p>
<p>The program should ensure that outputs are controlled according to the operating state, permissives, feedback, and required fault handling.</p>
<h2 id="6-plc-scan-cycle">6. PLC Scan Cycle</h2>
<p>A conventional PLC scan may involve reading inputs, executing program logic, updating outputs, and performing communications or diagnostics. Actual behavior depends on the controller, task configuration, and I/O architecture.</p>
<pre><code>READ OR UPDATE INPUT DATA
          ↓
EXECUTE PLC PROGRAM
          ↓
UPDATE OUTPUT DATA
          ↓
COMMUNICATIONS / DIAGNOSTICS
          ↓
NEXT EXECUTION CYCLE
</code></pre>
<p>Some controllers use process images, asynchronous I/O updates, periodic tasks, event tasks, or distributed execution. Therefore, the diagram is a simplified model, not a universal execution sequence.</p>
<h3 id="61-scan-time">6.1 Scan Time</h3>
<p>Scan time is the time required for a defined program execution cycle or task execution, according to the controller's timing model.</p>
<p>A long or variable scan time can affect sequence response and event detection.</p>
<p>Important factors include:</p>
<ul>
<li>Program complexity.</li>
<li>Communication load.</li>
<li>Number of instructions and function blocks.</li>
<li>Task priorities.</li>
<li>Interrupts and event processing.</li>
<li>Controller performance.</li>
<li>I/O update behavior.</li>
</ul>
<p>Fast, safety-related, or high-speed functions require an architecture designed for their timing and performance requirements.</p>
<h2 id="7-plc-programming-languages">7. PLC Programming Languages</h2>
<p>IEC 61131-3 defines common PLC programming languages and related programming concepts. Supported languages vary by controller and engineering environment.</p>
<h3 id="71-ladder-diagram-ld">7.1 Ladder Diagram (LD)</h3>
<p>Ladder Diagram represents logic using contacts, coils, and other graphical instructions.</p>
<p>It is widely used for discrete machine sequencing, interlocks, and maintenance troubleshooting.</p>
<p>Example concept:</p>
<pre><code>|----[ START_REQUEST ]----[ PERMISSIVES_OK ]----( RUN_REQUEST )----|
</code></pre>
<p>This is a simplified logical illustration, not a complete machine-control program.</p>
<h3 id="72-function-block-diagram-fbd">7.2 Function Block Diagram (FBD)</h3>
<p>FBD represents logic through interconnected function blocks.</p>
<p>It can be useful for signal processing, analog calculations, timers, comparisons, and control functions.</p>
<h3 id="73-structured-text-st">7.3 Structured Text (ST)</h3>
<p>Structured Text is a textual language suited to calculations, complex conditions, data handling, and structured algorithms.</p>
<p>Example:</p>
<pre><code>IF Permissives_OK AND Start_Request THEN
    Run_Request := TRUE;
ELSE
    Run_Request := FALSE;
END_IF;
</code></pre>
<p>The example illustrates basic logic only. A production program must handle operating modes, stop requests, faults, and state transitions according to the machine design.</p>
<h3 id="74-sequential-function-chart-sfc">7.4 Sequential Function Chart (SFC)</h3>
<p>SFC represents sequential logic using steps and transitions where supported.</p>
<p>It can make multi-stage machine sequences easier to understand, especially when each stage has defined entry conditions, actions, and completion criteria.</p>
<h2 id="8-machine-state-and-operating-modes">8. Machine State and Operating Modes</h2>
<p>A machine PLC often manages operating states such as:</p>
<ul>
<li>Power-up or initialization.</li>
<li>Ready.</li>
<li>Manual operation.</li>
<li>Automatic operation.</li>
<li>Cycle running.</li>
<li>Cycle hold or pause.</li>
<li>Faulted.</li>
<li>Recovery or maintenance state.</li>
</ul>
<p>The actual state model depends on the machine.</p>
<h3 id="81-state-based-control">8.1 State-Based Control</h3>
<p>A state-based design makes the current machine condition explicit and defines which actions are allowed in each state.</p>
<pre><code>INITIALIZATION
      ↓
CHECK MACHINE CONDITIONS
      ↓
READY
      ↓
AUTOMATIC CYCLE
      ↓
CYCLE COMPLETE
      ↓
READY

ANY RELEVANT FAULT
      ↓
FAULT HANDLING
      ↓
CONTROLLED RECOVERY
</code></pre>
<p>This structure can improve troubleshooting because the technician can identify which transition or condition prevents the next step.</p>
<h3 id="82-manual-and-automatic-modes">8.2 Manual and Automatic Modes</h3>
<p>Manual mode typically allows selected operations under defined conditions. Automatic mode executes the programmed sequence.</p>
<p>Mode selection must be implemented according to the machine's risk assessment and design. Manual mode does not inherently make movement safe, and it must not be used to bypass required safety functions.</p>
<h2 id="9-interlocks-and-permissives">9. Interlocks and Permissives</h2>
<p>A permissive is a condition that must be satisfied before an action can begin.</p>
<p>An interlock is a condition or logic arrangement that prevents an action when required conditions are not met.</p>
<p>Examples include:</p>
<ul>
<li>Spindle start permitted only when relevant conditions are satisfied.</li>
<li>Tool change permitted only when the spindle and axes are in the required states.</li>
<li>Hydraulic clamping permitted only under the approved operating conditions.</li>
<li>Automatic cycle permitted only when required guards, systems, and machine states are valid.</li>
</ul>
<p>Interlocks may be process-related or safety-related. Safety-related interlocks must use an appropriate safety architecture and validated implementation.</p>
<h3 id="91-interlock-design">9.1 Interlock Design</h3>
<p>A robust interlock should identify:</p>
<ul>
<li>The controlled action.</li>
<li>Required permissive conditions.</li>
<li>Conditions that cancel or inhibit the action.</li>
<li>Expected feedback.</li>
<li>Timeout behavior.</li>
<li>Alarm and recovery behavior.</li>
<li>Whether the function is safety-related.</li>
</ul>
<p>Avoid creating logic that allows an output to remain active indefinitely after its permissive disappears unless that behavior is explicitly required and safe.</p>
<h2 id="10-timers-counters-and-edge-detection">10. Timers, Counters, and Edge Detection</h2>
<h3 id="101-timers">10.1 Timers</h3>
<p>Timers are used to implement delays, response timeouts, and time-dependent logic.</p>
<p>Common concepts include on-delay, off-delay, and pulse timing.</p>
<p>For example, a clamp command may start a timeout. If clamp confirmation does not arrive within the permitted period, the PLC raises a fault.</p>
<p>The timeout must be based on the real equipment response and machine-builder requirements.</p>
<h3 id="102-counters">10.2 Counters</h3>
<p>Counters track events such as completed cycles, tool-change operations, or maintenance intervals.</p>
<p>Counter behavior must account for reset conditions, retentive behavior, overflow, and whether counts must survive a power interruption.</p>
<h3 id="103-edge-detection">10.3 Edge Detection</h3>
<p>Edge detection identifies a transition rather than a maintained state.</p>
<ul>
<li>Rising edge: OFF to ON.</li>
<li>Falling edge: ON to OFF.</li>
</ul>
<p>Edge detection is useful for momentary requests, event counting, and sequence transitions. It must be used carefully when signals may bounce, remain active at startup, or arrive asynchronously.</p>
<h2 id="11-machine-plc-and-cnc-interface">11. Machine PLC and CNC Interface</h2>
<p>The machine PLC and CNC exchange commands and status data.</p>
<p>Typical interface signals include:</p>
<ul>
<li>Cycle-start request and status.</li>
<li>Machine-ready indication.</li>
<li>Spindle start and stop requests.</li>
<li>Tool-change requests and completion.</li>
<li>Feed-hold or cycle-stop status.</li>
<li>Machine alarm and reset status.</li>
<li>Axis-position or in-position status.</li>
<li>Mode and program-state information.</li>
</ul>
<p>The interface may use hardwired I/O, shared data, a fieldbus, or a vendor-specific CNC interface.</p>
<h3 id="111-handshaking">11.1 Handshaking</h3>
<p>Handshaking coordinates a request and its completion status between two control systems.</p>
<p>A generic handshake may follow this pattern:</p>
<pre><code>CONTROLLER A ASSERTS REQUEST
          ↓
CONTROLLER B CHECKS CONDITIONS
          ↓
CONTROLLER B STARTS ACTION
          ↓
CONTROLLER B ASSERTS COMPLETE
          ↓
CONTROLLER A ACCEPTS COMPLETION
          ↓
REQUEST AND COMPLETE ARE CLEARED
          ↓
NEXT TRANSACTION
</code></pre>
<p>Actual handshakes may use additional states, acknowledgements, timeouts, and fault handling.</p>
<h3 id="112-handshake-faults">11.2 Handshake Faults</h3>
<p>Common causes include:</p>
<ul>
<li>Request bit never becomes active.</li>
<li>Completion bit never becomes active.</li>
<li>Request is cleared too early.</li>
<li>Completion remains latched.</li>
<li>Incorrect polarity or mapping.</li>
<li>Different assumptions about signal timing.</li>
<li>Communication failure.</li>
<li>A permissive remains false.</li>
<li>One controller is waiting for a state the other never enters.</li>
</ul>
<p>Troubleshooting should establish which system owns each signal and which transition is missing.</p>
<h2 id="12-tool-change-sequence-example">12. Tool-Change Sequence Example</h2>
<p>A machine PLC may control a tool changer, but the exact sequence depends on the machine design.</p>
<p>A simplified conceptual sequence is:</p>
<ol>
<li>Receive the tool-change request.</li>
<li>Confirm required machine conditions.</li>
<li>Stop the spindle and verify the required spindle state.</li>
<li>Move to the approved tool-change position.</li>
<li>Verify axis position and other required permissives.</li>
<li>Operate the tool-release mechanism.</li>
<li>Confirm the required unclamped state.</li>
<li>Operate the tool changer and magazine mechanisms.</li>
<li>Confirm the new tool position and required clamp state.</li>
<li>Complete the handshake with the CNC.</li>
<li>Return to the ready state or raise a fault if a required condition fails.</li>
</ol>
<p>A tool-change sequence must not assume that issuing an output proves the mechanism moved. Physical feedback and suitable timeout handling are important.</p>
<h2 id="13-plc-alarms-and-diagnostics">13. PLC Alarms and Diagnostics</h2>
<p>A machine PLC should provide useful fault information rather than only a generic machine-alarm bit.</p>
<p>A useful alarm record includes:</p>
<ul>
<li>Alarm code.</li>
<li>Clear description.</li>
<li>Machine subsystem.</li>
<li>Triggering condition.</li>
<li>Timestamp where available.</li>
<li>Relevant state or sequence step.</li>
<li>Required operator action.</li>
<li>Reset conditions.</li>
<li>Fault history where supported.</li>
</ul>
<h3 id="131-alarm-versus-interlock">13.1 Alarm Versus Interlock</h3>
<p>An alarm communicates a fault or abnormal condition. An interlock prevents an operation from proceeding when required conditions are not met.</p>
<p>The same condition may trigger both an alarm and an interlock, but the concepts are not identical.</p>
<h3 id="132-fault-latching">13.2 Fault Latching</h3>
<p>A latched fault remains active until defined reset conditions are satisfied.</p>
<p>Latching can preserve important fault information after the original condition disappears. Reset behavior must be designed so that a reset does not unexpectedly restart motion or bypass the cause of the fault.</p>
<h2 id="14-plc-installation-and-commissioning">14. PLC Installation and Commissioning</h2>
<h3 id="141-hardware-installation">14.1 Hardware Installation</h3>
<ul>
<li>Verify the PLC and module catalog numbers.</li>
<li>Confirm rack, slot, and power-supply compatibility.</li>
<li>Check mounting, environmental rating, and ventilation.</li>
<li>Verify protective earth and bonding.</li>
<li>Check field wiring and terminal assignments.</li>
<li>Confirm network addressing and cable routing.</li>
<li>Verify the compatibility of remote I/O and communication modules.</li>
</ul>
<h3 id="142-program-and-configuration-verification">14.2 Program and Configuration Verification</h3>
<ul>
<li>Confirm the approved PLC program version.</li>
<li>Verify the hardware configuration.</li>
<li>Check I/O addressing and tag mapping.</li>
<li>Confirm CNC interface assignments.</li>
<li>Review timers, counters, and sequence parameters.</li>
<li>Verify retentive data behavior.</li>
<li>Check alarm logic and reset behavior.</li>
<li>Ensure approved backups are available.</li>
</ul>
<h3 id="143-functional-commissioning">14.3 Functional Commissioning</h3>
<ol>
<li>Confirm the machine is in the approved commissioning state.</li>
<li>Verify input signals and module diagnostics.</li>
<li>Test outputs using the approved controlled procedure.</li>
<li>Validate interlocks and permissives.</li>
<li>Verify CNC-PLC handshakes.</li>
<li>Test normal machine sequences.</li>
<li>Verify timeout and fault handling.</li>
<li>Validate recovery behavior.</li>
<li>Test safety functions using the required safety validation procedure.</li>
<li>Save the final approved configuration and test records.</li>
</ol>
<p>Testing must not bypass required safety devices or expose personnel to uncontrolled machine movement.</p>
<h2 id="15-online-monitoring-and-troubleshooting">15. Online Monitoring and Troubleshooting</h2>
<p>When troubleshooting a machine PLC, monitor the sequence and its conditions rather than changing logic immediately.</p>
<p>A practical investigation should establish:</p>
<ul>
<li>Current machine state.</li>
<li>Current sequence step.</li>
<li>Requested action.</li>
<li>Required permissives.</li>
<li>Raw input states.</li>
<li>Output commands.</li>
<li>Physical feedback.</li>
<li>Active alarms.</li>
<li>Timer status.</li>
<li>CNC interface bits.</li>
<li>Communication and module diagnostics.</li>
</ul>
<h3 id="151-output-command-is-on-but-the-actuator-does-not-move">15.1 Output Command Is ON, but the Actuator Does Not Move</h3>
<p>Check the complete chain:</p>
<pre><code>PLC LOGIC REQUEST
       ↓
PLC OUTPUT STATUS
       ↓
OUTPUT MODULE AND SUPPLY
       ↓
TERMINAL / FIELD WIRING
       ↓
RELAY / CONTACTOR / VALVE
       ↓
ACTUATOR
       ↓
PHYSICAL FEEDBACK
</code></pre>
<p>Possible causes include missing supply, an open circuit, output-channel failure, a failed relay, a damaged solenoid coil, mechanical jamming, or a feedback problem.</p>
<h3 id="152-sequence-is-stuck-at-one-step">15.2 Sequence Is Stuck at One Step</h3>
<p>Check:</p>
<ol>
<li>Which step is active?</li>
<li>What condition is required for the next transition?</li>
<li>Is the relevant input electrically valid?</li>
<li>Is the input mapped correctly?</li>
<li>Has the required output been commanded?</li>
<li>Did the mechanism complete the action?</li>
<li>Did the completion sensor change state?</li>
<li>Has a timer expired?</li>
<li>Is another interlock blocking the transition?</li>
<li>Is the CNC waiting for a handshake acknowledgement?</li>
</ol>
<p>The missing transition condition is often more informative than the alarm displayed to the operator.</p>
<h2 id="16-common-machine-plc-faults">16. Common Machine PLC Faults</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible causes</th>
<th>Diagnostic approach</th>
</tr>
</thead>
<tbody>
<tr>
<td>PLC does not enter RUN</td>
<td>Hardware fault, configuration issue, program error</td>
<td>Check CPU diagnostics and approved engineering tools</td>
</tr>
<tr>
<td>Machine does not become ready</td>
<td>Missing permissive, active fault, communication issue</td>
<td>Review readiness logic and machine status</td>
</tr>
<tr>
<td>Automatic cycle will not start</td>
<td>Mode incorrect, guard status invalid, CNC handshake incomplete</td>
<td>Check mode, required conditions, and interface bits</td>
</tr>
<tr>
<td>Tool change times out</td>
<td>Missing feedback, actuator fault, sequence error</td>
<td>Identify the active step and missing completion signal</td>
</tr>
<tr>
<td>Output command is present but no action occurs</td>
<td>Electrical fault, failed load, mechanical jam</td>
<td>Trace the output circuit and inspect the actuator</td>
</tr>
<tr>
<td>Input state is incorrect</td>
<td>Sensor, wiring, polarity, or address fault</td>
<td>Check raw input, terminal, sensor, and mapping</td>
</tr>
<tr>
<td>PLC and CNC disagree on state</td>
<td>Incorrect handshake, stale bit, mapping error</td>
<td>Compare both systems' signal states and timing</td>
</tr>
<tr>
<td>Machine intermittently stops</td>
<td>Unstable input, network fault, timing issue</td>
<td>Review alarm history, input stability, and diagnostics</td>
</tr>
<tr>
<td>Fault cannot be reset</td>
<td>Reset permissive missing, fault still present, latch logic</td>
<td>Check reset conditions and the initiating cause</td>
</tr>
<tr>
<td>Wrong sequence action occurs</td>
<td>Incorrect program state, output mapping, or logic</td>
<td>Review the sequence, cross-references, and output assignment</td>
</tr>
<tr>
<td>Remote I/O is unavailable</td>
<td>Network or adapter fault, power loss, configuration mismatch</td>
<td>Check adapter status, power, network, and diagnostics</td>
</tr>
<tr>
<td>PLC cycle time increases</td>
<td>Program changes, communication load, task configuration</td>
<td>Review controller performance and task timing</td>
</tr>
</tbody>
</table>
<h2 id="17-plc-backup-version-control-and-change-management">17. PLC Backup, Version Control, and Change Management</h2>
<p>Before modifying a production machine PLC:</p>
<ul>
<li>Identify the correct controller and machine.</li>
<li>Obtain the approved program and current configuration.</li>
<li>Upload or retrieve the existing program where permitted.</li>
<li>Compare online and offline versions.</li>
<li>Record existing alarms and operating symptoms.</li>
<li>Review the impact of the proposed change.</li>
<li>Follow authorization and change-control procedures.</li>
<li>Preserve a recoverable backup.</li>
<li>Test changes under controlled conditions.</li>
<li>Verify the complete affected sequence.</li>
<li>Document the change and final program version.</li>
</ul>
<p>An upload is not always equivalent to a complete recoverable backup. Hardware configuration, drive parameters, safety projects, HMI files, recipes, passwords, and retained data may need separate handling.</p>
<p>Never download a program to a live production machine merely to see whether it fixes the problem. Verify the target, version, compatibility, and operational consequences first.</p>
<h2 id="18-machine-plc-manufacturers-and-platforms">18. Machine PLC Manufacturers and Platforms</h2>
<table>
<thead>
<tr>
<th>Manufacturer</th>
<th>Common PLC platform</th>
<th>Industrial relevance</th>
</tr>
</thead>
<tbody>
<tr>
<td>Siemens</td>
<td>SIMATIC S7-1200 and S7-1500</td>
<td>Machine control and integrated automation</td>
</tr>
<tr>
<td>Rockwell Automation</td>
<td>CompactLogix and ControlLogix</td>
<td>Machine control and EtherNet/IP systems</td>
</tr>
<tr>
<td>Mitsubishi Electric</td>
<td>MELSEC PLC families</td>
<td>Machine tools and factory automation</td>
</tr>
<tr>
<td>FANUC</td>
<td>CNC-integrated PMC and related control functions</td>
<td>Machine-tool sequencing and CNC interfaces</td>
</tr>
<tr>
<td>Beckhoff</td>
<td>TwinCAT and supported EtherCAT-based control platforms</td>
<td>PC-based and distributed automation</td>
</tr>
<tr>
<td>Omron</td>
<td>NJ and NX controller families</td>
<td>Machine automation and motion control</td>
</tr>
<tr>
<td>Schneider Electric</td>
<td>Modicon PLC families</td>
<td>Industrial control and machine automation</td>
</tr>
</tbody>
</table>
<p>A CNC-integrated PMC or equivalent programmable machine-control system performs many of the same machine-sequencing functions as a conventional PLC, but its programming model and interface differ by CNC platform.</p>
<p>The exact controller, programming language, communication method, and backup procedure must be identified from the installed system.</p>
<h2 id="19-safety-and-machine-plc-boundaries">19. Safety and Machine PLC Boundaries</h2>
<p>A standard machine PLC can coordinate normal machine operation, but ordinary PLC logic alone is not a substitute for a safety-rated control system.</p>
<p>Safety-related functions may require:</p>
<ul>
<li>Safety PLCs or safety relays.</li>
<li>Safety-rated I/O.</li>
<li>Appropriate guard interlocks.</li>
<li>Emergency-stop circuitry.</li>
<li>Safe drive functions where applicable.</li>
<li>Defined safety performance requirements.</li>
<li>Validation and periodic inspection.</li>
</ul>
<p>The required architecture depends on the machine risk assessment and applicable standards.</p>
<p>Important distinctions:</p>
<ul>
<li>A normal PLC input monitoring an emergency-stop contact does not by itself make the stop function safety-rated.</li>
<li>A software interlock is not automatically an approved substitute for a physical safety function.</li>
<li>Resetting an alarm must not automatically restart hazardous movement unless the designed safety and restart conditions explicitly permit it.</li>
<li>Maintenance and commissioning must follow the approved isolation and safeguarding procedures.</li>
</ul>
<h2 id="20-practical-diagnostic-example">20. Practical Diagnostic Example</h2>
<p>Scenario: A CNC machine displays “Tool change incomplete” even though the tool changer appears to have moved into position.</p>
<h3 id="step-1-identify-the-active-sequence-state">Step 1: Identify the active sequence state</h3>
<p>Monitor the machine PLC's active tool-change step and determine the exact transition condition that remains false.</p>
<h3 id="step-2-check-the-requested-output">Step 2: Check the requested output</h3>
<p>Confirm that the PLC has issued the expected command to the tool-change mechanism.</p>
<h3 id="step-3-verify-the-physical-mechanism">Step 3: Verify the physical mechanism</h3>
<p>Check for incomplete movement, a mechanical obstruction, an actuator fault, or an incorrectly seated tool.</p>
<h3 id="step-4-check-feedback-signals">Step 4: Check feedback signals</h3>
<p>Verify the relevant position, clamp, unclamp, or magazine confirmation inputs at the module and in the PLC program.</p>
<h3 id="step-5-verify-io-mapping">Step 5: Verify I/O mapping</h3>
<p>Confirm that the physical input is mapped to the correct symbolic tag and that the logic uses the intended signal.</p>
<h3 id="step-6-check-timing-and-handshaking">Step 6: Check timing and handshaking</h3>
<p>Determine whether the sequence timed out or whether the CNC is waiting for a completion acknowledgement that the PLC has not generated.</p>
<h3 id="step-7-correct-and-validate">Step 7: Correct and validate</h3>
<p>Repair the identified electrical, mechanical, configuration, or logic fault. Then verify the complete tool-change sequence and its fault-handling behavior under controlled conditions.</p>
<p>The key principle is to distinguish the requested action from the verified physical result. A mechanism looking correct to a person does not prove that its feedback signal is valid.</p>
<h2 id="21-interview-questions-and-answers">21. Interview Questions and Answers</h2>
<h3 id="q1-what-is-the-role-of-a-machine-plc-in-a-cnc-machine">Q1. What is the role of a machine PLC in a CNC machine?</h3>
<p>It coordinates auxiliary machine functions, I/O, interlocks, operating sequences, and communication with the CNC and other control systems.</p>
<h3 id="q2-what-is-the-difference-between-cnc-and-plc">Q2. What is the difference between CNC and PLC?</h3>
<p>The CNC primarily manages machining programs and coordinated motion, while the machine PLC commonly manages machine sequencing and auxiliary equipment. The actual division depends on the machine architecture.</p>
<h3 id="q3-what-is-a-plc-scan-cycle">Q3. What is a PLC scan cycle?</h3>
<p>It is a controller execution cycle or task cycle in which program logic and associated I/O or processing operations are performed according to the controller's execution model.</p>
<h3 id="q4-what-is-a-permissive">Q4. What is a permissive?</h3>
<p>A condition that must be satisfied before a defined operation is allowed to begin.</p>
<h3 id="q5-what-is-an-interlock">Q5. What is an interlock?</h3>
<p>A condition or logic arrangement that prevents an action when required conditions are not met.</p>
<h3 id="q6-why-are-timers-used-in-machine-sequencing">Q6. Why are timers used in machine sequencing?</h3>
<p>They detect missing or delayed responses, implement controlled timing, and support fault handling.</p>
<h3 id="q7-what-is-a-cnc-plc-handshake">Q7. What is a CNC-PLC handshake?</h3>
<p>A defined exchange of request, acknowledgement, completion, and sometimes fault signals that coordinates an operation between the CNC and machine PLC.</p>
<h3 id="q8-why-can-a-machine-sequence-remain-stuck-even-when-the-actuator-moves">Q8. Why can a machine sequence remain stuck even when the actuator moves?</h3>
<p>The completion sensor may not operate, the input may be miswired, the address may be wrong, or the PLC transition condition may not be satisfied.</p>
<h3 id="q9-why-is-fault-latching-useful">Q9. Why is fault latching useful?</h3>
<p>It preserves fault information until the defined reset conditions are met, helping prevent a transient fault from disappearing before it can be investigated.</p>
<h3 id="q10-what-is-the-difference-between-an-alarm-and-an-interlock">Q10. What is the difference between an alarm and an interlock?</h3>
<p>An alarm communicates a fault or abnormal condition. An interlock prevents a defined operation when its required conditions are not satisfied.</p>
<h3 id="q11-why-must-plc-backups-be-verified">Q11. Why must PLC backups be verified?</h3>
<p>A program file alone may not include all required hardware configuration, parameters, safety projects, HMI files, and retained data needed for complete recovery.</p>
<h3 id="q12-can-a-standard-plc-replace-a-safety-plc">Q12. Can a standard PLC replace a safety PLC?</h3>
<p>Not when the application requires a safety-rated control function. The hardware, architecture, software, and validation must satisfy the applicable safety requirements.</p>
<h3 id="q13-what-should-be-checked-before-changing-machine-plc-logic">Q13. What should be checked before changing machine PLC logic?</h3>
<p>Confirm the machine and controller identity, obtain a recoverable backup, compare program versions, understand the active sequence, assess the impact, and follow approved change-control procedures.</p>
<h3 id="q14-how-should-an-output-fault-be-diagnosed">Q14. How should an output fault be diagnosed?</h3>
<p>Trace the signal from the program request through the output module, wiring, interface device, actuator, and physical feedback. This separates logic problems from electrical and mechanical failures.</p>
<h2 id="22-practical-knowledge-checklist">22. Practical Knowledge Checklist</h2>
<ul>
<li>Explain the roles of the CNC and machine PLC.</li>
<li>Identify PLC CPU, I/O, and communication modules.</li>
<li>Understand PLC program organization and scan behavior.</li>
<li>Recognize Ladder Diagram, Function Block Diagram, and Structured Text.</li>
<li>Understand machine states, operating modes, and sequence logic.</li>
<li>Explain permissives, interlocks, timers, counters, and edge detection.</li>
<li>Troubleshoot CNC-PLC handshakes.</li>
<li>Diagnose stuck sequences and missing feedback.</li>
<li>Understand PLC alarm and fault-latching behavior.</li>
<li>Perform approved PLC commissioning and I/O verification.</li>
<li>Maintain complete backups and change records.</li>
<li>Distinguish standard PLC control from safety-rated control.</li>
<li>Identify the installed controller platform and its diagnostic tools.</li>
</ul>
<h2 id="next-topic">NEXT TOPIC</h2>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\04_Installation\05_CNC_Install\08_HMI - HMI</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
