<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>02_PLAN_WISE_2026\02_INDUSTRY3_0\05_Cabinet_Eng\09_PLC - PLC</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">02_PLAN_WISE_2026\02_INDUSTRY3_0\05_Cabinet_Eng\09_PLC - PLC</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-introduction-to-plcs">1. Introduction to PLCs</a></li>
<li><a href="#2-role-of-a-plc-in-an-industrial-control-system">2. Role of a PLC in an industrial control system</a></li>
<li><a href="#3-basic-plc-architecture">3. Basic PLC architecture</a></li>
<li><a href="#4-main-plc-components">4. Main PLC components</a></li>
<li><a href="#5-plc-types-and-physical-configurations">5. PLC types and physical configurations</a><ul>
<li><a href="#51-compact-plc">5.1 Compact PLC</a></li>
<li><a href="#52-modular-plc">5.2 Modular PLC</a></li>
<li><a href="#53-rack-based-plc">5.3 Rack-based PLC</a></li>
<li><a href="#54-distributed-and-remote-io">5.4 Distributed and remote I/O</a></li>
</ul>
</li>
<li><a href="#6-plc-manufacturers-and-engineering-ecosystems">6. PLC manufacturers and engineering ecosystems</a></li>
<li><a href="#7-plc-power-supply-and-cabinet-distribution">7. PLC power supply and cabinet distribution</a><ul>
<li><a href="#71-typical-power-distribution">7.1 Typical power distribution</a></li>
<li><a href="#72-power-budget">7.2 Power budget</a></li>
<li><a href="#73-separate-power-domains-where-appropriate">7.3 Separate power domains where appropriate</a></li>
<li><a href="#74-common-power-problems">7.4 Common power problems</a></li>
</ul>
</li>
<li><a href="#8-digital-inputs">8. Digital inputs</a><ul>
<li><a href="#81-input-voltage-and-signal-compatibility">8.1 Input voltage and signal compatibility</a></li>
<li><a href="#82-pnp-and-npn-sensors">8.2 PNP and NPN sensors</a></li>
<li><a href="#83-input-filtering-and-response-time">8.3 Input filtering and response time</a></li>
</ul>
</li>
<li><a href="#9-digital-outputs">9. Digital outputs</a><ul>
<li><a href="#91-output-types">9.1 Output types</a></li>
<li><a href="#92-output-protection">9.2 Output protection</a></li>
<li><a href="#93-output-loading">9.3 Output loading</a></li>
</ul>
</li>
<li><a href="#10-analog-inputs-and-outputs">10. Analog inputs and outputs</a><ul>
<li><a href="#101-current-signals-versus-voltage-signals">10.1 Current signals versus voltage signals</a></li>
<li><a href="#102-scaling-a-420-ma-input">10.2 Scaling a 4–20 mA input</a></li>
<li><a href="#103-analog-input-resolution">10.3 Analog input resolution</a></li>
<li><a href="#104-analog-output-applications">10.4 Analog output applications</a></li>
</ul>
</li>
<li><a href="#11-plc-scan-cycle-and-execution-model">11. PLC scan cycle and execution model</a><ul>
<li><a href="#111-scan-time">11.1 Scan time</a></li>
<li><a href="#112-deterministic-behavior">11.2 Deterministic behavior</a></li>
</ul>
</li>
<li><a href="#12-plc-programming-languages-and-program-organization">12. PLC programming languages and program organization</a><ul>
<li><a href="#121-program-organization">12.1 Program organization</a></li>
</ul>
</li>
<li><a href="#13-essential-plc-logic-concepts">13. Essential PLC logic concepts</a><ul>
<li><a href="#131-boolean-logic">13.1 Boolean logic</a></li>
<li><a href="#132-timers">13.2 Timers</a></li>
<li><a href="#133-counters">13.3 Counters</a></li>
<li><a href="#134-latches-and-state-retention">13.4 Latches and state retention</a></li>
</ul>
</li>
<li><a href="#14-plc-interlocks-and-permissives">14. PLC interlocks and permissives</a></li>
<li><a href="#15-plc-communications-and-industrial-networking">15. PLC communications and industrial networking</a><ul>
<li><a href="#151-network-configuration">15.1 Network configuration</a></li>
<li><a href="#152-communication-fault-handling">15.2 Communication fault handling</a></li>
</ul>
</li>
<li><a href="#16-plc-cabinet-layout-and-wiring">16. PLC cabinet layout and wiring</a><ul>
<li><a href="#161-layout-principles">16.1 Layout principles</a></li>
<li><a href="#162-cable-segregation">16.2 Cable segregation</a></li>
<li><a href="#163-shielding-and-grounding">16.3 Shielding and grounding</a></li>
</ul>
</li>
<li><a href="#17-plc-grounding-bonding-and-electromagnetic-compatibility">17. PLC grounding, bonding, and electromagnetic compatibility</a></li>
<li><a href="#18-plc-diagnostics-and-status-indicators">18. PLC diagnostics and status indicators</a><ul>
<li><a href="#181-diagnostic-method">18.1 Diagnostic method</a></li>
</ul>
</li>
<li><a href="#19-plc-commissioning-procedure">19. PLC commissioning procedure</a><ul>
<li><a href="#191-before-energization">19.1 Before energization</a></li>
<li><a href="#192-power-up-and-hardware-checks">19.2 Power-up and hardware checks</a></li>
<li><a href="#193-io-verification">19.3 I/O verification</a></li>
<li><a href="#194-functional-testing">19.4 Functional testing</a></li>
</ul>
</li>
<li><a href="#20-plc-program-backup-and-change-management">20. PLC program backup and change management</a></li>
<li><a href="#21-plc-troubleshooting-in-industrial-maintenance">21. PLC troubleshooting in industrial maintenance</a><ul>
<li><a href="#211-cpu-will-not-enter-run">21.1 CPU will not enter RUN</a></li>
<li><a href="#212-plc-is-in-run-but-machine-does-not-operate">21.2 PLC is in RUN but machine does not operate</a></li>
<li><a href="#213-input-led-is-on-but-the-program-does-not-respond">21.3 Input LED is ON but the program does not respond</a></li>
<li><a href="#214-output-command-is-on-but-the-actuator-does-not-move">21.4 Output command is ON but the actuator does not move</a></li>
<li><a href="#215-analog-value-is-incorrect">21.5 Analog value is incorrect</a></li>
<li><a href="#216-intermittent-communication-faults">21.6 Intermittent communication faults</a></li>
</ul>
</li>
<li><a href="#22-plc-maintenance-and-obsolescence-management">22. PLC maintenance and obsolescence management</a></li>
<li><a href="#23-plc-cybersecurity-and-access-control">23. PLC cybersecurity and access control</a></li>
<li><a href="#24-plc-and-safety-system-distinction">24. PLC and safety-system distinction</a></li>
<li><a href="#25-practical-case-study-plc-input-works-intermittently">25. Practical case study: PLC input works intermittently</a></li>
<li><a href="#26-essential-plc-engineering-checklist">26. Essential PLC engineering checklist</a><ul>
<li><a href="#hardware-and-design">Hardware and design</a></li>
<li><a href="#software-and-logic">Software and logic</a></li>
<li><a href="#maintenance-and-commissioning">Maintenance and commissioning</a></li>
</ul>
</li>
<li><a href="#27-interview-questions-and-answers">27. Interview questions and answers</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-introduction-to-plcs">1. Introduction to PLCs</h2>
<p>A Programmable Logic Controller (PLC) is an industrial digital controller designed to monitor input signals, execute a control program, and operate outputs according to defined logic. PLCs are widely used in manufacturing machines, automotive assembly lines, CNC equipment, robot cells, conveyors, test benches, utilities, and process-control systems.</p>
<p>A PLC combines ruggedized hardware, deterministic program execution, industrial input/output interfaces, diagnostics, and communication capabilities. Unlike a general-purpose computer, a PLC is designed for reliable control in electrically noisy industrial environments and for integration with field devices and industrial networks.</p>
<p>In cabinet engineering, understanding the PLC means understanding not only its programming but also its power supply, CPU, I/O modules, network interfaces, field wiring, grounding, protection, environmental limits, safety architecture, commissioning, and maintainability.</p>
<h2 id="2-role-of-a-plc-in-an-industrial-control-system">2. Role of a PLC in an industrial control system</h2>
<p>A PLC normally performs the following functions:</p>
<ul>
<li>Reads signals from sensors, switches, encoders, instruments, and other controllers.</li>
<li>Executes logic, sequencing, arithmetic, timers, counters, and data-handling instructions.</li>
<li>Controls actuators such as contactors, solenoid valves, indicator lamps, and drive commands.</li>
<li>Exchanges data with HMIs, SCADA systems, robots, CNC controllers, drives, and remote I/O.</li>
<li>Detects hardware, communication, and program faults where supported.</li>
<li>Provides diagnostics that help maintenance personnel identify abnormal conditions.</li>
<li>Coordinates machine sequences and interlocks.</li>
<li>Records or transfers production and equipment information to higher-level systems.</li>
</ul>
<p>A PLC does not inherently make a machine safe. Safety functions require a suitable safety architecture, appropriate safety-rated hardware or systems, and validated application logic.</p>
<h2 id="3-basic-plc-architecture">3. Basic PLC architecture</h2>
<pre><code>Industrial power supply
        ↓
PLC power supply or integrated power section
        ↓
CPU / Controller
        ├── Digital input modules
        ├── Digital output modules
        ├── Analog input modules
        ├── Analog output modules
        ├── Communication modules
        └── Safety modules, where required
                    ↓
             Field devices
                    ↓
         Sensors and actuators

Engineering workstation
        ↓
Programming software
        ↓
PLC communication interface

PLC ↔ HMI / SCADA / Drives / Robots / Remote I/O
</code></pre>
<p>The physical arrangement varies by manufacturer and controller family. Compact PLCs may integrate the CPU, power supply, and I/O in one unit, while modular systems use separate modules mounted on a rack or DIN rail.</p>
<h2 id="4-main-plc-components">4. Main PLC components</h2>
<table>
<thead>
<tr>
<th>Component</th>
<th>Function</th>
<th>Cabinet-engineering consideration</th>
</tr>
</thead>
<tbody>
<tr>
<td>CPU</td>
<td>Executes the control program and manages controller operation</td>
<td>Processing capacity, memory, cycle time, firmware, and supported features</td>
</tr>
<tr>
<td>Power supply</td>
<td>Converts incoming power to the DC voltage required by the PLC system</td>
<td>Input voltage, output capacity, protection, and grounding requirements</td>
</tr>
<tr>
<td>Digital input module</td>
<td>Reads discrete signals such as switches and proximity sensors</td>
<td>Voltage level, input current, channel grouping, isolation, and common terminals</td>
</tr>
<tr>
<td>Digital output module</td>
<td>Operates discrete loads or sends commands to interface devices</td>
<td>Output type, load current, inrush, leakage, short-circuit behavior, and isolation</td>
</tr>
<tr>
<td>Analog input module</td>
<td>Measures continuous signals such as 4–20 mA and 0–10 V</td>
<td>Signal range, resolution, accuracy, isolation, and wiring requirements</td>
</tr>
<tr>
<td>Analog output module</td>
<td>Generates continuous command signals</td>
<td>Output range, load impedance, accuracy, and channel isolation</td>
</tr>
<tr>
<td>Communication module</td>
<td>Connects the PLC to industrial networks or serial devices</td>
<td>Protocol, port configuration, addressing, and network architecture</td>
</tr>
<tr>
<td>Backplane or bus</td>
<td>Transfers power and data between modules</td>
<td>Compatibility, slot restrictions, and module ordering</td>
</tr>
<tr>
<td>Memory or storage</td>
<td>Holds program, configuration, and data as supported</td>
<td>Retention, backup, access security, and replacement requirements</td>
</tr>
<tr>
<td>Remote I/O adapter</td>
<td>Connects distributed I/O to the controller over a network</td>
<td>Network compatibility, update time, topology, and fault response</td>
</tr>
<tr>
<td>Safety controller or module</td>
<td>Executes designated safety functions</td>
<td>Safety certification, configuration, validation, and lifecycle requirements</td>
</tr>
</tbody>
</table>
<h2 id="5-plc-types-and-physical-configurations">5. PLC types and physical configurations</h2>
<h3 id="51-compact-plc">5.1 Compact PLC</h3>
<p>A compact PLC integrates multiple functions into one unit, often including a CPU, power supply, and a fixed quantity of I/O.</p>
<p>Typical applications include small machines, auxiliary systems, standalone stations, and simple automation tasks.</p>
<p>Advantages include reduced space, lower component count, and straightforward installation. Limitations may include restricted expansion, fewer communication options, and less flexibility for large systems.</p>
<h3 id="52-modular-plc">5.2 Modular PLC</h3>
<p>A modular PLC uses separate components for the CPU, power supply, I/O, and communication functions.</p>
<p>Typical applications include complex machinery, test benches, automotive production lines, and systems requiring substantial I/O or communication capability.</p>
<p>Advantages include flexible configuration, easier expansion, and more granular replacement. However, the designer must check module compatibility, rack limits, power budgets, and the manufacturer's system configuration rules.</p>
<h3 id="53-rack-based-plc">5.3 Rack-based PLC</h3>
<p>A rack-based PLC uses a chassis or rack with slots for controllers and modules. The backplane provides internal communication and, depending on the architecture, power distribution.</p>
<p>Rack systems are useful when a machine needs extensive I/O, multiple communication interfaces, redundancy, or specialized modules.</p>
<h3 id="54-distributed-and-remote-io">5.4 Distributed and remote I/O</h3>
<p>Remote I/O places input and output modules near the field devices rather than locating all I/O in the main PLC cabinet.</p>
<pre><code>Main PLC cabinet
    ↓
Industrial network
    ↓
Remote I/O station
    ├── Sensors
    ├── Switches
    ├── Solenoid valves
    └── Actuator interfaces
</code></pre>
<p>Benefits include reduced home-run wiring, easier modular machine construction, and improved separation of machine zones. Design must account for network availability, remote power supply, grounding, environmental conditions, and communication-loss behavior.</p>
<h2 id="6-plc-manufacturers-and-engineering-ecosystems">6. PLC manufacturers and engineering ecosystems</h2>
<p>Industrial PLC platforms differ in hardware, programming software, communications, diagnostics, and licensing.</p>
<table>
<thead>
<tr>
<th>Manufacturer</th>
<th>Common platform or family</th>
<th>Engineering environment or ecosystem</th>
</tr>
</thead>
<tbody>
<tr>
<td>Siemens</td>
<td>SIMATIC S7-1200, S7-1500, legacy S7-300 and S7-400</td>
<td>TIA Portal; STEP 7 for applicable legacy systems</td>
</tr>
<tr>
<td>Rockwell Automation / Allen-Bradley</td>
<td>Micro800, MicroLogix, CompactLogix, ControlLogix</td>
<td>Connected Components Workbench or Studio 5000, depending on family</td>
</tr>
<tr>
<td>Mitsubishi Electric</td>
<td>MELSEC FX, L, Q, and iQ-R families</td>
<td>GX Works2 or GX Works3, depending on family</td>
</tr>
<tr>
<td>Schneider Electric</td>
<td>Modicon M221, M241, M251, M340, M580 families</td>
<td>EcoStruxure Machine Expert or Control Expert, depending on family</td>
</tr>
<tr>
<td>Omron</td>
<td>CP, CJ, NX, and NJ families</td>
<td>CX-Programmer, Sysmac Studio, depending on family</td>
</tr>
<tr>
<td>Beckhoff</td>
<td>TwinCAT-based industrial controllers and IPCs</td>
<td>TwinCAT engineering environment</td>
</tr>
<tr>
<td>ABB</td>
<td>AC500 PLC family</td>
<td>Automation Builder</td>
</tr>
<tr>
<td>Keyence</td>
<td>KV series</td>
<td>KV Studio</td>
</tr>
<tr>
<td>Delta</td>
<td>DVP and AS series</td>
<td>ISPSoft or DIAStudio, depending on family</td>
</tr>
<tr>
<td>Panasonic</td>
<td>FP series</td>
<td>Control FPWIN Pro and related tools</td>
</tr>
</tbody>
</table>
<p>Software support is family- and version-specific. Before connecting to a machine, identify the controller model, firmware revision, project version, communication method, and licensing requirements.</p>
<h2 id="7-plc-power-supply-and-cabinet-distribution">7. PLC power supply and cabinet distribution</h2>
<p>A PLC system needs a reliable power source within its specified input and output limits. Many industrial controllers use 24 VDC control power, although controller and system requirements vary.</p>
<h3 id="71-typical-power-distribution">7.1 Typical power distribution</h3>
<pre><code>Incoming panel supply
        ↓
Main disconnect and protection
        ↓
Control power protection
        ↓
24 VDC power supply
        ↓
Protected DC distribution
        ├── PLC CPU and system modules
        ├── I/O and remote I/O
        ├── Sensors and instruments
        ├── Relays and interface modules
        └── Communication equipment
</code></pre>
<p>The arrangement must follow the panel design, equipment instructions, applicable standards, and required protection coordination.</p>
<h3 id="72-power-budget">7.2 Power budget</h3>
<p>Before selecting a power supply, calculate the required load using the consumption data for the actual components.</p>
<div class="math-display">\[ P = V \times I \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(P\)</span> is electrical power in watts.</li>
<li><span class="math-inline">\(V\)</span> is supply voltage in volts.</li>
<li><span class="math-inline">\(I\)</span> is current in amperes.</li>
</ul>
<p>For a 24 VDC system drawing 3 A under the specified operating conditions:</p>
<div class="math-display">\[ P = 24 \times 3 = 72\text{ W} \]</div>
<p>The power supply must be selected with suitable continuous capacity, startup capability, ambient-temperature derating, and expansion margin. The example does not establish the appropriate rating for a real PLC system.</p>
<p>Include the consumption of the CPU, modules, communication devices, sensors supplied from the same source, relays, and other connected loads. Check whether the PLC backplane has separate limits for total module consumption and individual module groups.</p>
<h3 id="73-separate-power-domains-where-appropriate">7.3 Separate power domains where appropriate</h3>
<p>A cabinet may use different power branches for:</p>
<ul>
<li>PLC logic and controller electronics.</li>
<li>Field sensors and actuators.</li>
<li>Relay and contactor coils.</li>
<li>Analog instruments.</li>
<li>Communication equipment.</li>
<li>Safety-related control equipment.</li>
</ul>
<p>Separation can reduce the impact of inductive loads, voltage dips, and branch faults. It must be designed without violating manufacturer requirements or creating unsafe reference-potential differences.</p>
<h3 id="74-common-power-problems">7.4 Common power problems</h3>
<ul>
<li>Incorrect power-supply output voltage.</li>
<li>Insufficient current capacity.</li>
<li>Loose or corroded terminals.</li>
<li>Excessive voltage drop in long field cables.</li>
<li>Reversed DC polarity where polarity matters.</li>
<li>Faulty grounding or bonding.</li>
<li>Voltage dips caused by high-inrush loads.</li>
<li>Excessive ambient temperature.</li>
<li>A failed module causing the supply to enter current limit.</li>
<li>Incorrectly sized branch protection.</li>
</ul>
<p>Measure supply voltage at the equipment terminals under operating conditions, not only at the power supply output.</p>
<h2 id="8-digital-inputs">8. Digital inputs</h2>
<p>Digital inputs receive two-state signals such as ON/OFF, open/closed, or detected/not detected.</p>
<p>Typical devices include:</p>
<ul>
<li>Push buttons and selector switches.</li>
<li>Limit switches.</li>
<li>Inductive and capacitive proximity sensors.</li>
<li>Photoelectric sensors.</li>
<li>Pressure switches.</li>
<li>Relay contacts.</li>
<li>Drive-ready and fault signals.</li>
<li>Robot handshake signals.</li>
</ul>
<h3 id="81-input-voltage-and-signal-compatibility">8.1 Input voltage and signal compatibility</h3>
<p>The field device must be compatible with the input module's voltage range, current requirements, and input circuit type.</p>
<p>For a 24 VDC digital input, the designer must verify:</p>
<ul>
<li>The module's specified ON and OFF voltage thresholds.</li>
<li>Input current and sensor output capability.</li>
<li>PNP or NPN compatibility.</li>
<li>Common-terminal arrangement.</li>
<li>Isolation and channel-group limitations.</li>
<li>Cable length, noise exposure, and grounding arrangement.</li>
</ul>
<p>Do not assume every input described as “24 VDC” is compatible with every 24 VDC sensor.</p>
<h3 id="82-pnp-and-npn-sensors">8.2 PNP and NPN sensors</h3>
<p>A PNP sensor typically sources positive voltage to its output when ON. An NPN sensor typically sinks current toward the 0 V reference when ON.</p>
<p>The sensor and PLC input must be wired as a compatible combination.</p>
<pre><code>PNP sensor
Brown  → +24 VDC
Blue   → 0 VDC
Black  → PLC digital input

NPN sensor
Brown  → +24 VDC
Blue   → 0 VDC
Black  → Compatible sinking-input arrangement
</code></pre>
<p>The NPN arrangement depends on the input module's circuit and common-terminal configuration. The wiring above is conceptual; always verify the manufacturer's connection diagram.</p>
<h3 id="83-input-filtering-and-response-time">8.3 Input filtering and response time</h3>
<p>Digital input modules may use filtering to reject short disturbances or contact bounce. Filtering improves signal stability but adds delay.</p>
<p>Consider input response time when working with:</p>
<ul>
<li>High-speed sensors.</li>
<li>Short pulses.</li>
<li>Encoder signals.</li>
<li>Fast counting.</li>
<li>Machine interlocks with specified response-time requirements.</li>
</ul>
<p>Standard digital inputs may be unsuitable for very high-speed signals. Use appropriate high-speed counter, interrupt, or dedicated interface hardware when required.</p>
<h2 id="9-digital-outputs">9. Digital outputs</h2>
<p>Digital outputs send discrete commands to loads or interface devices.</p>
<p>Common loads include:</p>
<ul>
<li>Interposing relay coils.</li>
<li>Solenoid valves.</li>
<li>Indicator lamps.</li>
<li>Contactor coils, where compatible.</li>
<li>Drive digital inputs.</li>
<li>Pneumatic valve manifolds.</li>
<li>Alarm devices.</li>
</ul>
<h3 id="91-output-types">9.1 Output types</h3>
<table>
<thead>
<tr>
<th>Output type</th>
<th>Operating principle</th>
<th>Engineering consideration</th>
</tr>
</thead>
<tbody>
<tr>
<td>Relay output</td>
<td>Mechanical contact switches the external circuit</td>
<td>Contact life, switching frequency, load type, inrush, and isolation</td>
</tr>
<tr>
<td>Transistor sourcing output</td>
<td>Semiconductor output supplies positive voltage to the load</td>
<td>DC operation, current limits, leakage, and short-circuit behavior</td>
</tr>
<tr>
<td>Transistor sinking output</td>
<td>Semiconductor output switches the load toward the reference potential</td>
<td>Load wiring, current limits, leakage, and common-terminal arrangement</td>
</tr>
<tr>
<td>Triac output</td>
<td>Semiconductor output switches suitable AC loads</td>
<td>AC-only restrictions, leakage current, load compatibility, and minimum load requirements</td>
</tr>
</tbody>
</table>
<h3 id="92-output-protection">9.2 Output protection</h3>
<p>Inductive loads such as relay coils, contactor coils, and solenoid valves can generate voltage transients when switched off.</p>
<p>Suitable suppression may include:</p>
<ul>
<li>Flyback diodes for compatible DC coils.</li>
<li>RC snubbers for suitable AC loads.</li>
<li>Manufacturer-approved surge suppressors.</li>
<li>Dedicated interface relays or electronic output protection modules.</li>
</ul>
<p>A flyback diode must not be used indiscriminately with AC coils or where its effect on release time conflicts with the application. Suppression selection must match the coil type, output device, and required switching behavior.</p>
<h3 id="93-output-loading">9.3 Output loading</h3>
<p>Before connecting a load, check:</p>
<ul>
<li>Continuous output current.</li>
<li>Permitted inrush current and duration.</li>
<li>Per-channel and per-group limits.</li>
<li>Minimum load, where applicable.</li>
<li>Leakage current in the OFF state.</li>
<li>Thermal derating and simultaneous-channel restrictions.</li>
<li>Short-circuit protection and fault-reset behavior.</li>
</ul>
<p>A PLC output should not directly drive a load simply because the load operates at 24 VDC. Its current and switching characteristics must also be compatible.</p>
<h2 id="10-analog-inputs-and-outputs">10. Analog inputs and outputs</h2>
<p>Analog signals represent continuously varying quantities, such as pressure, temperature, speed reference, level, or flow.</p>
<p>Common industrial signal ranges include 4–20 mA and 0–10 V, alongside other voltage and current ranges.</p>
<h3 id="101-current-signals-versus-voltage-signals">10.1 Current signals versus voltage signals</h3>
<p>A 4–20 mA loop is often suitable for industrial instrumentation because current signaling can tolerate some wiring resistance and voltage-drop variation, provided the loop has sufficient compliance voltage and remains within instrument limits.</p>
<p>Voltage signals can be suitable for shorter or well-controlled connections, but are more affected by voltage drops, common-reference differences, and noise in many installations.</p>
<p>Neither method is universally superior. Selection depends on the transmitter, receiving module, cable, grounding, distance, and environmental conditions.</p>
<h3 id="102-scaling-a-420-ma-input">10.2 Scaling a 4–20 mA input</h3>
<p>For a linear instrument range:</p>
<div class="math-display">\[ EU = \frac{I - I\_{\min}}{I\_{\max} - I\_{\min}}(EU\_{\max}-EU\_{\min}) + EU\_{\min} \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(EU\)</span> is the engineering-unit value.</li>
<li><span class="math-inline">\(I\)</span> is the measured current.</li>
<li><span class="math-inline">\(I\_{\min}\)</span> is the nominal lower current, commonly 4 mA.</li>
<li><span class="math-inline">\(I\_{\max}\)</span> is the nominal upper current, commonly 20 mA.</li>
<li><span class="math-inline">\(EU\_{\min}\)</span> and <span class="math-inline">\(EU\_{\max}\)</span> are the configured measurement limits.</li>
</ul>
<p>For a 0–100 bar pressure transmitter, a measured current of 12 mA corresponds to 50 bar under ideal linear conditions.</p>
<div class="math-display">\[ EU = \frac{12-4}{20-4}(100-0)+0 = 50\text{ bar} \]</div>
<p>The PLC program must also account for raw input representation, underrange, overrange, diagnostic states, and any transmitter-specific fault signaling.</p>
<h3 id="103-analog-input-resolution">10.3 Analog input resolution</h3>
<p>Resolution describes the smallest change represented by the digital conversion, while accuracy describes how close the measurement is to the true value.</p>
<p>A module with a high resolution is not automatically highly accurate. Total measurement performance also depends on sensor accuracy, reference stability, wiring, noise, calibration, and the analog input module's specifications.</p>
<h3 id="104-analog-output-applications">10.4 Analog output applications</h3>
<p>Analog outputs may provide speed references to drives, valve-position commands, or process setpoints.</p>
<p>Verify output range, resolution, load impedance, isolation, and the receiving device's input configuration. Define the expected output behavior when the PLC stops, the network fails, or the output channel develops a fault.</p>
<h2 id="11-plc-scan-cycle-and-execution-model">11. PLC scan cycle and execution model</h2>
<p>Many PLCs repeatedly perform a scan or cyclic execution sequence, although exact execution models vary.</p>
<p>A simplified model is:</p>
<pre><code>Update or acquire inputs
        ↓
Execute user program
        ↓
Update or write outputs
        ↓
Perform system and communication tasks
        ↓
Repeat
</code></pre>
<p>Actual systems may use asynchronous I/O updates, scheduled tasks, interrupts, event tasks, or distributed processing. The simplified sequence should not be treated as a universal timing guarantee.</p>
<h3 id="111-scan-time">11.1 Scan time</h3>
<p>Scan time is the duration required for a defined program execution cycle or task, depending on the controller's terminology.</p>
<p>It can be influenced by:</p>
<ul>
<li>Program size and complexity.</li>
<li>Communication load.</li>
<li>I/O configuration.</li>
<li>Data handling and indirect addressing.</li>
<li>Online monitoring or diagnostics.</li>
<li>Task priorities and execution intervals.</li>
<li>Controller model and firmware.</li>
</ul>
<p>Longer execution times may increase response latency or violate application timing requirements.</p>
<h3 id="112-deterministic-behavior">11.2 Deterministic behavior</h3>
<p>Deterministic control means that system behavior and timing remain within defined bounds under specified operating conditions.</p>
<p>For time-critical control, engineers must consider worst-case execution time, I/O update time, communication delay, drive response, and actuator dynamics. Average scan time alone is insufficient to prove a response-time requirement.</p>
<h2 id="12-plc-programming-languages-and-program-organization">12. PLC programming languages and program organization</h2>
<p>IEC 61131-3 defines widely used PLC programming language conventions. Availability varies by manufacturer and platform.</p>
<table>
<thead>
<tr>
<th>Language</th>
<th>Description</th>
<th>Common use</th>
</tr>
</thead>
<tbody>
<tr>
<td>Ladder Diagram (LD)</td>
<td>Graphical logic resembling relay circuits</td>
<td>Interlocks, discrete control, maintenance-friendly logic</td>
</tr>
<tr>
<td>Function Block Diagram (FBD)</td>
<td>Graphical connections between functional blocks</td>
<td>Process functions, analog processing, reusable control blocks</td>
</tr>
<tr>
<td>Structured Text (ST)</td>
<td>Textual language with structured statements</td>
<td>Calculations, loops, data processing, complex algorithms</td>
</tr>
<tr>
<td>Sequential Function Chart (SFC)</td>
<td>Graphical representation of sequence steps and transitions</td>
<td>Machine sequencing and process stages</td>
</tr>
<tr>
<td>Instruction List (IL)</td>
<td>Legacy textual instruction language</td>
<td>Older systems; not included in current IEC 61131-3 editions</td>
</tr>
</tbody>
</table>
<p>Manufacturers may use different names, syntax, and implementation details. Confirm the language support and standard edition for the platform being studied.</p>
<h3 id="121-program-organization">12.1 Program organization</h3>
<p>A well-structured PLC project separates functions into manageable units.</p>
<pre><code>PLC application
    ├── Main execution routine
    ├── Machine sequence
    ├── Manual and jog control
    ├── Input processing
    ├── Output control
    ├── Alarm and fault handling
    ├── Analog scaling
    ├── Drive communication
    ├── Robot handshake
    └── Diagnostics and maintenance data
</code></pre>
<p>Names and exact structures vary by programming environment. The engineering principle is to keep related functions organized and make the control sequence understandable to both developers and maintenance personnel.</p>
<h2 id="13-essential-plc-logic-concepts">13. Essential PLC logic concepts</h2>
<h3 id="131-boolean-logic">13.1 Boolean logic</h3>
<p>PLC logic commonly uses AND, OR, and NOT operations.</p>
<ul>
<li>AND: All required conditions must be true.</li>
<li>OR: At least one specified condition must be true.</li>
<li>NOT: Reverses a Boolean condition.</li>
</ul>
<p>For example, a machine cycle may require a guard-closed signal, a drive-ready signal, and a valid start command before the sequence can proceed.</p>
<p>A normal PLC interlock is not a substitute for a required safety function.</p>
<h3 id="132-timers">13.2 Timers</h3>
<p>Timers are used for delays, timeouts, pulse generation, and sequence monitoring.</p>
<p>Common timer functions include:</p>
<ul>
<li>On-delay: Output becomes active after the input remains active for a configured period.</li>
<li>Off-delay: Output remains active for a configured period after the triggering condition changes.</li>
<li>Pulse timer: Produces a defined-duration output pulse, depending on the implementation.</li>
</ul>
<p>Timer behavior, reset conditions, and timing accuracy must be checked for the particular PLC platform.</p>
<h3 id="133-counters">13.3 Counters</h3>
<p>Counters track events such as part counts, machine cycles, and completed operations.</p>
<p>Considerations include input pulse rate, edge detection, counter limits, reset behavior, retentive data, and power-loss behavior.</p>
<p>For high-frequency pulse counting, use suitable hardware rather than assuming a standard cyclic input can capture every event.</p>
<h3 id="134-latches-and-state-retention">13.4 Latches and state retention</h3>
<p>A latch retains a logical state after the initiating condition disappears, until a reset or other condition changes it.</p>
<p>Latches are useful for fault states and sequence memory but can create unexpected behavior if reset conditions are unclear.</p>
<p>Retentive memory across power cycles must be explicitly understood. A retained command or state can cause hazardous or confusing behavior when equipment restarts.</p>
<h2 id="14-plc-interlocks-and-permissives">14. PLC interlocks and permissives</h2>
<p>An interlock prevents an operation when one or more required conditions are not satisfied. A permissive indicates that the required conditions for an operation are available.</p>
<p>Examples include:</p>
<ul>
<li>Drive-ready feedback.</li>
<li>Air pressure within limits.</li>
<li>Correct fixture position.</li>
<li>Workpiece detected.</li>
<li>CNC cycle complete.</li>
<li>Robot in the required handshake state.</li>
<li>Cooling or lubrication system healthy.</li>
</ul>
<p>A good control design distinguishes between a command, the conditions permitting the command, and feedback proving that the commanded action occurred.</p>
<p>For example, an output command to close a clamp is not proof that the clamp physically closed. Suitable position feedback and timeout diagnostics are needed where the process requires confirmation.</p>
<h2 id="15-plc-communications-and-industrial-networking">15. PLC communications and industrial networking</h2>
<p>PLCs communicate with field devices, remote I/O, drives, HMIs, SCADA systems, robots, and supervisory systems.</p>
<p>Common technologies include:</p>
<ul>
<li>PROFINET.</li>
<li>PROFIBUS.</li>
<li>EtherNet/IP.</li>
<li>Modbus TCP.</li>
<li>Modbus RTU.</li>
<li>EtherCAT.</li>
<li>OPC UA.</li>
<li>Manufacturer-specific serial and Ethernet protocols.</li>
</ul>
<p>The protocol must be supported by the actual controller, module, device, and configuration software.</p>
<h3 id="151-network-configuration">15.1 Network configuration</h3>
<p>Important parameters include:</p>
<ul>
<li>IP address and subnet mask for IP-based networks.</li>
<li>Device name or station name where required.</li>
<li>Network topology and switch configuration.</li>
<li>Communication connection or device configuration.</li>
<li>Baud rate, parity, and termination for applicable serial networks.</li>
<li>Device description files where required.</li>
<li>Update time or requested packet interval, as applicable.</li>
<li>Network diagnostics and timeout behavior.</li>
</ul>
<h3 id="152-communication-fault-handling">15.2 Communication fault handling</h3>
<p>The application should define expected behavior when communication fails.</p>
<p>Examples include:</p>
<ul>
<li>Preventing a new sequence from starting.</li>
<li>Stopping or transitioning the machine to a defined state.</li>
<li>Detecting stale data.</li>
<li>Reporting a meaningful alarm.</li>
<li>Re-establishing communication according to the system design.</li>
<li>Avoiding automatic restart unless the design and risk assessment explicitly permit it.</li>
</ul>
<p>A communication timeout should not be interpreted as proof that a remote machine or actuator is in a safe physical state.</p>
<h2 id="16-plc-cabinet-layout-and-wiring">16. PLC cabinet layout and wiring</h2>
<p>Cabinet engineering directly affects PLC reliability, maintainability, and electromagnetic compatibility.</p>
<h3 id="161-layout-principles">16.1 Layout principles</h3>
<ul>
<li>Install components within their specified environmental and mounting limits.</li>
<li>Maintain required clearances for ventilation, heat dissipation, and servicing.</li>
<li>Separate high-energy power circuits from sensitive signal wiring where appropriate.</li>
<li>Route analog and low-level sensor signals away from high-noise conductors.</li>
<li>Use suitable terminal blocks, wire markers, and cable identification.</li>
<li>Provide accessible test points and diagnostic interfaces where practical.</li>
<li>Maintain clear separation between normal control and safety-related wiring as required by the design.</li>
<li>Ensure that the enclosure and mounting arrangement provide suitable protection against the installation environment.</li>
</ul>
<h3 id="162-cable-segregation">16.2 Cable segregation</h3>
<p>Power cables for motors, drives, and high-current loads can introduce noise into sensitive PLC signals.</p>
<p>Use the required segregation, shielding, grounding, and cable-routing practices from the equipment manuals and applicable standards. Crossing power and signal cables at approximately right angles can reduce coupling in suitable installations, but it does not replace proper segregation or shielding.</p>
<h3 id="163-shielding-and-grounding">16.3 Shielding and grounding</h3>
<p>Shielding performance depends on cable construction, frequency, routing, termination, and bonding method.</p>
<p>Follow the equipment manufacturer's requirements for cable shields and protective-earth connections. Do not use signal common or a cable shield as a substitute for a protective-earth conductor.</p>
<p>Analog loops, encoder cables, high-speed communication cables, and drive motor cables may have different shielding requirements.</p>
<h2 id="17-plc-grounding-bonding-and-electromagnetic-compatibility">17. PLC grounding, bonding, and electromagnetic compatibility</h2>
<p>Correct grounding and bonding help reduce electrical hazards and improve signal integrity.</p>
<p>Key principles include:</p>
<ul>
<li>Connect protective earth according to the panel design and applicable standards.</li>
<li>Bond the cabinet, mounting plate, doors, and equipment as required.</li>
<li>Use designated functional-earth or shield terminals where specified.</li>
<li>Avoid unintended current paths through signal references.</li>
<li>Verify the grounding arrangement for remote I/O and distributed equipment.</li>
<li>Follow drive and PLC manufacturer instructions for high-frequency bonding and EMC.</li>
</ul>
<p>Poor bonding may cause communication errors, unstable analog readings, false sensor transitions, or unexplained controller resets.</p>
<p>Never disconnect protective earth as a troubleshooting shortcut.</p>
<h2 id="18-plc-diagnostics-and-status-indicators">18. PLC diagnostics and status indicators</h2>
<p>PLC modules commonly provide LEDs or diagnostic records for operating state, power, I/O status, and communication.</p>
<p>Exact indicator meanings vary by manufacturer and model.</p>
<p>Typical diagnostic categories include:</p>
<ul>
<li>CPU RUN or operating status.</li>
<li>CPU STOP or program execution state.</li>
<li>Hardware fault.</li>
<li>Module fault.</li>
<li>Communication fault.</li>
<li>I/O channel fault.</li>
<li>Configuration mismatch.</li>
<li>Memory or battery warning where applicable.</li>
<li>Network connection or device fault.</li>
</ul>
<h3 id="181-diagnostic-method">18.1 Diagnostic method</h3>
<ol>
<li>Record the controller model and the exact LED pattern.</li>
<li>Read the diagnostic buffer or event log.</li>
<li>Check module status and configuration.</li>
<li>Verify power and grounding.</li>
<li>Inspect communication connections and device status.</li>
<li>Compare the actual hardware configuration with the project.</li>
<li>Correct the root cause and verify the controller's return to normal operation.</li>
</ol>
<p>Do not interpret a flashing or solid LED using assumptions from another controller family.</p>
<h2 id="19-plc-commissioning-procedure">19. PLC commissioning procedure</h2>
<p>Commissioning should be systematic and documented. The sequence below is a general engineering framework; project-specific procedures and safety requirements take precedence.</p>
<h3 id="191-before-energization">19.1 Before energization</h3>
<ul>
<li>Verify the latest approved electrical drawings.</li>
<li>Confirm PLC, module, firmware, and power-supply part numbers.</li>
<li>Verify the cabinet power distribution and protective devices.</li>
<li>Inspect wiring, terminal tightening, cable identification, and grounding.</li>
<li>Check module positions and system configuration.</li>
<li>Confirm that field outputs and actuators are in a controlled state.</li>
<li>Verify that required safety functions have been installed and independently validated according to the project requirements.</li>
</ul>
<h3 id="192-power-up-and-hardware-checks">19.2 Power-up and hardware checks</h3>
<ul>
<li>Energize according to the approved commissioning procedure.</li>
<li>Verify supply voltage at the PLC and associated modules.</li>
<li>Check controller status and module diagnostics.</li>
<li>Confirm that the hardware configuration matches the installed system.</li>
<li>Verify network connectivity and device addressing.</li>
<li>Resolve active faults before proceeding.</li>
</ul>
<h3 id="193-io-verification">19.3 I/O verification</h3>
<ul>
<li>Verify each input against the physical device and electrical drawing.</li>
<li>Confirm correct input polarity and signal levels.</li>
<li>Verify each output using an approved test method.</li>
<li>Confirm that output loads and interposing devices are correctly wired.</li>
<li>Check analog scaling against known input values or approved calibration methods.</li>
<li>Verify that alarms and diagnostics identify the correct device or channel.</li>
</ul>
<h3 id="194-functional-testing">19.4 Functional testing</h3>
<ul>
<li>Verify manual and automatic operating modes.</li>
<li>Test normal sequences and expected transitions.</li>
<li>Verify interlocks and permissives.</li>
<li>Test timeout handling and communication-loss behavior.</li>
<li>Confirm recovery behavior after faults.</li>
<li>Validate safety functions using the approved safety-validation procedure.</li>
<li>Record the tested program version and commissioning results.</li>
</ul>
<p>For safety-critical equipment, ordinary PLC logic tests are not a substitute for the required safety validation.</p>
<h2 id="20-plc-program-backup-and-change-management">20. PLC program backup and change management</h2>
<p>A reliable PLC maintenance system needs controlled backups and documented changes.</p>
<p>Important practices include:</p>
<ul>
<li>Maintain the approved project file for each machine.</li>
<li>Record the controller model, firmware, software version, and hardware configuration.</li>
<li>Capture the program version before and after approved modifications.</li>
<li>Record the reason for the change, person responsible, date, and test results.</li>
<li>Compare online and offline projects using the platform's supported comparison tools.</li>
<li>Preserve communication parameters and relevant device configurations.</li>
<li>Verify retentive data and machine-state implications before downloading a project.</li>
<li>Store backups in controlled locations with suitable access permissions.</li>
<li>Test restore procedures where practical and authorized.</li>
</ul>
<p>A program upload from a running controller may not recover every original engineering artifact, comment, library, or external configuration. Preserve the original engineering project whenever possible.</p>
<h2 id="21-plc-troubleshooting-in-industrial-maintenance">21. PLC troubleshooting in industrial maintenance</h2>
<h3 id="211-cpu-will-not-enter-run">21.1 CPU will not enter RUN</h3>
<p>Possible causes include an invalid program, configuration mismatch, hardware fault, missing power, firmware incompatibility, or a controller-specific operating condition.</p>
<p>Check the diagnostic buffer, CPU status, module configuration, power supply, and recent engineering changes. Avoid repeatedly cycling power without recording the diagnostic evidence.</p>
<h3 id="212-plc-is-in-run-but-machine-does-not-operate">21.2 PLC is in RUN but machine does not operate</h3>
<p>Possible causes include missing permissives, inactive inputs, output interlocks, communication faults, safety-system status, incorrect mode selection, or a sequence waiting for feedback.</p>
<p>Trace the control path from the initiating condition through logic conditions to the output command and physical feedback. Do not assume that RUN status proves the application logic is functioning correctly.</p>
<h3 id="213-input-led-is-on-but-the-program-does-not-respond">21.3 Input LED is ON but the program does not respond</h3>
<p>Investigate the input address or tag mapping, program conditions, task execution, edge detection, data type, and any logic that overwrites or masks the value.</p>
<p>The LED proves something about the hardware input channel, not necessarily that the expected program variable is being used.</p>
<h3 id="214-output-command-is-on-but-the-actuator-does-not-move">21.4 Output command is ON but the actuator does not move</h3>
<p>Check the output module status, terminal voltage, load supply, fuses, interposing relays, wiring, coil resistance where appropriate, and actuator condition.</p>
<p>For semiconductor outputs, consider leakage current and output protection behavior. For contactor or solenoid circuits, confirm that the load's current and inrush are compatible with the output or interface device.</p>
<h3 id="215-analog-value-is-incorrect">21.5 Analog value is incorrect</h3>
<p>Check the configured signal type, channel range, scaling formula, wiring polarity, loop power, transmitter configuration, grounding, shielding, and diagnostic status.</p>
<p>Use a known signal source or an approved calibration method to distinguish a sensor fault from a wiring or PLC configuration fault.</p>
<h3 id="216-intermittent-communication-faults">21.6 Intermittent communication faults</h3>
<p>Check physical connectors, cable quality, switch diagnostics, duplicate IP addresses, device names, network loading, topology, grounding, and configuration consistency.</p>
<p>Correlate the faults with machine events such as motor starting, drive operation, cable movement, or cabinet temperature. This can help distinguish an electrical-noise problem from a configuration or device fault.</p>
<h2 id="22-plc-maintenance-and-obsolescence-management">22. PLC maintenance and obsolescence management</h2>
<p>PLC components can become obsolete, lose software support, or become difficult to source. A useful maintenance inventory should link each component to the equipment where it is installed.</p>
<p>Record:</p>
<ul>
<li>Manufacturer and exact part number.</li>
<li>Machine and cabinet location.</li>
<li>Firmware and hardware revision.</li>
<li>Engineering software and version.</li>
<li>Communication protocols and network configuration.</li>
<li>Installed I/O modules and slot arrangement.</li>
<li>Spare availability and replacement lead time.</li>
<li>Obsolescence status and manufacturer-recommended successor.</li>
<li>Migration constraints, including software compatibility and wiring changes.</li>
<li>Tested backup and recovery procedure.</li>
</ul>
<p>A replacement PLC may not be a direct drop-in substitute. Check program conversion, I/O compatibility, communication behavior, timing, memory retention, safety certification, and validation requirements before migration.</p>
<h2 id="23-plc-cybersecurity-and-access-control">23. PLC cybersecurity and access control</h2>
<p>Industrial controllers are operational technology assets. Unauthorized access or unverified program changes can affect equipment availability, production quality, and safety.</p>
<p>Good practices include:</p>
<ul>
<li>Restrict programming access to authorized personnel.</li>
<li>Use approved engineering workstations and software versions.</li>
<li>Control removable media and project-file transfers.</li>
<li>Maintain secure, version-controlled backups.</li>
<li>Document online changes and downloads.</li>
<li>Segment control networks according to the plant's OT architecture.</li>
<li>Restrict unnecessary services and remote access.</li>
<li>Use approved authentication and security features where supported.</li>
<li>Monitor configuration changes and communication anomalies.</li>
<li>Follow the plant's incident-response and change-management procedures.</li>
</ul>
<p>Security measures must be compatible with operational availability and the validated control design. Unplanned security changes can also interrupt industrial communication.</p>
<h2 id="24-plc-and-safety-system-distinction">24. PLC and safety-system distinction</h2>
<p>A standard PLC controls normal machine operation. A safety PLC or suitable safety system is designed and certified for defined safety functions when used according to its certification and application requirements.</p>
<p>Examples of safety-related functions may include emergency-stop processing, guard interlocking, safe motion functions, and prevention of unexpected startup.</p>
<p>The correct architecture depends on the machine risk assessment and applicable standards. A standard PLC input, ordinary relay, or software bit must not be assumed to provide a required safety function merely because the logic appears correct.</p>
<p>Safety validation includes the complete chain: sensors, wiring, logic solver, output elements, diagnostics, fault response, and the required performance level or safety integrity requirements.</p>
<h2 id="25-practical-case-study-plc-input-works-intermittently">25. Practical case study: PLC input works intermittently</h2>
<p>A production machine occasionally fails to detect a fixture in position. The proximity sensor's input LED sometimes turns OFF during operation, causing the sequence to stop.</p>
<p>A structured investigation proceeds as follows:</p>
<ol>
<li>Check the sensor's supply voltage at the sensor terminals during the fault.</li>
<li>Inspect the sensor mounting and sensing distance.</li>
<li>Inspect the cable along its complete moving or fixed route.</li>
<li>Verify the sensor's PNP/NPN type and compatibility with the PLC input.</li>
<li>Inspect terminal tightness and input common connections.</li>
<li>Check for electrical noise from nearby drives or inductive loads.</li>
<li>Monitor the input status and timestamped diagnostic data while reproducing the fault safely.</li>
<li>Correct the confirmed mechanical, electrical, or configuration issue.</li>
<li>Repeat the functional test over the required number of cycles.</li>
<li>Update the maintenance record and document the corrective action.</li>
</ol>
<p>The important distinction is whether the sensor itself loses its output, the wiring intermittently opens, the PLC input channel loses the signal, or the program interprets the signal incorrectly. Each failure mode requires a different corrective action.</p>
<h2 id="26-essential-plc-engineering-checklist">26. Essential PLC engineering checklist</h2>
<h3 id="hardware-and-design">Hardware and design</h3>
<ul>
<li>Controller and modules are compatible.</li>
<li>Power supply capacity is verified.</li>
<li>I/O voltage and current ratings match the field devices.</li>
<li>Output loads and inrush currents are within limits.</li>
<li>Cabinet thermal and EMC requirements are addressed.</li>
<li>Grounding, bonding, and cable segregation are correct.</li>
<li>Network topology and communication settings are documented.</li>
</ul>
<h3 id="software-and-logic">Software and logic</h3>
<ul>
<li>Program structure is understandable and maintainable.</li>
<li>Tags and addresses match the hardware configuration.</li>
<li>Interlocks, permissives, timeouts, and recovery behavior are defined.</li>
<li>Analog scaling and fault handling are verified.</li>
<li>Communication-loss behavior is defined.</li>
<li>Safety requirements are handled by the appropriate validated architecture.</li>
<li>Approved backups and version records are available.</li>
</ul>
<h3 id="maintenance-and-commissioning">Maintenance and commissioning</h3>
<ul>
<li>I/O checks are completed and documented.</li>
<li>Diagnostics are understood for the installed hardware.</li>
<li>Program upload, comparison, and restore procedures are known.</li>
<li>Spare parts and obsolescence information are maintained.</li>
<li>Changes are approved, tested, and recorded.</li>
<li>Fault reports identify the root cause rather than only the replaced component.</li>
</ul>
<h2 id="27-interview-questions-and-answers">27. Interview questions and answers</h2>
<p>Q1. What is a PLC?</p>
<p>A PLC is an industrial controller that reads inputs, executes a control program, and updates outputs to automate a machine or process.</p>
<p>Q2. What are the main components of a PLC system?</p>
<p>The main components are the CPU, power supply, input and output modules, communication interfaces, backplane or internal bus where applicable, and the engineering software used to configure and program the controller.</p>
<p>Q3. What is the difference between a compact PLC and a modular PLC?</p>
<p>A compact PLC integrates several functions into one unit. A modular PLC uses separate components that can be selected and expanded according to system requirements.</p>
<p>Q4. What is the PLC scan cycle?</p>
<p>It is the controller's recurring execution process, commonly involving input acquisition, program execution, output updates, and system tasks. Exact execution behavior depends on the platform.</p>
<p>Q5. What is the difference between digital and analog I/O?</p>
<p>Digital I/O represents discrete states. Analog I/O represents a continuously varying quantity within a defined signal range.</p>
<p>Q6. What is the difference between PNP and NPN sensors?</p>
<p>A PNP sensor generally sources positive voltage when active, while an NPN sensor generally sinks current toward the reference potential. The PLC input must be electrically compatible with the sensor output.</p>
<p>Q7. Why are interposing relays used with PLC outputs?</p>
<p>They can provide electrical interface separation, switch loads that exceed the PLC output's capabilities when properly rated, and simplify replacement of field switching devices. They do not automatically provide safety-rated isolation.</p>
<p>Q8. Why is a flyback diode used on a DC relay coil?</p>
<p>It suppresses the inductive voltage transient produced when the coil is switched off. Its effect on coil release time and compatibility with the output device must be considered.</p>
<p>Q9. What is the difference between scan time and response time?</p>
<p>Scan time describes a controller execution interval under the applicable definition. Response time includes the full path from an input event through input acquisition, logic execution, output update, and the response of connected devices.</p>
<p>Q10. Why might an input LED be ON while the machine sequence does not advance?</p>
<p>The program may be checking another tag or address, an additional condition may be false, the signal may not satisfy edge-detection logic, or the sequence may be waiting for another permissive.</p>
<p>Q11. What is remote I/O?</p>
<p>Remote I/O places I/O modules near field devices and connects them to the controller through a supported industrial network.</p>
<p>Q12. Why are 4–20 mA signals common in industrial instrumentation?</p>
<p>Current loops can tolerate certain wiring-resistance and voltage-drop variations while maintaining a measurable signal, provided loop voltage and instrument limits are satisfied. The live zero also helps distinguish some fault conditions from a valid zero-scale measurement.</p>
<p>Q13. What is a PLC interlock?</p>
<p>An interlock prevents an operation unless specified conditions are satisfied. Its function and reset behavior must be clearly defined, and safety functions must use the required safety architecture.</p>
<p>Q14. What should be checked before replacing a PLC CPU?</p>
<p>Verify the exact model, firmware, program backup, hardware configuration, communication settings, retained data, module compatibility, safety implications, and commissioning requirements.</p>
<p>Q15. Why is a PLC backup important?</p>
<p>A verified backup reduces recovery time after controller failure or project corruption and supports controlled migration and troubleshooting. Its completeness and compatibility must be confirmed rather than assumed.</p>
<p>Q16. What is the difference between a standard PLC and a safety PLC?</p>
<p>A standard PLC handles ordinary control. A safety PLC is designed and certified for specified safety functions when configured, installed, and validated according to its requirements.</p>
<p>Q17. Why might a PLC communication fault occur only when a motor starts?</p>
<p>The event may expose electromagnetic interference, poor bonding, cable-routing problems, a weak power supply, or network hardware issues. The timing correlation is useful diagnostic evidence but does not by itself establish the root cause.</p>
<p>Q18. What is the first step when a PLC stops a machine unexpectedly?</p>
<p>Establish the machine's actual condition and follow the site's safety procedure. Then record the controller and module diagnostics, identify the sequence state, and trace the failed condition without bypassing protective functions.</p>
<h2 id="next-topic">NEXT TOPIC</h2>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\05_Cabinet_Eng\10_Drives - Drives</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
