<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>02_PLAN_WISE_2026\02_INDUSTRY3_0\06_Machine_Integ\02_Focus_Areas\02_HMI_PLC_Integ - HMI-PLC integration</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">02_PLAN_WISE_2026\02_INDUSTRY3_0\06_Machine_Integ\02_Focus_Areas\02_HMI_PLC_Integ - HMI-PLC integration</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-purpose-of-hmi-plc-integration">1. Purpose of HMI-PLC integration</a></li>
<li><a href="#2-hmi-plc-architecture">2. HMI-PLC architecture</a><ul>
<li><a href="#21-responsibilities-of-each-layer">2.1 Responsibilities of each layer</a></li>
</ul>
</li>
<li><a href="#3-hmi-tags-and-plc-tag-mapping">3. HMI tags and PLC tag mapping</a><ul>
<li><a href="#31-naming-conventions">3.1 Naming conventions</a></li>
<li><a href="#32-match-the-data-types">3.2 Match the data types</a></li>
<li><a href="#33-scaling-and-engineering-units">3.3 Scaling and engineering units</a></li>
</ul>
</li>
<li><a href="#4-hmi-communication-configuration">4. HMI communication configuration</a><ul>
<li><a href="#41-configuration-items">4.1 Configuration items</a></li>
<li><a href="#42-common-connection-arrangements">4.2 Common connection arrangements</a></li>
<li><a href="#43-communication-status">4.3 Communication status</a></li>
</ul>
</li>
<li><a href="#5-designing-command-buttons-correctly">5. Designing command buttons correctly</a><ul>
<li><a href="#51-momentary-command">5.1 Momentary command</a></li>
<li><a href="#52-maintained-command">5.2 Maintained command</a></li>
<li><a href="#53-toggle-command">5.3 Toggle command</a></li>
<li><a href="#54-avoid-direct-control-of-internal-machine-state">5.4 Avoid direct control of internal machine state</a></li>
</ul>
</li>
<li><a href="#6-start-stop-reset-and-acknowledge">6. Start, Stop, Reset, and Acknowledge</a><ul>
<li><a href="#61-start-command-design">6.1 Start command design</a></li>
<li><a href="#62-stop-command-design">6.2 Stop command design</a></li>
<li><a href="#63-reset-command-design">6.3 Reset command design</a></li>
<li><a href="#64-alarm-acknowledgement">6.4 Alarm acknowledgement</a></li>
</ul>
</li>
<li><a href="#7-plc-logic-for-hmi-requests">7. PLC logic for HMI requests</a><ul>
<li><a href="#71-one-shot-processing">7.1 One-shot processing</a></li>
<li><a href="#72-request-and-acknowledgement-handshake">7.2 Request and acknowledgement handshake</a></li>
</ul>
</li>
<li><a href="#8-manual-auto-and-setup-modes">8. Manual, Auto, and Setup modes</a><ul>
<li><a href="#81-mode-selection-design">8.1 Mode-selection design</a></li>
<li><a href="#82-manual-controls">8.2 Manual controls</a></li>
</ul>
</li>
<li><a href="#9-setpoints-recipes-and-parameter-entry">9. Setpoints, recipes, and parameter entry</a><ul>
<li><a href="#91-setpoint-validation">9.1 Setpoint validation</a></li>
<li><a href="#92-entered-value-versus-applied-value">9.2 Entered value versus applied value</a></li>
<li><a href="#93-recipe-management">9.3 Recipe management</a></li>
</ul>
</li>
<li><a href="#10-alarm-design-and-presentation">10. Alarm design and presentation</a><ul>
<li><a href="#101-alarm-categories">10.1 Alarm categories</a></li>
<li><a href="#102-alarm-fields">10.2 Alarm fields</a></li>
<li><a href="#103-alarm-state-distinctions">10.3 Alarm state distinctions</a></li>
<li><a href="#104-alarm-quality">10.4 Alarm quality</a></li>
</ul>
</li>
<li><a href="#11-hmi-screen-design-and-navigation">11. HMI screen design and navigation</a><ul>
<li><a href="#111-overview-screen">11.1 Overview screen</a></li>
<li><a href="#112-equipment-detail-screen">11.2 Equipment detail screen</a></li>
<li><a href="#113-navigation-principles">11.3 Navigation principles</a></li>
</ul>
</li>
<li><a href="#12-color-indicators-and-operator-feedback">12. Color, indicators, and operator feedback</a><ul>
<li><a href="#121-show-why-a-command-is-unavailable">12.1 Show why a command is unavailable</a></li>
</ul>
</li>
<li><a href="#13-trends-and-numeric-displays">13. Trends and numeric displays</a><ul>
<li><a href="#131-trend-configuration">13.1 Trend configuration</a></li>
<li><a href="#132-numeric-display-checks">13.2 Numeric display checks</a></li>
</ul>
</li>
<li><a href="#14-hmi-security-and-user-permissions">14. HMI security and user permissions</a><ul>
<li><a href="#141-security-controls">14.1 Security controls</a></li>
<li><a href="#142-audit-trail">14.2 Audit trail</a></li>
</ul>
</li>
<li><a href="#15-hmi-plc-integration-across-common-platforms">15. HMI-PLC integration across common platforms</a><ul>
<li><a href="#151-siemens-integration-considerations">15.1 Siemens integration considerations</a></li>
<li><a href="#152-rockwell-integration-considerations">15.2 Rockwell integration considerations</a></li>
<li><a href="#153-modbus-integration-considerations">15.3 Modbus integration considerations</a></li>
</ul>
</li>
<li><a href="#16-performance-and-communication-loading">16. Performance and communication loading</a><ul>
<li><a href="#161-update-rate-planning">16.1 Update-rate planning</a></li>
<li><a href="#162-practical-optimization">16.2 Practical optimization</a></li>
</ul>
</li>
<li><a href="#17-backup-version-control-and-change-management">17. Backup, version control, and change management</a><ul>
<li><a href="#171-change-impact-assessment">17.1 Change impact assessment</a></li>
</ul>
</li>
<li><a href="#18-hmi-plc-commissioning-checklist">18. HMI-PLC commissioning checklist</a><ul>
<li><a href="#181-configuration-verification">18.1 Configuration verification</a></li>
<li><a href="#182-functional-testing">18.2 Functional testing</a></li>
<li><a href="#183-operator-acceptance">18.3 Operator acceptance</a></li>
</ul>
</li>
<li><a href="#19-common-hmi-plc-integration-faults">19. Common HMI-PLC integration faults</a></li>
<li><a href="#20-systematic-troubleshooting-procedure">20. Systematic troubleshooting procedure</a></li>
<li><a href="#21-practical-example-hmi-controlled-conveyor">21. Practical example: HMI-controlled conveyor</a><ul>
<li><a href="#211-suggested-interface-tags">21.1 Suggested interface tags</a></li>
<li><a href="#212-start-sequence">21.2 Start sequence</a></li>
<li><a href="#213-test-scenarios">21.3 Test scenarios</a></li>
</ul>
</li>
<li><a href="#22-interview-questions-and-answers">22. Interview questions and answers</a></li>
<li><a href="#23-final-engineering-checklist">23. Final engineering checklist</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-purpose-of-hmi-plc-integration">1. Purpose of HMI-PLC integration</h2>
<p>HMI-PLC integration connects the operator interface to the PLC so operators can monitor machine conditions, enter authorized commands, select permitted operating modes, adjust approved parameters, and respond to alarms.</p>
<p>The HMI (Human-Machine Interface) provides the interaction layer. The PLC (Programmable Logic Controller) executes the machine logic, evaluates permissives and interlocks, and controls the physical process.</p>
<p>A well-engineered HMI does not merely display PLC bits. It presents the correct process context, communicates the current machine state, prevents ambiguous operator actions, and provides enough diagnostic information to support safe operation and efficient troubleshooting.</p>
<p>Typical HMI functions include:</p>
<ul>
<li>Displaying machine status, sequence steps, sensor states, and production counts.</li>
<li>Providing Start, Stop, Reset, Acknowledge, and mode-selection commands where authorized.</li>
<li>Displaying alarms, alarm history, and relevant recovery instructions.</li>
<li>Allowing controlled changes to setpoints, recipes, timers, and production parameters.</li>
<li>Displaying actual values, target values, trends, and process limits.</li>
<li>Showing device diagnostics, communication status, and data validity.</li>
<li>Supporting operator login, permissions, audit trails, and production records where required.</li>
</ul>
<p>The HMI is not a substitute for PLC interlocks or a safety-rated control system. A button that is disabled on the screen is only a user-interface restriction. The PLC and the approved safety architecture must independently enforce the relevant control conditions.</p>
<h2 id="2-hmi-plc-architecture">2. HMI-PLC architecture</h2>
<p>A typical architecture connects the HMI runtime to the PLC through an industrial communication interface.</p>
<pre><code>Operator
   ↕
HMI screen objects
   ↕
HMI tags and command logic
   ↕
Communication driver / industrial network
   ↕
PLC tags and data blocks
   ↕
PLC sequence, permissives, interlocks, diagnostics
   ↕
I/O modules and field devices
   ↕
Physical machine
</code></pre>
<p>For example, an operator presses the HMI Start button. The HMI sends a request to the PLC. The PLC checks the operating mode, safety-system status, device readiness, fault state, and other required permissives. If the conditions are satisfied, the PLC starts its sequence and publishes the resulting state. The HMI then displays the actual state reported by the PLC.</p>
<p>The button press is a request, not proof that the machine has started.</p>
<h3 id="21-responsibilities-of-each-layer">2.1 Responsibilities of each layer</h3>
<table>
<thead>
<tr>
<th>Function</th>
<th>HMI responsibility</th>
<th>PLC responsibility</th>
</tr>
</thead>
<tbody>
<tr>
<td>Machine status</td>
<td>Display the received status</td>
<td>Determine and publish the actual status</td>
</tr>
<tr>
<td>Start command</td>
<td>Submit an authorized request</td>
<td>Validate permissives and execute the sequence</td>
</tr>
<tr>
<td>Stop command</td>
<td>Submit the configured stop request</td>
<td>Perform the defined stop behavior</td>
</tr>
<tr>
<td>Fault reset</td>
<td>Submit a reset request</td>
<td>Validate reset conditions and reset eligible faults</td>
</tr>
<tr>
<td>Mode selection</td>
<td>Present permitted choices</td>
<td>Validate and apply mode-transition rules</td>
</tr>
<tr>
<td>Setpoint entry</td>
<td>Validate basic input format and range</td>
<td>Validate the value and its effect on the process</td>
</tr>
<tr>
<td>Alarm display</td>
<td>Present alarm state and details</td>
<td>Detect and report the relevant machine condition</td>
</tr>
<tr>
<td>Recipe selection</td>
<td>Present available choices</td>
<td>Validate and apply approved parameters</td>
</tr>
<tr>
<td>Safety function</td>
<td>Display safety status where appropriate</td>
<td>Participate only as specified by the validated safety architecture</td>
</tr>
</tbody>
</table>
<p>Some functions may be split across an HMI, PLC, recipe manager, safety controller, or supervisory system. The interface specification should make ownership explicit.</p>
<h2 id="3-hmi-tags-and-plc-tag-mapping">3. HMI tags and PLC tag mapping</h2>
<p>An HMI tag is a variable the HMI uses to access information from a PLC or another data source. Depending on the platform, the tag may reference a PLC symbol directly, an address, a data-block field, or a communication-driver mapping.</p>
<p>Common tag categories include:</p>
<table>
<thead>
<tr>
<th>Tag category</th>
<th>Example</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Status</td>
<td><code>Machine_Running</code></td>
<td>Displays the actual operating state</td>
</tr>
<tr>
<td>Command</td>
<td><code>Start_Request</code></td>
<td>Requests a defined action</td>
</tr>
<tr>
<td>Feedback</td>
<td><code>Drive_Ready</code></td>
<td>Displays a device-reported condition</td>
</tr>
<tr>
<td>Fault</td>
<td><code>Machine_Faulted</code></td>
<td>Indicates a defined fault state</td>
</tr>
<tr>
<td>Setpoint</td>
<td><code>Pressure_Setpoint</code></td>
<td>Holds an operator-adjustable target</td>
</tr>
<tr>
<td>Actual value</td>
<td><code>Pressure_Actual</code></td>
<td>Displays the measured process value</td>
</tr>
<tr>
<td>Mode</td>
<td><code>Machine_Mode</code></td>
<td>Represents the selected operating mode</td>
</tr>
<tr>
<td>Alarm</td>
<td><code>Low_Pressure_Alarm</code></td>
<td>Reports a defined alarm condition</td>
</tr>
<tr>
<td>Diagnostic</td>
<td><code>PLC_Communication_OK</code></td>
<td>Indicates a communication-health condition</td>
</tr>
<tr>
<td>Data quality</td>
<td><code>Pressure_Data_Valid</code></td>
<td>Indicates whether the value is valid for use</td>
</tr>
</tbody>
</table>
<h3 id="31-naming-conventions">3.1 Naming conventions</h3>
<p>Use names that describe the equipment, action, and meaning. For example:</p>
<ul>
<li><code>Clamp_Extend_Request</code></li>
<li><code>Clamp_Extended_Feedback</code></li>
<li><code>Clamp_Extend_Timeout</code></li>
<li><code>Conveyor_Speed_Setpoint</code></li>
<li><code>Conveyor_Speed_Actual</code></li>
<li><code>Drive_Fault_Code</code></li>
<li><code>Auto_Mode_Active</code></li>
</ul>
<p>Avoid ambiguous names such as <code>M1</code>, <code>B12</code>, <code>Start2</code>, or <code>Value</code> unless they are clearly defined by a documented naming standard.</p>
<p>For larger systems, group tags by machine, station, device, and function. Consistent naming improves navigation, alarm configuration, maintenance, and future upgrades.</p>
<h3 id="32-match-the-data-types">3.2 Match the data types</h3>
<p>The HMI and PLC must agree on the type and representation of each tag.</p>
<table>
<thead>
<tr>
<th>PLC data type</th>
<th>Typical HMI use</th>
<th>Main concern</th>
</tr>
</thead>
<tbody>
<tr>
<td>BOOL</td>
<td>Buttons, indicators, status lamps</td>
<td>Correct polarity and request behavior</td>
</tr>
<tr>
<td>INT</td>
<td>Small signed numeric values</td>
<td>Range and signedness</td>
</tr>
<tr>
<td>DINT</td>
<td>Counters and larger integer values</td>
<td>Range and overflow</td>
</tr>
<tr>
<td>REAL</td>
<td>Measurements and setpoints</td>
<td>Precision, scaling, and invalid values</td>
</tr>
<tr>
<td>WORD</td>
<td>Packed status or command bits</td>
<td>Correct bit interpretation</td>
</tr>
<tr>
<td>STRING</td>
<td>Messages, serial numbers, recipe names</td>
<td>Length, encoding, and data consistency</td>
</tr>
<tr>
<td>TIME or duration type</td>
<td>Timers and durations</td>
<td>Units, conversion, and supported display format</td>
</tr>
<tr>
<td>Structured data</td>
<td>Device status, commands, and diagnostics</td>
<td>Compatible field layout and data-block mapping</td>
</tr>
</tbody>
</table>
<p>The supported types and memory layouts vary by PLC and HMI platform. Do not assume that similarly named types always have identical representations across different vendors.</p>
<h3 id="33-scaling-and-engineering-units">3.3 Scaling and engineering units</h3>
<p>If the PLC stores a raw analog count but the HMI displays engineering units, define where conversion occurs and apply it consistently.</p>
<p>For example, if a PLC tag already contains pressure in bar, the HMI should display that value with the correct unit and formatting. It should not scale the value again.</p>
<p>If the PLC stores a raw integer that represents a pressure value multiplied by 100, the HMI may need to divide by 100 for display, depending on the chosen architecture.</p>
<p>Document:</p>
<ul>
<li>Raw and engineering ranges.</li>
<li>Units and decimal precision.</li>
<li>Valid operating limits.</li>
<li>Display limits versus permitted entry limits.</li>
<li>Behavior for stale, invalid, or out-of-range data.</li>
</ul>
<p>A visually plausible number is not evidence that the mapping is correct.</p>
<h2 id="4-hmi-communication-configuration">4. HMI communication configuration</h2>
<p>The HMI must communicate with the correct PLC using a supported driver and compatible connection settings.</p>
<h3 id="41-configuration-items">4.1 Configuration items</h3>
<ul>
<li>PLC model and communication interface.</li>
<li>HMI model or runtime version.</li>
<li>Communication driver and supported protocol.</li>
<li>PLC IP address or other required network identity.</li>
<li>Subnet and routing configuration, where applicable.</li>
<li>PLC connection path, rack, slot, or device name as required by the platform.</li>
<li>Correct PLC tag names, addresses, and data-block references.</li>
<li>Access permissions and security configuration.</li>
<li>Polling or subscription behavior and update rates.</li>
<li>Supported firmware and software versions.</li>
</ul>
<h3 id="42-common-connection-arrangements">4.2 Common connection arrangements</h3>
<table>
<thead>
<tr>
<th>PLC ecosystem</th>
<th>Typical HMI integration approach</th>
</tr>
</thead>
<tbody>
<tr>
<td>Siemens</td>
<td>WinCC with supported S7 communication and PLC tag access</td>
</tr>
<tr>
<td>Rockwell Automation</td>
<td>FactoryTalk View or supported HMI communication with Logix controllers</td>
</tr>
<tr>
<td>Mitsubishi</td>
<td>GOT and GT Works/GT Designer communication with supported Mitsubishi PLCs</td>
</tr>
<tr>
<td>Modbus-compatible equipment</td>
<td>HMI driver using Modbus TCP or RTU where supported</td>
</tr>
<tr>
<td>OPC UA-enabled systems</td>
<td>HMI or supervisory client accessing an OPC UA server with configured security</td>
</tr>
</tbody>
</table>
<p>These are examples, not universal compatibility guarantees. Verify the exact controller, HMI, firmware, driver, license, and protocol support before designing the interface.</p>
<h3 id="43-communication-status">4.3 Communication status</h3>
<p>Display communication health separately from machine state. A stopped machine and an HMI that cannot communicate with the PLC are not the same condition.</p>
<p>Useful indicators include:</p>
<ul>
<li>PLC connection healthy.</li>
<li>Last valid update or data freshness.</li>
<li>Communication fault or timeout.</li>
<li>Data validity where the driver exposes it.</li>
<li>HMI runtime or server availability, if relevant.</li>
</ul>
<p>If communication fails, the HMI must not present an old status value as though it were current. A clear indication such as <code>COMMUNICATION LOST</code> is preferable to a frozen green <code>RUNNING</code> indicator.</p>
<h2 id="5-designing-command-buttons-correctly">5. Designing command buttons correctly</h2>
<p>HMI command buttons are one of the most important parts of the integration because they translate operator actions into machine-control requests.</p>
<p>Common commands include:</p>
<ul>
<li>Start.</li>
<li>Stop.</li>
<li>Reset.</li>
<li>Alarm acknowledge.</li>
<li>Auto/Manual mode selection.</li>
<li>Cycle start or single-cycle request.</li>
<li>Recipe selection.</li>
<li>Jog or manual movement commands where authorized.</li>
</ul>
<p>The correct implementation depends on the command semantics. A momentary request, a maintained command, and a toggle are not interchangeable.</p>
<h3 id="51-momentary-command">5.1 Momentary command</h3>
<p>A momentary command is active for a defined short period or until the receiving logic acknowledges it. It is useful for actions such as Start Request or Reset Request.</p>
<p>A basic request/acknowledgement pattern is:</p>
<pre><code>Operator presses Start
          ↓
HMI sets Start_Request
          ↓
PLC detects the request
          ↓
PLC validates permissives
          ↓
PLC accepts or rejects the request
          ↓
PLC updates status and acknowledgement
          ↓
HMI displays the result
</code></pre>
<p>The request must have a defined clearing mechanism. Depending on the platform, this may be a momentary HMI write, a PLC-cleared request, or a request/acknowledgement handshake.</p>
<h3 id="52-maintained-command">5.2 Maintained command</h3>
<p>A maintained command remains active until the operator releases it or the control logic changes its state. Some manual functions require this behavior, such as a jog command that is permitted only while a button is held.</p>
<p>For movement-related commands, define what happens if the HMI loses communication while the command is active. The required behavior depends on the machine design and risk assessment. A stale maintained command must not cause unintended motion.</p>
<h3 id="53-toggle-command">5.3 Toggle command</h3>
<p>A toggle changes a stored state from OFF to ON or ON to OFF. It can be confusing for commands such as Start or Reset because the displayed state may not correspond to the actual machine state.</p>
<p>Prefer explicit requests such as <code>Start_Request</code> and <code>Stop_Request</code>, with separate feedback such as <code>Machine_Running</code>, rather than a single ambiguous <code>Start</code> bit that alternates between states.</p>
<h3 id="54-avoid-direct-control-of-internal-machine-state">5.4 Avoid direct control of internal machine state</h3>
<p>The HMI should generally request an action rather than directly writing internal sequence states or arbitrary PLC memory.</p>
<p>For example, the HMI should request a mode change through a defined interface. The PLC should decide whether the transition is valid and perform the transition according to the sequence rules.</p>
<p>Writing directly to a step number, state-machine variable, or internal latch can bypass required logic and leave the machine in an inconsistent condition.</p>
<h2 id="6-start-stop-reset-and-acknowledge">6. Start, Stop, Reset, and Acknowledge</h2>
<p>These commands serve different purposes and must have clearly defined behavior.</p>
<table>
<thead>
<tr>
<th>Command</th>
<th>Intended purpose</th>
<th>What it must not imply</th>
</tr>
</thead>
<tbody>
<tr>
<td>Start</td>
<td>Requests production or sequence initiation</td>
<td>Does not prove the machine has started</td>
</tr>
<tr>
<td>Stop</td>
<td>Requests the configured operational stop</td>
<td>Does not automatically mean emergency stop</td>
</tr>
<tr>
<td>Reset</td>
<td>Requests clearing of eligible latched faults</td>
<td>Does not guarantee the fault cause has disappeared</td>
</tr>
<tr>
<td>Acknowledge</td>
<td>Confirms that an alarm or message has been recognized</td>
<td>Does not necessarily clear the fault</td>
</tr>
<tr>
<td>Mode change</td>
<td>Requests a transition between permitted operating modes</td>
<td>Does not automatically make the transition valid</td>
</tr>
<tr>
<td>Cancel/Abort</td>
<td>Requests cancellation or abortion of a defined operation</td>
<td>Must not bypass required safe-state behavior</td>
</tr>
</tbody>
</table>
<h3 id="61-start-command-design">6.1 Start command design</h3>
<p>The PLC should evaluate the relevant permissives before accepting a start request. Examples include:</p>
<ul>
<li>Correct operating mode.</li>
<li>Safety system in the required state.</li>
<li>No blocking fault.</li>
<li>Required devices ready.</li>
<li>Material or part available where required.</li>
<li>Correct recipe and production context.</li>
<li>Machine sequence in an allowed starting state.</li>
<li>No conflicting manual or automatic command.</li>
</ul>
<p>The exact list depends on the equipment and risk assessment.</p>
<p>The HMI should distinguish among <code>Start Requested</code>, <code>Start Accepted</code>, <code>Starting</code>, and <code>Running</code> when those distinctions matter operationally. Otherwise, an operator may press Start repeatedly because the screen does not explain why nothing appears to happen.</p>
<h3 id="62-stop-command-design">6.2 Stop command design</h3>
<p>A normal stop typically requests a controlled cessation of operation. The PLC must implement the machine's defined stopping sequence, such as completing a permitted step, stopping a conveyor, or bringing a process to its required state.</p>
<p>An emergency stop is a separate safety function designed and validated according to the machine's risk assessment and safety architecture. A standard HMI Stop button must not be presented as a replacement for an emergency-stop device.</p>
<h3 id="63-reset-command-design">6.3 Reset command design</h3>
<p>A reset request should be accepted only when the relevant reset conditions are met. Depending on the machine, this may require the fault cause to be removed, devices to be in valid states, and the sequence to be in an allowed condition.</p>
<p>Resetting a fault should not silently initiate production or motion. Reset and Start should remain distinct actions unless a specific, justified, and validated design explicitly requires otherwise.</p>
<h3 id="64-alarm-acknowledgement">6.4 Alarm acknowledgement</h3>
<p>Acknowledgement means that an alarm has been recognized by the operator. It does not necessarily mean that the underlying condition has cleared.</p>
<p>For example, a low-pressure alarm may be acknowledged while the pressure remains low. The alarm state should continue to reflect the condition according to the configured alarm philosophy.</p>
<h2 id="7-plc-logic-for-hmi-requests">7. PLC logic for HMI requests</h2>
<p>A robust design separates the operator's request, PLC validation, accepted action, actual state, and diagnostic response.</p>
<p>A simplified conceptual example:</p>
<pre><code>HMI:
    Start_Request

PLC:
    Start_Permissives_OK
    Start_Accepted
    Start_Rejected
    Start_Reject_Code
    Machine_Running

Start request handling:
    Detect new Start_Request
    Validate machine mode and permissives
    If valid:
        Accept request
        Initiate approved sequence
    Else:
        Reject request
        Set diagnostic reason
    Publish actual machine state
</code></pre>
<p>This is a design illustration, not vendor-specific executable code. The exact implementation depends on the PLC platform and the required request-handling mechanism.</p>
<h3 id="71-one-shot-processing">7.1 One-shot processing</h3>
<p>If the HMI holds a request bit ON for several PLC scans, the PLC should not accidentally execute the action multiple times.</p>
<p>Possible methods include:</p>
<ul>
<li>Rising-edge detection.</li>
<li>A request/acknowledgement handshake.</li>
<li>A command sequence number.</li>
<li>A transaction identifier for more complex interfaces.</li>
</ul>
<p>The appropriate method depends on the HMI write behavior, communication update rate, and application requirements.</p>
<h3 id="72-request-and-acknowledgement-handshake">7.2 Request and acknowledgement handshake</h3>
<p>For a more controlled interface, use a request that remains valid until the PLC responds.</p>
<pre><code>HMI sets Request
        ↓
PLC detects new request
        ↓
PLC validates request
        ↓
PLC returns Accepted or Rejected
        ↓
HMI recognizes response
        ↓
Request is cleared according to protocol
        ↓
PLC completes the defined action
</code></pre>
<p>Specify how a new request is distinguished from an old one, how timeouts are handled, and when the interface is ready for the next request.</p>
<p>For systems with multiple HMI clients, shared command tags require additional coordination. Two operators must not unknowingly overwrite one another's commands.</p>
<h2 id="8-manual-auto-and-setup-modes">8. Manual, Auto, and Setup modes</h2>
<p>Operating modes change which commands are permitted and how the machine sequence behaves.</p>
<p>Typical modes include:</p>
<ul>
<li>Automatic: The PLC executes the approved production sequence.</li>
<li>Manual: The operator commands permitted functions individually.</li>
<li>Setup: The machine supports defined adjustment or preparation activities.</li>
<li>Maintenance: Restricted functions are available to authorized personnel under the approved procedure.</li>
<li>Jog: A specific movement is requested under defined control conditions.</li>
</ul>
<p>The names and behavior vary by machine.</p>
<h3 id="81-mode-selection-design">8.1 Mode-selection design</h3>
<p>The HMI should display the active mode reported by the PLC, not merely the last button pressed.</p>
<p>The PLC should validate each requested mode transition. For example, changing from Automatic to Manual while a cycle is active may require the cycle to stop or reach a defined transition point.</p>
<h3 id="82-manual-controls">8.2 Manual controls</h3>
<p>Manual commands can cause physical movement and require deliberate design. Each command should have a clear purpose, visible status, and defined release or cancellation behavior.</p>
<p>Consider:</p>
<ul>
<li>Is the command permitted in the current mode?</li>
<li>Are required interlocks satisfied?</li>
<li>Is the relevant device ready?</li>
<li>Is the command momentary or maintained?</li>
<li>What happens when the button is released?</li>
<li>What happens when HMI communication fails?</li>
<li>Is separate authorization required?</li>
<li>Does the action affect a safety-related function?</li>
</ul>
<p>HMI visibility and user permissions do not replace the required machine interlocks or safety controls.</p>
<h2 id="9-setpoints-recipes-and-parameter-entry">9. Setpoints, recipes, and parameter entry</h2>
<p>HMI screens often allow operators or authorized engineers to enter values such as speed, pressure, temperature, timing, position, or quantity.</p>
<p>Setpoint entry requires more than displaying a numeric field.</p>
<h3 id="91-setpoint-validation">9.1 Setpoint validation</h3>
<p>Validate the value at the appropriate control layers:</p>
<ol>
<li>Input format: Is the entered value numeric and correctly formatted?</li>
<li>Engineering range: Is it within the permitted range?</li>
<li>Process constraints: Is it valid for the selected product and machine state?</li>
<li>Authorization: Is the user permitted to change it?</li>
<li>Application timing: Can the value be applied immediately, or only when stopped or in setup?</li>
<li>Acceptance feedback: Did the PLC or authorized parameter manager accept the value?</li>
<li>Persistence: Does the value survive a restart, and is that behavior intended?</li>
</ol>
<p>The HMI may perform early validation for usability, but the PLC or authoritative parameter-management layer must enforce the actual permitted range and operating conditions.</p>
<h3 id="92-entered-value-versus-applied-value">9.2 Entered value versus applied value</h3>
<p>Display these separately when the distinction matters:</p>
<ul>
<li>Requested setpoint.</li>
<li>Accepted or active setpoint.</li>
<li>Actual process value.</li>
</ul>
<p>For example, an operator may enter a conveyor speed of 30 Hz, but the PLC or drive may reject the request due to a configured limit or operating mode. The HMI should not display the requested value as if it were already active.</p>
<h3 id="93-recipe-management">9.3 Recipe management</h3>
<p>A recipe can contain a coordinated group of parameters for a product variant or process.</p>
<p>A robust recipe workflow may include:</p>
<ul>
<li>Recipe identification and revision.</li>
<li>Validation against the machine and product variant.</li>
<li>Authorized loading.</li>
<li>Range and compatibility checks.</li>
<li>Application confirmation.</li>
<li>Audit history where required.</li>
<li>Recovery to an approved recipe if loading fails.</li>
</ul>
<p>Avoid silently changing recipe values while a cycle is using them. Define whether recipe changes take effect immediately, at the next cycle, or only after a controlled machine-state transition.</p>
<h2 id="10-alarm-design-and-presentation">10. Alarm design and presentation</h2>
<p>Alarms help operators recognize abnormal conditions and determine the appropriate response. Poor alarm design produces excessive noise and makes important faults harder to identify.</p>
<h3 id="101-alarm-categories">10.1 Alarm categories</h3>
<table>
<thead>
<tr>
<th>Category</th>
<th>Example</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Process alarm</td>
<td>Pressure below permitted range</td>
<td>Indicates a process condition outside defined limits</td>
</tr>
<tr>
<td>Equipment fault</td>
<td>Drive reports an overcurrent fault</td>
<td>Indicates equipment cannot operate normally</td>
</tr>
<tr>
<td>Sequence alarm</td>
<td>Cylinder did not reach position before timeout</td>
<td>Identifies a failed sequence transition</td>
</tr>
<tr>
<td>Communication alarm</td>
<td>Remote I/O or PLC connection lost</td>
<td>Indicates unavailable or unreliable data</td>
</tr>
<tr>
<td>Quality alarm</td>
<td>Inspection result rejected</td>
<td>Indicates a product or process quality issue</td>
</tr>
<tr>
<td>Maintenance warning</td>
<td>Filter service interval reached</td>
<td>Indicates a maintenance action may be required</td>
</tr>
<tr>
<td>Safety-system status</td>
<td>Guard circuit or safety controller reports a condition</td>
<td>Displays safety-related status as defined by the safety design</td>
</tr>
</tbody>
</table>
<p>The presentation of safety-system information does not make the ordinary HMI an independent safety function.</p>
<h3 id="102-alarm-fields">10.2 Alarm fields</h3>
<p>A useful alarm record may include:</p>
<ul>
<li>Alarm ID.</li>
<li>Equipment or station.</li>
<li>Clear description.</li>
<li>Occurrence timestamp.</li>
<li>Active or cleared state.</li>
<li>Acknowledgement state.</li>
<li>Severity or priority.</li>
<li>Relevant measured value.</li>
<li>Likely cause or diagnostic context.</li>
<li>Approved operator response.</li>
<li>Related fault code.</li>
</ul>
<h3 id="103-alarm-state-distinctions">10.3 Alarm state distinctions</h3>
<p>An alarm can be active and unacknowledged, active and acknowledged, cleared but unacknowledged, or cleared and acknowledged, depending on the alarm system's behavior.</p>
<p>Do not assume that acknowledging an alarm clears it or that a cleared alarm no longer needs to appear in history.</p>
<h3 id="104-alarm-quality">10.4 Alarm quality</h3>
<p>Good alarms should be actionable, distinguishable, and relevant to the operator's responsibilities.</p>
<p>Avoid:</p>
<ul>
<li>Repeating the same alarm continuously for one underlying fault.</li>
<li>Alarm messages such as <code>ERROR 5</code> without useful context.</li>
<li>Alarms triggered by expected transitions.</li>
<li>Alarms that cannot be distinguished from communication loss.</li>
<li>Alarm floods caused by one failed upstream device.</li>
<li>Reset buttons that clear diagnostic evidence without resolving the cause.</li>
</ul>
<p>Use the plant's alarm philosophy to define priorities, deadbands, delays, latching, acknowledgement, shelving where supported, and escalation behavior.</p>
<h2 id="11-hmi-screen-design-and-navigation">11. HMI screen design and navigation</h2>
<p>Screen design affects troubleshooting speed, operator workload, and the likelihood of mistakes.</p>
<p>A useful hierarchy separates overview, equipment detail, operation, diagnostics, alarms, trends, and authorized configuration.</p>
<pre><code>Plant or line overview
        ↓
Machine overview
        ↓
Station or equipment detail
        ↓
Device diagnostics and I/O status

Common navigation:
    Alarms / Alarm history / Trends / Recipes / Maintenance
</code></pre>
<h3 id="111-overview-screen">11.1 Overview screen</h3>
<p>Show the information needed to understand the current production condition:</p>
<ul>
<li>Machine or line state.</li>
<li>Active operating mode.</li>
<li>Current order or product, where relevant.</li>
<li>Production count and target.</li>
<li>Active alarms and blocking faults.</li>
<li>Communication-health indicators.</li>
<li>Important process values.</li>
<li>Clear navigation to the affected station.</li>
</ul>
<p>Avoid filling the overview with every available PLC tag. Detailed information belongs on the appropriate equipment screen.</p>
<h3 id="112-equipment-detail-screen">11.2 Equipment detail screen</h3>
<p>For a station or machine, consider showing:</p>
<ul>
<li>Sequence state or current step.</li>
<li>Sensor states.</li>
<li>Actuator commands and feedback.</li>
<li>Drive status and relevant actual values.</li>
<li>Permissives that prevent operation.</li>
<li>Active fault and diagnostic code.</li>
<li>Expected versus actual position or process state.</li>
<li>Device communication and data-validity status.</li>
</ul>
<p>The screen should make it possible to answer, "What is the machine waiting for?" without opening several unrelated pages.</p>
<h3 id="113-navigation-principles">11.3 Navigation principles</h3>
<ul>
<li>Use consistent navigation across screens.</li>
<li>Keep important alarms visible or readily accessible.</li>
<li>Label units beside numeric values.</li>
<li>Use clear, unambiguous button labels.</li>
<li>Distinguish commands from status indicators.</li>
<li>Avoid changing the meaning of a color between screens.</li>
<li>Provide confirmation for consequential actions where appropriate.</li>
<li>Avoid excessive pop-ups that hide important process information.</li>
<li>Keep maintenance and engineering functions separate from ordinary operator functions where required.</li>
</ul>
<h2 id="12-color-indicators-and-operator-feedback">12. Color, indicators, and operator feedback</h2>
<p>Color should reinforce meaning rather than carry meaning by itself. Use text, symbols, and position so that the interface remains understandable when viewed on different displays or by users with color-vision deficiencies.</p>
<p>A possible convention is:</p>
<table>
<thead>
<tr>
<th>Visual state</th>
<th>Example meaning</th>
<th>Design consideration</th>
</tr>
</thead>
<tbody>
<tr>
<td>Neutral</td>
<td>Stopped or inactive</td>
<td>Make the state explicit in text</td>
</tr>
<tr>
<td>Green</td>
<td>Running or normal</td>
<td>Use only where the plant standard defines this meaning</td>
</tr>
<tr>
<td>Yellow or amber</td>
<td>Warning or attention required</td>
<td>Distinguish warning from fault</td>
</tr>
<tr>
<td>Red</td>
<td>Fault or abnormal condition</td>
<td>Use according to the approved alarm philosophy</td>
</tr>
<tr>
<td>Grey or crossed-out</td>
<td>Disabled or unavailable</td>
<td>Explain why the function is unavailable</td>
</tr>
<tr>
<td>Flashing indicator</td>
<td>Urgent attention or transition</td>
<td>Use sparingly and consistently</td>
</tr>
</tbody>
</table>
<p>These are common conventions, not universal rules. Follow the plant's HMI standard and applicable requirements.</p>
<h3 id="121-show-why-a-command-is-unavailable">12.1 Show why a command is unavailable</h3>
<p>Instead of merely disabling the Start button, the HMI should ideally display the blocking condition, such as:</p>
<ul>
<li>Drive not ready.</li>
<li>Active blocking fault.</li>
<li>Incorrect operating mode.</li>
<li>Required guard or safety-system status not satisfied.</li>
<li>Part not present.</li>
<li>Recipe not validated.</li>
<li>Downstream station unavailable.</li>
</ul>
<p>Show only conditions that are valid, relevant, and understandable. A list of raw internal PLC bits is rarely useful to an operator.</p>
<h2 id="13-trends-and-numeric-displays">13. Trends and numeric displays</h2>
<p>Trends help operators and engineers understand process behavior over time. They are especially useful for temperature, pressure, speed, force, vibration, cycle time, and analog measurements.</p>
<h3 id="131-trend-configuration">13.1 Trend configuration</h3>
<p>Define:</p>
<ul>
<li>Tag or measurement source.</li>
<li>Engineering units.</li>
<li>Time range and update interval.</li>
<li>Sampling or event-capture method.</li>
<li>Minimum and maximum display scales.</li>
<li>Alarm limits or reference values where appropriate.</li>
<li>Data quality and communication-loss behavior.</li>
<li>Whether the data is live, buffered, or historical.</li>
</ul>
<p>A live HMI trend and a long-term historian trend may use different storage and sampling methods. A screen trend should not be assumed to provide a permanent audit record.</p>
<h3 id="132-numeric-display-checks">13.2 Numeric display checks</h3>
<ul>
<li>Use the correct engineering unit.</li>
<li>Display an appropriate number of decimal places.</li>
<li>Avoid implying more precision than the instrument supports.</li>
<li>Indicate invalid or stale data.</li>
<li>Distinguish zero from unavailable data.</li>
<li>Verify sign, scaling, rounding, and range limits.</li>
<li>Avoid clipping values outside the displayed scale without an indication.</li>
</ul>
<p>A pressure display showing <code>0.0 bar</code> because the communication driver failed is fundamentally different from a valid measurement of zero pressure.</p>
<h2 id="14-hmi-security-and-user-permissions">14. HMI security and user permissions</h2>
<p>HMI permissions control which users may view or execute particular functions. The exact capabilities depend on the HMI platform and the plant's identity-management design.</p>
<p>Typical roles might include:</p>
<table>
<thead>
<tr>
<th>Role</th>
<th>Example permitted functions</th>
</tr>
</thead>
<tbody>
<tr>
<td>Operator</td>
<td>View process, issue normal operating commands, acknowledge alarms</td>
</tr>
<tr>
<td>Shift leader</td>
<td>Operator functions plus approved production-level actions</td>
</tr>
<tr>
<td>Maintenance</td>
<td>Access maintenance diagnostics and authorized manual functions</td>
</tr>
<tr>
<td>Controls engineer</td>
<td>Access engineering diagnostics and controlled configuration functions</td>
</tr>
<tr>
<td>Administrator</td>
<td>Manage authorized accounts and system configuration</td>
</tr>
</tbody>
</table>
<p>These roles are illustrative. Actual access must follow company policy, risk assessment, and the principle of least privilege.</p>
<h3 id="141-security-controls">14.1 Security controls</h3>
<ul>
<li>Use individual accounts or managed identities where supported.</li>
<li>Avoid shared accounts with broad privileges.</li>
<li>Require authentication for restricted functions.</li>
<li>Limit parameter changes to authorized users.</li>
<li>Record significant actions and changes where required.</li>
<li>Apply password and session policies according to plant standards.</li>
<li>Protect engineering and runtime communications.</li>
<li>Secure remote access and maintenance connections.</li>
<li>Remove obsolete accounts and permissions.</li>
<li>Back up approved HMI projects and configuration securely.</li>
</ul>
<p>HMI authorization is only one layer of control. The PLC and other authoritative systems must validate critical commands and parameter values independently of the screen's permissions.</p>
<h3 id="142-audit-trail">14.2 Audit trail</h3>
<p>For controlled changes, an audit record may include:</p>
<ul>
<li>User identity.</li>
<li>Timestamp.</li>
<li>Parameter or setting changed.</li>
<li>Previous and new values.</li>
<li>Reason or work reference, where required.</li>
<li>Acceptance or rejection outcome.</li>
</ul>
<p>An audit trail should be protected against unauthorized alteration according to the applicable requirements. Merely displaying the current value does not provide historical accountability.</p>
<h2 id="15-hmi-plc-integration-across-common-platforms">15. HMI-PLC integration across common platforms</h2>
<p>The basic engineering principles are similar across vendors, but project structures, communication drivers, tag models, and diagnostic tools differ.</p>
<table>
<thead>
<tr>
<th>Platform</th>
<th>Common HMI ecosystem</th>
<th>Integration points to verify</th>
</tr>
</thead>
<tbody>
<tr>
<td>Siemens S7-1200/S7-1500</td>
<td>WinCC in supported engineering environments</td>
<td>PLC connection, optimized data access compatibility, tag mapping, access protection, and runtime version</td>
</tr>
<tr>
<td>Rockwell ControlLogix/CompactLogix</td>
<td>FactoryTalk View and supported HMI clients</td>
<td>Controller path, tag scope, communication services, controller tag names, and access permissions</td>
</tr>
<tr>
<td>Mitsubishi PLC families</td>
<td>GOT and GT Works/GT Designer environments</td>
<td>PLC driver, device addresses, communication settings, and supported CPU/HMI combination</td>
</tr>
<tr>
<td>Modbus-compatible PLCs</td>
<td>HMI with a supported Modbus driver</td>
<td>Register map, address offsets, function codes, data type, byte order, and scaling</td>
</tr>
<tr>
<td>OPC UA-based systems</td>
<td>HMI or supervisory client with OPC UA support</td>
<td>Endpoint, certificates, security policy, namespace, permissions, and data quality</td>
</tr>
</tbody>
</table>
<h3 id="151-siemens-integration-considerations">15.1 Siemens integration considerations</h3>
<p>For an S7-1200 or S7-1500 with WinCC:</p>
<ul>
<li>Verify that the selected HMI connection matches the CPU and runtime configuration.</li>
<li>Confirm whether the PLC data is exposed through symbolic tags or absolute addresses.</li>
<li>Check data-block access settings and compatibility with the selected HMI connection.</li>
<li>Verify array, string, structured-data, and optimized-access behavior.</li>
<li>Use meaningful symbolic names and consistent data organization.</li>
<li>Confirm CPU protection settings and permitted communication access.</li>
</ul>
<p>Do not assume that every data-block address or access method works identically across CPU generations and software versions.</p>
<h3 id="152-rockwell-integration-considerations">15.2 Rockwell integration considerations</h3>
<p>For a Logix controller with a supported FactoryTalk View configuration:</p>
<ul>
<li>Verify the communication path to the correct controller.</li>
<li>Confirm the tag scope and exact controller/program tag names.</li>
<li>Check controller data types and array indexing.</li>
<li>Verify the required communication services and permissions.</li>
<li>Confirm that the HMI uses the correct tag references after program changes.</li>
<li>Check the effect of controller replacement, project download, or firmware changes.</li>
</ul>
<p>A tag that exists in the PLC project may still fail to resolve if the HMI path, scope, permissions, or configuration is incorrect.</p>
<h3 id="153-modbus-integration-considerations">15.3 Modbus integration considerations</h3>
<p>For Modbus TCP or RTU, confirm:</p>
<ul>
<li>Register and coil addresses.</li>
<li>Whether documentation uses zero-based or one-based notation.</li>
<li>Function code and read/write capability.</li>
<li>Register data type and signedness.</li>
<li>Byte order and word order for multi-register values.</li>
<li>Scaling and engineering units.</li>
<li>Exception responses and timeout behavior.</li>
</ul>
<p>Modbus register maps are especially prone to address-offset mistakes. Verify a known value against the device display or another trusted reference before mapping the full interface.</p>
<h2 id="16-performance-and-communication-loading">16. Performance and communication loading</h2>
<p>An HMI can generate significant communication traffic when many screens poll many tags at high frequency. Excessive polling can increase network load, PLC communication workload, and screen-update delays.</p>
<h3 id="161-update-rate-planning">16.1 Update-rate planning</h3>
<p>Choose update rates based on the operational purpose of the data.</p>
<ul>
<li>Fast-changing status needed for immediate operator awareness may require faster updates.</li>
<li>Slowly changing temperatures or tank levels generally do not require the same rate as a motion-status display.</li>
<li>Historical trends may use a separate sampling strategy.</li>
<li>Infrequently changed configuration values may be read only when needed.</li>
<li>Alarm events should use a reliable mechanism appropriate to the platform rather than depending solely on slow screen polling.</li>
</ul>
<p>Exact rates depend on the HMI, controller, network, tag count, communication driver, and application requirements.</p>
<h3 id="162-practical-optimization">16.2 Practical optimization</h3>
<ul>
<li>Remove unused HMI tags and obsolete screens.</li>
<li>Avoid repeated polling of the same data when the platform supports efficient shared subscriptions.</li>
<li>Group related values logically where appropriate.</li>
<li>Avoid unnecessarily fast updates for large arrays or complex structures.</li>
<li>Check communication diagnostics and update latency.</li>
<li>Test worst-case screen navigation and alarm activity.</li>
<li>Separate high-priority operator information from low-priority reporting data where the architecture supports it.</li>
</ul>
<p>Do not optimize by slowing every update indiscriminately. The target is reliable responsiveness within the actual operational requirements.</p>
<h2 id="17-backup-version-control-and-change-management">17. Backup, version control, and change management</h2>
<p>The HMI project is part of the machine-control system. A project backup should be restorable and compatible with the required runtime and PLC interface.</p>
<p>Maintain:</p>
<ul>
<li>Source project files.</li>
<li>Runtime and engineering-software versions.</li>
<li>HMI model and firmware.</li>
<li>PLC connection configuration.</li>
<li>Tag mapping and data types.</li>
<li>Screen and alarm configuration.</li>
<li>User-role and security configuration, handled securely.</li>
<li>Recipe and parameter-management definitions where applicable.</li>
<li>Change history and approved release records.</li>
<li>Recovery instructions and verified backups.</li>
</ul>
<h3 id="171-change-impact-assessment">17.1 Change impact assessment</h3>
<p>Before changing an HMI tag or screen, consider whether the change affects:</p>
<ul>
<li>PLC symbol names or addresses.</li>
<li>Data-block structure or access settings.</li>
<li>Command-handshake logic.</li>
<li>Setpoint validation.</li>
<li>Alarm conditions and acknowledgement.</li>
<li>User permissions.</li>
<li>Runtime compatibility.</li>
<li>Network loading.</li>
<li>Operator procedures and training.</li>
</ul>
<p>Test the revised HMI against the intended PLC version and interface. A screen that compiles successfully can still issue the wrong command or display the wrong engineering value.</p>
<h2 id="18-hmi-plc-commissioning-checklist">18. HMI-PLC commissioning checklist</h2>
<h3 id="181-configuration-verification">18.1 Configuration verification</h3>
<ul>
<li>Confirm the PLC and HMI model, firmware, software version, and compatibility.</li>
<li>Verify the communication path and connection parameters.</li>
<li>Confirm all critical tags, data types, addresses, and scopes.</li>
<li>Verify scaling, units, ranges, and display precision.</li>
<li>Confirm the command-handshake design and feedback mapping.</li>
<li>Verify alarm conditions, priorities, latching, and acknowledgement behavior.</li>
<li>Confirm mode-selection and parameter-entry permissions.</li>
<li>Check screen navigation and diagnostic information.</li>
<li>Verify backup, restoration, and approved project version.</li>
</ul>
<h3 id="182-functional-testing">18.2 Functional testing</h3>
<ul>
<li>Confirm actual machine status matches the HMI display.</li>
<li>Test Start request acceptance and rejection.</li>
<li>Test normal Stop behavior.</li>
<li>Test Reset separately from Start.</li>
<li>Verify alarm occurrence, acknowledgement, clearing, and history.</li>
<li>Test valid and invalid setpoint entry.</li>
<li>Confirm displayed values against known PLC values or approved references.</li>
<li>Test communication-loss indication and recovery.</li>
<li>Verify stale data cannot be mistaken for current data.</li>
<li>Test user permissions for restricted functions.</li>
<li>Verify that HMI changes do not bypass PLC interlocks.</li>
<li>Confirm all required safety functions remain independent and validated.</li>
</ul>
<h3 id="183-operator-acceptance">18.3 Operator acceptance</h3>
<p>The operator should be able to determine:</p>
<ul>
<li>What state the machine is actually in.</li>
<li>Whether a command has been requested, accepted, or rejected.</li>
<li>Why the machine cannot start when applicable.</li>
<li>Which alarm or fault needs attention.</li>
<li>Which values are active and which are only requested.</li>
<li>Whether the displayed data is current.</li>
<li>Which actions are available in the current mode and under the user's permissions.</li>
</ul>
<h2 id="19-common-hmi-plc-integration-faults">19. Common HMI-PLC integration faults</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Likely cause</th>
<th>Investigation</th>
</tr>
</thead>
<tbody>
<tr>
<td>HMI cannot connect to PLC</td>
<td>Wrong IP, communication path, driver, or access setting</td>
<td>Verify network connectivity and the exact configured connection</td>
</tr>
<tr>
<td>Some tags work but others fail</td>
<td>Incorrect addresses, tag scope, data type, or access restrictions</td>
<td>Test affected tags individually and inspect mappings</td>
</tr>
<tr>
<td>Start button appears to work but machine does not start</td>
<td>Missing permissive, rejected request, active fault, or incorrect handshake</td>
<td>Inspect PLC request, acceptance status, rejection reason, and sequence state</td>
</tr>
<tr>
<td>Machine starts but HMI still shows stopped</td>
<td>Wrong feedback tag, delayed update, or incorrect state mapping</td>
<td>Compare PLC state with the HMI tag and communication diagnostics</td>
</tr>
<tr>
<td>Reset does not clear a fault</td>
<td>Fault cause remains active or reset conditions are not satisfied</td>
<td>Inspect fault latch, reset permissives, and diagnostic reason</td>
</tr>
<tr>
<td>One button press causes repeated action</td>
<td>Request remains active or PLC logic processes it repeatedly</td>
<td>Check edge detection, acknowledgement, and request-clearing behavior</td>
</tr>
<tr>
<td>Numeric display is wrong</td>
<td>Scaling, unit, data type, or register mapping error</td>
<td>Compare the PLC value with the HMI display using a known test value</td>
</tr>
<tr>
<td>Setpoint changes but machine ignores it</td>
<td>Value rejected, wrong tag, unauthorized change, or incorrect application timing</td>
<td>Compare requested, accepted, and active values</td>
</tr>
<tr>
<td>HMI shows normal state after network failure</td>
<td>Cached or stale value is still displayed</td>
<td>Verify communication timeout, data freshness, and invalid-data presentation</td>
</tr>
<tr>
<td>Alarm remains after acknowledgement</td>
<td>Acknowledgement does not clear the active condition</td>
<td>Check alarm philosophy, active condition, and reset requirements</td>
</tr>
<tr>
<td>Alarm disappears too early</td>
<td>Incorrect clearing logic or wrong source tag</td>
<td>Verify alarm trigger, latch, and clear conditions</td>
</tr>
<tr>
<td>Wrong screen or recipe appears</td>
<td>Incorrect navigation logic, selection mapping, or retained state</td>
<td>Check product identity, selected recipe, and screen parameters</td>
</tr>
<tr>
<td>HMI is slow</td>
<td>Excessive polling, too many active tags, or network/controller loading</td>
<td>Review update rates, tag counts, and communication diagnostics</td>
</tr>
<tr>
<td>Restricted control is available to the wrong user</td>
<td>Incorrect permissions or incomplete authorization checks</td>
<td>Review HMI roles and PLC-side validation</td>
</tr>
<tr>
<td>HMI project works in development but fails at runtime</td>
<td>Version incompatibility, missing runtime resources, or incorrect deployed configuration</td>
<td>Verify runtime version, deployment settings, and project dependencies</td>
</tr>
</tbody>
</table>
<h2 id="20-systematic-troubleshooting-procedure">20. Systematic troubleshooting procedure</h2>
<p>When an HMI function does not behave correctly, investigate the entire command or data path rather than changing random screen properties.</p>
<ol>
<li>Confirm the symptom. Record the exact screen, tag, command, operating mode, and time of occurrence.</li>
<li>Check communication. Verify the correct PLC connection and whether current data is being received.</li>
<li>Inspect the HMI tag. Confirm its source, type, address, scope, scaling, and access configuration.</li>
<li>Check the PLC value. Compare the HMI tag with the corresponding variable in the PLC engineering environment.</li>
<li>Trace the command path. For a button, verify the request is generated, received, evaluated, and acknowledged.</li>
<li>Inspect PLC logic. Identify active permissives, interlocks, sequence conditions, fault latches, and rejection reasons.</li>
<li>Verify physical feedback. Confirm the actual device state agrees with the PLC feedback.</li>
<li>Review timing and data freshness. Check polling, communication delays, stale values, and timeout behavior.</li>
<li>Test the correction. Repeat the original scenario and verify normal operation and fault handling.</li>
<li>Document the cause. Record the root cause, corrective action, affected functions, and validation results.</li>
</ol>
<p>Do not force PLC bits or bypass interlocks simply to prove that an HMI button works. Use an approved test method and preserve the original fault evidence.</p>
<h2 id="21-practical-example-hmi-controlled-conveyor">21. Practical example: HMI-controlled conveyor</h2>
<p>Consider an automated conveyor controlled by a PLC, with a VFD driving the motor and an HMI providing Start, Stop, Reset, mode selection, and speed entry.</p>
<h3 id="211-suggested-interface-tags">21.1 Suggested interface tags</h3>
<table>
<thead>
<tr>
<th>Tag</th>
<th>Direction</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>Conveyor_Start_Request</code></td>
<td>HMI to PLC</td>
<td>Requests conveyor startup</td>
</tr>
<tr>
<td><code>Conveyor_Stop_Request</code></td>
<td>HMI to PLC</td>
<td>Requests the defined normal stop</td>
</tr>
<tr>
<td><code>Conveyor_Reset_Request</code></td>
<td>HMI to PLC</td>
<td>Requests reset of eligible latched faults</td>
</tr>
<tr>
<td><code>Conveyor_Mode_Request</code></td>
<td>HMI to PLC</td>
<td>Requests a permitted operating mode</td>
</tr>
<tr>
<td><code>Conveyor_Speed_Request</code></td>
<td>HMI to PLC</td>
<td>Requests a speed setpoint</td>
</tr>
<tr>
<td><code>Conveyor_Start_Accepted</code></td>
<td>PLC to HMI</td>
<td>Confirms acceptance of the start request</td>
</tr>
<tr>
<td><code>Conveyor_Running</code></td>
<td>PLC to HMI</td>
<td>Reports the defined running state</td>
</tr>
<tr>
<td><code>Conveyor_Drive_Ready</code></td>
<td>PLC to HMI</td>
<td>Reports drive readiness</td>
</tr>
<tr>
<td><code>Conveyor_Faulted</code></td>
<td>PLC to HMI</td>
<td>Reports a defined fault state</td>
</tr>
<tr>
<td><code>Conveyor_Reject_Code</code></td>
<td>PLC to HMI</td>
<td>Explains why a command was rejected</td>
</tr>
<tr>
<td><code>Conveyor_Speed_Actual</code></td>
<td>PLC to HMI</td>
<td>Reports actual speed</td>
</tr>
<tr>
<td><code>PLC_Communication_Healthy</code></td>
<td>HMI or PLC diagnostics to HMI</td>
<td>Indicates communication health according to the defined implementation</td>
</tr>
</tbody>
</table>
<p>The directions describe the logical interface, not a universal implementation. Some tags may be derived, and communication-health detection may be implemented within the HMI runtime or through another diagnostic layer.</p>
<h3 id="212-start-sequence">21.2 Start sequence</h3>
<pre><code>Operator presses Start
          ↓
HMI sends Start_Request
          ↓
PLC checks mode, faults, permissives, and device readiness
          ↓
Request accepted?
      ↙           ↘
    Yes             No
     ↓               ↓
Initiate approved   Publish rejection
start sequence      and reason code
     ↓               ↓
Verify drive and    HMI displays
running feedback    why start was denied
     ↓
HMI displays actual machine state
</code></pre>
<h3 id="213-test-scenarios">21.3 Test scenarios</h3>
<ul>
<li>Start when all required conditions are satisfied.</li>
<li>Start while the drive is faulted.</li>
<li>Start in an incompatible operating mode.</li>
<li>Start while a required permissive is absent.</li>
<li>Press Start repeatedly before the first request is acknowledged.</li>
<li>Disconnect HMI communication during a command.</li>
<li>Enter a speed below and above the permitted range.</li>
<li>Request Reset while the fault cause is still present.</li>
<li>Verify that Stop performs the specified normal stopping behavior.</li>
<li>Restore communication and confirm that stale commands are not unexpectedly executed.</li>
</ul>
<p>The HMI should explain the outcome, while the PLC remains responsible for the machine sequence and its control conditions.</p>
<h2 id="22-interview-questions-and-answers">22. Interview questions and answers</h2>
<p>1. What is HMI-PLC integration?</p>
<p>It is the configuration and engineering of communication, tags, commands, feedback, alarms, parameters, and operator screens between an HMI and a PLC.</p>
<p>2. What is the difference between an HMI command and PLC feedback?</p>
<p>A command requests an action. Feedback reports the state or result. The HMI should display the actual state rather than assume the command succeeded.</p>
<p>3. Why should Start and Running be separate tags?</p>
<p>Start represents an operator request, while Running represents an actual machine condition. Keeping them separate makes rejection, startup delay, and faults easier to diagnose.</p>
<p>4. What is a request/acknowledgement handshake?</p>
<p>It is an interface pattern in which one system submits a request and the receiving system returns a defined response. It helps prevent repeated execution and ambiguous command handling.</p>
<p>5. Why should the PLC validate HMI setpoints?</p>
<p>The HMI can improve usability, but the PLC or authoritative control layer must enforce valid ranges and operating conditions. HMI-side restrictions alone can be bypassed or misconfigured.</p>
<p>6. What is the difference between alarm acknowledgement and fault reset?</p>
<p>Acknowledgement confirms that the alarm has been recognized. Reset requests clearing an eligible latched fault. Neither action necessarily means the machine is ready to restart.</p>
<p>7. Why is communication-health monitoring important?</p>
<p>Without it, the HMI may continue showing an old value as if it were current. A separate communication or data-quality indication helps operators distinguish a real process state from unavailable data.</p>
<p>8. How do you troubleshoot a button that does not work?</p>
<p>Check communication, the HMI tag, request generation, PLC tag mapping, permissives, sequence logic, rejection status, and physical feedback.</p>
<p>9. What is the difference between Manual and Auto modes?</p>
<p>Auto generally runs the approved sequence, while Manual permits individually commanded functions under defined conditions. The PLC must validate mode transitions and permitted actions.</p>
<p>10. Why should the HMI avoid writing directly to sequence-state variables?</p>
<p>Directly changing internal states can bypass required transitions and leave the machine inconsistent. The HMI should request actions through a defined interface, allowing the PLC to control the transition.</p>
<p>11. How should recipes be handled?</p>
<p>Recipes should have clear identity and revision, authorized selection, parameter validation, application confirmation, and defined behavior when loading fails or production is active.</p>
<p>12. How do you prevent repeated execution from one button press?</p>
<p>Use an appropriate request-clearing mechanism, edge detection, or request/acknowledgement handshake. For more complex interfaces, request identifiers can distinguish new commands from retries.</p>
<p>13. Why can a numeric HMI display be incorrect even when communication is healthy?</p>
<p>The tag may have the wrong address, data type, scaling, unit, signedness, or register mapping. A working connection does not prove the data interpretation is correct.</p>
<p>14. What is the difference between a normal Stop button and an emergency stop?</p>
<p>A normal Stop requests the machine's defined operational stopping behavior. An emergency stop is a safety function implemented and validated according to the risk assessment and safety architecture.</p>
<p>15. What should be tested after an HMI project change?</p>
<p>Test communication, critical tags, commands, alarms, setpoints, permissions, screen navigation, stale-data behavior, fault handling, and compatibility with the deployed PLC and runtime versions.</p>
<h2 id="23-final-engineering-checklist">23. Final engineering checklist</h2>
<ul>
<li>HMI and PLC responsibilities are clearly separated.</li>
<li>Communication settings and device compatibility are verified.</li>
<li>Tags use correct addresses, scopes, data types, units, and scaling.</li>
<li>Commands are distinct from actual-state feedback.</li>
<li>Request handling prevents unintended repeated execution.</li>
<li>Start, Stop, Reset, and Acknowledge have separate, defined meanings.</li>
<li>The PLC validates operating modes, setpoints, and command permissives.</li>
<li>Alarms distinguish active conditions from acknowledgement state.</li>
<li>Communication failure and stale data are clearly indicated.</li>
<li>Screen navigation and operator feedback support troubleshooting.</li>
<li>User permissions and audit requirements are enforced.</li>
<li>HMI actions do not bypass PLC interlocks or the validated safety architecture.</li>
<li>Commissioning, fault tests, project backups, and change records are complete.</li>
</ul>
<p>Core principle: The HMI requests and explains. The PLC validates and controls. The feedback confirms what actually happened. Reliable HMI-PLC integration depends on keeping those three responsibilities distinct.</p>
<h2 id="next-topic">NEXT TOPIC</h2>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\06_Machine_Integ\02_Focus_Areas\03_PLC_Drive_Integ\01_Control_Word - Control word: Start, stop, reset bits</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
