<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>02_PLAN_WISE_2026\02_INDUSTRY3_0\06_Machine_Integ\02_Focus_Areas\03_PLC_Drive_Integ\01_Control_Word - Control word: Start, stop, reset bits</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">02_PLAN_WISE_2026\02_INDUSTRY3_0\06_Machine_Integ\02_Focus_Areas\03_PLC_Drive_Integ\01_Control_Word - Control word: Start, stop, reset bits</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-purpose-of-a-drive-control-word">1. Purpose of a drive control word</a></li>
<li><a href="#2-where-the-control-word-fits-in-the-architecture">2. Where the control word fits in the architecture</a></li>
<li><a href="#3-control-word-versus-status-word">3. Control word versus status word</a></li>
<li><a href="#4-understanding-individual-control-bits">4. Understanding individual control bits</a></li>
<li><a href="#5-start-stop-and-enable-are-different-concepts">5. Start, stop, and enable are different concepts</a><ul>
<li><a href="#51-start-or-run-request">5.1 Start or run request</a></li>
<li><a href="#52-stop-request">5.2 Stop request</a></li>
<li><a href="#53-enable-request">5.3 Enable request</a></li>
<li><a href="#54-fault-reset">5.4 Fault reset</a></li>
</ul>
</li>
<li><a href="#6-how-a-control-word-is-represented">6. How a control word is represented</a></li>
<li><a href="#7-setting-and-clearing-control-bits">7. Setting and clearing control bits</a><ul>
<li><a href="#71-set-a-bit">7.1 Set a bit</a></li>
<li><a href="#72-clear-a-bit">7.2 Clear a bit</a></li>
<li><a href="#73-inspect-a-bit">7.3 Inspect a bit</a></li>
<li><a href="#74-avoid-multiple-writers">7.4 Avoid multiple writers</a></li>
</ul>
</li>
<li><a href="#8-the-drive-state-machine">8. The drive state machine</a><ul>
<li><a href="#81-why-a-state-machine-matters">8.1 Why a state machine matters</a></li>
</ul>
</li>
<li><a href="#9-status-word-interpretation">9. Status-word interpretation</a></li>
<li><a href="#10-fault-reset-edge-triggered-versus-level-triggered-behavior">10. Fault reset: edge-triggered versus level-triggered behavior</a><ul>
<li><a href="#101-safe-reset-sequence">10.1 Safe reset sequence</a></li>
</ul>
</li>
<li><a href="#11-stop-behavior-and-safety-distinction">11. Stop behavior and safety distinction</a></li>
<li><a href="#12-plc-program-design-for-drive-commands">12. PLC program design for drive commands</a><ul>
<li><a href="#121-example-command-conditions">12.1 Example command conditions</a></li>
<li><a href="#122-example-pseudocode">12.2 Example pseudocode</a></li>
</ul>
</li>
<li><a href="#13-command-priority-and-conflicting-requests">13. Command priority and conflicting requests</a></li>
<li><a href="#14-communication-loss-and-control-word-validity">14. Communication loss and control-word validity</a></li>
<li><a href="#15-commissioning-checklist">15. Commissioning checklist</a><ul>
<li><a href="#before-testing">Before testing</a></li>
<li><a href="#during-testing">During testing</a></li>
<li><a href="#after-testing">After testing</a></li>
</ul>
</li>
<li><a href="#16-common-problems-and-troubleshooting">16. Common problems and troubleshooting</a></li>
<li><a href="#17-documentation-template">17. Documentation template</a></li>
<li><a href="#18-interview-questions-and-answers">18. Interview questions and answers</a></li>
<li><a href="#19-key-engineering-principles">19. Key engineering principles</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-purpose-of-a-drive-control-word">1. Purpose of a drive control word</h2>
<p>A control word is a collection of individual command bits sent by a PLC or another controller to a drive. Each bit represents a defined command or control condition, such as enabling operation, requesting a start, selecting direction, or requesting a fault reset.</p>
<p>Control words are commonly used when a Variable Frequency Drive (VFD) or servo drive is controlled through an industrial communication network.</p>
<p>Typical commands include:</p>
<ul>
<li>Start or run request.</li>
<li>Stop request or run disable.</li>
<li>Enable operation.</li>
<li>Enable voltage or power stage.</li>
<li>Forward or reverse direction.</li>
<li>Fault reset.</li>
<li>Quick stop.</li>
<li>Jog selection.</li>
<li>Local or remote command selection, where supported.</li>
</ul>
<p>The important distinction is that a control word communicates a request, not proof that the requested action has occurred. The drive may reject a command because of a fault, missing enable condition, active interlock, incorrect operating mode, or another device-specific restriction.</p>
<p>A complete drive interface therefore requires both a control word and a corresponding status word.</p>
<h2 id="2-where-the-control-word-fits-in-the-architecture">2. Where the control word fits in the architecture</h2>
<pre><code>HMI / SCADA
    ↓
PLC sequence and interlocks
    ↓
Drive command logic
    ↓
Control word + speed reference
    ↓
Industrial communication network
    ↓
VFD / Servo drive
    ↓
Motor and mechanical load
    ↓
Drive status word + actual values
    ↓
PLC feedback validation
    ↓
Sequence progression or fault handling
</code></pre>
<p>The HMI generally requests an operation through the PLC. The PLC checks the applicable operating conditions and constructs the drive command. The drive evaluates the command and its own internal conditions before acting.</p>
<p>In a well-designed system, the PLC does not blindly send a start bit whenever an operator presses a button.</p>
<h2 id="3-control-word-versus-status-word">3. Control word versus status word</h2>
<table>
<thead>
<tr>
<th>Property</th>
<th>Control word</th>
<th>Status word</th>
</tr>
</thead>
<tbody>
<tr>
<td>Direction of information</td>
<td>Controller to drive</td>
<td>Drive to controller</td>
</tr>
<tr>
<td>Primary purpose</td>
<td>Communicates commands and control conditions</td>
<td>Reports drive state and conditions</td>
</tr>
<tr>
<td>Typical content</td>
<td>Enable, start, stop, direction, reset</td>
<td>Ready, enabled, running, faulted, warning</td>
</tr>
<tr>
<td>Ownership</td>
<td>Usually written by the PLC or controller</td>
<td>Usually produced by the drive</td>
</tr>
<tr>
<td>Main diagnostic question</td>
<td>What are we requesting?</td>
<td>What is the drive reporting?</td>
</tr>
<tr>
<td>Typical failure</td>
<td>Incorrect command bits or mapping</td>
<td>Incorrect interpretation or stale feedback</td>
</tr>
</tbody>
</table>
<p>The control and status words may each contain 16 bits, 32 bits, or another supported data width. The size and meaning depend on the drive and communication profile.</p>
<p>Never assume that a particular bit position has the same meaning across every manufacturer or drive family. The applicable manual and configured profile are authoritative.</p>
<h2 id="4-understanding-individual-control-bits">4. Understanding individual control bits</h2>
<p>A bit has two possible binary states: <code>0</code> and <code>1</code>.</p>
<p>For a hypothetical control word, a manufacturer might define the following functions:</p>
<table>
<thead>
<tr>
<th>Bit or signal</th>
<th>Hypothetical meaning</th>
<th>Important consideration</th>
</tr>
</thead>
<tbody>
<tr>
<td>Bit 0</td>
<td>Enable voltage</td>
<td>May be part of a defined state-transition sequence</td>
</tr>
<tr>
<td>Bit 1</td>
<td>Enable operation</td>
<td>May require other conditions to be satisfied</td>
</tr>
<tr>
<td>Bit 2</td>
<td>Run or start request</td>
<td>Exact behavior depends on the drive profile</td>
</tr>
<tr>
<td>Bit 3</td>
<td>Enable operation control</td>
<td>Meaning varies by profile</td>
</tr>
<tr>
<td>Bit 4</td>
<td>Direction selection</td>
<td>May be separate from the run command</td>
</tr>
<tr>
<td>Bit 7</td>
<td>Fault reset</td>
<td>May require a rising edge rather than a maintained <code>1</code></td>
</tr>
<tr>
<td>Bit 8</td>
<td>Jog request</td>
<td>May require a particular operating mode</td>
</tr>
</tbody>
</table>
<p>These bit assignments are illustrative only. They are not a universal VFD control-word definition and must not be copied into a real machine configuration.</p>
<p>Some standardized profiles, such as PROFIdrive, define specific state transitions and control-word semantics. Other drives use manufacturer-specific control words or different mappings.</p>
<h2 id="5-start-stop-and-enable-are-different-concepts">5. Start, stop, and enable are different concepts</h2>
<p>The terms start, stop, and enable are often mixed together in casual discussions, which is how otherwise functional drive integrations become confusing.</p>
<h3 id="51-start-or-run-request">5.1 Start or run request</h3>
<p>A start request asks the drive to operate according to its configured control mode.</p>
<p>The drive may still require:</p>
<ul>
<li>A valid enable sequence.</li>
<li>No active drive fault.</li>
<li>Valid communication.</li>
<li>A valid speed or torque reference.</li>
<li>External permissives.</li>
<li>An available power stage.</li>
<li>No active stop condition.</li>
</ul>
<p>A start bit being set does not guarantee that the motor will rotate.</p>
<h3 id="52-stop-request">5.2 Stop request</h3>
<p>A stop request asks the drive to stop or prevents continued operation according to the configured stop mode.</p>
<p>Possible stopping behaviors include:</p>
<ul>
<li>Ramp stop.</li>
<li>Coast stop.</li>
<li>Quick stop.</li>
<li>A configured braking sequence.</li>
<li>A profile-specific transition to a disabled state.</li>
</ul>
<p>The exact behavior depends on drive parameters, the selected command mode, the communication profile, and the application requirements.</p>
<p>A normal process stop is not automatically an emergency stop or a safety-rated stop.</p>
<h3 id="53-enable-request">5.3 Enable request</h3>
<p>An enable command permits a defined level of drive operation. Some profiles distinguish between enabling voltage, enabling the power stage, and enabling operation.</p>
<p>A drive may be enabled but not running because it has no run request. Conversely, a run request may be present while the drive remains unable to operate because an enable condition is missing.</p>
<h3 id="54-fault-reset">5.4 Fault reset</h3>
<p>A fault-reset command asks the drive to clear a resettable fault after the cause has been addressed.</p>
<p>It does not necessarily clear every fault. Some faults require power cycling, parameter correction, removal of an external condition, or a manufacturer-specified recovery procedure.</p>
<p>Fault reset must not be treated as a start command. Clearing a fault should not unexpectedly initiate hazardous movement.</p>
<h2 id="6-how-a-control-word-is-represented">6. How a control word is represented</h2>
<p>A control word is usually stored as a bit field inside an integer or word-sized PLC variable.</p>
<p>For a hypothetical 16-bit control word:</p>
<pre><code>Bit position:
15 14 13 12 11 10 09 08 07 06 05 04 03 02 01 00

Each bit:
 0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0
</code></pre>
<p>Each position has a meaning defined by the drive profile. Setting one bit changes the corresponding command condition.</p>
<p>For example, if bit 0 is assigned to a hypothetical enable-voltage command, its bit mask is:</p>
<div class="math-display">\[ 2^0 = 1 \]</div>
<p>If bit 4 is assigned to direction selection:</p>
<div class="math-display">\[ 2^4 = 16 \]</div>
<p>A mask is a numeric value used to set, clear, or inspect a specific bit without unintentionally changing other bits.</p>
<p>For bit position <span class="math-inline">\(n\)</span>, the mask is:</p>
<div class="math-display">\[ \text{Mask} = 2^n \]</div>
<p>The bit position must come from the correct device specification.</p>
<h2 id="7-setting-and-clearing-control-bits">7. Setting and clearing control bits</h2>
<h3 id="71-set-a-bit">7.1 Set a bit</h3>
<p>Conceptually, a bit can be set using a bitwise OR operation:</p>
<div class="math-display">\[ W\_{\text{new}} = W\_{\text{old}} \\;|\\; M \]</div>
<p>Here, <span class="math-inline">\(W\)</span> is the control word and <span class="math-inline">\(M\)</span> is the mask for the target bit.</p>
<p>OR preserves the other bits while setting the selected bit to <code>1</code>.</p>
<h3 id="72-clear-a-bit">7.2 Clear a bit</h3>
<p>A bit can be cleared using a bitwise AND with the inverse of its mask:</p>
<p>W_{\text{new}} = W_{\text{old}} \;&amp;\; \sim M</p>
<p>The exact syntax varies by PLC programming language. The operation clears the selected bit while preserving the other bits.</p>
<h3 id="73-inspect-a-bit">7.3 Inspect a bit</h3>
<p>A bit can be inspected using an AND operation:</p>
<p>\text{Bit Active} = (W \;&amp;\; M) \ne 0</p>
<p>This evaluates whether the selected bit is set.</p>
<h3 id="74-avoid-multiple-writers">7.4 Avoid multiple writers</h3>
<p>If several parts of a PLC program independently write to the same control-word variable, one section may overwrite commands written by another.</p>
<p>For example, the start logic may set a bit while another section writes a constant that clears it. The result can be an intermittent start command that is difficult to diagnose.</p>
<p>A better architecture is:</p>
<ol>
<li>Collect the requested operating commands.</li>
<li>Evaluate permissives, faults, and mode selection.</li>
<li>Construct the complete control word in one defined location.</li>
<li>Send the resulting word to the drive.</li>
<li>Evaluate returned status and diagnostics.</li>
</ol>
<p>This gives the control-word logic one clear owner.</p>
<h2 id="8-the-drive-state-machine">8. The drive state machine</h2>
<p>Many drive profiles use a state machine to control transitions between states such as switched on, ready, operation enabled, quick stop active, and fault.</p>
<p>The drive does not necessarily jump directly from disabled to running when a single start bit changes.</p>
<p>A simplified conceptual sequence is:</p>
<pre><code>Power-up / initialization
          ↓
Drive ready
          ↓
Enable conditions satisfied
          ↓
Operation enabled
          ↓
Run request accepted
          ↓
Motor operates
          ↓
Stop request or disable command
          ↓
Motor stops according to configured behavior
</code></pre>
<p>A fault may interrupt this sequence at various points. The required transition back to operation depends on the drive profile and fault-recovery rules.</p>
<p>For a standardized profile, use its defined state machine and bit transitions rather than implementing an assumed sequence from memory.</p>
<h3 id="81-why-a-state-machine-matters">8.1 Why a state machine matters</h3>
<p>A state machine prevents commands from being interpreted without regard to the current state.</p>
<p>For example, a fault-reset request may be valid only when the drive is in a fault state. An enable command may be valid only after the drive has completed initialization.</p>
<p>A state-aware PLC can diagnose why a transition did not occur instead of repeatedly transmitting the same command.</p>
<h2 id="9-status-word-interpretation">9. Status-word interpretation</h2>
<p>The status word should be decoded into meaningful PLC tags rather than left as an unexplained integer.</p>
<p>Typical derived tags might include:</p>
<ul>
<li><code>DriveReady</code></li>
<li><code>DriveOperationEnabled</code></li>
<li><code>DriveRunning</code></li>
<li><code>DriveFaulted</code></li>
<li><code>DriveWarning</code></li>
<li><code>DriveQuickStopActive</code></li>
<li><code>DriveCommunicationHealthy</code></li>
<li><code>DriveStatusValid</code></li>
</ul>
<p>These names are examples, not universal status-bit definitions.</p>
<p>For each tag, document:</p>
<ul>
<li>Source bit or status field.</li>
<li>Active polarity.</li>
<li>Conditions required for validity.</li>
<li>Expected behavior during startup.</li>
<li>Expected behavior during communication loss.</li>
<li>Whether the value is directly reported or derived by PLC logic.</li>
</ul>
<p>A drive may report that operation is enabled without confirming that the motor is producing the expected mechanical movement. If the process requires confirmation of motion, use appropriate feedback such as actual speed, encoder data, or a physical sensor.</p>
<h2 id="10-fault-reset-edge-triggered-versus-level-triggered-behavior">10. Fault reset: edge-triggered versus level-triggered behavior</h2>
<p>Some drives respond to a rising edge on the fault-reset bit. Others use different reset semantics.</p>
<p>For a rising-edge reset, the command sequence is:</p>
<pre><code>Reset bit = 0
      ↓
Reset bit = 1
      ↓
Drive detects rising edge
      ↓
Reset bit = 0
</code></pre>
<p>Holding the bit continuously at <code>1</code> may fail to generate a new reset event after another fault occurs.</p>
<p>A robust implementation generates a controlled reset pulse, checks the drive's response, and returns the reset bit to its inactive state.</p>
<h3 id="101-safe-reset-sequence">10.1 Safe reset sequence</h3>
<ol>
<li>Detect and record the fault.</li>
<li>Obtain the fault code and diagnostic information.</li>
<li>Determine whether the cause has been removed.</li>
<li>Verify that reset is permitted in the current operating mode.</li>
<li>Generate the reset command using the required pulse or sequence.</li>
<li>Remove the reset command.</li>
<li>Verify that the fault indication clears.</li>
<li>Confirm that the drive remains in the expected state.</li>
<li>Require a separate start request if the process design requires one.</li>
</ol>
<p>A reset should not repeatedly fire in a fast PLC scan simply because the fault bit remains active.</p>
<h2 id="11-stop-behavior-and-safety-distinction">11. Stop behavior and safety distinction</h2>
<p>A drive can support multiple stop modes, but their exact semantics depend on the model, configured parameters, and communication profile.</p>
<table>
<thead>
<tr>
<th>Stop type</th>
<th>General purpose</th>
<th>Important limitation</th>
</tr>
</thead>
<tbody>
<tr>
<td>Ramp stop</td>
<td>Decelerate according to a configured ramp</td>
<td>Actual stopping time depends on load and drive configuration</td>
</tr>
<tr>
<td>Coast stop</td>
<td>Remove driving torque or command so the load coasts</td>
<td>The load may continue moving for a significant time</td>
</tr>
<tr>
<td>Quick stop</td>
<td>Invoke a configured rapid-stop behavior</td>
<td>Not automatically a safety-rated function</td>
</tr>
<tr>
<td>Emergency stop</td>
<td>Reduce risk during an emergency through the designed safety system</td>
<td>Must follow the machine's risk assessment and applicable standards</td>
</tr>
<tr>
<td>Safe Torque Off (STO)</td>
<td>Prevent drive torque generation through a safety-rated function</td>
<td>Does not necessarily stop the load quickly or hold it mechanically</td>
</tr>
</tbody>
</table>
<p>A normal stop bit is a process-control command. It must not replace a required emergency-stop circuit or other safety-rated function.</p>
<p>If a vertical axis, suspended load, or high-inertia mechanism is involved, consider gravity, braking, stored energy, and the behavior after torque is removed. STO alone does not guarantee that a load cannot fall or continue moving.</p>
<h2 id="12-plc-program-design-for-drive-commands">12. PLC program design for drive commands</h2>
<p>A practical control architecture separates operator requests, sequence requests, interlocks, command construction, and feedback.</p>
<pre><code>HMI start/stop requests
          ↓
PLC operating mode
          ↓
Sequence and process permissives
          ↓
Fault and communication checks
          ↓
Drive command generation
          ↓
Control word output
          ↓
Drive status feedback
          ↓
State validation and diagnostics
</code></pre>
<p>The HMI should not normally write arbitrary control-word bits directly. Instead, it should request defined operations through the PLC, which remains responsible for applying machine logic and enforcing the designed restrictions.</p>
<h3 id="121-example-command-conditions">12.1 Example command conditions</h3>
<p>A hypothetical start permission might require:</p>
<ul>
<li>Automatic or permitted manual mode.</li>
<li>No active drive fault.</li>
<li>Communication healthy.</li>
<li>Required process permissives satisfied.</li>
<li>No active stop request.</li>
<li>Required device-enable sequence complete.</li>
</ul>
<p>The exact conditions must come from the machine's design. Do not use a generic <code>DriveReady</code> signal as a substitute for every relevant interlock.</p>
<h3 id="122-example-pseudocode">12.2 Example pseudocode</h3>
<pre><code>IF CommunicationHealthy AND NOT DriveFaulted THEN
    IF StartRequest AND StartPermissivesSatisfied THEN
        RunRequest := TRUE;
    END_IF;
END_IF;

IF StopRequest OR NOT StartPermissivesSatisfied THEN
    RunRequest := FALSE;
END_IF;

ControlWord := BuildDriveControlWord(
    RunRequest,
    EnableRequest,
    ResetPulse,
    DirectionRequest
);
</code></pre>
<p>This is conceptual pseudocode, not a complete implementation for a specific PLC or drive. A real implementation must define command priorities, operating modes, state transitions, fault behavior, startup behavior, and the exact mapping required by the drive manual.</p>
<h2 id="13-command-priority-and-conflicting-requests">13. Command priority and conflicting requests</h2>
<p>A drive integration must define what happens when requests conflict.</p>
<p>Examples include:</p>
<ul>
<li>Start and stop requested in the same scan.</li>
<li>Start requested while the drive is faulted.</li>
<li>Reset requested while a new fault appears.</li>
<li>Direction changed while the motor is operating.</li>
<li>Communication lost while a run command is active.</li>
<li>Automatic sequence requesting motion while manual mode is selected.</li>
</ul>
<p>Define command priority explicitly. A common process-control principle is that a valid stop request overrides a normal start request, but the final behavior must match the machine design and risk requirements.</p>
<p>Direction changes may require the drive to stop first. Do not assume that reversing a direction bit while running is permissible or produces the required behavior.</p>
<h2 id="14-communication-loss-and-control-word-validity">14. Communication loss and control-word validity</h2>
<p>Networked drives may use a watchdog or connection timeout to detect loss of communication. The response may be configured to stop, coast, hold a defined state, or behave in another supported way.</p>
<p>Verify the behavior for the specific drive and profile.</p>
<p>The PLC should also distinguish between:</p>
<ul>
<li>The last command it transmitted.</li>
<li>The command currently being transmitted.</li>
<li>The last valid status word received.</li>
<li>The current communication-health state.</li>
<li>The age and validity of the returned data.</li>
</ul>
<p>If the network is lost, the PLC must not continue treating old status data as proof of current drive operation.</p>
<p>The drive's own communication-loss response and the PLC's application response should be designed together. One does not replace the other.</p>
<h2 id="15-commissioning-checklist">15. Commissioning checklist</h2>
<h3 id="before-testing">Before testing</h3>
<ul>
<li>Verify the exact drive model, firmware, and communication profile.</li>
<li>Obtain the applicable control-word and status-word definitions.</li>
<li>Confirm the control source and reference source.</li>
<li>Check the hardware configuration and data mapping.</li>
<li>Verify motor parameters, drive limits, and protective settings.</li>
<li>Confirm the designed stop and communication-loss behavior.</li>
<li>Ensure the machine is in the approved condition for testing.</li>
<li>Verify safety functions separately through the approved validation procedure.</li>
</ul>
<h3 id="during-testing">During testing</h3>
<ul>
<li>Confirm the drive initializes and reaches the expected ready state.</li>
<li>Verify each required enable transition.</li>
<li>Test start and confirm actual operation.</li>
<li>Test normal stop and confirm the expected stopping behavior.</li>
<li>Confirm the status word agrees with the observed drive state.</li>
<li>Test fault reporting and permitted fault reset.</li>
<li>Confirm reset does not automatically cause an unintended restart.</li>
<li>Test communication loss and recovery using the approved procedure.</li>
<li>Check direction and command priority where applicable.</li>
<li>Record results and any deviations.</li>
</ul>
<h3 id="after-testing">After testing</h3>
<ul>
<li>Save the final PLC and drive configurations.</li>
<li>Record the control-word and status-word mappings.</li>
<li>Document fault codes, reset procedures, and recovery conditions.</li>
<li>Record tested stop behavior and communication-loss response.</li>
<li>Confirm that the approved machine documentation reflects the final installation.</li>
</ul>
<h2 id="16-common-problems-and-troubleshooting">16. Common problems and troubleshooting</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Likely causes</th>
<th>Checks</th>
</tr>
</thead>
<tbody>
<tr>
<td>Start bit is set but drive does not run</td>
<td>Missing enable sequence, fault, interlock, wrong control source</td>
<td>Compare control word, status word, drive parameters, and permissives</td>
</tr>
<tr>
<td>Drive reports ready but not running</td>
<td>Run request missing or not accepted</td>
<td>Verify command mapping and required state transitions</td>
</tr>
<tr>
<td>Drive starts only after repeated commands</td>
<td>Incorrect state sequencing or stale status</td>
<td>Check transition logic and communication update behavior</td>
</tr>
<tr>
<td>Fault reset does not work</td>
<td>Wrong bit mapping, no required edge, fault cause still present</td>
<td>Check reset semantics, fault code, and reset pulse</td>
</tr>
<tr>
<td>Reset clears fault but drive immediately faults again</td>
<td>Original fault cause remains</td>
<td>Investigate the underlying diagnostic, not just the reset command</td>
</tr>
<tr>
<td>Drive starts unexpectedly after recovery</td>
<td>Unsafe restart logic or retained run request</td>
<td>Review startup state, command latching, and restart requirements</td>
</tr>
<tr>
<td>Drive stops when PLC logic changes</td>
<td>Another program section overwrites the control word</td>
<td>Centralize command construction and identify all writers</td>
</tr>
<tr>
<td>Wrong direction</td>
<td>Incorrect direction mapping or motor configuration</td>
<td>Verify bit definition, direction parameters, and physical behavior</td>
</tr>
<tr>
<td>PLC says running but motor is stopped</td>
<td>Misinterpreted status bit or stale feedback</td>
<td>Validate status mapping and actual-speed feedback</td>
</tr>
<tr>
<td>Network loss leaves misleading status</td>
<td>Old data treated as valid</td>
<td>Implement communication supervision and data-validity checks</td>
</tr>
<tr>
<td>Stop behavior differs from expectation</td>
<td>Stop mode or drive parameter mismatch</td>
<td>Verify the configured stop function and load behavior</td>
</tr>
<tr>
<td>Control-word value appears reversed or scrambled</td>
<td>Byte-order or data-mapping issue</td>
<td>Check data layout, word mapping, and protocol configuration</td>
</tr>
</tbody>
</table>
<h2 id="17-documentation-template">17. Documentation template</h2>
<p>Maintain a control-word mapping table for every drive interface.</p>
<table>
<thead>
<tr>
<th>Field</th>
<th>Example entry</th>
</tr>
</thead>
<tbody>
<tr>
<td>Equipment ID</td>
<td>Conveyor drive CV-01</td>
</tr>
<tr>
<td>Drive model</td>
<td>Exact installed model</td>
</tr>
<tr>
<td>Protocol/profile</td>
<td>Exact configured protocol and profile</td>
</tr>
<tr>
<td>Control-word size</td>
<td>Configured data width</td>
</tr>
<tr>
<td>Start command</td>
<td>Documented bit or field definition</td>
</tr>
<tr>
<td>Stop behavior</td>
<td>Configured stop mode and command behavior</td>
</tr>
<tr>
<td>Enable command</td>
<td>Documented bit or state transition</td>
</tr>
<tr>
<td>Direction command</td>
<td>Documented mapping, if supported</td>
</tr>
<tr>
<td>Fault reset</td>
<td>Documented reset semantics</td>
</tr>
<tr>
<td>Status-word mapping</td>
<td>Ready, enabled, running, fault, and other required fields</td>
</tr>
<tr>
<td>Communication watchdog</td>
<td>Configured timeout and drive response</td>
</tr>
<tr>
<td>Fault recovery</td>
<td>Approved procedure and restart conditions</td>
</tr>
<tr>
<td>Configuration revision</td>
<td>Version or revision identifier</td>
</tr>
<tr>
<td>Validation evidence</td>
<td>Test date, result, and responsible personnel</td>
</tr>
</tbody>
</table>
<p>Use the actual manufacturer definitions in the completed document. Generic examples are useful for learning, but not suitable as production configuration records.</p>
<h2 id="18-interview-questions-and-answers">18. Interview questions and answers</h2>
<p>1. What is a drive control word?</p>
<p>A control word is a bit field sent to a drive to request defined actions such as enabling operation, starting, stopping, selecting direction, or resetting a fault.</p>
<p>2. What is the difference between a control word and a status word?</p>
<p>The control word communicates commands to the drive. The status word communicates the drive's state and diagnostic information back to the controller.</p>
<p>3. Why does a drive not start when the start bit is ON?</p>
<p>The drive may lack an enable condition, have an active fault, be in the wrong control mode, reject the command due to its current state, or have a missing permissive.</p>
<p>4. Are control-word bit positions universal?</p>
<p>No. Bit assignments depend on the drive, protocol, and communication profile. Standardized profiles define their own semantics, while manufacturer-specific implementations may differ.</p>
<p>5. What is the difference between start and enable?</p>
<p>Start requests operation. Enable permits a defined operating state. The exact relationship depends on the drive's state machine and configured control profile.</p>
<p>6. Why might fault reset require an OFF-to-ON transition?</p>
<p>Some drives detect a rising edge rather than a continuously maintained reset level. The command must return to its inactive state before another reset event can be generated.</p>
<p>7. Should a fault reset automatically start the motor?</p>
<p>Not unless the machine design explicitly permits the resulting behavior and the applicable safety and restart requirements are satisfied. A separate start request is generally preferable for predictable operation.</p>
<p>8. How do you prevent conflicting PLC logic from changing control bits?</p>
<p>Use a clearly defined command-generation section or function that constructs the complete control word from validated requests, permissives, and state information.</p>
<p>9. What happens if communication is lost during operation?</p>
<p>The drive follows its configured communication-loss response, while the PLC detects the loss and applies its designed fault and recovery logic. The behavior must be validated for the specific application.</p>
<p>10. Is a quick-stop command the same as an emergency stop?</p>
<p>No. A quick stop is generally a drive-control function. An emergency stop is part of the machine's safety design and requires the appropriate risk-based, safety-rated implementation.</p>
<p>11. Why is the status word important during commissioning?</p>
<p>It verifies whether the drive accepted commands and entered the expected state. It also helps distinguish command-mapping faults from drive faults and process problems.</p>
<p>12. What should be checked if a control word is mapped incorrectly?</p>
<p>Check the device description, protocol profile, PLC data type, word and byte mapping, bit definitions, and actual transmitted data against the manufacturer's documentation.</p>
<h2 id="19-key-engineering-principles">19. Key engineering principles</h2>
<ul>
<li>Treat the control word as a defined interface, not an arbitrary collection of bits.</li>
<li>Verify the exact drive profile before assigning bit meanings.</li>
<li>Separate operator requests, PLC sequence logic, control-word generation, and status interpretation.</li>
<li>Centralize writes to the control word.</li>
<li>Define command priorities and fault-reset behavior explicitly.</li>
<li>Distinguish command acceptance from actual motor operation.</li>
<li>Detect communication loss and invalid or stale status data.</li>
<li>Keep normal process stops separate from validated safety functions.</li>
<li>Record the final mapping, configuration, and commissioning evidence.</li>
</ul>
<p>The central idea is simple: the PLC requests, the drive evaluates, and the feedback confirms what the drive reports. Reliable integration depends on validating all three rather than assuming that setting a bit guarantees the desired result.</p>
<h2 id="next-topic">NEXT TOPIC</h2>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\06_Machine_Integ\02_Focus_Areas\03_PLC_Drive_Integ\02_Speed_Reference - Speed reference: Scaling to Hz or rpm</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
