<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>02_PLAN_WISE_2026\02_INDUSTRY3_0\06_Machine_Integ\02_Focus_Areas\03_PLC_Drive_Integ\02_Speed_Reference - Speed reference: Scaling to Hz or rpm</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">02_PLAN_WISE_2026\02_INDUSTRY3_0\06_Machine_Integ\02_Focus_Areas\03_PLC_Drive_Integ\02_Speed_Reference - Speed reference: Scaling to Hz or rpm</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-purpose-of-a-speed-reference">1. Purpose of a speed reference</a></li>
<li><a href="#2-speed-reference-architecture">2. Speed reference architecture</a></li>
<li><a href="#3-understand-the-different-speed-units">3. Understand the different speed units</a></li>
<li><a href="#4-electrical-frequency-versus-motor-rpm">4. Electrical frequency versus motor rpm</a></li>
<li><a href="#5-linear-scaling-fundamentals">5. Linear scaling fundamentals</a></li>
<li><a href="#6-scaling-a-percentage-reference-to-hertz">6. Scaling a percentage reference to hertz</a></li>
<li><a href="#7-scaling-a-plc-integer-to-hertz">7. Scaling a PLC integer to hertz</a></li>
<li><a href="#8-scaling-an-analog-output-to-a-speed-reference">8. Scaling an analog output to a speed reference</a><ul>
<li><a href="#81-raw-analog-output-conversion">8.1 Raw analog output conversion</a></li>
</ul>
</li>
<li><a href="#9-scaling-hertz-to-rpm">9. Scaling hertz to rpm</a></li>
<li><a href="#10-scaling-rpm-to-a-normalized-drive-reference">10. Scaling rpm to a normalized drive reference</a></li>
<li><a href="#11-minimum-and-maximum-speed-limits">11. Minimum and maximum speed limits</a></li>
<li><a href="#12-signed-speed-references-and-direction">12. Signed speed references and direction</a></li>
<li><a href="#13-speed-ramping-and-acceleration-limits">13. Speed ramping and acceleration limits</a></li>
<li><a href="#14-reference-scaling-versus-drive-parameters">14. Reference scaling versus drive parameters</a></li>
<li><a href="#15-data-types-resolution-and-rounding">15. Data types, resolution, and rounding</a></li>
<li><a href="#16-plc-implementation-example">16. PLC implementation example</a></li>
<li><a href="#17-commissioning-and-verification">17. Commissioning and verification</a><ul>
<li><a href="#171-before-testing">17.1 Before testing</a></li>
<li><a href="#172-during-testing">17.2 During testing</a></li>
<li><a href="#173-verify-the-physical-result">17.3 Verify the physical result</a></li>
</ul>
</li>
<li><a href="#18-troubleshooting-speed-reference-faults">18. Troubleshooting speed-reference faults</a></li>
<li><a href="#19-documentation-requirements">19. Documentation requirements</a></li>
<li><a href="#20-interview-questions-and-answers">20. Interview questions and answers</a></li>
<li><a href="#21-final-engineering-checklist">21. Final engineering checklist</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-purpose-of-a-speed-reference">1. Purpose of a speed reference</h2>
<p>A speed reference is the commanded speed value sent by a PLC, HMI, motion controller, or other control source to a variable frequency drive (VFD) or servo drive.</p>
<p>The reference tells the drive what speed to target. It does not necessarily equal the motor's actual speed, because actual speed depends on the drive's control mode, motor characteristics, load, limits, and operating conditions.</p>
<p>Typical applications include:</p>
<ul>
<li>Conveyor speed control.</li>
<li>Pump and fan speed adjustment.</li>
<li>Machine spindle speed control.</li>
<li>Roller and indexing systems.</li>
<li>Mixing and material-handling equipment.</li>
<li>Servo-axis velocity commands.</li>
<li>Coordinated speed control between machines.</li>
</ul>
<p>Speed references may be transmitted through an analog signal, a network data word, a dedicated pulse interface, or a motion-control interface.</p>
<p>The engineering task is to convert the requested speed into the exact numerical representation expected by the drive, then verify that the resulting physical speed matches the intended command.</p>
<h2 id="2-speed-reference-architecture">2. Speed reference architecture</h2>
<pre><code>HMI speed setpoint
        ↓
PLC engineering-unit value
        ↓
Range checks and operating limits
        ↓
Scaling and data conversion
        ↓
Analog output or network reference
        ↓
VFD / Servo drive
        ↓
Drive control mode and motor
        ↓
Actual speed feedback
        ↓
PLC comparison and diagnostics
</code></pre>
<p>A reliable implementation separates four values:</p>
<ul>
<li>Requested speed: What the operator or sequence asks for.</li>
<li>Limited speed: The command after permitted minimum and maximum limits are applied.</li>
<li>Transmitted reference: The raw value sent to the drive.</li>
<li>Actual speed: The measured or reported speed of the motor or axis.</li>
</ul>
<p>These values should not be treated as interchangeable. Keeping them separate makes commissioning and troubleshooting much easier.</p>
<h2 id="3-understand-the-different-speed-units">3. Understand the different speed units</h2>
<p>The word speed can refer to different physical quantities. Before writing scaling logic, identify exactly what the drive expects.</p>
<table>
<thead>
<tr>
<th>Quantity</th>
<th>Unit</th>
<th>Meaning</th>
</tr>
</thead>
<tbody>
<tr>
<td>Electrical frequency</td>
<td>Hz</td>
<td>Frequency of the drive's output electrical waveform</td>
</tr>
<tr>
<td>Rotational speed</td>
<td>rpm</td>
<td>Mechanical revolutions per minute</td>
</tr>
<tr>
<td>Angular velocity</td>
<td>rad/s</td>
<td>Mechanical angular displacement per second</td>
</tr>
<tr>
<td>Linear speed</td>
<td>m/s or mm/s</td>
<td>Linear movement per unit time</td>
</tr>
<tr>
<td>Percentage reference</td>
<td>%</td>
<td>Normalized command relative to a defined reference</td>
</tr>
<tr>
<td>Raw reference</td>
<td>Counts or integer units</td>
<td>Digital value required by a device interface</td>
</tr>
</tbody>
</table>
<p>A VFD may accept a reference in hertz, percentage of configured maximum frequency, or a normalized digital value. A servo drive may use rpm, engineering units per second, counts per second, or a vendor-specific scaled integer.</p>
<p>Always determine the reference unit from the drive configuration and interface documentation.</p>
<h2 id="4-electrical-frequency-versus-motor-rpm">4. Electrical frequency versus motor rpm</h2>
<p>For an AC motor, electrical frequency and mechanical speed are related, but they are not generally identical.</p>
<p>For a synchronous motor:</p>
<div class="math-display">\[ n_s = \frac{120f}{P} \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(n_s\)</span> is synchronous speed in rpm.</li>
<li><span class="math-inline">\(f\)</span> is electrical frequency in Hz.</li>
<li><span class="math-inline">\(P\)</span> is the number of motor poles.</li>
</ul>
<p>For example, a four-pole motor has a synchronous speed of:</p>
<div class="math-display">\[ n_s = \frac{120 \times 50}{4} = 1500\text{ rpm} \]</div>
<p>At 50 Hz, a four-pole induction motor therefore has a synchronous speed of 1500 rpm. Its actual rotor speed under load is normally lower because of slip.</p>
<p>For an induction motor:</p>
<div class="math-display">\[ s = \frac{n_s-n_r}{n_s} \]</div>
<p>Where <span class="math-inline">\(s\)</span> is the slip ratio and <span class="math-inline">\(n_r\)</span> is the rotor speed in rpm.</p>
<p>If synchronous speed is 1500 rpm and rotor speed is 1450 rpm:</p>
<div class="math-display">\[ s = \frac{1500-1450}{1500} = 0.0333 \]</div>
<p>The slip is approximately 3.33%.</p>
<p>Actual slip depends on motor design and operating conditions. Do not assume a fixed rpm-per-hertz relationship will give exact motor speed under every load.</p>
<h2 id="5-linear-scaling-fundamentals">5. Linear scaling fundamentals</h2>
<p>A speed reference often needs to be converted from one numerical range to another.</p>
<p>The general linear scaling formula is:</p>
<div class="math-display">\[ Y = \frac{X-X\_{\min}}{X\_{\max}-X\_{\min}} (Y\_{\max}-Y\_{\min})+Y\_{\min} \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(X\)</span> is the input value.</li>
<li><span class="math-inline">\(X\_{\min}\)</span> and <span class="math-inline">\(X\_{\max}\)</span> are the input range.</li>
<li><span class="math-inline">\(Y\_{\min}\)</span> and <span class="math-inline">\(Y\_{\max}\)</span> are the output range.</li>
<li><span class="math-inline">\(Y\)</span> is the converted value.</li>
</ul>
<p>For a reference that begins at zero, the formula simplifies to:</p>
<div class="math-display">\[ Y = \frac{X}{X\_{\max}}Y\_{\max} \]</div>
<p>This is valid only when the assumed input and output ranges are correct and the relationship is linear.</p>
<p>Important: Scaling does not itself impose safe or valid operating limits. Range validation, clamping, mode restrictions, and fault handling must be designed separately.</p>
<h2 id="6-scaling-a-percentage-reference-to-hertz">6. Scaling a percentage reference to hertz</h2>
<p>Suppose a drive is configured so that a normalized command from 0 to 100% represents 0 to 50 Hz.</p>
<p>The conversion is:</p>
<div class="math-display">\[ f\_{\text{ref}} = \frac{R}{100}\times 50 \]</div>
<p>Where <span class="math-inline">\(R\)</span> is the percentage reference.</p>
<table>
<thead>
<tr>
<th>PLC reference</th>
<th>Calculated frequency</th>
</tr>
</thead>
<tbody>
<tr>
<td>0%</td>
<td>0 Hz</td>
</tr>
<tr>
<td>20%</td>
<td>10 Hz</td>
</tr>
<tr>
<td>40%</td>
<td>20 Hz</td>
</tr>
<tr>
<td>60%</td>
<td>30 Hz</td>
</tr>
<tr>
<td>80%</td>
<td>40 Hz</td>
</tr>
<tr>
<td>100%</td>
<td>50 Hz</td>
</tr>
</tbody>
</table>
<p>If the required speed is 30 Hz, the percentage reference is:</p>
<div class="math-display">\[ R = \frac{30}{50}\times 100 = 60\\% \]</div>
<p>This example assumes the drive actually interprets 100% as 50 Hz. Some drives use a configured nominal frequency, maximum frequency, or another scaling base.</p>
<h2 id="7-scaling-a-plc-integer-to-hertz">7. Scaling a PLC integer to hertz</h2>
<p>Networked drives frequently accept an integer reference rather than a floating-point value in engineering units.</p>
<p>Suppose the interface specification states that:</p>
<ul>
<li><code>0</code> represents 0 Hz.</li>
<li><code>10000</code> represents 50 Hz.</li>
</ul>
<p>The conversion from hertz to raw reference is:</p>
<div class="math-display">\[ R\_{\text{raw}} = \frac{f\_{\text{ref}}}{50}\times 10000 \]</div>
<p>For a 30 Hz command:</p>
<div class="math-display">\[ R\_{\text{raw}} = \frac{30}{50}\times 10000 = 6000 \]</div>
<p>The PLC transmits the raw value <code>6000</code>, assuming the configured drive interface uses this exact convention.</p>
<p>The reverse conversion is:</p>
<div class="math-display">\[ f\_{\text{actual}} = \frac{R\_{\text{raw}}}{10000}\times 50 \]</div>
<p>A returned raw value of <code>6000</code> therefore represents 30 Hz under the same scaling convention.</p>
<p>This is a hypothetical interface example. Actual drive scaling may use signed integers, fixed-point representations, percentage units, or profile-specific conventions. Verify the manual before implementing the conversion.</p>
<h2 id="8-scaling-an-analog-output-to-a-speed-reference">8. Scaling an analog output to a speed reference</h2>
<p>Some drives accept speed commands through a 0–10 V or 4–20 mA analog input.</p>
<p>Suppose the drive is configured so that 0–10 V corresponds to 0–50 Hz.</p>
<p>The conversion is:</p>
<div class="math-display">\[ f\_{\text{ref}} = \frac{V}{10}\times 50 \]</div>
<p>At 6 V:</p>
<div class="math-display">\[ f\_{\text{ref}} = \frac{6}{10}\times 50 = 30\text{ Hz} \]</div>
<p>For a 4–20 mA input configured to represent 0–50 Hz:</p>
<div class="math-display">\[ f\_{\text{ref}} = \frac{I-4}{20-4}\times 50 \]</div>
<p>At 12 mA:</p>
<div class="math-display">\[ f\_{\text{ref}} = \frac{12-4}{16}\times 50 = 25\text{ Hz} \]</div>
<p>These calculations describe the intended command mapping. Actual output voltage or current may differ because of module resolution, calibration, loading, wiring, and configuration errors.</p>
<h3 id="81-raw-analog-output-conversion">8.1 Raw analog output conversion</h3>
<p>A PLC analog output may use an integer raw range, such as a device-specific range representing 0–10 V. Do not assume that every analog module uses the same raw counts.</p>
<p>For a hypothetical output module where 0–10 V corresponds to raw values 0–27648:</p>
<div class="math-display">\[ R\_{\text{raw}} = \frac{V}{10}\times 27648 \]</div>
<p>For a 6 V output:</p>
<div class="math-display">\[ R\_{\text{raw}} = \frac{6}{10}\times 27648 = 16588.8 \]</div>
<p>The PLC must convert this value to the supported data type and handle rounding according to the implementation requirements.</p>
<p>The raw range <code>0–27648</code> is an example used by some Siemens analog interfaces, not a universal PLC convention. Confirm the exact module's representation.</p>
<h2 id="9-scaling-hertz-to-rpm">9. Scaling hertz to rpm</h2>
<p>A VFD may accept a reference in hertz while the operator expects a mechanical speed in rpm.</p>
<p>For a synchronous-speed estimate:</p>
<div class="math-display">\[ n_s = \frac{120f}{P} \]</div>
<p>For a four-pole motor at 40 Hz:</p>
<div class="math-display">\[ n_s = \frac{120\times40}{4}=1200\text{ rpm} \]</div>
<p>This estimates synchronous speed, not necessarily actual induction-motor speed.</p>
<p>If the application uses a configured linear approximation based on a measured operating point, the conversion may instead use a calibrated relationship.</p>
<p>For example, suppose a machine is calibrated so that 50 Hz produces approximately 1450 rpm at a particular operating condition. A simple proportional estimate gives:</p>
<div class="math-display">\[ n\_{\text{estimated}} = \frac{f}{50}\times1450 \]</div>
<p>At 30 Hz:</p>
<div class="math-display">\[ n\_{\text{estimated}} = \frac{30}{50}\times1450 = 870\text{ rpm} \]</div>
<p>This is an estimate based on the stated calibration point. It does not guarantee that an induction motor will run at exactly 870 rpm at 30 Hz under changing load.</p>
<p>For applications that require accurate speed, use suitable feedback and the drive's supported control mode rather than relying solely on frequency-based estimation.</p>
<h2 id="10-scaling-rpm-to-a-normalized-drive-reference">10. Scaling rpm to a normalized drive reference</h2>
<p>Suppose a drive interface specifies that a raw reference of 16384 corresponds to 1500 rpm.</p>
<p>The conversion is:</p>
<div class="math-display">\[ R\_{\text{raw}} = \frac{n\_{\text{ref}}}{1500}\times16384 \]</div>
<p>For a command of 900 rpm:</p>
<div class="math-display">\[ R\_{\text{raw}} = \frac{900}{1500}\times16384 = 9830.4 \]</div>
<p>The integer transmitted depends on the interface's defined rounding and data-type requirements.</p>
<p>Before using this formula, verify:</p>
<ul>
<li>The reference value that corresponds to 100% or the defined full-scale value.</li>
<li>Whether the reference is signed or unsigned.</li>
<li>Whether negative values represent reverse direction.</li>
<li>The supported minimum and maximum speed.</li>
<li>The configured motor or axis speed base.</li>
<li>Whether the drive expects rpm, percentage, or another unit.</li>
<li>Whether direction is conveyed separately through a control bit.</li>
</ul>
<p>A value of 16384 does not universally represent 1500 rpm. It is only valid for an interface that defines that relationship.</p>
<h2 id="11-minimum-and-maximum-speed-limits">11. Minimum and maximum speed limits</h2>
<p>A speed reference must respect the permitted operating range of the equipment.</p>
<p>Suppose an application allows a commanded frequency between 5 Hz and 45 Hz while running.</p>
<p>The PLC can apply a limit:</p>
<div class="math-display">\[ f\_{\text{limited}} = \min(\max(f\_{\text{requested}},5),45) \]</div>
<p>This constrains the reference to the stated interval.</p>
<p>However, the machine must also define what zero speed means. Some applications allow a zero reference while enabled; others require a stop command or a separate operating state. A nonzero minimum-frequency parameter in the drive may cause the motor to continue running even when the speed reference is small.</p>
<p>The implementation should distinguish:</p>
<ul>
<li>A stop request.</li>
<li>A zero speed reference.</li>
<li>A minimum permitted running speed.</li>
<li>A maximum permitted speed.</li>
<li>A drive parameter limit.</li>
<li>A process-specific limit that changes with operating mode.</li>
</ul>
<p>Do not use clamping alone as a substitute for the required stop logic or safety function.</p>
<h2 id="12-signed-speed-references-and-direction">12. Signed speed references and direction</h2>
<p>Some interfaces use a signed speed value. In such systems, positive and negative values may represent opposite directions.</p>
<p>For example, a hypothetical interface may define:</p>
<ul>
<li><code>+1000 rpm</code> as forward rotation.</li>
<li><code>-1000 rpm</code> as reverse rotation.</li>
<li><code>0 rpm</code> as a zero-speed reference.</li>
</ul>
<p>Other drives use a nonnegative speed reference and a separate direction bit.</p>
<table>
<thead>
<tr>
<th>Interface design</th>
<th>Speed command</th>
<th>Direction command</th>
</tr>
</thead>
<tbody>
<tr>
<td>Signed reference</td>
<td>Positive or negative value</td>
<td>Encoded in the sign, if supported</td>
</tr>
<tr>
<td>Separate direction bit</td>
<td>Nonnegative magnitude</td>
<td>Separate control bit</td>
</tr>
<tr>
<td>Preset-speed selection</td>
<td>Selects a configured speed</td>
<td>May be separate or embedded in the mode</td>
</tr>
</tbody>
</table>
<p>Do not mix signed and separate-direction conventions. If the interface expects an unsigned magnitude plus a direction bit, sending a negative integer may produce an invalid value or an unintended interpretation.</p>
<p>Direction changes must follow the drive's permitted operating sequence. Some applications require the drive to stop before the direction command changes.</p>
<h2 id="13-speed-ramping-and-acceleration-limits">13. Speed ramping and acceleration limits</h2>
<p>The speed reference may change immediately, but the drive usually applies configured acceleration and deceleration behavior.</p>
<p>For a linear ramp:</p>
<div class="math-display">\[ t = \frac{|n_2-n_1|}{a} \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(t\)</span> is the ramp time.</li>
<li><span class="math-inline">\(n_1\)</span> is the initial speed.</li>
<li><span class="math-inline">\(n_2\)</span> is the target speed.</li>
<li><span class="math-inline">\(a\)</span> is the speed-change rate in compatible units per second.</li>
</ul>
<p>For example, increasing speed from 300 rpm to 900 rpm at a configured linear rate of 200 rpm/s gives:</p>
<div class="math-display">\[ t = \frac{|900-300|}{200}=3\text{ s} \]</div>
<p>This is a simplified calculation. Actual behavior depends on the drive's acceleration settings, ramp shape, current and torque limits, load, and any application-specific restrictions.</p>
<p>The PLC should not assume that the actual speed immediately equals the new reference. A robust sequence may wait for actual speed to enter a defined tolerance band before proceeding.</p>
<h2 id="14-reference-scaling-versus-drive-parameters">14. Reference scaling versus drive parameters</h2>
<p>Several different settings influence the final motor speed.</p>
<table>
<thead>
<tr>
<th>Parameter or value</th>
<th>Function</th>
</tr>
</thead>
<tbody>
<tr>
<td>PLC engineering setpoint</td>
<td>Speed requested by the application</td>
</tr>
<tr>
<td>PLC scaling</td>
<td>Converts the setpoint into the interface representation</td>
</tr>
<tr>
<td>Reference source selection</td>
<td>Determines where the drive obtains its command</td>
</tr>
<tr>
<td>Reference normalization</td>
<td>Defines how raw values map to speed</td>
</tr>
<tr>
<td>Minimum frequency or speed</td>
<td>Restricts the lower operating range</td>
</tr>
<tr>
<td>Maximum frequency or speed</td>
<td>Restricts the upper operating range</td>
</tr>
<tr>
<td>Acceleration/deceleration ramps</td>
<td>Controls how quickly the target is approached</td>
</tr>
<tr>
<td>Motor data</td>
<td>Supports the drive's motor-control calculations</td>
</tr>
<tr>
<td>Control mode</td>
<td>Determines how the drive regulates motor behavior</td>
</tr>
<tr>
<td>Feedback configuration</td>
<td>Defines how actual speed is measured or estimated</td>
</tr>
</tbody>
</table>
<p>A correct PLC formula cannot compensate for a drive configured to use the wrong reference source or scaling base.</p>
<p>For example, the PLC may transmit a value intended to represent 30 Hz while the drive interprets it as 30% of a different configured maximum. The transmitted value can be correct at the network level while the resulting speed is wrong.</p>
<h2 id="15-data-types-resolution-and-rounding">15. Data types, resolution, and rounding</h2>
<p>Speed references may use integer or floating-point values.</p>
<p>A floating-point value can represent fractions, such as 27.5 Hz. An integer reference may require the PLC to scale the value into a larger numeric range.</p>
<p>For an integer representation:</p>
<div class="math-display">\[ R\_{\text{raw}} = \operatorname{round}\left( \frac{f\_{\text{ref}}}{f\_{\max}}R\_{\max} \right) \]</div>
<p>Rounding introduces a small quantization error. The magnitude depends on the scaling range and the resolution of the transmitted reference.</p>
<p>Check for:</p>
<ul>
<li>Integer overflow.</li>
<li>Incorrect signedness.</li>
<li>Truncation of decimal values.</li>
<li>Incorrect unit conversions.</li>
<li>Division by zero in scaling calculations.</li>
<li>Inconsistent raw ranges between PLC and drive.</li>
<li>Unsupported negative values.</li>
<li>Data-word or byte-order mismatches.</li>
</ul>
<p>Where possible, perform the scaling in a suitable intermediate data type before converting to the drive's required representation.</p>
<h2 id="16-plc-implementation-example">16. PLC implementation example</h2>
<p>Consider a VFD interface with these hypothetical specifications:</p>
<ul>
<li>PLC engineering setpoint: 0–50 Hz.</li>
<li>Drive raw reference: 0–10000.</li>
<li>Valid commanded frequency: 0–50 Hz.</li>
<li>Separate run command.</li>
<li>Actual frequency returned through a separate feedback field.</li>
</ul>
<p>The PLC calculation is:</p>
<div class="math-display">\[ R\_{\text{raw}} = \frac{f\_{\text{ref}}}{50}\times10000 \]</div>
<p>A conceptual implementation is:</p>
<pre><code>IF SpeedSetpoint_Hz &lt; 0.0 THEN
    SpeedLimited_Hz := 0.0;
ELSIF SpeedSetpoint_Hz &gt; 50.0 THEN
    SpeedLimited_Hz := 50.0;
ELSE
    SpeedLimited_Hz := SpeedSetpoint_Hz;
END_IF;

SpeedReference_Raw :=
    ROUND((SpeedLimited_Hz / 50.0) * 10000.0);
</code></pre>
<p>The code is illustrative pseudocode. Actual rounding functions, data types, and assignment syntax vary by PLC platform.</p>
<p>The real implementation should also define behavior for invalid values, communication faults, operating modes, stop requests, and any process-specific speed restrictions.</p>
<h2 id="17-commissioning-and-verification">17. Commissioning and verification</h2>
<h3 id="171-before-testing">17.1 Before testing</h3>
<ul>
<li>Confirm the drive model and the reference specification.</li>
<li>Verify the configured command and reference sources.</li>
<li>Confirm the units expected by the drive.</li>
<li>Check the raw range and scaling base.</li>
<li>Verify the data type, signedness, and word mapping.</li>
<li>Confirm minimum and maximum limits.</li>
<li>Check acceleration and deceleration settings.</li>
<li>Confirm that the test can be performed under approved operating conditions.</li>
</ul>
<h3 id="172-during-testing">17.2 During testing</h3>
<p>Test several reference points rather than only one.</p>
<table>
<thead>
<tr>
<th>Test point</th>
<th>Expected command</th>
<th>Verification</th>
</tr>
</thead>
<tbody>
<tr>
<td>Minimum</td>
<td>Defined minimum or zero</td>
<td>Confirm correct interpretation and stop behavior</td>
</tr>
<tr>
<td>Low speed</td>
<td>Example: 10 Hz</td>
<td>Compare reference, drive display, and feedback</td>
</tr>
<tr>
<td>Midrange</td>
<td>Example: 25 Hz</td>
<td>Verify proportional scaling</td>
</tr>
<tr>
<td>High range</td>
<td>Example: 45 Hz</td>
<td>Confirm range limits and actual response</td>
</tr>
<tr>
<td>Maximum</td>
<td>Defined maximum</td>
<td>Confirm the configured upper limit</td>
</tr>
<tr>
<td>Invalid value</td>
<td>Below minimum or above maximum</td>
<td>Verify rejection or clamping behavior</td>
</tr>
<tr>
<td>Communication loss</td>
<td>No valid reference update</td>
<td>Verify the defined fault response</td>
</tr>
</tbody>
</table>
<p>The numerical examples assume a 0–50 Hz range. Use the actual machine's approved test values.</p>
<h3 id="173-verify-the-physical-result">17.3 Verify the physical result</h3>
<p>Compare the following values:</p>
<ol>
<li>HMI requested speed.</li>
<li>PLC engineering setpoint.</li>
<li>PLC limited setpoint.</li>
<li>PLC transmitted raw reference.</li>
<li>Drive-interpreted reference.</li>
<li>Drive-reported actual speed.</li>
<li>Independently measured mechanical speed, if required.</li>
</ol>
<p>If the drive reports frequency but the application needs mechanical rpm, verify the motor pole count, drive control mode, slip behavior, gearing, and measurement method.</p>
<h2 id="18-troubleshooting-speed-reference-faults">18. Troubleshooting speed-reference faults</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible cause</th>
<th>Diagnostic action</th>
</tr>
</thead>
<tbody>
<tr>
<td>Motor runs much faster than requested</td>
<td>Incorrect scaling base or drive reference configuration</td>
<td>Compare transmitted raw value with the configured drive range</td>
</tr>
<tr>
<td>Motor runs much slower than requested</td>
<td>Wrong normalization, reference limit, or drive parameter</td>
<td>Check raw reference, drive-interpreted value, and maximum-speed setting</td>
</tr>
<tr>
<td>Speed stays at a fixed value</td>
<td>Drive using a preset or local reference</td>
<td>Verify reference-source selection and operating mode</td>
</tr>
<tr>
<td>Speed reference changes but motor does not accelerate</td>
<td>Missing run/enable condition, active limit, or load issue</td>
<td>Check drive status, ramps, current limits, and process load</td>
</tr>
<tr>
<td>HMI displays rpm but drive expects Hz</td>
<td>Unit conversion missing or incorrect</td>
<td>Verify engineering units and conversion logic</td>
</tr>
<tr>
<td>Reference fluctuates</td>
<td>Noisy analog signal, unstable setpoint, or inconsistent updates</td>
<td>Inspect signal quality, filtering, task timing, and data source</td>
</tr>
<tr>
<td>Negative reference behaves unexpectedly</td>
<td>Signedness or direction convention mismatch</td>
<td>Check the interface specification and direction mapping</td>
</tr>
<tr>
<td>PLC value is correct but drive value is wrong</td>
<td>Incorrect mapping, byte order, scaling, or data type</td>
<td>Compare raw transmitted data with the drive's decoded reference</td>
</tr>
<tr>
<td>Actual rpm differs from frequency estimate</td>
<td>Motor slip, pole count, gearing, or load effects</td>
<td>Compare the expected motor model with actual feedback</td>
</tr>
<tr>
<td>Speed jumps after reconnection</td>
<td>Stale or restored reference, retained command, or initialization problem</td>
<td>Check startup state, reference validity, and recovery logic</td>
</tr>
<tr>
<td>High-speed command is rejected</td>
<td>Upper limit, motor configuration, or operating restriction</td>
<td>Verify configured limits and equipment ratings</td>
</tr>
<tr>
<td>Speed never reaches the reference</td>
<td>Torque/current limit, load, ramp setting, or feedback issue</td>
<td>Review drive diagnostics, ramp behavior, and actual speed</td>
</tr>
</tbody>
</table>
<h2 id="19-documentation-requirements">19. Documentation requirements</h2>
<p>For each drive, record:</p>
<ul>
<li>Equipment ID and drive model.</li>
<li>Motor nameplate data and configured control mode.</li>
<li>Speed-reference source and communication profile.</li>
<li>Engineering units used by the PLC and HMI.</li>
<li>Raw reference range and scaling formula.</li>
<li>Signedness, data type, and rounding convention.</li>
<li>Minimum and maximum permitted speed.</li>
<li>Acceleration and deceleration settings.</li>
<li>Actual-speed feedback source and scaling.</li>
<li>Direction convention.</li>
<li>Communication timeout and recovery behavior.</li>
<li>Commissioning test points and results.</li>
<li>Configuration revision and approved backup.</li>
</ul>
<p>This information is especially important when replacing a drive or migrating from one manufacturer to another. A replacement may accept a similar command but use a different raw range, speed base, or sign convention.</p>
<h2 id="20-interview-questions-and-answers">20. Interview questions and answers</h2>
<p>1. What is a speed reference?</p>
<p>It is the commanded speed sent to a drive. The reference may be expressed in Hz, rpm, percentage, engineering units, or a scaled raw value.</p>
<p>2. What is the difference between speed reference and actual speed?</p>
<p>The reference is the target. Actual speed is measured or estimated feedback from the drive or an external sensor. The two can differ because of ramping, load, limits, and control behavior.</p>
<p>3. How do you convert a percentage reference to hertz?</p>
<p>Multiply the percentage divided by 100 by the configured maximum frequency, assuming a zero-based linear mapping.</p>
<p>4. How do you convert a raw integer to hertz?</p>
<p>Use the raw minimum and maximum and the corresponding engineering-unit limits in the linear scaling formula, according to the drive interface specification.</p>
<p>5. Is electrical frequency equal to motor rpm?</p>
<p>No. For a synchronous machine, speed is related to frequency and pole count. An induction motor runs below synchronous speed under load because of slip.</p>
<p>6. Why can the drive run at the wrong speed even when the PLC formula is correct?</p>
<p>The drive may use a different reference source, normalization base, maximum frequency, unit convention, or data mapping than the PLC assumes.</p>
<p>7. Why should a speed reference be limited?</p>
<p>To keep the commanded value within the permitted operating range and prevent invalid or unintended commands. The limits must be based on equipment and process requirements.</p>
<p>8. What is the difference between frequency scaling and acceleration ramping?</p>
<p>Scaling determines how the numerical command maps to frequency or speed. Ramping determines how quickly the drive moves from its current operating point toward the target.</p>
<p>9. Why might a 50 Hz command not produce exactly the expected rpm?</p>
<p>The motor's pole count, slip, load, drive control mode, mechanical transmission, and feedback accuracy influence the actual mechanical speed.</p>
<p>10. What must be checked when replacing a VFD?</p>
<p>Verify reference scaling, units, signedness, command source, motor data, operating limits, ramp settings, direction logic, feedback scaling, and the complete control interface.</p>
<h2 id="21-final-engineering-checklist">21. Final engineering checklist</h2>
<ul>
<li>Identify whether the drive expects Hz, rpm, percentage, or raw units.</li>
<li>Confirm the exact reference range from the manufacturer's documentation.</li>
<li>Implement the correct scaling formula and data conversion.</li>
<li>Apply the approved operating limits.</li>
<li>Keep requested, limited, transmitted, and actual values separate.</li>
<li>Verify direction and signed-reference behavior.</li>
<li>Check ramp settings and drive operating limits.</li>
<li>Validate several reference points during commissioning.</li>
<li>Compare drive feedback with the physical process where required.</li>
<li>Test invalid values and communication-loss behavior.</li>
<li>Document the interface and save the approved configuration.</li>
</ul>
<p>The central rule is that a correct speed reference requires both correct arithmetic and correct interpretation by the drive. A perfectly calculated number is still useless if the receiving device interprets it using a different range or unit.</p>
<h2 id="next-topic">NEXT TOPIC</h2>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\06_Machine_Integ\02_Focus_Areas\03_PLC_Drive_Integ\03_Status_Feedback - Status &amp; feedback: Running, fault, actual speed</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
