<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>02_PLAN_WISE_2026\02_INDUSTRY3_0\06_Machine_Integ\02_Focus_Areas\03_PLC_Drive_Integ\03_Status_Feedback - Status &amp; feedback: Running, fault, actual speed</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">02_PLAN_WISE_2026\02_INDUSTRY3_0\06_Machine_Integ\02_Focus_Areas\03_PLC_Drive_Integ\03_Status_Feedback - Status &amp; feedback: Running, fault, actual speed</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-purpose-of-drive-status-and-feedback">1. Purpose of drive status and feedback</a></li>
<li><a href="#2-drive-status-and-feedback-architecture">2. Drive status and feedback architecture</a></li>
<li><a href="#3-command-status-and-feedback-are-different">3. Command, status, and feedback are different</a></li>
<li><a href="#4-common-status-signals">4. Common status signals</a><ul>
<li><a href="#41-ready">4.1 Ready</a></li>
<li><a href="#42-enabled">4.2 Enabled</a></li>
<li><a href="#43-running">4.3 Running</a></li>
<li><a href="#44-stopped">4.4 Stopped</a></li>
<li><a href="#45-fault-and-warning">4.5 Fault and warning</a></li>
</ul>
</li>
<li><a href="#5-status-word-fundamentals">5. Status word fundamentals</a><ul>
<li><a href="#51-extracting-an-individual-bit">5.1 Extracting an individual bit</a></li>
<li><a href="#52-why-bit-decoding-errors-occur">5.2 Why bit decoding errors occur</a></li>
</ul>
</li>
<li><a href="#6-actual-speed-feedback">6. Actual speed feedback</a><ul>
<li><a href="#61-actual-frequency-versus-actual-rpm">6.1 Actual frequency versus actual rpm</a></li>
<li><a href="#62-scaling-raw-speed-feedback">6.2 Scaling raw speed feedback</a></li>
</ul>
</li>
<li><a href="#7-speed-deviation-and-at-speed-detection">7. Speed deviation and at-speed detection</a><ul>
<li><a href="#71-absolute-versus-percentage-tolerance">7.1 Absolute versus percentage tolerance</a></li>
<li><a href="#72-avoid-unstable-at-speed-signals">7.2 Avoid unstable at-speed signals</a></li>
</ul>
</li>
<li><a href="#8-drive-running-confirmation-in-a-plc-sequence">8. Drive running confirmation in a PLC sequence</a></li>
<li><a href="#9-timeout-monitoring">9. Timeout monitoring</a></li>
<li><a href="#10-fault-feedback-and-fault-codes">10. Fault feedback and fault codes</a><ul>
<li><a href="#101-fault-reset-logic">10.1 Fault reset logic</a></li>
</ul>
</li>
<li><a href="#11-communication-health-and-data-validity">11. Communication health and data validity</a></li>
<li><a href="#12-hardwired-status-versus-network-status">12. Hardwired status versus network status</a></li>
<li><a href="#13-analog-status-feedback">13. Analog status feedback</a></li>
<li><a href="#14-plc-tag-design">14. PLC tag design</a></li>
<li><a href="#15-hmi-and-alarm-presentation">15. HMI and alarm presentation</a></li>
<li><a href="#16-troubleshooting-scenarios">16. Troubleshooting scenarios</a></li>
<li><a href="#17-commissioning-procedure">17. Commissioning procedure</a><ul>
<li><a href="#171-before-energizing-or-testing-motion">17.1 Before energizing or testing motion</a></li>
<li><a href="#172-during-controlled-testing">17.2 During controlled testing</a></li>
</ul>
</li>
<li><a href="#18-safety-considerations">18. Safety considerations</a></li>
<li><a href="#19-interview-questions-and-answers">19. Interview questions and answers</a></li>
<li><a href="#20-final-engineering-checklist">20. Final engineering checklist</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-purpose-of-drive-status-and-feedback">1. Purpose of drive status and feedback</h2>
<p>A PLC must know more than the command it has sent to a VFD or servo drive. It must determine whether the drive has accepted the command, whether the motor is operating, whether a fault exists, and whether the actual speed matches the requested speed.</p>
<p>Status and feedback are the information returned by a drive to the PLC, HMI, supervisory system, or machine controller.</p>
<p>Typical information includes:</p>
<ul>
<li>Drive ready and available for operation.</li>
<li>Drive enabled or operation permitted.</li>
<li>Start command accepted.</li>
<li>Motor running or stopped.</li>
<li>Fault active and fault code.</li>
<li>Warning active.</li>
<li>Actual output frequency or motor speed.</li>
<li>Direction of rotation.</li>
<li>Current, torque, voltage, or other diagnostic values.</li>
<li>Communication health and data validity.</li>
</ul>
<p>The PLC uses this information to sequence machine operations, control interlocks, detect faults, report alarms, and verify whether commanded actions have produced the expected result.</p>
<p>A command is a request. Feedback is evidence of what the drive reports or what the machine actually does. Confusing the two is a reliable way to create automation that looks correct on a screen while doing something else in the real world.</p>
<h2 id="2-drive-status-and-feedback-architecture">2. Drive status and feedback architecture</h2>
<pre><code>PLC command logic
    ↓
Control word and speed reference
    ↓
VFD / Servo drive
    ↓
Drive state, status word, diagnostics
    ↓
Cyclic communication or hardwired signals
    ↓
PLC input data
    ↓
Status decoding and validity checks
    ↓
Machine sequence, interlocks, alarms, HMI
</code></pre>
<p>Feedback can be obtained through several interfaces:</p>
<ul>
<li>Fieldbus or industrial Ethernet: Status words, actual values, and diagnostic data.</li>
<li>Hardwired digital outputs: Signals such as ready, running, fault, or at speed.</li>
<li>Analog outputs: A scaled representation of frequency, speed, current, or another quantity.</li>
<li>Encoder or motion feedback: Position and speed measured by an encoder or feedback device.</li>
<li>Drive diagnostics: Detailed fault codes, warning codes, and parameter values read through the communication interface.</li>
</ul>
<p>The selected interface determines the available detail, update rate, diagnostic quality, and failure modes.</p>
<h2 id="3-command-status-and-feedback-are-different">3. Command, status, and feedback are different</h2>
<table>
<thead>
<tr>
<th>Signal</th>
<th>Meaning</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Run command</td>
<td>PLC requests operation</td>
<td><code>Drive_StartCmd = TRUE</code></td>
</tr>
<tr>
<td>Drive ready</td>
<td>Drive reports that it can accept operation</td>
<td><code>Drive_Ready = TRUE</code></td>
</tr>
<tr>
<td>Drive enabled</td>
<td>Drive reports an enabled operating state</td>
<td><code>Drive_Enabled = TRUE</code></td>
</tr>
<tr>
<td>Running status</td>
<td>Drive reports an operating or running condition</td>
<td><code>Drive_Running = TRUE</code></td>
</tr>
<tr>
<td>Fault status</td>
<td>Drive reports an active fault condition</td>
<td><code>Drive_Fault = TRUE</code></td>
</tr>
<tr>
<td>Speed reference</td>
<td>Requested operating speed</td>
<td><code>SpeedRef_Hz = 35.0</code></td>
</tr>
<tr>
<td>Actual frequency</td>
<td>Drive-reported output frequency</td>
<td><code>ActualFreq_Hz = 34.8</code></td>
</tr>
<tr>
<td>Actual motor speed</td>
<td>Drive-reported or measured rotational speed</td>
<td><code>ActualSpeed_RPM = 1015</code></td>
</tr>
<tr>
<td>At-speed status</td>
<td>Speed is within a defined target tolerance</td>
<td><code>Drive_AtSpeed = TRUE</code></td>
</tr>
<tr>
<td>Communication valid</td>
<td>PLC considers received data current and usable</td>
<td><code>Drive_DataValid = TRUE</code></td>
</tr>
</tbody>
</table>
<p>The exact meaning of <code>Ready</code>, <code>Enabled</code>, and <code>Running</code> varies by drive and interface. They are not interchangeable universal states.</p>
<p>For example, a drive may report that its power electronics are ready while the motor remains stopped because no run command has been accepted.</p>
<p>Likewise, a drive can be enabled but still accelerating toward its reference. A running bit does not necessarily mean that the motor has reached the target speed.</p>
<h2 id="4-common-status-signals">4. Common status signals</h2>
<h3 id="41-ready">4.1 Ready</h3>
<p>The ready signal usually indicates that the drive is in a state where operation can be accepted, subject to its configured conditions.</p>
<p>Depending on the manufacturer, readiness may depend on:</p>
<ul>
<li>Control power and power-stage availability.</li>
<li>Initialization and parameter validity.</li>
<li>No blocking fault.</li>
<li>Required enable conditions.</li>
<li>Communication or command-source configuration.</li>
<li>External interlocks.</li>
</ul>
<p>Do not assume that <code>Ready = TRUE</code> proves every machine-level safety condition is satisfied. Read the drive documentation to establish the exact definition.</p>
<h3 id="42-enabled">4.2 Enabled</h3>
<p>Enabled indicates that the drive's operating state permits motion or operation under the configured control mode.</p>
<p>A drive may be ready but not enabled. For example, a run-permission command may not have been received.</p>
<p>Some drives distinguish between power-stage enable, operation enable, torque enable, and motion enable. Servo drives often have additional state transitions before movement can occur.</p>
<h3 id="43-running">4.3 Running</h3>
<p>Running usually indicates that the drive is operating or has entered a defined run state. The precise behavior depends on the manufacturer.</p>
<p>Possible implementations include:</p>
<ul>
<li>Run command accepted.</li>
<li>Drive operating state active.</li>
<li>Output frequency above a threshold.</li>
<li>Motor control active.</li>
<li>A configured digital output condition.</li>
</ul>
<p>Therefore, a <code>Running</code> status bit may not mean that the motor is rotating at a nonzero speed. Confirm the manufacturer's definition.</p>
<p>For a machine sequence that requires actual movement, combine suitable drive status with actual-speed feedback or independent motion detection.</p>
<h3 id="44-stopped">4.4 Stopped</h3>
<p>Stopped may mean the drive has completed its stop sequence, its output frequency is below a threshold, or the drive is in a stopped state.</p>
<p>A stopped drive is not necessarily isolated from electrical power. A motor may also coast or move because of external mechanical forces.</p>
<p>If the process requires confirmation of zero speed, use a defined speed threshold, a suitable feedback source, and a validated detection time. If safety requires a safety-rated standstill function, ordinary PLC status alone is not sufficient.</p>
<h3 id="45-fault-and-warning">4.5 Fault and warning</h3>
<p>A fault generally indicates a condition that prevents or interrupts normal operation. A warning indicates an abnormal or approaching limit that may not yet stop the drive.</p>
<p>Examples include:</p>
<ul>
<li>Overcurrent or overload.</li>
<li>DC-bus overvoltage or undervoltage.</li>
<li>Motor overtemperature.</li>
<li>Drive overtemperature.</li>
<li>Encoder or feedback failure.</li>
<li>Communication loss.</li>
<li>Ground fault.</li>
<li>Parameter or configuration error.</li>
<li>Motor stall or excessive following error.</li>
</ul>
<p>A warning does not necessarily mean that a fault will follow, and a fault code may remain stored after the active fault condition clears. Distinguish active fault state, historical fault record, and fault-reset request.</p>
<h2 id="5-status-word-fundamentals">5. Status word fundamentals</h2>
<p>In network-controlled drives, multiple status flags are often packed into a status word. A status word is a numerical value whose individual bits represent conditions or states.</p>
<p>A hypothetical 16-bit status word could be represented as follows:</p>
<table>
<thead>
<tr>
<th>Bit</th>
<th>Illustrative meaning</th>
</tr>
</thead>
<tbody>
<tr>
<td>0</td>
<td>Ready</td>
</tr>
<tr>
<td>1</td>
<td>Enabled</td>
</tr>
<tr>
<td>2</td>
<td>Running</td>
</tr>
<tr>
<td>3</td>
<td>Fault active</td>
</tr>
<tr>
<td>4</td>
<td>Warning active</td>
</tr>
<tr>
<td>5</td>
<td>At speed</td>
</tr>
<tr>
<td>6</td>
<td>Forward direction</td>
</tr>
<tr>
<td>7</td>
<td>Reverse direction</td>
</tr>
<tr>
<td>8</td>
<td>Reference accepted</td>
</tr>
<tr>
<td>9</td>
<td>Communication or interface-specific status</td>
</tr>
<tr>
<td>10–15</td>
<td>Other manufacturer-defined states</td>
</tr>
</tbody>
</table>
<p>This is an illustrative mapping only. There is no universal drive status-word bit assignment. Real mappings depend on the drive, protocol, telegram, control profile, and configuration.</p>
<p>Before decoding a status word, obtain the manufacturer's mapping and verify whether bit numbering begins at bit 0 or bit 1 in the documentation.</p>
<h3 id="51-extracting-an-individual-bit">5.1 Extracting an individual bit</h3>
<p>Suppose a status word is stored in <code>StatusWord</code>. To check bit 3, a PLC can use a bitwise AND operation with a mask of 8:</p>
<div class="math-display">\[ \text{Mask} = 2^3 = 8 \]</div>
<div class="math-display">\[ \text{FaultActive} = (\text{StatusWord} \mathbin{\&amp;} 8) \ne 0 \]</div>
<p>If the result is nonzero, bit 3 is set.</p>
<p>Illustrative Structured Text:</p>
<pre><code>FaultActive := (StatusWord AND 16#0008) &lt;&gt; 0;
Ready       := (StatusWord AND 16#0001) &lt;&gt; 0;
Running     := (StatusWord AND 16#0004) &lt;&gt; 0;
Warning     := (StatusWord AND 16#0010) &lt;&gt; 0;
</code></pre>
<p>These masks are valid only for the hypothetical bit assignment above. Replace them with the correct masks from the actual drive documentation.</p>
<p>Some PLC environments use different syntax for bitwise operations, masks, or hexadecimal constants.</p>
<h3 id="52-why-bit-decoding-errors-occur">5.2 Why bit decoding errors occur</h3>
<p>Common mistakes include:</p>
<ul>
<li>Using the wrong bit number.</li>
<li>Confusing bit numbering with a displayed hexadecimal mask.</li>
<li>Reading a signed integer when the interface defines an unsigned word.</li>
<li>Decoding a different telegram layout than the drive transmits.</li>
<li>Applying a byte swap or word swap incorrectly.</li>
<li>Treating a reserved bit as a meaningful status.</li>
<li>Using stale communication data.</li>
<li>Assuming a bit's meaning from another manufacturer's drive.</li>
</ul>
<p>A status word that changes numerically is not automatically decoded correctly. Validate each important bit against the drive display, documentation, and controlled commissioning tests.</p>
<h2 id="6-actual-speed-feedback">6. Actual speed feedback</h2>
<p>Actual speed feedback is the reported or measured speed of the motor or axis. It is used to verify acceleration, confirm process conditions, detect stalls, and compare actual motion with the commanded reference.</p>
<p>The feedback may be represented in:</p>
<ul>
<li>Hz.</li>
<li>rpm.</li>
<li>Percentage of nominal or maximum speed.</li>
<li>A normalized integer.</li>
<li>Encoder counts per time interval.</li>
<li>Engineering units per second for a servo axis.</li>
</ul>
<p>The source matters. A drive may report estimated motor speed, encoder-measured speed, or output frequency. Those values do not always represent the same physical quantity.</p>
<h3 id="61-actual-frequency-versus-actual-rpm">6.1 Actual frequency versus actual rpm</h3>
<p>If a drive reports 40 Hz, that does not directly prove that the motor shaft is rotating at a particular rpm.</p>
<p>For a synchronous-speed estimate:</p>
<div class="math-display">\[ n_s = \frac{120f}{P} \]</div>
<p>For a four-pole motor at 40 Hz:</p>
<div class="math-display">\[ n_s = \frac{120 \times 40}{4} = 1200\text{ rpm} \]</div>
<p>An induction motor normally rotates below synchronous speed under load because of slip. A servo motor's speed depends on its commanded electrical operation, motor characteristics, and feedback control.</p>
<p>When accurate shaft speed matters, use the appropriate speed feedback rather than converting frequency and treating the result as measured rpm.</p>
<h3 id="62-scaling-raw-speed-feedback">6.2 Scaling raw speed feedback</h3>
<p>Suppose a hypothetical drive interface reports a raw value from 0 to 10000 corresponding to 0 to 50 Hz.</p>
<p>The conversion is:</p>
<div class="math-display">\[ f\_{\text{actual}} = \frac{R\_{\text{raw}}}{10000}\times50 \]</div>
<p>If the received value is 7200:</p>
<div class="math-display">\[ f\_{\text{actual}} = \frac{7200}{10000}\times50 = 36\text{ Hz} \]</div>
<p>The raw value must be interpreted according to the configured interface. Some drives use signed values, a percentage base, a different normalization constant, or different units.</p>
<p>For signed feedback, direction may be encoded in the sign, or it may be conveyed through a separate status bit. Confirm the interface definition before converting or displaying the value.</p>
<h2 id="7-speed-deviation-and-at-speed-detection">7. Speed deviation and at-speed detection</h2>
<p>The PLC often needs to determine whether the actual speed is sufficiently close to the requested speed.</p>
<p>Define speed error as:</p>
<div class="math-display">\[ e = n\_{\text{ref}} - n\_{\text{actual}} \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(n\_{\text{ref}}\)</span> is the commanded speed.</li>
<li><span class="math-inline">\(n\_{\text{actual}}\)</span> is the actual speed feedback.</li>
<li><span class="math-inline">\(e\)</span> is the speed error.</li>
</ul>
<p>A basic at-speed condition is:</p>
<div class="math-display">\[ |e| \leq \Delta n \]</div>
<p>Where <span class="math-inline">\(\Delta n\)</span> is the allowed speed tolerance.</p>
<p>For example, if the target is 1000 rpm and the permitted deviation is 30 rpm, the at-speed range is 970–1030 rpm.</p>
<table>
<thead>
<tr>
<th>Reference</th>
<th>Actual speed</th>
<th>Error</th>
<th>Within 30 rpm?</th>
</tr>
</thead>
<tbody>
<tr>
<td>1000 rpm</td>
<td>1000 rpm</td>
<td>0 rpm</td>
<td>Yes</td>
</tr>
<tr>
<td>1000 rpm</td>
<td>985 rpm</td>
<td>15 rpm</td>
<td>Yes</td>
</tr>
<tr>
<td>1000 rpm</td>
<td>970 rpm</td>
<td>30 rpm</td>
<td>Yes</td>
</tr>
<tr>
<td>1000 rpm</td>
<td>950 rpm</td>
<td>50 rpm</td>
<td>No</td>
</tr>
<tr>
<td>1000 rpm</td>
<td>1040 rpm</td>
<td>-40 rpm</td>
<td>No</td>
</tr>
</tbody>
</table>
<p>An actual-speed tolerance should be combined with a settling time or stability requirement where appropriate. Otherwise, a brief crossing through the target speed may be mistaken for stable operation.</p>
<h3 id="71-absolute-versus-percentage-tolerance">7.1 Absolute versus percentage tolerance</h3>
<p>An absolute tolerance uses a fixed value, such as ±30 rpm.</p>
<p>A percentage tolerance scales with the reference:</p>
<div class="math-display">\[ \Delta n = \frac{p}{100}|n\_{\text{ref}}| \]</div>
<p>For a 3% tolerance at 1000 rpm:</p>
<div class="math-display">\[ \Delta n = \frac{3}{100}\times1000 = 30\text{ rpm} \]</div>
<p>Percentage tolerance can be unsuitable near zero because the permitted range becomes extremely small. Applications may need a minimum absolute tolerance in addition to a percentage tolerance.</p>
<h3 id="72-avoid-unstable-at-speed-signals">7.2 Avoid unstable at-speed signals</h3>
<p>If actual speed fluctuates around the tolerance boundary, the at-speed flag may repeatedly switch on and off.</p>
<p>Useful techniques include:</p>
<ul>
<li>Applying a defined settling timer.</li>
<li>Using a suitable filtered feedback value for process logic.</li>
<li>Applying hysteresis with separate enter and exit thresholds.</li>
<li>Validating feedback quality before evaluating the comparison.</li>
<li>Resetting the at-speed condition when the reference changes significantly.</li>
</ul>
<p>Do not filter away a genuine dangerous or fault condition. Process filtering and safety-related monitoring have different requirements.</p>
<h2 id="8-drive-running-confirmation-in-a-plc-sequence">8. Drive running confirmation in a PLC sequence</h2>
<p>A typical sequence may issue a start command and wait for confirmation before proceeding.</p>
<pre><code>Sequence requests start
        ↓
Check operating permissives
        ↓
Send run command and speed reference
        ↓
Confirm drive ready and enabled as required
        ↓
Wait for running feedback
        ↓
Wait for actual speed within tolerance
        ↓
Continue machine sequence
</code></pre>
<p>The precise order depends on the drive state machine and application.</p>
<p>For example, a conveyor sequence might require:</p>
<ol>
<li>Safety and process permissives are satisfied.</li>
<li>The PLC sends the run command.</li>
<li>The drive reports that operation is enabled.</li>
<li>Running feedback becomes active.</li>
<li>Actual speed enters the permitted range.</li>
<li>The PLC allows the next process step.</li>
</ol>
<p>Each waiting stage should have a defined timeout and failure response. A timeout should not automatically cause repeated start commands without checking the drive's current state.</p>
<h2 id="9-timeout-monitoring">9. Timeout monitoring</h2>
<p>A drive may fail to start, fail to reach the requested speed, or fail to stop within the expected time.</p>
<p>Examples of useful timers include:</p>
<ul>
<li>Ready confirmation timeout.</li>
<li>Start-to-running timeout.</li>
<li>Acceleration or at-speed timeout.</li>
<li>Stop confirmation timeout.</li>
<li>Communication data-validity timeout.</li>
<li>Fault-clear or reset-response timeout.</li>
</ul>
<p>A start timeout can be implemented conceptually as:</p>
<pre><code>IF StartSequenceActive AND NOT DriveRunning THEN
    StartTimeoutTimer(IN := TRUE);
ELSE
    StartTimeoutTimer(IN := FALSE);
END_IF;

IF StartTimeoutTimer.Q THEN
    StartFailure := TRUE;
END_IF;
</code></pre>
<p>This is illustrative pseudocode. The actual implementation must account for PLC scan behavior, timer syntax, sequence-state transitions, and the correct definition of running.</p>
<p>The timeout should be based on the expected drive response, configured ramps, mechanical load, and process requirements. A value that is too short creates nuisance faults; one that is too long delays fault detection.</p>
<h2 id="10-fault-feedback-and-fault-codes">10. Fault feedback and fault codes</h2>
<p>A drive fault signal tells the PLC that a fault condition exists, but the fault code identifies the reported cause.</p>
<p>The PLC should distinguish:</p>
<ul>
<li>Active fault bit.</li>
<li>Current fault code.</li>
<li>Warning code.</li>
<li>Historical fault record.</li>
<li>Fault-reset command.</li>
<li>Fault-clear confirmation.</li>
<li>Drive-ready recovery state.</li>
</ul>
<p>A fault bit alone may not identify the underlying problem. The PLC should capture the associated code and relevant operating data when practical.</p>
<p>Useful diagnostic information includes:</p>
<ul>
<li>Drive fault and warning codes.</li>
<li>Speed reference and actual speed at fault time.</li>
<li>Drive status word.</li>
<li>Control word sent by the PLC.</li>
<li>Communication health.</li>
<li>Motor current or torque, if available.</li>
<li>Sequence step and machine operating mode.</li>
<li>Timestamp and recent command transitions.</li>
</ul>
<h3 id="101-fault-reset-logic">10.1 Fault reset logic</h3>
<p>A fault-reset command should follow the drive's documented reset behavior. Some drives require a rising edge, some require the command to be held for a specified interval, and others use a different recovery procedure.</p>
<p>A robust sequence is:</p>
<ol>
<li>Detect and record the fault.</li>
<li>Remove or resolve the initiating condition where required.</li>
<li>Confirm that reset is permitted.</li>
<li>Issue the reset command using the required signal pattern.</li>
<li>Remove the reset request as specified.</li>
<li>Confirm that the fault is cleared.</li>
<li>Confirm that the drive returns to the required ready state.</li>
<li>Require the appropriate restart authorization.</li>
</ol>
<p>Fault reset must not automatically mean restart. The machine should not resume hazardous movement merely because a fault bit cleared.</p>
<p>Some faults cannot be reset until the underlying cause is removed, and some require a manual inspection or power-cycle procedure specified by the manufacturer.</p>
<h2 id="11-communication-health-and-data-validity">11. Communication health and data validity</h2>
<p>A drive's last received status can remain in PLC memory even after communication is lost. Without data-validity handling, the PLC may treat old feedback as current.</p>
<p>Communication health should be monitored independently of the decoded drive status.</p>
<p>Useful checks include:</p>
<ul>
<li>Connection or device-health status.</li>
<li>Communication timeout or watchdog.</li>
<li>Data-update counter, if available.</li>
<li>Quality or validity flags.</li>
<li>Timestamp or age of last valid data.</li>
<li>Expected update rate.</li>
<li>Module or network diagnostics.</li>
</ul>
<p>Conceptual logic:</p>
<pre><code>IF DriveCommunicationHealthy AND StatusDataFresh THEN
    DriveDataValid := TRUE;
ELSE
    DriveDataValid := FALSE;
END_IF;
</code></pre>
<p>The exact logic depends on the communication platform and drive interface.</p>
<p>When data becomes invalid, the PLC should not silently substitute stale values for live feedback. It should apply a defined response based on the machine risk assessment and operating requirements.</p>
<p>For example, a lost status connection may prevent a sequence from proceeding or trigger a controlled stop. The correct response depends on the application and its safety design.</p>
<h2 id="12-hardwired-status-versus-network-status">12. Hardwired status versus network status</h2>
<table>
<thead>
<tr>
<th>Characteristic</th>
<th>Hardwired signal</th>
<th>Network feedback</th>
</tr>
</thead>
<tbody>
<tr>
<td>Typical data</td>
<td>Ready, running, fault</td>
<td>Multiple states, values, and diagnostic codes</td>
</tr>
<tr>
<td>Wiring</td>
<td>Dedicated signal wiring</td>
<td>Industrial network connection</td>
</tr>
<tr>
<td>Diagnostic detail</td>
<td>Usually limited</td>
<td>Often extensive</td>
</tr>
<tr>
<td>Update behavior</td>
<td>Depends on signal and input module</td>
<td>Depends on network and configured update cycle</td>
</tr>
<tr>
<td>Common failure modes</td>
<td>Broken wire, short circuit, wrong polarity</td>
<td>Connection loss, mapping error, stale data</td>
</tr>
<tr>
<td>Commissioning focus</td>
<td>Electrical state and polarity</td>
<td>Data mapping, scaling, profile, and connection health</td>
</tr>
<tr>
<td>Typical advantage</td>
<td>Simple independent indication</td>
<td>Rich status and feedback in one interface</td>
</tr>
</tbody>
</table>
<p>A hardwired fault output may be useful even when a network interface carries detailed diagnostic data. However, an ordinary hardwired signal is not automatically safety-rated.</p>
<p>The choice should be based on required diagnostics, response time, system architecture, and the machine's safety requirements.</p>
<h2 id="13-analog-status-feedback">13. Analog status feedback</h2>
<p>Some drives provide actual frequency or speed through an analog output.</p>
<p>For example, a drive may be configured so that 0–10 V corresponds to 0–50 Hz.</p>
<p>The PLC can convert the measured voltage into frequency:</p>
<div class="math-display">\[ f\_{\text{actual}} = \frac{V}{10}\times50 \]</div>
<p>If the measured voltage is 7.2 V:</p>
<div class="math-display">\[ f\_{\text{actual}} = \frac{7.2}{10}\times50 = 36\text{ Hz} \]</div>
<p>Analog feedback requires checking:</p>
<ul>
<li>Drive analog-output assignment.</li>
<li>Output scaling.</li>
<li>PLC analog-input scaling.</li>
<li>Signal type and range.</li>
<li>Common reference and grounding.</li>
<li>Shielding and noise.</li>
<li>Input and output resolution.</li>
<li>Broken-wire detection where supported.</li>
<li>Whether the output represents frequency, estimated speed, or measured speed.</li>
</ul>
<p>An analog feedback value may be less informative than a digital network value because it normally provides one scaled quantity at a time and may have limited diagnostic capability.</p>
<h2 id="14-plc-tag-design">14. PLC tag design</h2>
<p>Use tag names that describe the meaning and unit of each value.</p>
<table>
<thead>
<tr>
<th>Tag name</th>
<th>Data type example</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>Drive_Ready</code></td>
<td>BOOL</td>
<td>Drive-ready status</td>
</tr>
<tr>
<td><code>Drive_Enabled</code></td>
<td>BOOL</td>
<td>Drive-enabled status</td>
</tr>
<tr>
<td><code>Drive_Running</code></td>
<td>BOOL</td>
<td>Running feedback</td>
</tr>
<tr>
<td><code>Drive_FaultActive</code></td>
<td>BOOL</td>
<td>Active fault indication</td>
</tr>
<tr>
<td><code>Drive_WarningActive</code></td>
<td>BOOL</td>
<td>Active warning indication</td>
</tr>
<tr>
<td><code>Drive_AtSpeed</code></td>
<td>BOOL</td>
<td>Speed within tolerance</td>
</tr>
<tr>
<td><code>Drive_DataValid</code></td>
<td>BOOL</td>
<td>Received data is usable</td>
</tr>
<tr>
<td><code>Drive_StatusWord</code></td>
<td>WORD or UINT</td>
<td>Raw status word</td>
</tr>
<tr>
<td><code>Drive_FaultCode</code></td>
<td>UINT or defined code type</td>
<td>Current fault code</td>
</tr>
<tr>
<td><code>Drive_SpeedRef_Hz</code></td>
<td>REAL</td>
<td>Requested frequency</td>
</tr>
<tr>
<td><code>Drive_ActualFreq_Hz</code></td>
<td>REAL</td>
<td>Reported actual frequency</td>
</tr>
<tr>
<td><code>Drive_ActualSpeed_RPM</code></td>
<td>REAL or DINT</td>
<td>Reported or measured motor speed</td>
</tr>
<tr>
<td><code>Drive_SpeedError_RPM</code></td>
<td>REAL</td>
<td>Reference minus actual speed</td>
</tr>
</tbody>
</table>
<p>These are example names and data types. Select types according to the PLC platform and drive interface.</p>
<p>Maintain both raw and decoded values where practical. Raw data helps diagnose mapping problems, while decoded tags make application logic easier to understand.</p>
<h2 id="15-hmi-and-alarm-presentation">15. HMI and alarm presentation</h2>
<p>An HMI should distinguish operating state, fault state, feedback values, and data validity.</p>
<p>Useful display elements include:</p>
<ul>
<li>Drive state: ready, enabled, running, stopped, or faulted.</li>
<li>Commanded speed and actual speed with units.</li>
<li>At-speed indication.</li>
<li>Active fault code and readable fault description.</li>
<li>Warning status.</li>
<li>Communication-health indication.</li>
<li>Relevant reset or recovery instructions.</li>
<li>Last fault timestamp, if recorded.</li>
</ul>
<p>Avoid displaying a plausible numeric speed when the data is invalid. Show a clear unavailable or communication-fault indication rather than letting an old value appear current.</p>
<p>Alarm messages should describe the detected condition and guide troubleshooting without concealing the actual drive fault code.</p>
<p>For example, distinguish between:</p>
<ul>
<li><code>Drive fault active: code 1234</code>.</li>
<li><code>Drive failed to reach speed within timeout</code>.</li>
<li><code>Drive status communication lost</code>.</li>
<li><code>Actual speed feedback invalid</code>.</li>
</ul>
<p>These conditions can require different corrective actions.</p>
<h2 id="16-troubleshooting-scenarios">16. Troubleshooting scenarios</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible cause</th>
<th>Diagnostic action</th>
</tr>
</thead>
<tbody>
<tr>
<td>PLC commands start but running feedback remains false</td>
<td>Drive not ready, enable missing, command source mismatch</td>
<td>Check drive state, control word, permissives, and command-source configuration</td>
</tr>
<tr>
<td>Running is true but actual speed is zero</td>
<td>Running bit definition differs, motor not rotating, or feedback mapping is wrong</td>
<td>Check the drive's running definition and independent speed feedback</td>
</tr>
<tr>
<td>Drive shows a fault but PLC fault bit is false</td>
<td>Incorrect status-word mapping, stale data, or wrong polarity</td>
<td>Compare the raw status word with the drive display and manual</td>
</tr>
<tr>
<td>PLC shows a fault after the drive has recovered</td>
<td>Fault bit is latched in PLC logic or data is stale</td>
<td>Check latching logic, communication validity, and reset conditions</td>
</tr>
<tr>
<td>Speed display is ten times too high</td>
<td>Incorrect scale factor or decimal interpretation</td>
<td>Verify raw-value range, engineering units, and conversion formula</td>
</tr>
<tr>
<td>Speed feedback changes in the wrong direction</td>
<td>Signedness or direction mapping is incorrect</td>
<td>Check sign convention and separate direction bits</td>
</tr>
<tr>
<td>At-speed flickers</td>
<td>Tight tolerance, noise, or insufficient settling logic</td>
<td>Review tolerance, filtering, hysteresis, and timer settings</td>
</tr>
<tr>
<td>Sequence times out even though the motor runs</td>
<td>PLC checks the wrong status or speed threshold</td>
<td>Validate status semantics, feedback scaling, and sequence conditions</td>
</tr>
<tr>
<td>Drive status freezes at its last value</td>
<td>Communication failure without validity monitoring</td>
<td>Inspect connection health, watchdog, and data age</td>
</tr>
<tr>
<td>Fault reset does not clear the fault</td>
<td>Cause remains active or reset sequence is incorrect</td>
<td>Read the exact fault code and verify reset requirements</td>
</tr>
<tr>
<td>Fault clears and the machine starts unexpectedly</td>
<td>Reset logic also reissues a run command or sequence resumes automatically</td>
<td>Separate fault reset, restart authorization, and start command logic</td>
</tr>
<tr>
<td>Drive reports zero speed but the mechanism is moving</td>
<td>Feedback source or zero-speed threshold is unsuitable, or the mechanism is externally driven</td>
<td>Verify actual motion sensing and the required safety function</td>
</tr>
</tbody>
</table>
<h2 id="17-commissioning-procedure">17. Commissioning procedure</h2>
<h3 id="171-before-energizing-or-testing-motion">17.1 Before energizing or testing motion</h3>
<ul>
<li>Confirm the drive model, communication interface, and configured telegram or data profile.</li>
<li>Verify status-word and feedback mappings against the documentation.</li>
<li>Check input data types, signedness, byte order, and scaling.</li>
<li>Confirm the meaning of ready, enabled, running, stopped, and fault.</li>
<li>Verify the required communication-health checks.</li>
<li>Confirm the machine's approved test conditions and motion safeguards.</li>
<li>Verify that reset and restart logic are separate.</li>
</ul>
<h3 id="172-during-controlled-testing">17.2 During controlled testing</h3>
<ul>
<li>Compare the PLC status with the drive display.</li>
<li>Verify ready, enabled, running, stopped, and fault indications where practical.</li>
<li>Compare the transmitted reference with the drive-interpreted reference.</li>
<li>Compare actual-speed feedback with a suitable independent measurement when required.</li>
<li>Test at-speed detection across the approved operating range.</li>
<li>Confirm that start and stop timeouts behave correctly.</li>
<li>Verify fault capture and the documented reset procedure.</li>
<li>Confirm the PLC detects invalid or stale communication data.</li>
<li>Verify that clearing a fault does not cause an unintended restart.</li>
<li>Record the results and retain the approved configuration.</li>
</ul>
<p>Fault injection or communication-loss testing must be conducted using an approved commissioning method. Do not create uncontrolled motion or defeat protective functions merely to test a status bit.</p>
<h2 id="18-safety-considerations">18. Safety considerations</h2>
<p>Ordinary drive status bits and PLC feedback are useful for machine control, but they are not automatically safety-rated.</p>
<p>Important distinctions include:</p>
<ul>
<li><code>Drive_Ready</code> does not prove that a machine is safe to move.</li>
<li><code>Drive_Running = FALSE</code> does not prove electrical isolation.</li>
<li>A zero-speed display does not necessarily prove physical standstill.</li>
<li>A normal communication network may not provide the safety integrity required for a safety function.</li>
<li>A standard fault reset does not authorize a restart after a safety-related stop.</li>
<li>An ordinary speed limit in PLC logic is not equivalent to a validated safety-rated speed-limiting function.</li>
</ul>
<p>Where the risk assessment requires safety-related monitoring, use appropriate safety-rated devices and functions, designed and validated for the required performance level or safety integrity level.</p>
<p>Maintenance work must follow the site's isolation and lockout procedures. Status feedback must never be treated as a substitute for verifying safe isolation.</p>
<h2 id="19-interview-questions-and-answers">19. Interview questions and answers</h2>
<p>1. What is the difference between a control word and a status word?</p>
<p>A control word contains commands sent to the drive. A status word contains information returned by the drive about its state and conditions.</p>
<p>2. What is the difference between ready and running?</p>
<p>Ready generally means the drive can accept operation under its configured conditions. Running indicates a defined operating or run state. Exact semantics depend on the drive.</p>
<p>3. Why is actual-speed feedback needed if the PLC already knows the speed reference?</p>
<p>The reference only describes the target. Feedback helps confirm the response, detect speed deviations, identify stalls, and determine whether a sequence may proceed.</p>
<p>4. How do you decode a status word?</p>
<p>Use the manufacturer's documented bit mapping and masks, then validate the decoded results against actual drive states during commissioning.</p>
<p>5. Why should communication health be separate from the drive fault bit?</p>
<p>Communication can fail while the last received fault bit remains false or stale. A separate validity check detects whether the status data can still be trusted.</p>
<p>6. What is an at-speed condition?</p>
<p>It is a condition indicating that actual speed is within a configured tolerance of the reference, often maintained for a defined settling time.</p>
<p>7. Why can a running bit be true when the motor is not at the target speed?</p>
<p>Running may indicate an enabled or active drive state rather than target-speed attainment. The speed feedback and at-speed condition must be evaluated separately.</p>
<p>8. Why should fault reset and restart be separate?</p>
<p>Clearing a fault does not automatically mean that the machine is ready or authorized to resume motion. Separate logic prevents unexpected restarts.</p>
<p>9. How would you diagnose incorrect actual-speed feedback?</p>
<p>Check the raw received value, data mapping, scaling, units, signedness, source selection, and drive display. Compare with a suitable independent measurement if needed.</p>
<p>10. Can a standard PLC running bit be used to prove safe standstill?</p>
<p>Not unless the complete function uses suitable safety-rated components and is designed and validated for the required safety performance. A normal status bit alone is insufficient.</p>
<h2 id="20-final-engineering-checklist">20. Final engineering checklist</h2>
<ul>
<li>Separate commands, status, and measured feedback.</li>
<li>Decode status bits using the exact drive documentation.</li>
<li>Confirm the meanings of ready, enabled, running, stopped, warning, and fault.</li>
<li>Scale actual speed correctly and identify its physical meaning.</li>
<li>Compare reference and feedback using a defined tolerance.</li>
<li>Add suitable settling times and sequence timeouts.</li>
<li>Monitor communication health and data freshness.</li>
<li>Capture fault codes and relevant operating values.</li>
<li>Keep fault reset separate from restart authorization.</li>
<li>Display invalid feedback clearly on the HMI.</li>
<li>Validate all important states during controlled commissioning.</li>
<li>Never treat ordinary status feedback as proof of safety or isolation.</li>
</ul>
<p>The core principle is that a drive integration is not complete when commands are transmitted. It is complete only when the returned state is correctly interpreted, the feedback is validated, and the machine responds appropriately when the expected result does not occur.</p>
<h2 id="next-topic">NEXT TOPIC</h2>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\06_Machine_Integ\02_Focus_Areas\03_PLC_Drive_Integ\04_Telegram_Mapping - Telegram mapping: Cyclic data layout</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
