<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>02_PLAN_WISE_2026\02_INDUSTRY3_0\06_Machine_Integ\02_Focus_Areas\05_PLC_Robot_Integ\02_Program_Select - Program select: Job number or program call</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">02_PLAN_WISE_2026\02_INDUSTRY3_0\06_Machine_Integ\02_Focus_Areas\05_PLC_Robot_Integ\02_Program_Select - Program select: Job number or program call</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-purpose-of-robot-program-selection">1. Purpose of robot program selection</a></li>
<li><a href="#2-why-program-selection-is-required">2. Why program selection is required</a></li>
<li><a href="#3-common-program-selection-methods">3. Common program-selection methods</a><ul>
<li><a href="#31-binary-program-selection-using-digital-inputs">3.1 Binary program selection using digital inputs</a></li>
<li><a href="#32-binary-coded-selection-and-input-stabilization">3.2 Binary-coded selection and input stabilization</a></li>
<li><a href="#33-numeric-program-selection-over-an-industrial-network">3.3 Numeric program selection over an industrial network</a></li>
<li><a href="#34-direct-program-call-from-robot-logic">3.4 Direct program call from robot logic</a></li>
<li><a href="#35-program-selection-through-a-recipe-or-production-data-structure">3.5 Program selection through a recipe or production-data structure</a></li>
</ul>
</li>
<li><a href="#4-program-number-versus-program-name">4. Program number versus program name</a></li>
<li><a href="#5-recommended-selection-handshake">5. Recommended selection handshake</a></li>
<li><a href="#6-selection-acknowledgement-versus-program-acceptance">6. Selection acknowledgement versus program acceptance</a></li>
<li><a href="#7-program-selection-and-plc-sequence-control">7. Program selection and PLC sequence control</a></li>
<li><a href="#8-program-validation-before-execution">8. Program validation before execution</a></li>
<li><a href="#9-handling-invalid-program-numbers">9. Handling invalid program numbers</a></li>
<li><a href="#10-program-selection-timing">10. Program selection timing</a></li>
<li><a href="#11-program-selection-during-automatic-production">11. Program selection during automatic production</a></li>
<li><a href="#12-multi-robot-and-multi-station-systems">12. Multi-robot and multi-station systems</a></li>
<li><a href="#13-program-version-and-change-management">13. Program version and change management</a></li>
<li><a href="#14-fault-diagnosis-and-troubleshooting">14. Fault diagnosis and troubleshooting</a></li>
<li><a href="#15-hmi-design-and-operator-diagnostics">15. HMI design and operator diagnostics</a></li>
<li><a href="#16-commissioning-checklist">16. Commissioning checklist</a><ul>
<li><a href="#interface-configuration">Interface configuration</a></li>
<li><a href="#functional-testing">Functional testing</a></li>
<li><a href="#documentation-and-release">Documentation and release</a></li>
</ul>
</li>
<li><a href="#17-interview-questions-and-answers">17. Interview questions and answers</a></li>
<li><a href="#18-final-engineering-principles">18. Final engineering principles</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-purpose-of-robot-program-selection">1. Purpose of robot program selection</h2>
<p>Robot program selection is the process of identifying which robot job, routine, or production program the robot controller should execute when commanded by the machine PLC or another supervisory controller.</p>
<p>In an automated manufacturing cell, the same robot may perform different operations depending on the product, variant, station, process requirement, or production sequence. For example, a robot may load several CNC machines, handle different component variants, perform multiple welding patterns, or pick parts from different fixtures.</p>
<p>The PLC must communicate the intended operation to the robot controller, and the robot controller must interpret and validate that selection before execution.</p>
<p>Program selection answers the question:</p>
<p>Which operation should the robot execute?</p>
<p>Program start answers a different question:</p>
<p>When should the robot begin executing the selected operation?</p>
<p>These operations must be coordinated but should not be treated as the same command.</p>
<h2 id="2-why-program-selection-is-required">2. Why program selection is required</h2>
<p>Common reasons for selecting different robot programs include:</p>
<ul>
<li>Different product models or variants.</li>
<li>Different machining or assembly operations.</li>
<li>Different pickup and placement locations.</li>
<li>Different tooling or end-effector configurations.</li>
<li>Different production recipes.</li>
<li>Different station assignments.</li>
<li>Different process sequences or quality requirements.</li>
<li>Different recovery, inspection, or maintenance routines.</li>
</ul>
<p>Example: a robot handles three component variants.</p>
<table>
<thead>
<tr>
<th>Product variant</th>
<th>PLC selection value</th>
<th>Robot operation</th>
</tr>
</thead>
<tbody>
<tr>
<td>Variant A</td>
<td>1</td>
<td>Load component A</td>
</tr>
<tr>
<td>Variant B</td>
<td>2</td>
<td>Load component B</td>
</tr>
<tr>
<td>Variant C</td>
<td>3</td>
<td>Load component C</td>
</tr>
</tbody>
</table>
<p>The numbers are illustrative. The actual values depend on the robot controller, PLC interface, and machine program specification.</p>
<p>The PLC should determine the intended variant from validated production data, fixture identification, barcode reading, or the machine's configured production sequence. The robot should not execute an unintended default program when the selection is missing or invalid.</p>
<h2 id="3-common-program-selection-methods">3. Common program-selection methods</h2>
<h3 id="31-binary-program-selection-using-digital-inputs">3.1 Binary program selection using digital inputs</h3>
<p>The PLC represents a program number using multiple digital signals. Each input represents a bit in a binary value.</p>
<p>For <span class="math-inline">\(n\)</span> binary selection bits, the number of representable values is:</p>
<div class="math-display">\[ N = 2^n \]</div>
<p>For example, three bits can represent eight binary combinations, from 0 to 7.</p>
<table>
<thead>
<tr>
<th>Selection bit 2</th>
<th>Selection bit 1</th>
<th>Selection bit 0</th>
<th>Binary value</th>
</tr>
</thead>
<tbody>
<tr>
<td>0</td>
<td>0</td>
<td>0</td>
<td>0</td>
</tr>
<tr>
<td>0</td>
<td>0</td>
<td>1</td>
<td>1</td>
</tr>
<tr>
<td>0</td>
<td>1</td>
<td>0</td>
<td>2</td>
</tr>
<tr>
<td>0</td>
<td>1</td>
<td>1</td>
<td>3</td>
</tr>
<tr>
<td>1</td>
<td>0</td>
<td>0</td>
<td>4</td>
</tr>
<tr>
<td>1</td>
<td>0</td>
<td>1</td>
<td>5</td>
</tr>
<tr>
<td>1</td>
<td>1</td>
<td>0</td>
<td>6</td>
</tr>
<tr>
<td>1</td>
<td>1</td>
<td>1</td>
<td>7</td>
</tr>
</tbody>
</table>
<p>The receiving controller may use zero-based or one-based program numbering. Do not assume that the binary value directly matches the displayed program number.</p>
<p>For instance, selection value <code>3</code> might map to a particular job through a controller-specific mapping table rather than directly identifying a file named <code>3</code>.</p>
<p>Advantages</p>
<ul>
<li>Simple hardware interface.</li>
<li>Easy to inspect through PLC and robot I/O diagnostics.</li>
<li>Useful for relatively small program libraries.</li>
</ul>
<p>Limitations</p>
<ul>
<li>Requires enough physical or mapped digital inputs.</li>
<li>Signal transitions can produce temporary intermediate combinations.</li>
<li>Program mapping can become difficult to maintain as variants increase.</li>
<li>Selection and acceptance must be coordinated to avoid interpreting an unstable value.</li>
</ul>
<h3 id="32-binary-coded-selection-and-input-stabilization">3.2 Binary-coded selection and input stabilization</h3>
<p>When multiple selection bits change simultaneously, the robot may briefly observe an intermediate combination if the bits are not updated together.</p>
<p>For example:</p>
<pre><code>Previous selection: 011
New selection:      100

Possible intermediate observations:
011 → 000 → 100
</code></pre>
<p>The intermediate values depend on the electrical or network update timing. They should not be treated as valid commands during the transition.</p>
<p>A robust interface can use a selection handshake:</p>
<ol>
<li>PLC writes the selection value.</li>
<li>PLC indicates that the selection is valid.</li>
<li>Robot reads and validates the value.</li>
<li>Robot acknowledges the accepted selection.</li>
<li>PLC verifies the acknowledgement and then issues start.</li>
</ol>
<p>The exact signals and sequence depend on the controller interface.</p>
<h3 id="33-numeric-program-selection-over-an-industrial-network">3.3 Numeric program selection over an industrial network</h3>
<p>A fieldbus or industrial Ethernet connection may provide a numeric value, command structure, or mapped data field for program selection.</p>
<p>Examples of network technologies include PROFINET and EtherNet/IP.</p>
<p>The selection may be represented as:</p>
<ul>
<li>An integer program number.</li>
<li>A job identifier.</li>
<li>A program index.</li>
<li>A structured command containing a program number and request bit.</li>
<li>A controller-specific command interface.</li>
</ul>
<p>Important engineering details include data type, signedness, byte order where applicable, valid ranges, command timing, and communication status.</p>
<p>A PLC value of <code>12</code> must not be assumed to select program 12 unless the robot interface documentation confirms that interpretation.</p>
<h3 id="34-direct-program-call-from-robot-logic">3.4 Direct program call from robot logic</h3>
<p>In some systems, the robot controller owns program selection and the PLC provides a higher-level request, such as a product type, process code, or operation identifier.</p>
<p>The robot's main program interprets that request and calls the corresponding routine.</p>
<p>Conceptual example:</p>
<pre><code>Robot main program
        ↓
Read validated operation code
        ↓
Check supported operation
        ↓
Select matching routine
        ↓
Execute selected routine
        ↓
Report completion or fault
</code></pre>
<p>This arrangement can reduce the number of PLC-to-robot selection signals, but it requires a well-defined interface and disciplined program management.</p>
<h3 id="35-program-selection-through-a-recipe-or-production-data-structure">3.5 Program selection through a recipe or production-data structure</h3>
<p>More complex cells may transfer a group of production parameters rather than just one program number.</p>
<p>A production record might contain:</p>
<ul>
<li>Product or variant identifier.</li>
<li>Robot job identifier.</li>
<li>Tool identifier.</li>
<li>Fixture identifier.</li>
<li>Process parameters.</li>
<li>Expected station or destination.</li>
<li>Recipe revision.</li>
<li>Data-validity or version information.</li>
</ul>
<p>The robot may use the selected program together with validated parameters to perform the operation.</p>
<p>The PLC and robot must agree on the structure, version, data types, and validation rules. A valid program number does not guarantee that its associated process data is correct.</p>
<h2 id="4-program-number-versus-program-name">4. Program number versus program name</h2>
<p>A program number is a value used by an interface. A program name is often the identifier used by the controller's programming environment or file system.</p>
<table>
<thead>
<tr>
<th>Concept</th>
<th>Example</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>PLC selection value</td>
<td><code>12</code></td>
<td>Transmitted selection code</td>
</tr>
<tr>
<td>Robot job identifier</td>
<td><code>JOB_12</code></td>
<td>Logical operation identifier</td>
</tr>
<tr>
<td>Robot program name</td>
<td><code>LOAD_VARIANT_B</code></td>
<td>Program or routine identifier</td>
</tr>
<tr>
<td>Product identifier</td>
<td><code>PART_B</code></td>
<td>Identifies the component being processed</td>
</tr>
<tr>
<td>Recipe revision</td>
<td><code>R03</code></td>
<td>Identifies the approved parameter revision</td>
</tr>
</tbody>
</table>
<p>These identifiers may be related through a mapping table, but they are not automatically equivalent.</p>
<p>For example, program number 12 may map to <code>LOAD_VARIANT_B</code>, while the program file itself may have a different internal name.</p>
<p>Document the mapping so maintenance personnel can trace a PLC value to the actual robot program.</p>
<h2 id="5-recommended-selection-handshake">5. Recommended selection handshake</h2>
<p>A reliable program-selection handshake separates the requested value from the accepted value.</p>
<p>Typical signals include:</p>
<table>
<thead>
<tr>
<th>Signal</th>
<th>Direction</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>PLC_ProgramNumber</code></td>
<td>PLC to robot</td>
<td>Requested program identifier</td>
</tr>
<tr>
<td><code>PLC_ProgramSelectReq</code></td>
<td>PLC to robot</td>
<td>Indicates a new selection request</td>
</tr>
<tr>
<td><code>Robot_ProgramSelectAck</code></td>
<td>Robot to PLC</td>
<td>Indicates the request was processed</td>
</tr>
<tr>
<td><code>Robot_ProgramAccepted</code></td>
<td>Robot to PLC</td>
<td>Indicates the selected program is valid and accepted</td>
</tr>
<tr>
<td><code>Robot_AcceptedProgramNumber</code></td>
<td>Robot to PLC</td>
<td>Reports the accepted program number where supported</td>
</tr>
<tr>
<td><code>Robot_ProgramSelectFault</code></td>
<td>Robot to PLC</td>
<td>Indicates a rejected or invalid selection</td>
</tr>
<tr>
<td><code>Robot_Running</code></td>
<td>Robot to PLC</td>
<td>Indicates program execution</td>
</tr>
<tr>
<td><code>Robot_CycleComplete</code></td>
<td>Robot to PLC</td>
<td>Indicates completion of the defined operation</td>
</tr>
</tbody>
</table>
<p>The acknowledgement and accepted-program signals may be combined in some interfaces. Their meanings must be explicitly defined.</p>
<p>A typical handshake is:</p>
<pre><code>PLC determines required program
              ↓
PLC validates program number
              ↓
PLC transmits program selection
              ↓
PLC asserts selection request
              ↓
Robot validates selection
              ↓
Robot acknowledges selection
              ↓
PLC verifies accepted program
              ↓
PLC verifies start permissives
              ↓
PLC issues start request
              ↓
Robot executes selected program
</code></pre>
<p>The PLC must not assume that a request was accepted merely because it transmitted a number.</p>
<h2 id="6-selection-acknowledgement-versus-program-acceptance">6. Selection acknowledgement versus program acceptance</h2>
<p>These two concepts are related but not always identical.</p>
<p>Selection acknowledgement may mean the robot received or processed the request.</p>
<p>Program acceptance means the requested program passed the controller's applicable validation and is the selected program.</p>
<p>A controller could acknowledge receipt and then reject the selection because the requested program does not exist or cannot be selected in the current state.</p>
<p>The PLC should use the actual controller signals to determine whether an operation is ready to start.</p>
<p>Where supported, comparing the requested program number against the accepted program number provides additional protection against incorrect mapping or stale feedback.</p>
<h2 id="7-program-selection-and-plc-sequence-control">7. Program selection and PLC sequence control</h2>
<p>Program selection should be integrated into a defined machine sequence rather than performed independently of the cycle state.</p>
<p>A typical sequence is:</p>
<pre><code>STATE 0: IDLE
    ↓
STATE 10: Validate product and operation
    ↓
STATE 20: Transmit program selection
    ↓
STATE 30: Wait for selection acknowledgement
    ↓
STATE 40: Verify accepted program
    ↓
STATE 50: Verify robot and machine permissives
    ↓
STATE 60: Issue start request
    ↓
STATE 70: Verify robot running
    ↓
STATE 80: Wait for cycle completion
    ↓
STATE 90: Verify result and advance sequence
</code></pre>
<p>Each transition should have:</p>
<ul>
<li>An entry condition.</li>
<li>A success condition.</li>
<li>A timeout where appropriate.</li>
<li>A defined error response.</li>
<li>A documented recovery path.</li>
</ul>
<p>Program selection should normally be prevented or restricted while the robot is executing an operation if the controller does not support safe selection changes during execution.</p>
<h2 id="8-program-validation-before-execution">8. Program validation before execution</h2>
<p>Before authorizing a start, the PLC should verify that the selected program matches the intended production operation.</p>
<p>Validation may include:</p>
<ul>
<li>Program number is within the configured range.</li>
<li>Program identifier is present in the approved mapping table.</li>
<li>Robot has accepted the requested program.</li>
<li>Accepted program matches the requested program.</li>
<li>Product variant matches the selected program.</li>
<li>Required tool and fixture are available.</li>
<li>Required process data has been validated.</li>
<li>Robot is in the correct operating mode.</li>
<li>No blocking robot fault is active.</li>
<li>Interface communication is healthy.</li>
<li>The current machine sequence permits the operation.</li>
</ul>
<p>Example conceptual condition:</p>
<div class="math-display">\[ \text{ProgramStartPermissive} = \text{ProgramValid} \land \text{ProgramAccepted} \land \text{ProgramMatch} \land \text{RobotReady} \land \text{MachinePermissives} \]</div>
<p>This condition is illustrative. Use the actual signals available in the installed system.</p>
<h2 id="9-handling-invalid-program-numbers">9. Handling invalid program numbers</h2>
<p>An invalid program number must not silently trigger an unintended operation.</p>
<p>Possible invalid-selection causes include:</p>
<ul>
<li>Number outside the allowed range.</li>
<li>Unsupported product variant.</li>
<li>Program missing from the robot controller.</li>
<li>Incorrect PLC-to-robot mapping.</li>
<li>Incorrect data type or byte order.</li>
<li>Program selection attempted while the controller is in an incompatible state.</li>
<li>Stale selection value retained from the previous cycle.</li>
</ul>
<p>Recommended response:</p>
<ol>
<li>Reject the selection.</li>
<li>Keep the start sequence inhibited.</li>
<li>Record the requested and accepted program identifiers.</li>
<li>Display a clear HMI alarm.</li>
<li>Require correction of the production data or program mapping.</li>
<li>Allow recovery only after the correct selection is verified.</li>
</ol>
<p>Do not automatically replace an invalid program with program 1 or another default unless the machine design explicitly defines and validates that behavior.</p>
<h2 id="10-program-selection-timing">10. Program selection timing</h2>
<p>Selection timing matters because the PLC and robot controller execute independently.</p>
<p>The PLC may update the selection value while the robot is still reading the previous value. If the interface does not provide a defined handshake, the robot might interpret an unstable or unintended value.</p>
<p>A robust design defines:</p>
<ul>
<li>When the selection value becomes valid.</li>
<li>How long it must remain stable.</li>
<li>When the request is asserted.</li>
<li>How the robot acknowledges the selection.</li>
<li>When the PLC may release the request.</li>
<li>Whether the selected value is retained.</li>
<li>When another selection is permitted.</li>
</ul>
<p>A simple conceptual timing sequence is:</p>
<pre><code>Program number:  ----[ VALUE STABLE ]----------------
Select request:  _________|‾‾‾‾‾|___________________
Select ack:      _______________|‾‾‾‾‾‾‾|__________
Start request:   __________________________|‾|______
</code></pre>
<p>This diagram illustrates the ordering only. Actual signal timing, pulse duration, and acknowledgement behavior must follow the controller's interface specification.</p>
<h2 id="11-program-selection-during-automatic-production">11. Program selection during automatic production</h2>
<p>In a multi-variant production line, the PLC may obtain product identity from a barcode reader, RFID system, upstream station, MES, or operator-approved recipe.</p>
<p>The selection path could be:</p>
<pre><code>Product identification
          ↓
PLC validates product identity
          ↓
Production mapping table
          ↓
Required robot operation
          ↓
Robot program selection
          ↓
Robot confirms accepted program
          ↓
PLC authorizes operation
</code></pre>
<p>Important controls include:</p>
<ul>
<li>Rejecting unknown product identifiers.</li>
<li>Preventing the previous product's selection from being reused unintentionally.</li>
<li>Ensuring the selected program matches the physical component.</li>
<li>Confirming the required fixture and tooling.</li>
<li>Maintaining traceability between product, program, and result.</li>
<li>Handling product changes during a fault or interrupted cycle.</li>
</ul>
<p>If the robot performs different operations for different variants, program selection must be consistent with the machine's validated product-routing logic.</p>
<h2 id="12-multi-robot-and-multi-station-systems">12. Multi-robot and multi-station systems</h2>
<p>A machine may contain multiple robots, each with a separate program library and interface.</p>
<p>For example:</p>
<ul>
<li>Robot 1 loads a component.</li>
<li>Robot 2 performs an assembly operation.</li>
<li>Robot 3 unloads the finished component.</li>
</ul>
<p>The PLC should maintain separate program-selection states and accepted-program feedback for each robot.</p>
<table>
<thead>
<tr>
<th>Design concern</th>
<th>Engineering requirement</th>
</tr>
</thead>
<tbody>
<tr>
<td>Robot identity</td>
<td>Map each selection to the correct robot controller</td>
</tr>
<tr>
<td>Program mapping</td>
<td>Maintain separate mappings where program libraries differ</td>
</tr>
<tr>
<td>Cycle coordination</td>
<td>Confirm required station and robot states</td>
</tr>
<tr>
<td>Shared equipment</td>
<td>Coordinate fixture, conveyor, and tooling ownership</td>
</tr>
<tr>
<td>Fault handling</td>
<td>Identify which robot rejected or failed the selection</td>
</tr>
<tr>
<td>Recovery</td>
<td>Restore the correct program and sequence state before restart</td>
</tr>
</tbody>
</table>
<p>Do not reuse a program-selection value across robots merely because both controllers accept the same numeric range.</p>
<h2 id="13-program-version-and-change-management">13. Program version and change management</h2>
<p>Program selection becomes a production-quality concern when different program revisions can produce different motion paths, process parameters, or results.</p>
<p>A mature integration may track:</p>
<ul>
<li>Program identifier.</li>
<li>Program revision.</li>
<li>Approved release status.</li>
<li>Tool or fixture compatibility.</li>
<li>Product variant compatibility.</li>
<li>Date of validation.</li>
<li>Change authorization.</li>
<li>Backup or restore reference.</li>
</ul>
<p>The PLC may not be able to read the complete robot program revision directly. If so, use the available controller data or a controlled verification process rather than assuming that the correct number guarantees the correct program contents.</p>
<p>Changes to program mappings should be reviewed and tested because a small mapping error can route a valid production command to the wrong operation.</p>
<h2 id="14-fault-diagnosis-and-troubleshooting">14. Fault diagnosis and troubleshooting</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible cause</th>
<th>Diagnostic action</th>
</tr>
</thead>
<tbody>
<tr>
<td>Robot executes the wrong operation</td>
<td>Incorrect mapping or wrong selection value</td>
<td>Compare requested value, accepted value, and actual program</td>
</tr>
<tr>
<td>Program selection is not acknowledged</td>
<td>Incorrect signal mapping or controller not accepting requests</td>
<td>Check communication and controller state</td>
</tr>
<tr>
<td>Selection is acknowledged but rejected</td>
<td>Program unavailable or selection invalid</td>
<td>Read controller diagnostics and validate the identifier</td>
</tr>
<tr>
<td>PLC waits indefinitely for acceptance</td>
<td>Missing acknowledgement, incorrect edge handling, or timeout logic error</td>
<td>Monitor request and acknowledgement transitions</td>
</tr>
<tr>
<td>Robot starts with the previous program</td>
<td>New selection not accepted or start issued too early</td>
<td>Require accepted-program verification before start</td>
</tr>
<tr>
<td>Selection works intermittently</td>
<td>Timing race or unstable selection bits</td>
<td>Review signal stability and handshake timing</td>
</tr>
<tr>
<td>Correct program number produces wrong result</td>
<td>Wrong program mapping, wrong program revision, or invalid process data</td>
<td>Verify program identity and recipe configuration</td>
</tr>
<tr>
<td>Robot accepts program but refuses to run</td>
<td>Start permissives or operating mode are not satisfied</td>
<td>Check readiness, mode, and fault status</td>
</tr>
<tr>
<td>Program selection fails after controller restart</td>
<td>Retained state or initialization sequence is incomplete</td>
<td>Reinitialize and validate the selection handshake</td>
</tr>
<tr>
<td>One robot selects correctly but another does not</td>
<td>Different interface configuration or mapping</td>
<td>Compare controller-specific settings and signal assignments</td>
</tr>
<tr>
<td>Wrong program after product change</td>
<td>Previous selection retained or product identity changed unexpectedly</td>
<td>Revalidate product identity and selected program at the transition</td>
</tr>
<tr>
<td>Program number appears corrupted</td>
<td>Incorrect data type, byte order, or word mapping</td>
<td>Compare PLC and robot raw values</td>
</tr>
</tbody>
</table>
<h2 id="15-hmi-design-and-operator-diagnostics">15. HMI design and operator diagnostics</h2>
<p>The HMI should present enough information to identify a selection problem without requiring the operator to inspect PLC code.</p>
<p>Useful information includes:</p>
<ul>
<li>Current product or variant.</li>
<li>Requested robot program.</li>
<li>Robot-accepted program.</li>
<li>Selection request status.</li>
<li>Selection acknowledgement status.</li>
<li>Program acceptance or rejection status.</li>
<li>Robot running status.</li>
<li>Robot cycle-complete status.</li>
<li>Relevant fault code and description.</li>
<li>Communication health.</li>
<li>Recovery instructions.</li>
</ul>
<p>Example alarm messages:</p>
<table>
<thead>
<tr>
<th>Alarm</th>
<th>Suggested operator message</th>
</tr>
</thead>
<tbody>
<tr>
<td>Program selection timeout</td>
<td>Robot did not acknowledge the requested program</td>
</tr>
<tr>
<td>Invalid program selection</td>
<td>Requested robot program is not configured or valid</td>
</tr>
<tr>
<td>Program mismatch</td>
<td>Robot-accepted program does not match the requested program</td>
</tr>
<tr>
<td>Program unavailable</td>
<td>Robot controller cannot select the requested program</td>
</tr>
<tr>
<td>Program start inhibited</td>
<td>Robot program is selected, but start permissives are not satisfied</td>
</tr>
<tr>
<td>Program mapping error</td>
<td>PLC production mapping and robot program configuration disagree</td>
</tr>
</tbody>
</table>
<p>Alarm messages should describe the detected condition and give a useful next diagnostic action. Avoid generic messages such as <code>Robot Error</code> when more precise information is available.</p>
<h2 id="16-commissioning-checklist">16. Commissioning checklist</h2>
<h3 id="interface-configuration">Interface configuration</h3>
<ul>
<li>Confirm the robot controller's supported program-selection method.</li>
<li>Verify digital-input bit assignments or network data mapping.</li>
<li>Confirm numeric data types, valid ranges, and numbering conventions.</li>
<li>Verify program-number-to-program-name mapping.</li>
<li>Confirm request, acknowledgement, acceptance, and rejection semantics.</li>
<li>Verify signal timing and handshake requirements.</li>
</ul>
<h3 id="functional-testing">Functional testing</h3>
<ul>
<li>Test every supported program-selection value.</li>
<li>Verify the correct program is accepted for each value.</li>
<li>Test an invalid selection and confirm that start remains inhibited.</li>
<li>Confirm the robot does not start before selection acceptance.</li>
<li>Verify the selected program matches the production variant.</li>
<li>Test communication interruption and recovery using the approved procedure.</li>
<li>Verify timeout and alarm behavior.</li>
<li>Test selection after controller restart.</li>
<li>Confirm recovery does not trigger an unintended program execution.</li>
</ul>
<h3 id="documentation-and-release">Documentation and release</h3>
<ul>
<li>Record the PLC-to-robot program mapping.</li>
<li>Document program identifiers and revisions.</li>
<li>Save the interface configuration and relevant backups.</li>
<li>Record commissioning results and known limitations.</li>
<li>Define ownership and approval for mapping changes.</li>
<li>Include program selection in the machine recovery procedure.</li>
</ul>
<h2 id="17-interview-questions-and-answers">17. Interview questions and answers</h2>
<p>1. What is robot program selection?</p>
<p>It is the process of identifying the robot job or routine required for a specific production operation.</p>
<p>2. What is the difference between program selection and program start?</p>
<p>Program selection identifies the operation to execute. Program start requests execution of that operation after the required conditions are satisfied.</p>
<p>3. How many values can three binary selection bits represent?</p>
<p>Three bits represent <span class="math-inline">\(2^3 = 8\)</span> combinations, from binary 000 to 111. The actual program-number mapping depends on the controller.</p>
<p>4. Why is selection acknowledgement necessary?</p>
<p>It confirms that the robot has processed the selection request. A separate acceptance signal may be required to confirm that the program is valid and selected.</p>
<p>5. Why should the PLC compare requested and accepted program numbers?</p>
<p>It helps detect incorrect mappings, rejected requests, stale feedback, or cases where the robot has retained a different selection.</p>
<p>6. What happens if an invalid program number is received?</p>
<p>The robot or PLC should reject the selection, inhibit the start sequence, report a diagnostic, and require correction before proceeding.</p>
<p>7. Why can binary program selection be unreliable without a handshake?</p>
<p>Multiple bits may change at slightly different times, allowing the receiver to observe a temporary intermediate value.</p>
<p>8. Why should program selection normally be restricted during execution?</p>
<p>Changing the selection during execution can create ambiguous behavior or affect the next operation. Whether it is permitted depends on the controller interface and validated machine design.</p>
<p>9. What is the difference between a program number and a program name?</p>
<p>A program number is an interface value. A program name identifies a job or routine in the controller's programming environment. A mapping may connect them.</p>
<p>10. What should be checked when the robot selects the correct program but performs the wrong operation?</p>
<p>Verify the program mapping, actual program identity, program revision, product variant, tool and fixture compatibility, and associated process data.</p>
<p>11. How should program selection be handled in a multi-robot cell?</p>
<p>Each robot should have its own correctly mapped selection, acceptance feedback, sequence state, and diagnostic information.</p>
<p>12. What is the most important rule for PLC-robot program selection?</p>
<p>Do not issue the start command until the intended program has been validated and its acceptance has been confirmed according to the actual interface design.</p>
<h2 id="18-final-engineering-principles">18. Final engineering principles</h2>
<ul>
<li>Program selection and program start are separate operations.</li>
<li>A transmitted program number is not proof of acceptance.</li>
<li>The PLC must validate the selected program against the intended production operation.</li>
<li>The robot controller must reject invalid or unavailable programs according to its interface behavior.</li>
<li>Selection timing, data mapping, and acknowledgement semantics must be documented.</li>
<li>Program identity and revision should be controlled when they affect product quality or machine behavior.</li>
<li>Recovery after a fault or restart must revalidate the selection before execution.</li>
<li>Program-selection logic must be tested alongside the machine's sequence, fault handling, and safety architecture.</li>
</ul>
<p>The objective is not merely to send a job number. It is to ensure that the correct robot executes the correct approved operation for the correct product, at the correct point in the machine sequence.</p>
<h2 id="next-topic">NEXT TOPIC</h2>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\06_Machine_Integ\02_Focus_Areas\05_PLC_Robot_Integ\03_Data_Exchange - Data exchange: Positions, part data</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
