<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>02_PLAN_WISE_2026\02_INDUSTRY3_0\06_Machine_Integ\02_Focus_Areas\07_PLC_Scanner_Printer - PLC-scanner / printer / network integration</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">02_PLAN_WISE_2026\02_INDUSTRY3_0\06_Machine_Integ\02_Focus_Areas\07_PLC_Scanner_Printer - PLC-scanner / printer / network integration</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-purpose-of-plc-scanner-printer-and-network-integration">1. Purpose of PLC-scanner, printer, and network integration</a></li>
<li><a href="#2-typical-system-architecture">2. Typical system architecture</a></li>
<li><a href="#3-common-industrial-scanners">3. Common industrial scanners</a></li>
<li><a href="#4-scanner-communication-interfaces">4. Scanner communication interfaces</a></li>
<li><a href="#5-scanner-operating-signals">5. Scanner operating signals</a></li>
<li><a href="#6-scanner-trigger-and-handshake-sequence">6. Scanner trigger and handshake sequence</a></li>
<li><a href="#7-decoded-data-and-string-handling">7. Decoded data and string handling</a><ul>
<li><a href="#message-framing">Message framing</a></li>
</ul>
</li>
<li><a href="#8-scanner-data-validation">8. Scanner data validation</a></li>
<li><a href="#9-what-should-happen-after-a-scan-failure">9. What should happen after a scan failure?</a></li>
<li><a href="#10-printer-integration-fundamentals">10. Printer integration fundamentals</a><ul>
<li><a href="#printer-related-signals-and-data">Printer-related signals and data</a></li>
</ul>
</li>
<li><a href="#11-printer-command-languages-and-label-formats">11. Printer command languages and label formats</a></li>
<li><a href="#12-print-request-and-acknowledgement-sequence">12. Print-request and acknowledgement sequence</a></li>
<li><a href="#13-duplicate-print-prevention-and-transaction-control">13. Duplicate-print prevention and transaction control</a></li>
<li><a href="#14-network-integration-architecture">14. Network integration architecture</a></li>
<li><a href="#15-tcpip-serial-communication-and-industrial-protocols">15. TCP/IP, serial communication, and industrial protocols</a><ul>
<li><a href="#tcpip">TCP/IP</a></li>
<li><a href="#serial-communication">Serial communication</a></li>
<li><a href="#industrial-ethernet">Industrial Ethernet</a></li>
</ul>
</li>
<li><a href="#16-ip-addressing-and-network-diagnostics">16. IP addressing and network diagnostics</a></li>
<li><a href="#17-timeouts-retries-and-fault-recovery">17. Timeouts, retries, and fault recovery</a></li>
<li><a href="#18-plc-program-design-for-device-integration">18. PLC program design for device integration</a></li>
<li><a href="#19-example-part-verification-before-machining">19. Example: Part verification before machining</a></li>
<li><a href="#20-example-print-and-verify-a-traceability-label">20. Example: Print and verify a traceability label</a></li>
<li><a href="#21-cybersecurity-and-operational-reliability">21. Cybersecurity and operational reliability</a></li>
<li><a href="#22-commissioning-checklist">22. Commissioning checklist</a><ul>
<li><a href="#scanner-commissioning">Scanner commissioning</a></li>
<li><a href="#printer-commissioning">Printer commissioning</a></li>
<li><a href="#network-commissioning">Network commissioning</a></li>
<li><a href="#production-validation">Production validation</a></li>
</ul>
</li>
<li><a href="#23-interview-questions-and-answers">23. Interview questions and answers</a></li>
<li><a href="#24-key-engineering-principles">24. Key engineering principles</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-purpose-of-plc-scanner-printer-and-network-integration">1. Purpose of PLC-scanner, printer, and network integration</h2>
<p>PLC-scanner and printer integration connects industrial identification and marking devices to machine-control systems so that production data can be read, validated, acted upon, and recorded.</p>
<p>Typical applications include:</p>
<ul>
<li>Reading barcode labels on incoming components.</li>
<li>Verifying part identity before a machine cycle.</li>
<li>Reading QR codes or Data Matrix codes for traceability.</li>
<li>Retrieving model, variant, serial number, or routing information.</li>
<li>Printing labels for completed assemblies.</li>
<li>Sending production data to industrial printers.</li>
<li>Rejecting invalid, duplicate, or mismatched part identifiers.</li>
<li>Transferring scan and print results to SCADA, MES, or a production database.</li>
</ul>
<p>The PLC coordinates the machine sequence, but it should not be expected to handle every communication detail directly. Depending on the device, the integration may use serial communication, Ethernet, industrial protocols, digital I/O, a vendor-specific protocol, or an intermediate PC or gateway.</p>
<p>The key engineering principle is to distinguish device communication, data validation, machine sequencing, and production traceability. A successful network connection does not prove that the correct part was scanned or that a label was printed correctly.</p>
<h2 id="2-typical-system-architecture">2. Typical system architecture</h2>
<pre><code>Barcode / QR / Data Matrix scanner
              ↓
Scanner interface
              ↓
PLC or communication gateway
              ↓
Data validation and sequence logic
              ↓
Machine interlocks and cycle control
              ↓
Production result / traceability record
              ↓
SCADA / MES / database

PLC or industrial PC
       ↓
Printer communication interface
       ↓
Industrial label printer
       ↓
Printed part label
       ↓
Verification by scanner or inspection system
</code></pre>
<p>A machine may use direct PLC-to-device communication, or it may route data through an industrial PC, edge device, or manufacturing execution system.</p>
<p>For example, the PLC may trigger a scanner and receive a decoded string directly. In another design, the scanner sends data to an industrial PC, which validates the identifier against an MES database and sends a result back to the PLC.</p>
<p>The architecture should be selected according to device capabilities, response-time requirements, traceability requirements, network policies, and maintainability.</p>
<h2 id="3-common-industrial-scanners">3. Common industrial scanners</h2>
<p>Industrial identification devices differ in the symbols they read, the data they output, and their integration interfaces.</p>
<table>
<thead>
<tr>
<th>Device type</th>
<th>Typical use</th>
<th>Important considerations</th>
</tr>
</thead>
<tbody>
<tr>
<td>Laser barcode scanner</td>
<td>Reading supported linear barcodes</td>
<td>Label quality, orientation, distance, and code type</td>
</tr>
<tr>
<td>Image-based barcode reader</td>
<td>Reading linear and two-dimensional codes</td>
<td>Lighting, focus, image quality, and code size</td>
</tr>
<tr>
<td>QR code reader</td>
<td>Reading QR symbols</td>
<td>Error correction, print quality, and supported formats</td>
</tr>
<tr>
<td>Data Matrix reader</td>
<td>Component identification and traceability</td>
<td>Marking quality, module size, surface finish, and contrast</td>
</tr>
<tr>
<td>RFID reader</td>
<td>Reading electronic tags</td>
<td>Tag type, frequency, antenna placement, and reader configuration</td>
</tr>
<tr>
<td>Handheld scanner</td>
<td>Operator-assisted identification</td>
<td>Trigger behavior, cable or wireless link, and duplicate scans</td>
</tr>
<tr>
<td>Fixed-mount reader</td>
<td>Automated production-line identification</td>
<td>Mounting, field of view, trigger timing, and environmental protection</td>
</tr>
</tbody>
</table>
<p>The scanner must support the actual code format, character set, symbol dimensions, and operating conditions required by the process.</p>
<p>A scanner may successfully decode a symbol but still return an identifier that is invalid for the current production order. Decoding and validation are separate functions.</p>
<h2 id="4-scanner-communication-interfaces">4. Scanner communication interfaces</h2>
<p>Industrial scanners may communicate through several different interfaces.</p>
<table>
<thead>
<tr>
<th>Interface</th>
<th>Typical characteristics</th>
<th>Main engineering concerns</th>
</tr>
</thead>
<tbody>
<tr>
<td>Digital I/O</td>
<td>Trigger, busy, good-read, and error signals</td>
<td>Timing, signal polarity, pulse duration, and handshaking</td>
</tr>
<tr>
<td>RS-232</td>
<td>Point-to-point serial communication</td>
<td>Baud rate, parity, stop bits, cable length, and grounding</td>
</tr>
<tr>
<td>RS-485</td>
<td>Differential serial communication</td>
<td>Wiring topology, termination, biasing, and protocol support</td>
</tr>
<tr>
<td>Ethernet TCP/IP</td>
<td>Network communication using a device-specific protocol or application protocol</td>
<td>IP configuration, connection handling, framing, and timeouts</td>
</tr>
<tr>
<td>EtherNet/IP</td>
<td>Industrial Ethernet protocol</td>
<td>Device profile, assembly configuration, connection state, and data mapping</td>
</tr>
<tr>
<td>PROFINET</td>
<td>Industrial Ethernet integration</td>
<td>Device description, cyclic data, diagnostics, and configuration</td>
</tr>
<tr>
<td>OPC UA</td>
<td>Structured data exchange between supported endpoints</td>
<td>Security, certificates, namespaces, and data-model compatibility</td>
</tr>
<tr>
<td>USB</td>
<td>Commonly used with PCs or suitable host devices</td>
<td>Host support, driver compatibility, and connection recovery</td>
</tr>
</tbody>
</table>
<p>Not every scanner supports every interface. Confirm the exact device model, firmware, supported protocols, and required communication mode before designing the PLC interface.</p>
<p>A scanner with an Ethernet connector does not automatically support EtherNet/IP or PROFINET. Physical Ethernet connectivity and the application protocol are different things.</p>
<h2 id="5-scanner-operating-signals">5. Scanner operating signals</h2>
<p>A scanner integration often needs more than a single <code>Scan_Trigger</code> bit.</p>
<p>Typical signals include:</p>
<table>
<thead>
<tr>
<th>Signal</th>
<th>Direction</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Scan trigger</td>
<td>PLC to scanner</td>
<td>Requests a scan</td>
</tr>
<tr>
<td>Scanner busy</td>
<td>Scanner to PLC</td>
<td>Indicates processing is in progress</td>
</tr>
<tr>
<td>Good read</td>
<td>Scanner to PLC or status interface</td>
<td>Indicates successful decoding</td>
</tr>
<tr>
<td>No-read or error</td>
<td>Scanner to PLC or status interface</td>
<td>Indicates unsuccessful decoding or another error</td>
</tr>
<tr>
<td>Decoded data</td>
<td>Scanner to PLC or communication client</td>
<td>Contains the scanned identifier</td>
</tr>
<tr>
<td>Data valid</td>
<td>Scanner or interface logic to PLC</td>
<td>Indicates that received data is valid according to the interface</td>
</tr>
<tr>
<td>Device ready</td>
<td>Scanner to PLC</td>
<td>Indicates the device is available according to its status definition</td>
</tr>
<tr>
<td>Communication healthy</td>
<td>Communication interface to PLC</td>
<td>Indicates that the communication path is operational</td>
</tr>
<tr>
<td>Result acknowledgement</td>
<td>PLC to scanner or interface logic</td>
<td>Confirms that the result has been accepted or processed, if supported</td>
</tr>
</tbody>
</table>
<p>These are conceptual signal names. The real interface may use different labels or expose some conditions only through a status word or communication response.</p>
<h2 id="6-scanner-trigger-and-handshake-sequence">6. Scanner trigger and handshake sequence</h2>
<p>A reliable trigger sequence prevents missed scans, duplicate triggers, and incorrect association between a scanned identifier and a production part.</p>
<pre><code>PLC confirms part is in scan position
              ↓
PLC checks scanner availability
              ↓
PLC issues scan trigger
              ↓
Scanner performs acquisition and decoding
              ↓
Scanner reports result or error
              ↓
PLC receives and validates the data
              ↓
PLC records the result for the current part
              ↓
PLC acknowledges or clears the transaction
              ↓
Machine proceeds according to the result
</code></pre>
<p>A robust implementation defines:</p>
<ul>
<li>When the trigger may be issued.</li>
<li>Whether the trigger is a pulse or a maintained signal.</li>
<li>How the scanner indicates that it has accepted the trigger.</li>
<li>How busy and result signals are interpreted.</li>
<li>How the PLC determines that a result belongs to the current part.</li>
<li>How no-read, timeout, and communication faults are handled.</li>
<li>When the result buffer is cleared.</li>
<li>How repeated triggers and duplicate results are prevented.</li>
</ul>
<p>If the scanner uses a maintained trigger input, leaving the trigger continuously active may cause repeated acquisition or behavior defined by the device configuration. Follow the manufacturer's timing and trigger-mode documentation.</p>
<h2 id="7-decoded-data-and-string-handling">7. Decoded data and string handling</h2>
<p>A barcode scanner may return a string such as:</p>
<pre><code>PART=AX2407;VARIANT=03;SERIAL=00018462
</code></pre>
<p>This is an illustrative data format, not a universal scanner output.</p>
<p>The PLC or intermediate application must know how the returned data is represented. Possible formats include ASCII strings, byte arrays, structured fields, or device-specific result records.</p>
<p>Important considerations include:</p>
<ul>
<li>Maximum message length.</li>
<li>Character encoding.</li>
<li>Start and end delimiters.</li>
<li>Carriage return or line-feed terminators.</li>
<li>Leading zeros.</li>
<li>Permitted characters.</li>
<li>Case sensitivity.</li>
<li>Empty or incomplete fields.</li>
<li>Duplicate data.</li>
<li>Buffer clearing and message boundaries.</li>
</ul>
<p>Never treat a decoded identifier as a number unless its semantics require numeric interpretation.</p>
<p>For example, serial number <code>00018462</code> may be an identifier whose leading zeros are significant. Converting it to an integer could produce <code>18462</code> and destroy the original identifier.</p>
<h3 id="message-framing">Message framing</h3>
<p>With serial communication or a raw TCP socket, the application must determine where each message starts and ends.</p>
<p>A message might terminate with a configured carriage return, line feed, delimiter, fixed length, or another documented framing method.</p>
<p>Do not assume that one TCP receive operation corresponds to one complete scanner message. TCP is a byte stream, so a message may arrive in multiple pieces or multiple messages may be received together.</p>
<p>The receiving application must implement the framing rules defined by the scanner protocol.</p>
<h2 id="8-scanner-data-validation">8. Scanner data validation</h2>
<p>A successful read only proves that the scanner decoded a symbol according to its configured rules. The PLC or higher-level application must determine whether the decoded value is valid for the production process.</p>
<p>Validation may include:</p>
<ul>
<li>Correct identifier length.</li>
<li>Valid prefix or format.</li>
<li>Supported product code.</li>
<li>Correct part variant.</li>
<li>Expected character set.</li>
<li>Correct production order.</li>
<li>Unique serial number.</li>
<li>Correct routing or operation sequence.</li>
<li>Database authorization or traceability confirmation.</li>
<li>Agreement with the part physically present at the station.</li>
</ul>
<p>A conceptual validation sequence is:</p>
<pre><code>Decoded string received
          ↓
Message framing and integrity checked
          ↓
Format and length validated
          ↓
Part identifier extracted
          ↓
Variant and production order checked
          ↓
Duplicate / routing checks performed
          ↓
Result accepted or rejected
          ↓
Machine sequence updated
</code></pre>
<p>The validation rules should be explicit and version-controlled. If the expected format changes, the scanner configuration, PLC logic, and traceability system must remain consistent.</p>
<h2 id="9-what-should-happen-after-a-scan-failure">9. What should happen after a scan failure?</h2>
<p>A no-read must not silently be treated as a successful identification.</p>
<p>Possible responses include:</p>
<ul>
<li>Retry the scan within a defined limit.</li>
<li>Request operator intervention.</li>
<li>Verify part position and label quality.</li>
<li>Move the part to a controlled rejection path.</li>
<li>Prevent the next process step until identity is established.</li>
<li>Record the failure and its associated station or part context.</li>
</ul>
<p>The correct response depends on the risk of processing the wrong component and the approved production process.</p>
<p>Avoid endless automatic retries. They can create long, unexplained stoppages and obscure whether the problem is a damaged label, poor mounting, an incorrect trigger, or a failed device.</p>
<h2 id="10-printer-integration-fundamentals">10. Printer integration fundamentals</h2>
<p>Industrial printers commonly produce:</p>
<ul>
<li>Product identification labels.</li>
<li>Serial-number labels.</li>
<li>Traceability labels.</li>
<li>Packaging labels.</li>
<li>Inspection-result labels.</li>
<li>Rework or rejection labels.</li>
<li>Pallet and container labels.</li>
</ul>
<p>The printer interface may use serial communication, Ethernet, a vendor-specific command language, an industrial protocol, or a print server.</p>
<p>The PLC may initiate printing directly or request a print job from an industrial PC, label application, or MES.</p>
<p>The architecture should clearly define which system generates the label content and which system controls the machine sequence.</p>
<h3 id="printer-related-signals-and-data">Printer-related signals and data</h3>
<table>
<thead>
<tr>
<th>Signal or data</th>
<th>Producer</th>
<th>Consumer</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Print request</td>
<td>PLC or production application</td>
<td>Printer interface</td>
<td>Requests label generation</td>
</tr>
<tr>
<td>Print payload</td>
<td>PLC, PC, or MES</td>
<td>Printer</td>
<td>Supplies the label content or job identifier</td>
</tr>
<tr>
<td>Printer ready</td>
<td>Printer or communication client</td>
<td>PLC or application</td>
<td>Indicates availability according to the defined status</td>
</tr>
<tr>
<td>Print accepted</td>
<td>Printer or print service</td>
<td>Requesting system</td>
<td>Confirms acceptance of the job</td>
</tr>
<tr>
<td>Printing or busy</td>
<td>Printer</td>
<td>PLC or application</td>
<td>Indicates that processing is underway</td>
</tr>
<tr>
<td>Print complete</td>
<td>Printer or print service, where supported</td>
<td>PLC or application</td>
<td>Reports the defined completion condition</td>
</tr>
<tr>
<td>Printer error</td>
<td>Printer or communication client</td>
<td>PLC or application</td>
<td>Reports an error or failure</td>
</tr>
<tr>
<td>Verification result</td>
<td>Scanner or inspection system</td>
<td>PLC or production application</td>
<td>Indicates whether the produced label meets the defined criteria</td>
</tr>
</tbody>
</table>
<p>The availability of these signals depends on the printer and communication interface.</p>
<p>A printer accepting a job does not prove that the label has physically printed. Likewise, a printer reporting that a job completed does not prove that the correct content was printed or that the label was applied to the correct part.</p>
<h2 id="11-printer-command-languages-and-label-formats">11. Printer command languages and label formats</h2>
<p>Industrial printers may support proprietary command languages, template formats, or standard printing mechanisms.</p>
<p>Examples include:</p>
<ul>
<li>ZPL, commonly associated with Zebra printers.</li>
<li>TSPL, used by supported TSC printer models.</li>
<li>Other vendor-specific printer command languages.</li>
<li>Operating-system print queues and driver-based printing.</li>
<li>Application-generated label templates.</li>
</ul>
<p>The command language and available functions must be verified against the exact printer model and firmware.</p>
<p>A print payload may include:</p>
<ul>
<li>Label dimensions.</li>
<li>Text fields.</li>
<li>Barcode or QR code content.</li>
<li>Fonts and graphics.</li>
<li>Print darkness or speed settings.</li>
<li>Quantity.</li>
<li>Template or format selection.</li>
<li>Cut, peel, or applicator commands where supported.</li>
</ul>
<p>Keep the template separate from variable production data where practical. This makes it easier to update the layout without rewriting the machine sequence.</p>
<h2 id="12-print-request-and-acknowledgement-sequence">12. Print-request and acknowledgement sequence</h2>
<pre><code>PLC confirms part and production data
              ↓
PLC or application generates print request
              ↓
Printer interface checks availability
              ↓
Label content is submitted
              ↓
Printer or print service accepts the job
              ↓
Print operation proceeds
              ↓
Completion status is evaluated
              ↓
Optional barcode or label verification
              ↓
Production sequence continues or faults
</code></pre>
<p>Define what <code>Print_Complete</code> means for the actual application.</p>
<p>Possible meanings include:</p>
<ul>
<li>Data successfully sent.</li>
<li>Print job accepted.</li>
<li>Printer reports job completion.</li>
<li>Label physically dispensed.</li>
<li>Printed code successfully verified.</li>
<li>Label correctly applied to the intended part.</li>
</ul>
<p>These are different levels of assurance. A traceability-critical process may require a separate verification step after printing.</p>
<h2 id="13-duplicate-print-prevention-and-transaction-control">13. Duplicate-print prevention and transaction control</h2>
<p>Duplicate labels can create serious traceability problems if two physical parts receive the same identifier or if a label is printed twice without being associated with the correct part.</p>
<p>Useful controls include:</p>
<ul>
<li>Unique transaction identifiers.</li>
<li>Explicit job acceptance status.</li>
<li>Print-request sequence numbers.</li>
<li>Defined retry behavior.</li>
<li>Print-job status tracking.</li>
<li>Controlled reprint authorization.</li>
<li>Association between part identity and print transaction.</li>
<li>Verification that the expected label belongs to the current part.</li>
</ul>
<p>Communication failure creates a particular problem: the requesting system may not know whether the printer received a job before the connection failed.</p>
<p>Blindly resending the job may create a duplicate. The system should use the printer's supported job-status mechanisms or a higher-level transaction record to determine the correct recovery behavior.</p>
<p>For traceability-sensitive operations, define a unique identity for each print transaction and maintain a record of successful prints, failed prints, and authorized reprints.</p>
<h2 id="14-network-integration-architecture">14. Network integration architecture</h2>
<p>A scanner or printer may communicate directly with a PLC or through a gateway, industrial PC, or production network.</p>
<pre><code>Machine device network
       ↓
PLC / scanner / printer interfaces
       ↓
Industrial Ethernet infrastructure
       ↓
Machine controller or edge application
       ↓
Production data service
       ↓
MES / SCADA / database
</code></pre>
<p>The actual architecture may use separate device, controller, and supervisory networks. Network segmentation should follow the plant's OT architecture and security requirements.</p>
<p>Important network considerations include:</p>
<ul>
<li>Unique IP addresses.</li>
<li>Correct subnet masks.</li>
<li>Correct gateway configuration where routing is required.</li>
<li>Managed-switch port configuration.</li>
<li>VLAN and routing policies where used.</li>
<li>Firewall rules for required traffic.</li>
<li>Device discovery and configuration.</li>
<li>Network diagnostics and time synchronization.</li>
<li>Recovery behavior after a cable, switch, or device failure.</li>
</ul>
<p>Do not assume that devices on the same physical network can communicate. They may have incompatible subnets, disabled services, conflicting IP addresses, firewall restrictions, or unsupported application protocols.</p>
<h2 id="15-tcpip-serial-communication-and-industrial-protocols">15. TCP/IP, serial communication, and industrial protocols</h2>
<h3 id="tcpip">TCP/IP</h3>
<p>TCP provides a reliable byte stream between connected endpoints. It does not define the meaning of the scanner or printer messages.</p>
<p>The application protocol determines message framing, commands, responses, and error handling.</p>
<p>For raw TCP integration, implement:</p>
<ul>
<li>Connection establishment and recovery.</li>
<li>Receive buffering.</li>
<li>Message framing.</li>
<li>Request-response correlation where applicable.</li>
<li>Timeout handling.</li>
<li>Duplicate and incomplete-message handling.</li>
<li>Device disconnect detection.</li>
</ul>
<h3 id="serial-communication">Serial communication</h3>
<p>Serial integration requires agreement on communication parameters.</p>
<p>Typical parameters include:</p>
<ul>
<li>Baud rate.</li>
<li>Data bits.</li>
<li>Parity.</li>
<li>Stop bits.</li>
<li>Flow control.</li>
<li>Termination characters.</li>
<li>Protocol-specific addressing, if applicable.</li>
</ul>
<p>A mismatch can produce corrupted data, missing characters, intermittent communication, or complete failure.</p>
<h3 id="industrial-ethernet">Industrial Ethernet</h3>
<p>Industrial protocols such as EtherNet/IP and PROFINET provide defined mechanisms for exchanging industrial data, but the device must support the required protocol and configuration.</p>
<p>Verify:</p>
<ul>
<li>Device profile and compatibility.</li>
<li>Input/output data sizes.</li>
<li>Connection configuration.</li>
<li>Update rate.</li>
<li>Device name or addressing requirements.</li>
<li>Diagnostic status.</li>
<li>Firmware compatibility.</li>
<li>Behavior during connection loss.</li>
</ul>
<p>A standard Ethernet connection alone does not establish industrial-protocol compatibility.</p>
<h2 id="16-ip-addressing-and-network-diagnostics">16. IP addressing and network diagnostics</h2>
<p>Every networked scanner, printer, PLC, gateway, or PC must have a documented network identity.</p>
<p>Example documentation:</p>
<table>
<thead>
<tr>
<th>Device</th>
<th>Example address</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>PLC</td>
<td><code>192.168.10.10</code></td>
<td>Machine control</td>
</tr>
<tr>
<td>Scanner</td>
<td><code>192.168.10.21</code></td>
<td>Part identification</td>
</tr>
<tr>
<td>Printer</td>
<td><code>192.168.10.31</code></td>
<td>Label printing</td>
</tr>
<tr>
<td>Industrial PC</td>
<td><code>192.168.10.40</code></td>
<td>Device gateway or label application</td>
</tr>
</tbody>
</table>
<p>These addresses are illustrative only and must not be copied into a live plant network without approval.</p>
<p>Network diagnostics should proceed in layers:</p>
<ol>
<li>Verify power, link status, and physical cabling.</li>
<li>Check the configured IP address and subnet.</li>
<li>Check for duplicate IP addresses.</li>
<li>Verify network reachability using approved diagnostic tools.</li>
<li>Confirm the required service or protocol is available.</li>
<li>Verify the application protocol and device configuration.</li>
<li>Inspect the actual request and response data.</li>
<li>Confirm the PLC or application interprets the response correctly.</li>
</ol>
<p>A successful ping proves only limited network reachability. It does not prove that the required scanner or printer application service is working.</p>
<h2 id="17-timeouts-retries-and-fault-recovery">17. Timeouts, retries, and fault recovery</h2>
<p>Every device transaction needs a defined timeout and recovery strategy.</p>
<table>
<thead>
<tr>
<th>Failure</th>
<th>Detection</th>
<th>Typical response</th>
</tr>
</thead>
<tbody>
<tr>
<td>Scanner does not respond</td>
<td>Scan timeout or communication timeout</td>
<td>Retry within a defined limit or request intervention</td>
</tr>
<tr>
<td>Scanner returns no-read</td>
<td>Scanner result status</td>
<td>Reposition, retry, or reject according to process rules</td>
</tr>
<tr>
<td>Invalid identifier</td>
<td>Data validation failure</td>
<td>Prevent unauthorized progression and report the reason</td>
</tr>
<tr>
<td>Printer unavailable</td>
<td>Device status or connection failure</td>
<td>Hold the print-dependent sequence and raise a diagnostic</td>
</tr>
<tr>
<td>Print job rejected</td>
<td>Explicit error or negative response</td>
<td>Correct the payload, template, or printer condition</td>
</tr>
<tr>
<td>Network disconnect</td>
<td>Connection or protocol diagnostic</td>
<td>Mark data unavailable and initiate controlled recovery</td>
</tr>
<tr>
<td>Duplicate response</td>
<td>Transaction identifier or state check</td>
<td>Reject or reconcile the duplicate result</td>
</tr>
<tr>
<td>Partial message</td>
<td>Framing or message-length validation</td>
<td>Continue receiving until complete or declare a timeout</td>
</tr>
<tr>
<td>Device reboot</td>
<td>Connection loss and device startup status</td>
<td>Reinitialize and confirm readiness before use</td>
</tr>
</tbody>
</table>
<p>Retries should be bounded and designed around the device's behavior. Some operations are safe to repeat; others, especially printing or issuing a physical action, require transaction reconciliation before retrying.</p>
<h2 id="18-plc-program-design-for-device-integration">18. PLC program design for device integration</h2>
<p>A maintainable PLC design separates device communication from machine sequencing.</p>
<p>A useful logical structure is:</p>
<pre><code>Device communication
       ↓
Raw device status and data
       ↓
Data framing and validation
       ↓
Device state machine
       ↓
Machine sequence interface
       ↓
Machine interlocks and outputs
       ↓
Diagnostics and production events
</code></pre>
<p>Recommended design practices:</p>
<ul>
<li>Separate raw communication status from validated application status.</li>
<li>Use explicit device states such as disconnected, initializing, ready, busy, complete, and faulted.</li>
<li>Keep raw scanner strings separate from validated part identifiers.</li>
<li>Use defined transaction states for printing.</li>
<li>Implement timeouts and bounded retries.</li>
<li>Record the reason for failed transactions.</li>
<li>Clear buffers according to documented rules.</li>
<li>Prevent duplicate processing of the same result.</li>
<li>Define startup and recovery behavior.</li>
<li>Keep device-specific communication details out of unrelated machine sequence logic where practical.</li>
</ul>
<p>The exact program structure depends on the PLC platform, communication library, and project standards.</p>
<h2 id="19-example-part-verification-before-machining">19. Example: Part verification before machining</h2>
<p>A typical part-identification sequence might work as follows:</p>
<pre><code>Part arrives at station
       ↓
Position confirmation
       ↓
Scanner availability checked
       ↓
Scan trigger issued
       ↓
Identifier received
       ↓
Identifier format validated
       ↓
Part variant checked against job
       ↓
Identity accepted?
   ↓ Yes              ↓ No
Cycle permitted     Cycle inhibited
   ↓                   ↓
Machining            Alarm / retry / reject
</code></pre>
<p>The PLC should associate the result with the correct part and station. If the part moves, the cycle is reset, or a new part arrives, the previous result must not accidentally authorize the new part.</p>
<p>For processes where incorrect identification can cause product or safety consequences, the validation and recovery requirements must be defined by the process owner and applicable engineering standards.</p>
<h2 id="20-example-print-and-verify-a-traceability-label">20. Example: Print and verify a traceability label</h2>
<p>A label-printing sequence can use the following structure:</p>
<pre><code>Production result confirmed
       ↓
Unique part identity available
       ↓
Label data generated
       ↓
Print request issued
       ↓
Print result checked
       ↓
Label scanned or otherwise verified
       ↓
Verified label associated with part
       ↓
Part released to next process
</code></pre>
<p>The exact verification method depends on the application. A printer status response may confirm job processing, while a separate scanner may be required to verify the actual printed code.</p>
<p>A robust system should distinguish:</p>
<ul>
<li>Print request created.</li>
<li>Print job accepted.</li>
<li>Print operation completed.</li>
<li>Label content verified.</li>
<li>Label associated with the correct part.</li>
</ul>
<p>If the process requires a label before the part can proceed, a failed or unverified label must be handled according to the approved production sequence.</p>
<h2 id="21-cybersecurity-and-operational-reliability">21. Cybersecurity and operational reliability</h2>
<p>Networked scanners and printers are OT assets. Their configuration and connectivity should be managed as part of the machine's operational technology environment.</p>
<p>Important practices include:</p>
<ul>
<li>Use approved device configurations.</li>
<li>Change default credentials where applicable.</li>
<li>Restrict unnecessary network services.</li>
<li>Limit communication to required endpoints.</li>
<li>Apply approved firmware and security updates.</li>
<li>Maintain configuration backups.</li>
<li>Control remote access.</li>
<li>Document IP addresses and communication dependencies.</li>
<li>Monitor communication faults.</li>
<li>Avoid connecting production devices to uncontrolled networks.</li>
</ul>
<p>Do not introduce a new network path, gateway, or remote-access mechanism without following the plant's OT network and cybersecurity procedures.</p>
<h2 id="22-commissioning-checklist">22. Commissioning checklist</h2>
<h3 id="scanner-commissioning">Scanner commissioning</h3>
<ul>
<li>Verify supported code types and data format.</li>
<li>Confirm scanner trigger mode and timing.</li>
<li>Test good-read and no-read behavior.</li>
<li>Verify message framing and character encoding.</li>
<li>Test maximum expected identifier length.</li>
<li>Confirm leading zeros and permitted characters are preserved.</li>
<li>Verify validation against the current production order.</li>
<li>Test timeout, retry, and duplicate-result handling.</li>
<li>Confirm communication-loss behavior.</li>
<li>Record device configuration and firmware.</li>
</ul>
<h3 id="printer-commissioning">Printer commissioning</h3>
<ul>
<li>Verify the printer model, command language, and interface.</li>
<li>Confirm label size, template, and variable fields.</li>
<li>Check barcode or QR code content and print quality.</li>
<li>Test printer-ready and error reporting.</li>
<li>Verify job acceptance and completion semantics.</li>
<li>Test communication interruption during a print transaction.</li>
<li>Confirm duplicate-print prevention and reprint handling.</li>
<li>Verify physical label dispensing or application where required.</li>
<li>Test the actual label using the required verification method.</li>
<li>Record the approved printer configuration.</li>
</ul>
<h3 id="network-commissioning">Network commissioning</h3>
<ul>
<li>Confirm IP addresses, subnet masks, and routing.</li>
<li>Check for address conflicts.</li>
<li>Verify cable, port, and switch configuration.</li>
<li>Confirm the required application protocol.</li>
<li>Verify device diagnostics and communication-health signals.</li>
<li>Test disconnect, reboot, and reconnection behavior.</li>
<li>Confirm firewall and segmentation requirements.</li>
<li>Record network dependencies and approved settings.</li>
</ul>
<h3 id="production-validation">Production validation</h3>
<ul>
<li>Test a valid identifier.</li>
<li>Test an invalid identifier.</li>
<li>Test a no-read condition.</li>
<li>Test an unavailable scanner or printer.</li>
<li>Verify part-to-result association.</li>
<li>Verify traceability records.</li>
<li>Confirm the machine does not progress incorrectly after failure.</li>
<li>Document results and recovery procedures.</li>
</ul>
<h2 id="23-interview-questions-and-answers">23. Interview questions and answers</h2>
<p>1. What is the purpose of scanner integration with a PLC?</p>
<p>It enables the machine to acquire an identifier, validate the data, associate it with the correct part, and use the result in the machine sequence or traceability system.</p>
<p>2. What is the difference between a good read and a valid part?</p>
<p>A good read means the scanner decoded a symbol. A valid part means the decoded identifier also satisfies the required format, product, order, routing, and traceability rules.</p>
<p>3. What is the difference between Ethernet and EtherNet/IP?</p>
<p>Ethernet is the underlying networking technology. EtherNet/IP is an industrial communication protocol that operates over Ethernet and uses defined application and data-exchange mechanisms.</p>
<p>4. Why can a scanner be reachable over the network but still fail to communicate with the PLC?</p>
<p>The application protocol, port, device configuration, message framing, addressing, or PLC-side communication setup may be incorrect even though basic network connectivity works.</p>
<p>5. Why is message framing important with TCP?</p>
<p>TCP provides a byte stream rather than a guaranteed one-message-per-receive structure. The application must identify complete messages using the protocol's framing rules.</p>
<p>6. Why should barcode identifiers often be treated as strings?</p>
<p>Identifiers may contain letters, separators, or significant leading zeros. Numeric conversion can change their meaning or destroy their original representation.</p>
<p>7. What should the PLC do after a scanner no-read?</p>
<p>Follow the defined recovery strategy, such as a bounded retry, operator intervention, or rejection. It must not treat the missing identifier as a successful result.</p>
<p>8. What is the difference between print accepted and print complete?</p>
<p>Print accepted indicates that a job was accepted by the relevant interface. Print complete indicates the defined completion condition, which may or may not prove that a physical label was produced correctly.</p>
<p>9. How can duplicate labels be prevented?</p>
<p>Use transaction tracking, unique identifiers, explicit job status, controlled retries, and defined reprint authorization. Reconcile uncertain transactions before resending a job.</p>
<p>10. Why separate device communication from machine sequencing?</p>
<p>It makes the program easier to maintain, allows device-specific faults to be diagnosed independently, and prevents communication details from becoming tangled with unrelated machine logic.</p>
<p>11. What should happen when scanner communication is lost?</p>
<p>The system should mark the data as unavailable, prevent incorrect progression where identification is required, raise a useful diagnostic, and recover through a defined reconnection procedure.</p>
<p>12. How do scanner and printer integration support traceability?</p>
<p>They connect physical part identification and labeling with production data, operation results, serial numbers, and recorded events. Correct part-to-transaction association is essential.</p>
<h2 id="24-key-engineering-principles">24. Key engineering principles</h2>
<ul>
<li>Verify the exact device model, supported protocol, and firmware.</li>
<li>Separate physical connectivity from application-level communication.</li>
<li>Distinguish successful decoding from business-level data validation.</li>
<li>Preserve identifier formatting and significant leading zeros.</li>
<li>Use explicit trigger, busy, result, acknowledgement, and timeout handling where supported.</li>
<li>Define print-job completion precisely.</li>
<li>Prevent duplicate scans and uncontrolled duplicate printing.</li>
<li>Associate every result with the correct part and production transaction.</li>
<li>Handle communication failures without treating stale data as valid.</li>
<li>Maintain device, network, and application configuration records.</li>
<li>Follow the plant's OT cybersecurity and change-control procedures.</li>
</ul>
<p>Reliable scanner and printer integration is not simply about exchanging bytes. It is about ensuring that the correct part is identified, the correct label is produced, and every result is associated with the correct production event.</p>
<h2 id="next-topic">NEXT TOPIC</h2>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\06_Machine_Integ\02_Focus_Areas\08_Safety_System_Integ - Safety-system integration</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
