<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>02_PLAN_WISE_2026\02_INDUSTRY3_0\07_Lifecycle\02_Engineering\10_Electrical_Design - Electrical design</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">02_PLAN_WISE_2026\02_INDUSTRY3_0\07_Lifecycle\02_Engineering\10_Electrical_Design - Electrical design</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-what-is-electrical-design">1. What is electrical design?</a></li>
<li><a href="#2-objectives-of-electrical-design">2. Objectives of electrical design</a></li>
<li><a href="#3-inputs-required-before-electrical-design">3. Inputs required before electrical design</a></li>
<li><a href="#4-overall-electrical-design-workflow">4. Overall electrical design workflow</a></li>
<li><a href="#5-electrical-supply-and-load-assessment">5. Electrical supply and load assessment</a><ul>
<li><a href="#51-load-list-example">5.1 Load-list example</a></li>
</ul>
</li>
<li><a href="#6-power-calculations">6. Power calculations</a><ul>
<li><a href="#61-single-phase-power">6.1 Single-phase power</a></li>
<li><a href="#62-three-phase-power">6.2 Three-phase power</a></li>
<li><a href="#63-connected-load-versus-maximum-demand">6.3 Connected load versus maximum demand</a></li>
</ul>
</li>
<li><a href="#7-power-distribution-architecture">7. Power distribution architecture</a><ul>
<li><a href="#71-main-incomer">7.1 Main incomer</a></li>
<li><a href="#72-branch-circuits">7.2 Branch circuits</a></li>
</ul>
</li>
<li><a href="#8-protective-devices">8. Protective devices</a><ul>
<li><a href="#81-breaking-capacity">8.1 Breaking capacity</a></li>
<li><a href="#82-selectivity-and-coordination">8.2 Selectivity and coordination</a></li>
</ul>
</li>
<li><a href="#9-cable-and-conductor-selection">9. Cable and conductor selection</a><ul>
<li><a href="#91-current-carrying-capacity">9.1 Current-carrying capacity</a></li>
<li><a href="#92-voltage-drop">9.2 Voltage drop</a></li>
<li><a href="#93-short-circuit-thermal-withstand">9.3 Short-circuit thermal withstand</a></li>
<li><a href="#94-flexible-machine-cables">9.4 Flexible machine cables</a></li>
</ul>
</li>
<li><a href="#10-motor-starter-and-drive-circuits">10. Motor starter and drive circuits</a><ul>
<li><a href="#101-direct-on-line-starter">10.1 Direct-on-line starter</a></li>
<li><a href="#102-star-delta-starter">10.2 Star-delta starter</a></li>
<li><a href="#103-variable-frequency-drive">10.3 Variable-frequency drive</a></li>
<li><a href="#104-servo-drive">10.4 Servo drive</a></li>
</ul>
</li>
<li><a href="#11-control-power-design">11. Control power design</a><ul>
<li><a href="#111-power-supply-sizing">11.1 Power-supply sizing</a></li>
<li><a href="#112-dc-branch-protection">11.2 DC branch protection</a></li>
</ul>
</li>
<li><a href="#12-earthing-and-protective-bonding">12. Earthing and protective bonding</a></li>
<li><a href="#13-electromagnetic-compatibility-and-noise-control">13. Electromagnetic compatibility and noise control</a><ul>
<li><a href="#131-design-practices">13.1 Design practices</a></li>
</ul>
</li>
<li><a href="#14-panel-layout-and-thermal-management">14. Panel layout and thermal management</a><ul>
<li><a href="#141-heat-management">14.1 Heat management</a></li>
<li><a href="#142-enclosure-ip-rating">14.2 Enclosure IP rating</a></li>
</ul>
</li>
<li><a href="#15-electrical-schematics-and-drawings">15. Electrical schematics and drawings</a></li>
<li><a href="#16-wire-numbering-terminal-numbering-and-cable-identification">16. Wire numbering, terminal numbering, and cable identification</a></li>
<li><a href="#17-electrical-safety-and-isolation">17. Electrical safety and isolation</a></li>
<li><a href="#18-design-for-plc-and-field-device-integration">18. Design for PLC and field-device integration</a></li>
<li><a href="#19-electrical-design-review-and-design-verification">19. Electrical design review and design verification</a></li>
<li><a href="#20-panel-manufacturing-and-fat">20. Panel manufacturing and FAT</a></li>
<li><a href="#21-site-installation-and-sat">21. Site installation and SAT</a></li>
<li><a href="#22-troubleshooting-electrical-design-and-installation-problems">22. Troubleshooting electrical design and installation problems</a></li>
<li><a href="#23-common-electrical-design-mistakes">23. Common electrical design mistakes</a></li>
<li><a href="#24-practical-engineering-example">24. Practical engineering example</a></li>
<li><a href="#25-interview-questions-and-answers">25. Interview questions and answers</a></li>
<li><a href="#26-final-electrical-design-deliverables">26. Final electrical design deliverables</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-what-is-electrical-design">1. What is electrical design?</h2>
<p>Electrical design is the engineering process of translating machine requirements, control philosophy, safety requirements, and equipment specifications into a complete, buildable, testable, and maintainable electrical system.</p>
<p>In industrial automation, electrical design covers the selection and arrangement of electrical components, power distribution, control circuits, protection, wiring, grounding, panel construction, field connections, and electrical documentation.</p>
<p>It must ensure that the machine receives the correct electrical power, operates as intended, protects people and equipment against electrical hazards, and can be commissioned and maintained efficiently.</p>
<p>Electrical design is not simply drawing a control panel. It connects the machine's functional requirements to real components, conductor sizes, protective devices, terminals, cables, installation methods, and verified behavior.</p>
<h2 id="2-objectives-of-electrical-design">2. Objectives of electrical design</h2>
<p>A well-engineered electrical design should:</p>
<ul>
<li>Meet the machine's voltage, current, frequency, and power requirements.</li>
<li>Provide appropriate protection against overloads, short circuits, electric shock, and other relevant hazards.</li>
<li>Separate power circuits, control circuits, and communication circuits appropriately.</li>
<li>Support reliable PLC, HMI, CNC, robot, drive, sensor, and actuator integration.</li>
<li>Meet applicable electrical, machinery, safety, and installation requirements.</li>
<li>Control electrical noise and electromagnetic interference.</li>
<li>Provide suitable earthing, protective bonding, and shielding.</li>
<li>Support safe isolation and maintenance.</li>
<li>Provide sufficient panel space, heat dissipation, and environmental protection.</li>
<li>Enable efficient installation, testing, troubleshooting, and future modification.</li>
<li>Produce accurate drawings, cable schedules, terminal plans, and bills of materials.</li>
</ul>
<p>A design that works during initial commissioning but cannot be safely isolated, diagnosed, or maintained is not a complete electrical design.</p>
<h2 id="3-inputs-required-before-electrical-design">3. Inputs required before electrical design</h2>
<p>Electrical design should begin only after the major engineering inputs have been reviewed.</p>
<table>
<thead>
<tr>
<th>Input</th>
<th>Why it matters</th>
</tr>
</thead>
<tbody>
<tr>
<td>User Requirement Specification (URS)</td>
<td>Establishes what the machine must do</td>
</tr>
<tr>
<td>Functional requirements</td>
<td>Defines required machine behavior</td>
</tr>
<tr>
<td>Control philosophy</td>
<td>Defines operating modes and control responsibilities</td>
</tr>
<tr>
<td>Sequence description</td>
<td>Defines the order of operations and interlocks</td>
</tr>
<tr>
<td>I/O estimation</td>
<td>Establishes expected input and output requirements</td>
</tr>
<tr>
<td>Hardware selection</td>
<td>Identifies PLCs, drives, sensors, actuators, and other equipment</td>
</tr>
<tr>
<td>Network architecture</td>
<td>Defines communication topology and interfaces</td>
</tr>
<tr>
<td>Safety concept</td>
<td>Establishes protective functions and safety-related requirements</td>
</tr>
<tr>
<td>Mechanical drawings</td>
<td>Establishes dimensions, mounting locations, and cable routes</td>
</tr>
<tr>
<td>Utility specifications</td>
<td>Defines available power, compressed air, and other services</td>
</tr>
<tr>
<td>Site conditions</td>
<td>Establishes temperature, dust, moisture, vibration, and installation constraints</td>
</tr>
<tr>
<td>Applicable standards</td>
<td>Defines required engineering and compliance practices</td>
</tr>
</tbody>
</table>
<p>Changes in these inputs must be managed. For example, replacing a motor with a higher-power model may affect the drive, conductor size, protective device, panel heat load, and available supply capacity.</p>
<h2 id="4-overall-electrical-design-workflow">4. Overall electrical design workflow</h2>
<pre><code>Review Machine Requirements
          ↓
Confirm Electrical Supply and Site Conditions
          ↓
Prepare Load List and Power Architecture
          ↓
Calculate Loads and Select Protection
          ↓
Select Power, Control, and Safety Components
          ↓
Design Panel Layout and Heat Management
          ↓
Design Schematics and Wiring Interfaces
          ↓
Prepare Cable, Terminal, and BOM Schedules
          ↓
Review Design and Verify Calculations
          ↓
Panel Manufacturing and Inspection
          ↓
Electrical Testing and FAT
          ↓
Site Installation, SAT, and Handover
</code></pre>
<p>The process is iterative. Short-circuit calculations, protection coordination, panel temperature, or available space may require the design to be revised.</p>
<h2 id="5-electrical-supply-and-load-assessment">5. Electrical supply and load assessment</h2>
<p>The first major task is establishing the machine's electrical demand and available supply.</p>
<p>Record:</p>
<ul>
<li>Supply voltage and frequency.</li>
<li>Number of phases.</li>
<li>Available fault current or short-circuit capacity.</li>
<li>Main incomer and isolation requirements.</li>
<li>Total connected load.</li>
<li>Estimated maximum demand.</li>
<li>Load types and starting characteristics.</li>
<li>Power quality and earthing arrangements.</li>
<li>Any required backup, UPS, or control-power arrangements.</li>
</ul>
<p>Typical industrial loads include:</p>
<ul>
<li>AC motors.</li>
<li>Servo drives and variable-frequency drives.</li>
<li>CNC equipment.</li>
<li>Robots.</li>
<li>Transformers and power supplies.</li>
<li>PLCs, HMIs, industrial PCs, and network switches.</li>
<li>Solenoid valves and contactor coils.</li>
<li>Heating elements.</li>
<li>Lighting, fans, and service outlets.</li>
</ul>
<p>A load list should distinguish installed capacity from expected simultaneous demand. Simply adding nameplate powers may overestimate normal demand, while ignoring simultaneous operation or motor starting may underestimate the supply requirement.</p>
<h3 id="51-load-list-example">5.1 Load-list example</h3>
<table>
<thead>
<tr>
<th>Load</th>
<th>Quantity</th>
<th>Rating per unit</th>
<th>Connected rating</th>
</tr>
</thead>
<tbody>
<tr>
<td>Conveyor motor</td>
<td>2</td>
<td>1.5 kW</td>
<td>3.0 kW</td>
</tr>
<tr>
<td>Pump motor</td>
<td>1</td>
<td>2.2 kW</td>
<td>2.2 kW</td>
</tr>
<tr>
<td>VFD-driven spindle motor</td>
<td>1</td>
<td>7.5 kW</td>
<td>7.5 kW</td>
</tr>
<tr>
<td>Control power supplies</td>
<td>2</td>
<td>0.24 kW</td>
<td>0.48 kW</td>
</tr>
<tr>
<td>Panel fans</td>
<td>2</td>
<td>0.08 kW</td>
<td>0.16 kW</td>
</tr>
<tr>
<td>Total</td>
<td>8</td>
<td>Not applicable</td>
<td>13.34 kW</td>
</tr>
</tbody>
</table>
<p>This example gives connected ratings only. It does not establish the actual maximum demand, incoming current, or required protective-device rating.</p>
<h2 id="6-power-calculations">6. Power calculations</h2>
<p>Electrical calculations support the selection of supplies, conductors, protection, and equipment. Final design values must use the relevant manufacturer's data, installation conditions, applicable standards, and engineering assumptions.</p>
<h3 id="61-single-phase-power">6.1 Single-phase power</h3>
<p>For a predominantly resistive load:</p>
<div class="math-display">\[ P = V I \]</div>
<p>For an AC load with power factor:</p>
<div class="math-display">\[ P = V I \cos\phi \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(P\)</span> is real power in watts.</li>
<li><span class="math-inline">\(V\)</span> is RMS voltage.</li>
<li><span class="math-inline">\(I\)</span> is RMS current.</li>
<li><span class="math-inline">\(\cos\phi\)</span> is the power factor.</li>
</ul>
<p>For loads with significant harmonic distortion, the relationship between real power, RMS current, and power factor requires appropriate treatment.</p>
<h3 id="62-three-phase-power">6.2 Three-phase power</h3>
<p>For a balanced three-phase load:</p>
<div class="math-display">\[ P = \sqrt{3} V_L I_L \cos\phi \]</div>
<p>For an approximate motor-current calculation:</p>
<div class="math-display">\[ I_L = \frac{P\_{\text{out}}}{\sqrt{3}V_L\eta\cos\phi} \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(P\_{\text{out}}\)</span> is motor mechanical output power.</li>
<li><span class="math-inline">\(V_L\)</span> is line-to-line voltage.</li>
<li><span class="math-inline">\(I_L\)</span> is line current.</li>
<li><span class="math-inline">\(\eta\)</span> is motor efficiency.</li>
<li><span class="math-inline">\(\cos\phi\)</span> is power factor.</li>
</ul>
<p>Example: A 7.5 kW motor operates from a 415 V three-phase supply, with an assumed efficiency of 0.90 and power factor of 0.85.</p>
<div class="math-display">\[ I_L = \frac{7500}{\sqrt{3}\times415\times0.90\times0.85} \]</div>
<div class="math-display">\[ I_L \approx 13.7\text{ A} \]</div>
<p>This is an estimate. The motor nameplate current and drive manufacturer's requirements should guide final selection.</p>
<h3 id="63-connected-load-versus-maximum-demand">6.3 Connected load versus maximum demand</h3>
<p>Connected load is the total installed rating of the equipment. Maximum demand is the highest expected simultaneous demand under the defined operating conditions.</p>
<p>Demand assumptions should be documented rather than hidden in an unexplained diversity factor.</p>
<p>For example, two independent conveyors may operate simultaneously, while a maintenance outlet may not contribute to normal production demand. The actual design must reflect the operating sequence and foreseeable conditions.</p>
<h2 id="7-power-distribution-architecture">7. Power distribution architecture</h2>
<p>A machine's power architecture separates incoming supply, major power loads, control power, and auxiliary circuits.</p>
<pre><code>Incoming Electrical Supply
          ↓
Main Isolator and Incomer Protection
          ↓
Main Power Distribution
          ↓
          +--&gt; Motor Starters and VFDs
          +--&gt; Servo Drives and CNC Equipment
          +--&gt; Robot and Auxiliary Equipment
          +--&gt; Control Power Supply
          +--&gt; Panel Cooling and Services

Control Power Supply
          ↓
PLC / HMI / Sensors / Network Devices / Control Circuits
</code></pre>
<p>The diagram is conceptual. The actual architecture depends on the machine, supply arrangement, protection requirements, and safety design.</p>
<h3 id="71-main-incomer">7.1 Main incomer</h3>
<p>The incomer arrangement may include:</p>
<ul>
<li>A suitable main disconnecting device.</li>
<li>Short-circuit protection.</li>
<li>Overcurrent protection.</li>
<li>Protective bonding and earthing provisions.</li>
<li>Supply monitoring where required.</li>
<li>Lockable isolation provisions.</li>
<li>Appropriate incoming terminals and cable entry arrangements.</li>
</ul>
<p>The disconnecting device, protective device, and isolation provisions may be separate components or integrated functions. Their suitability must be established from the applicable requirements.</p>
<h3 id="72-branch-circuits">7.2 Branch circuits</h3>
<p>Each branch circuit should be designed for its load and fault conditions.</p>
<p>Separate branches may be provided for:</p>
<ul>
<li>Motors and motor drives.</li>
<li>CNC and robot supplies.</li>
<li>Control power.</li>
<li>Heating circuits.</li>
<li>Panel cooling.</li>
<li>Maintenance outlets.</li>
<li>Auxiliary machinery.</li>
</ul>
<p>A branch-circuit fault should not cause unnecessary loss of unrelated functions where appropriate coordination and system requirements allow otherwise.</p>
<h2 id="8-protective-devices">8. Protective devices</h2>
<p>Electrical protection must be selected based on the equipment, expected fault current, conductor capacity, starting characteristics, and applicable coordination requirements.</p>
<table>
<thead>
<tr>
<th>Device</th>
<th>Main function</th>
<th>Important selection considerations</th>
</tr>
</thead>
<tbody>
<tr>
<td>MCB</td>
<td>Overcurrent and short-circuit protection within its ratings</td>
<td>Current rating, trip characteristic, breaking capacity, and application</td>
</tr>
<tr>
<td>MCCB</td>
<td>Higher-capacity circuit protection with available trip options</td>
<td>Current, fault level, settings, coordination, and accessories</td>
</tr>
<tr>
<td>Fuse</td>
<td>Overcurrent and short-circuit protection</td>
<td>Fuse class, rating, breaking capacity, and coordination</td>
</tr>
<tr>
<td>Motor protection circuit breaker</td>
<td>Motor-circuit protection within its specified application</td>
<td>Motor current, starting behavior, and coordination</td>
</tr>
<tr>
<td>Overload relay</td>
<td>Detects sustained motor overload under its intended conditions</td>
<td>Motor full-load current, trip class, and starter arrangement</td>
</tr>
<tr>
<td>RCD or RCCB</td>
<td>Detects residual current according to device characteristics</td>
<td>Earthing system, leakage characteristics, device type, and applicable requirements</td>
</tr>
<tr>
<td>RCBO</td>
<td>Combines residual-current and overcurrent protection</td>
<td>Ratings, residual-current characteristics, and installation requirements</td>
</tr>
<tr>
<td>Surge protective device</td>
<td>Limits specified transient overvoltages</td>
<td>System arrangement, exposure, protection level, and coordination</td>
</tr>
</tbody>
</table>
<p>An overload relay and a short-circuit protective device perform different functions. One should not be assumed to replace the other.</p>
<p>Likewise, an RCCB without integrated overcurrent protection does not provide ordinary overload and short-circuit protection by itself.</p>
<h3 id="81-breaking-capacity">8.1 Breaking capacity</h3>
<p>A protective device must be suitable for the prospective short-circuit current at its installation point.</p>
<p>A device's current rating alone does not establish that it can safely interrupt the available fault current.</p>
<p>The designer must verify:</p>
<ul>
<li>Prospective fault current.</li>
<li>Device breaking capacity.</li>
<li>Manufacturer's backup-protection requirements.</li>
<li>Coordination with upstream and downstream devices.</li>
<li>Conductor withstand and installation conditions.</li>
</ul>
<h3 id="82-selectivity-and-coordination">8.2 Selectivity and coordination</h3>
<p>Selectivity means that, under specified fault conditions, the protective device nearest the fault operates while upstream devices remain closed where the design requires this behavior.</p>
<p>Coordination can reduce unnecessary machine downtime, but it must be confirmed using appropriate manufacturer data and calculations. Two devices with different current ratings do not automatically provide selectivity.</p>
<h2 id="9-cable-and-conductor-selection">9. Cable and conductor selection</h2>
<p>Conductor selection must account for more than the nominal current.</p>
<p>Relevant factors include:</p>
<ul>
<li>Load current.</li>
<li>Conductor material.</li>
<li>Insulation and temperature rating.</li>
<li>Ambient temperature.</li>
<li>Cable grouping.</li>
<li>Installation method.</li>
<li>Thermal insulation around the cable.</li>
<li>Cable length and voltage drop.</li>
<li>Short-circuit thermal withstand.</li>
<li>Protective-device characteristics.</li>
<li>Mechanical protection.</li>
<li>Flexing and movement requirements.</li>
<li>Electromagnetic compatibility.</li>
<li>Applicable standards and local installation rules.</li>
</ul>
<h3 id="91-current-carrying-capacity">9.1 Current-carrying capacity</h3>
<p>The selected conductor must have sufficient current-carrying capacity after applying the relevant correction factors.</p>
<p>A simplified design relationship is:</p>
<div class="math-display">\[ I_B \leq I_N \leq I_Z \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(I_B\)</span> is the design load current.</li>
<li><span class="math-inline">\(I_N\)</span> is the protective-device rated current or applicable setting.</li>
<li><span class="math-inline">\(I_Z\)</span> is the corrected conductor current-carrying capacity.</li>
</ul>
<p>This relationship is a useful basic check, not a complete design rule for every protection arrangement. The relevant standard, protective-device behavior, and conductor conditions must also be evaluated.</p>
<h3 id="92-voltage-drop">9.2 Voltage drop</h3>
<p>Voltage drop increases with current and conductor impedance. Excessive voltage drop can cause motor starting problems, device malfunction, or poor control-system reliability.</p>
<p>For a simplified balanced three-phase circuit:</p>
<div class="math-display">\[ \Delta V \approx \sqrt{3} I L (R\cos\phi + X\sin\phi) \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(\Delta V\)</span> is line-to-line voltage drop.</li>
<li><span class="math-inline">\(I\)</span> is line current.</li>
<li><span class="math-inline">\(L\)</span> is the applicable one-way cable length.</li>
<li><span class="math-inline">\(R\)</span> and <span class="math-inline">\(X\)</span> are conductor resistance and reactance per unit length.</li>
<li><span class="math-inline">\(\phi\)</span> is the load power-factor angle.</li>
</ul>
<p>The units must be consistent. For short, low-voltage DC control circuits, a DC voltage-drop calculation may be more appropriate.</p>
<h3 id="93-short-circuit-thermal-withstand">9.3 Short-circuit thermal withstand</h3>
<p>Where the applicable adiabatic method is valid, conductor withstand can be checked using:</p>
<div class="math-display">\[ S \geq \frac{I\sqrt{t}}{k} \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(S\)</span> is conductor cross-sectional area.</li>
<li><span class="math-inline">\(I\)</span> is the fault current through the conductor.</li>
<li><span class="math-inline">\(t\)</span> is fault-clearing time.</li>
<li><span class="math-inline">\(k\)</span> is a material- and insulation-dependent constant.</li>
</ul>
<p>This calculation is only one part of cable verification. The actual method and assumptions must comply with the applicable standard.</p>
<h3 id="94-flexible-machine-cables">9.4 Flexible machine cables</h3>
<p>Moving axes, robot dress packs, and cable carriers require cables designed for the intended movement and service life.</p>
<p>A standard fixed-installation cable may fail prematurely under repeated bending or torsion.</p>
<p>Consider:</p>
<ul>
<li>Minimum bending radius.</li>
<li>Flexing-cycle rating.</li>
<li>Torsion capability.</li>
<li>Oil and coolant resistance.</li>
<li>Temperature range.</li>
<li>Shielding requirements.</li>
<li>Connector compatibility.</li>
<li>Cable-carrier suitability.</li>
</ul>
<h2 id="10-motor-starter-and-drive-circuits">10. Motor starter and drive circuits</h2>
<p>The electrical design must match the motor-control method and operating requirements.</p>
<h3 id="101-direct-on-line-starter">10.1 Direct-on-line starter</h3>
<p>A DOL starter typically uses a contactor and overload protection, with suitable short-circuit protection and control circuitry.</p>
<p>It is appropriate where the supply, motor, driven equipment, starting torque, and starting current permit its use.</p>
<h3 id="102-star-delta-starter">10.2 Star-delta starter</h3>
<p>A star-delta starter reduces starting current by initially connecting a suitably designed motor in star and then changing to delta.</p>
<p>It requires a compatible motor winding arrangement and correct contactor, timer, interlocking, and protection design.</p>
<p>The changeover sequence must prevent incompatible contactors from closing simultaneously.</p>
<h3 id="103-variable-frequency-drive">10.3 Variable-frequency drive</h3>
<p>A VFD controls motor operation by varying the electrical supply delivered to the motor according to its design.</p>
<p>Electrical design considerations include:</p>
<ul>
<li>Drive input current.</li>
<li>Required upstream protection.</li>
<li>Manufacturer-specified fuse or circuit-breaker arrangements.</li>
<li>Motor cable length and type.</li>
<li>EMC filters and line reactors where required.</li>
<li>Motor thermal protection.</li>
<li>Drive cooling and panel heat dissipation.</li>
<li>Harmonic effects.</li>
<li>Protective earthing.</li>
<li>Safe torque off or other required safety functions.</li>
</ul>
<p>Do not size a VFD only by matching the motor's kilowatt rating. The motor current, overload duty, application, supply conditions, and manufacturer's selection rules matter.</p>
<h3 id="104-servo-drive">10.4 Servo drive</h3>
<p>Servo systems may require additional attention to:</p>
<ul>
<li>Peak and continuous current.</li>
<li>Regenerative energy.</li>
<li>Braking resistors or regenerative power units.</li>
<li>Motor feedback cables.</li>
<li>Shield termination.</li>
<li>Motor and encoder cable separation.</li>
<li>Axis holding brakes.</li>
<li>Safety functions and motion-control requirements.</li>
</ul>
<p>A holding brake should not be assumed to be a safety-rated stopping device unless the complete design and applicable specifications establish that capability.</p>
<h2 id="11-control-power-design">11. Control power design</h2>
<p>Industrial control systems commonly use a 24 V DC control supply, but the correct voltage and supply arrangement must be determined from the selected devices and machine requirements.</p>
<p>Typical loads include:</p>
<ul>
<li>PLC CPU and I/O modules.</li>
<li>HMI and industrial PC.</li>
<li>Sensors.</li>
<li>Communication switches.</li>
<li>Relay and contactor coils.</li>
<li>Solenoid valves.</li>
<li>Interface modules.</li>
<li>Safety controllers and safety I/O.</li>
</ul>
<h3 id="111-power-supply-sizing">11.1 Power-supply sizing</h3>
<p>Estimate the maximum simultaneous load, starting or inrush current, expansion allowance, and operating conditions.</p>
<div class="math-display">\[ I\_{\text{total}} = \sum\_{i=1}^{n} I_i \]</div>
<p>If a group of devices draws 4.2 A under the defined operating condition, selecting a 5 A supply is not automatically sufficient. The supply's continuous rating, ambient derating, transient capacity, and required design margin must be checked.</p>
<p>For critical loads, consider whether separate supplies or branches are appropriate for:</p>
<ul>
<li>PLC and communication equipment.</li>
<li>Sensors and field devices.</li>
<li>Inductive loads.</li>
<li>Safety-related control equipment, as required by the selected architecture.</li>
</ul>
<p>Separate branches can improve fault isolation, but they must not undermine the intended safety architecture.</p>
<h3 id="112-dc-branch-protection">11.2 DC branch protection</h3>
<p>Provide appropriate protection for DC distribution branches, considering:</p>
<ul>
<li>Supply short-circuit behavior.</li>
<li>Wire size and fault withstand.</li>
<li>Load inrush current.</li>
<li>Electronic circuit protectors or fuses.</li>
<li>Selectivity between branches.</li>
<li>Device manufacturer's requirements.</li>
</ul>
<p>A large power supply can deliver enough fault current to damage small conductors before a poorly selected branch device clears the fault.</p>
<h2 id="12-earthing-and-protective-bonding">12. Earthing and protective bonding</h2>
<p>Protective earthing and bonding reduce the risk of electric shock and support the operation of protective measures under fault conditions.</p>
<p>The design should address:</p>
<ul>
<li>Protective conductor sizing.</li>
<li>Bonding of accessible conductive parts.</li>
<li>Panel doors and removable metal covers where required.</li>
<li>Machine frames and structural metalwork.</li>
<li>Motor frames and equipment enclosures.</li>
<li>Protective conductor continuity.</li>
<li>Supply-system earthing arrangements.</li>
<li>Relevant EMC bonding provisions.</li>
</ul>
<p>Protective bonding is not the same as signal grounding. The protective conductor provides a safety-related function, while signal reference arrangements are designed for circuit operation and noise control. They must be coordinated without compromising either function.</p>
<p>Do not remove protective earth connections to resolve communication noise. Investigate the grounding arrangement, shielding, cable routing, and potential differences instead.</p>
<h2 id="13-electromagnetic-compatibility-and-noise-control">13. Electromagnetic compatibility and noise control</h2>
<p>Electrical design must control electromagnetic interference (EMI) and support electromagnetic compatibility (EMC).</p>
<p>Common sources include:</p>
<ul>
<li>VFD switching.</li>
<li>Servo drives.</li>
<li>Contactors and relay coils.</li>
<li>Welding equipment.</li>
<li>Solenoid valves.</li>
<li>High-current conductors.</li>
<li>Poorly routed or terminated shields.</li>
</ul>
<p>Common symptoms include:</p>
<ul>
<li>Intermittent sensor signals.</li>
<li>Encoder or communication errors.</li>
<li>PLC input fluctuations.</li>
<li>Unexpected resets.</li>
<li>Analog measurement instability.</li>
<li>Network packet loss or device disconnections.</li>
</ul>
<h3 id="131-design-practices">13.1 Design practices</h3>
<ul>
<li>Separate power and sensitive signal cables where appropriate.</li>
<li>Follow manufacturer recommendations for VFD and servo cable routing.</li>
<li>Use suitable shielded cables.</li>
<li>Terminate shields according to the equipment's EMC requirements.</li>
<li>Keep cable lengths and routes within specified limits.</li>
<li>Use suitable suppression for inductive loads.</li>
<li>Avoid long, unnecessary signal loops.</li>
<li>Maintain effective protective bonding.</li>
<li>Follow network-specific grounding and shielding rules.</li>
</ul>
<p>Shield termination is application-dependent. A blanket rule to connect every shield at one end or both ends is unreliable because the correct arrangement depends on frequency, equipment design, equipotential bonding, and the manufacturer's EMC instructions.</p>
<h2 id="14-panel-layout-and-thermal-management">14. Panel layout and thermal management</h2>
<p>Panel layout affects electrical safety, cooling, wiring quality, EMC, serviceability, and future modifications.</p>
<p>A practical panel arrangement may separate:</p>
<ul>
<li>Incoming power and isolation.</li>
<li>Main power distribution.</li>
<li>Motor starters and drives.</li>
<li>Control power.</li>
<li>PLC and I/O.</li>
<li>Network equipment.</li>
<li>Safety-related components.</li>
<li>Terminals and field wiring.</li>
</ul>
<p>The arrangement must also comply with the actual equipment instructions, required clearances, segregation requirements, and applicable standards.</p>
<h3 id="141-heat-management">14.1 Heat management</h3>
<p>Heat is generated by:</p>
<ul>
<li>Drives and servo amplifiers.</li>
<li>Power supplies.</li>
<li>Transformers.</li>
<li>Contactors and protective devices.</li>
<li>Braking resistors, depending on their location.</li>
<li>Other components with significant power losses.</li>
</ul>
<p>A simplified estimate of heat dissipation is:</p>
<div class="math-display">\[ Q\_{\text{total}} = \sum\_{i=1}^{n} Q_i \]</div>
<p>Where <span class="math-inline">\(Q_i\)</span> is the heat loss of component <span class="math-inline">\(i\)</span>, typically expressed in watts.</p>
<p>Use manufacturer loss data rather than treating the full electrical rating of a device as heat loss.</p>
<p>Panel cooling must consider internal losses, ambient temperature, enclosure properties, dust, moisture, altitude where relevant, and allowable component temperatures.</p>
<h3 id="142-enclosure-ip-rating">14.2 Enclosure IP rating</h3>
<p>The enclosure's IP rating indicates specified protection against ingress of solid objects or dust and water under defined test conditions.</p>
<p>Select the rating according to:</p>
<ul>
<li>Installation environment.</li>
<li>Dust and liquid exposure.</li>
<li>Washdown requirements.</li>
<li>Cable entries and glands.</li>
<li>Door seals and joints.</li>
<li>Ventilation or cooling arrangements.</li>
<li>Maintenance access.</li>
</ul>
<p>Adding a ventilation opening, fan, filter, or cable gland can affect the enclosure's ingress protection. The completed assembly must retain the required protection level.</p>
<h2 id="15-electrical-schematics-and-drawings">15. Electrical schematics and drawings</h2>
<p>Electrical drawings must communicate how the machine is wired, powered, controlled, protected, and connected to external equipment.</p>
<p>Common documents include:</p>
<table>
<thead>
<tr>
<th>Drawing or document</th>
<th>Main purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Electrical architecture</td>
<td>Shows the overall distribution and control structure</td>
</tr>
<tr>
<td>Power circuit schematic</td>
<td>Shows power supply, distribution, and load connections</td>
</tr>
<tr>
<td>Control circuit schematic</td>
<td>Shows control logic implemented through electrical circuits</td>
</tr>
<tr>
<td>Safety circuit schematic</td>
<td>Documents the safety-related electrical connections</td>
</tr>
<tr>
<td>PLC I/O drawings</td>
<td>Maps field signals to controller inputs and outputs</td>
</tr>
<tr>
<td>Panel layout</td>
<td>Shows physical component positions</td>
</tr>
<tr>
<td>Terminal plan</td>
<td>Identifies terminal blocks and terminal assignments</td>
</tr>
<tr>
<td>Cable schedule</td>
<td>Defines cable identification, endpoints, and relevant cable details</td>
</tr>
<tr>
<td>Wiring list</td>
<td>Supports conductor routing and point-to-point wiring</td>
</tr>
<tr>
<td>Bill of materials</td>
<td>Lists components and procurement information</td>
</tr>
<tr>
<td>Earthing and bonding drawing</td>
<td>Shows relevant protective connections</td>
</tr>
<tr>
<td>Network drawing</td>
<td>Shows network devices, interfaces, and connections</td>
</tr>
<tr>
<td>Revision record</td>
<td>Tracks approved changes to the design</td>
</tr>
</tbody>
</table>
<p>A schematic should identify component tags, connection points, wire numbers, terminal numbers, cross-references, and relevant electrical ratings according to the project's drafting conventions.</p>
<h2 id="16-wire-numbering-terminal-numbering-and-cable-identification">16. Wire numbering, terminal numbering, and cable identification</h2>
<p>Consistent identification is essential for commissioning and fault diagnosis.</p>
<ul>
<li>Wire number: Identifies a conductor or electrical connection according to the drawing convention.</li>
<li>Terminal number: Identifies a connection point on a terminal block or device.</li>
<li>Cable number: Identifies a cable assembly between defined endpoints.</li>
<li>Device tag: Identifies an electrical component, such as a contactor, sensor, motor, or circuit breaker.</li>
<li>PLC address or tag: Identifies a control-system signal.</li>
</ul>
<p>These identifiers serve different purposes and should not be used interchangeably.</p>
<p>For example, a proximity sensor may have device tag <code>B101</code>, connect through cable <code>C101</code>, terminate at <code>X10:5</code>, and map to PLC input tag <code>DI_Clamp_Closed</code>.</p>
<p>The exact naming convention is project-specific. The critical requirement is consistent mapping across drawings, labels, PLC software, cable schedules, and maintenance documentation.</p>
<h2 id="17-electrical-safety-and-isolation">17. Electrical safety and isolation</h2>
<p>Electrical design must support safe operation and servicing.</p>
<p>Consider:</p>
<ul>
<li>Main isolation and lockability.</li>
<li>Appropriate protective devices.</li>
<li>Protection against direct and indirect contact.</li>
<li>Protective bonding.</li>
<li>Enclosure access and internal segregation.</li>
<li>Stored energy in drives and capacitors.</li>
<li>Safe access to live parts.</li>
<li>Warning labels and electrical hazard identification.</li>
<li>Isolation of auxiliary supplies and external feeds.</li>
<li>Safe verification of de-energized conditions.</li>
</ul>
<p>A machine may have multiple supplies, including separate control power, UPS-backed circuits, external robot supplies, or auxiliary equipment feeds. These must be identified so that isolating one source does not leave another hazardous source energized unexpectedly.</p>
<p>Electrical isolation and lockout/tagout must follow the applicable plant procedures and legal requirements. A stop command or HMI indication is not proof of electrical isolation.</p>
<h2 id="18-design-for-plc-and-field-device-integration">18. Design for PLC and field-device integration</h2>
<p>Electrical design must translate the I/O list into practical wiring and interface decisions.</p>
<p>For each field device, establish:</p>
<ul>
<li>Signal type: digital, analog, pulse, encoder, or communication.</li>
<li>Supply voltage and current.</li>
<li>Input or output electrical characteristics.</li>
<li>PNP/NPN compatibility where applicable.</li>
<li>Sink/source arrangement.</li>
<li>Isolation and protection requirements.</li>
<li>Cable type and length.</li>
<li>Shielding and routing requirements.</li>
<li>Connector and terminal arrangement.</li>
<li>Diagnostic and fault-detection needs.</li>
</ul>
<p>For analog signals, consider the selected interface, scaling, cable resistance, noise, grounding, and input impedance. For example, a 4–20 mA transmitter requires a compatible current input or correctly designed receiving circuit.</p>
<p>For industrial networks, consider the communication medium, connectors, topology, addressing, cable limits, EMC requirements, and manufacturer-specific installation guidance.</p>
<p>Electrical drawings, I/O lists, and PLC tag databases should use consistent signal names and identifiers.</p>
<h2 id="19-electrical-design-review-and-design-verification">19. Electrical design review and design verification</h2>
<p>Before releasing the design for manufacturing, conduct a structured review.</p>
<ul>
<li>Supply voltage, frequency, phases, and available fault level are confirmed.</li>
<li>Load list and demand assumptions are documented.</li>
<li>Main incomer and protective devices are appropriately selected.</li>
<li>Prospective fault current and breaking capacity are checked.</li>
<li>Conductor current capacity, voltage drop, and short-circuit withstand are verified as applicable.</li>
<li>Motor starters and drives meet load and manufacturer requirements.</li>
<li>Control power supplies and DC branch protection are adequately designed.</li>
<li>Earthing and protective bonding are documented.</li>
<li>EMC and cable-routing requirements are addressed.</li>
<li>Panel temperature, component spacing, and enclosure rating are appropriate.</li>
<li>Safety requirements are reflected in the electrical design.</li>
<li>PLC I/O and field-device interfaces are consistent.</li>
<li>Wire, cable, terminal, and device identifiers are complete.</li>
<li>Drawings and BOM use the same component tags and revisions.</li>
<li>Isolation and stored-energy hazards are addressed.</li>
<li>Required testing and inspection procedures are defined.</li>
</ul>
<p>Verification should be based on calculations, drawings, manufacturer information, inspections, and other objective evidence, rather than a visual review alone.</p>
<h2 id="20-panel-manufacturing-and-fat">20. Panel manufacturing and FAT</h2>
<p>During panel manufacturing, the built panel must remain consistent with the approved electrical design.</p>
<p>Typical checks include:</p>
<ul>
<li>Component part numbers and ratings.</li>
<li>Correct mounting and clearances.</li>
<li>Conductor size and termination quality.</li>
<li>Wire numbering and terminal identification.</li>
<li>Protective conductor continuity.</li>
<li>Appropriate segregation and cable routing.</li>
<li>Tightening torques according to manufacturer instructions.</li>
<li>Correct protection settings.</li>
<li>Correct PLC I/O wiring.</li>
<li>Appropriate shielding and EMC practices.</li>
<li>Enclosure sealing and cable entry arrangements.</li>
<li>Drawing and BOM revision consistency.</li>
</ul>
<p>Factory Acceptance Testing (FAT) may include electrical inspections, continuity checks, approved insulation tests, power-up checks, control-circuit checks, I/O verification, drive checks, communication tests, and safety-function testing as applicable.</p>
<p>Test methods must be suitable for the installed equipment. Insulation-resistance testing, for example, can damage connected electronic devices if performed without following the manufacturer's instructions and the applicable test procedure.</p>
<p>FAT does not replace required site verification. Transport, installation, field wiring, and connection to the plant supply introduce additional risks and possible defects.</p>
<h2 id="21-site-installation-and-sat">21. Site installation and SAT</h2>
<p>Site Acceptance Testing (SAT) verifies the installed system under actual site conditions.</p>
<p>Typical activities include:</p>
<ul>
<li>Checking the incoming supply and earthing arrangement.</li>
<li>Inspecting panel installation and environmental suitability.</li>
<li>Verifying field cables and terminal assignments.</li>
<li>Checking motor rotation where appropriate.</li>
<li>Confirming control and communication connections.</li>
<li>Testing the integrated machine sequence.</li>
<li>Verifying protective-device settings where applicable.</li>
<li>Testing safety functions according to the approved validation plan.</li>
<li>Confirming interfaces with upstream and downstream machines.</li>
<li>Recording deviations and corrective actions.</li>
<li>Updating as-built drawings and final documentation.</li>
</ul>
<p>Testing should be performed by competent personnel under approved procedures, with appropriate isolation and protection against unexpected machine movement.</p>
<h2 id="22-troubleshooting-electrical-design-and-installation-problems">22. Troubleshooting electrical design and installation problems</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible causes</th>
<th>Diagnostic direction</th>
</tr>
</thead>
<tbody>
<tr>
<td>Protective device trips immediately</td>
<td>Short circuit, wiring error, incorrect device selection, or connected equipment fault</td>
<td>Isolate safely and investigate the fault using approved procedures</td>
</tr>
<tr>
<td>Motor fails to start</td>
<td>Supply issue, protection trip, control interlock, wiring error, or drive fault</td>
<td>Verify supply, protection status, control conditions, and equipment diagnostics</td>
</tr>
<tr>
<td>PLC resets intermittently</td>
<td>Supply dips, poor connections, grounding problems, or electrical interference</td>
<td>Check supply quality, wiring, grounding, and recorded diagnostics</td>
</tr>
<tr>
<td>Analog signal fluctuates</td>
<td>EMI, shielding problems, incorrect wiring, ground potential differences, or unstable transmitter supply</td>
<td>Verify the loop, routing, shielding, and instrument configuration</td>
</tr>
<tr>
<td>Drive communication fails</td>
<td>Incorrect network configuration, cabling, connector, addressing, or power supply</td>
<td>Check device status, physical connections, network configuration, and diagnostics</td>
</tr>
<tr>
<td>Panel temperature is excessive</td>
<td>High losses, blocked airflow, unsuitable cooling, or high ambient temperature</td>
<td>Review heat-loss calculations, airflow, filters, and operating conditions</td>
</tr>
<tr>
<td>Cable insulation fails</td>
<td>Mechanical damage, overheating, unsuitable cable, or incorrect installation</td>
<td>Inspect the installation and determine the failure mechanism before replacement</td>
</tr>
<tr>
<td>Intermittent sensor faults</td>
<td>Loose terminals, incorrect voltage, noise, unsuitable sensor type, or cable damage</td>
<td>Check supply, wiring, device compatibility, and signal quality</td>
</tr>
<tr>
<td>Enclosure admits dust or water</td>
<td>Damaged seals, unsuitable glands, unsealed entries, or incorrect cooling modifications</td>
<td>Inspect the complete enclosure assembly and restore the required ingress protection</td>
</tr>
</tbody>
</table>
<p>Troubleshooting must identify the root cause rather than repeatedly replacing the failed component. A tripped breaker, for example, is evidence of a condition to investigate, not proof that the breaker itself is defective.</p>
<h2 id="23-common-electrical-design-mistakes">23. Common electrical design mistakes</h2>
<ul>
<li>Selecting protective devices solely from the nominal load current.</li>
<li>Ignoring available short-circuit current.</li>
<li>Choosing cable sizes without installation and derating considerations.</li>
<li>Using a power-supply rating that cannot support the actual simultaneous load.</li>
<li>Ignoring drive losses and panel thermal requirements.</li>
<li>Mixing sensitive signals and noisy power wiring without considering EMC.</li>
<li>Failing to document shield termination and bonding requirements.</li>
<li>Using inconsistent device tags and wire numbers.</li>
<li>Designing insufficient terminal capacity or panel expansion space.</li>
<li>Ignoring external supplies and stored energy during isolation.</li>
<li>Treating a safety circuit as ordinary control wiring.</li>
<li>Using incorrect cable types for moving axes or robot applications.</li>
<li>Making undocumented changes during commissioning.</li>
<li>Failing to update as-built drawings after modifications.</li>
<li>Testing insulation or dielectric strength without considering connected electronics and manufacturer instructions.</li>
</ul>
<h2 id="24-practical-engineering-example">24. Practical engineering example</h2>
<p>Consider a small automated station with a conveyor motor, pneumatic clamp, PLC, HMI, sensors, and a VFD.</p>
<p>The electrical design process would include:</p>
<ol>
<li>Confirm the available supply and site electrical requirements.</li>
<li>Prepare the load list and identify simultaneous operating loads.</li>
<li>Select the main disconnecting and protective arrangements.</li>
<li>Select the conveyor motor control method and appropriate protection.</li>
<li>Select the VFD using motor current, duty, and manufacturer requirements.</li>
<li>Calculate the control-power demand for the PLC, HMI, sensors, and communication devices.</li>
<li>Design the 24 V DC distribution and suitable branch protection.</li>
<li>Define the field-device I/O and wiring interfaces.</li>
<li>Design the required safety functions according to the safety concept.</li>
<li>Prepare the panel layout, schematics, terminal plans, and cable schedules.</li>
<li>Verify conductor capacity, voltage drop, protection, bonding, and thermal requirements.</li>
<li>Inspect and test the panel before installation.</li>
<li>Verify field wiring, functional operation, and safety behavior at the site.</li>
<li>Update as-built documentation and hand over the final records.</li>
</ol>
<p>The result should be a complete electrical system that can be manufactured, installed, tested, operated, and maintained with a clear record of its design decisions.</p>
<h2 id="25-interview-questions-and-answers">25. Interview questions and answers</h2>
<p>Q1. What is the purpose of electrical design in automation?</p>
<p>To translate machine requirements into a safe and reliable electrical system covering power distribution, protection, control, wiring, interfaces, and documentation.</p>
<p>Q2. What is the difference between an MCB and an overload relay?</p>
<p>An MCB provides overcurrent protection within its ratings, including short-circuit protection. An overload relay is intended to detect sustained motor overload under its specified operating conditions. They perform different functions.</p>
<p>Q3. Why must breaking capacity be checked?</p>
<p>The protective device must be able to interrupt the prospective fault current safely. A suitable current rating alone does not prove adequate breaking capacity.</p>
<p>Q4. What factors affect cable sizing?</p>
<p>Load current, installation method, ambient temperature, grouping, voltage drop, short-circuit withstand, insulation rating, mechanical conditions, and protective-device characteristics.</p>
<p>Q5. Why is protective bonding important?</p>
<p>It connects relevant conductive parts into the protective arrangement so that fault conditions can be controlled and the required protective measures can operate.</p>
<p>Q6. Why should VFD motor cables be selected carefully?</p>
<p>VFD outputs contain fast-switching waveforms that can create EMC issues, insulation stress, leakage currents, and bearing-related problems in some applications. Cable type, length, shielding, routing, and grounding must follow the drive and motor requirements.</p>
<p>Q7. What is the difference between a schematic and a panel layout?</p>
<p>A schematic shows electrical relationships and connections. A panel layout shows the physical placement and arrangement of components.</p>
<p>Q8. What is FAT?</p>
<p>Factory Acceptance Testing verifies specified equipment and functions before shipment, according to the agreed test plan.</p>
<p>Q9. What is SAT?</p>
<p>Site Acceptance Testing verifies the installed system, field interfaces, and required operation under actual site conditions.</p>
<p>Q10. Why are as-built drawings important?</p>
<p>They record the actual installed configuration and enable safe troubleshooting, maintenance, modification, and future upgrades.</p>
<p>Q11. Why is control power sometimes separated into multiple branches?</p>
<p>Separate branches can improve fault isolation, protect sensitive electronics, and reduce the chance that one field-device fault disables unrelated equipment. The arrangement must suit the design requirements.</p>
<p>Q12. Can a correctly rated breaker guarantee that a cable is protected?</p>
<p>No. The full arrangement must be verified, including conductor capacity, installation conditions, protective-device characteristics, fault-clearing behavior, and relevant short-circuit requirements.</p>
<h2 id="26-final-electrical-design-deliverables">26. Final electrical design deliverables</h2>
<p>A completed electrical design package commonly contains:</p>
<ul>
<li>Electrical load list and demand assumptions.</li>
<li>Power distribution architecture.</li>
<li>Protective-device selection and relevant calculations.</li>
<li>Cable and conductor sizing records.</li>
<li>Control-power calculations.</li>
<li>Electrical schematics.</li>
<li>Safety circuit drawings and related documentation.</li>
<li>Panel layout and thermal assessment.</li>
<li>PLC I/O and field-device wiring documentation.</li>
<li>Terminal plans and cable schedules.</li>
<li>Earthing and bonding details.</li>
<li>Network and EMC installation requirements.</li>
<li>Bill of materials.</li>
<li>Inspection and FAT procedures.</li>
<li>SAT and commissioning requirements.</li>
<li>Updated as-built drawings.</li>
<li>Revision and change-control records.</li>
</ul>
<p>The key engineering principle is that electrical design must connect requirements, calculations, component selection, drawings, installation, testing, and maintenance into one controlled system. Every important design decision should be traceable to a requirement, calculation, standard, manufacturer specification, or documented engineering justification.</p>
<h2 id="next-topic">NEXT TOPIC</h2>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\07_Lifecycle\02_Engineering\11_Mech_Auto_Interface - Mechanical/automation interface</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
