<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>02_PLAN_WISE_2026\02_INDUSTRY3_0\09_Procurement\03_Commercial_Awareness\04_Commissioning_Cost - Commissioning cost</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">02_PLAN_WISE_2026\02_INDUSTRY3_0\09_Procurement\03_Commercial_Awareness\04_Commissioning_Cost - Commissioning cost</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition-of-commissioning-cost">1. Definition of commissioning cost</a></li>
<li><a href="#2-commissioning-cost-versus-related-costs">2. Commissioning cost versus related costs</a></li>
<li><a href="#3-major-components-of-commissioning-cost">3. Major components of commissioning cost</a><ul>
<li><a href="#31-engineering-and-technical-preparation">3.1 Engineering and technical preparation</a></li>
<li><a href="#32-plc-and-control-system-commissioning">3.2 PLC and control-system commissioning</a></li>
<li><a href="#33-hmi-and-scada-commissioning">3.3 HMI and SCADA commissioning</a></li>
<li><a href="#34-vfd-and-servo-commissioning">3.4 VFD and servo commissioning</a></li>
<li><a href="#35-cnc-commissioning">3.5 CNC commissioning</a></li>
<li><a href="#36-robot-commissioning">3.6 Robot commissioning</a></li>
<li><a href="#37-instrumentation-and-measurement-commissioning">3.7 Instrumentation and measurement commissioning</a></li>
</ul>
</li>
<li><a href="#4-commissioning-cost-breakdown-structure">4. Commissioning cost breakdown structure</a></li>
<li><a href="#5-commissioning-labor-estimation">5. Commissioning labor estimation</a><ul>
<li><a href="#51-labor-cost">5.1 Labor cost</a></li>
<li><a href="#52-multidisciplinary-commissioning">5.2 Multidisciplinary commissioning</a></li>
<li><a href="#53-planned-duration-versus-actual-duration">5.3 Planned duration versus actual duration</a></li>
</ul>
</li>
<li><a href="#6-commissioning-cost-estimation-methods">6. Commissioning cost estimation methods</a><ul>
<li><a href="#61-bottom-up-estimation">6.1 Bottom-up estimation</a></li>
<li><a href="#62-historical-estimation">6.2 Historical estimation</a></li>
<li><a href="#63-parametric-estimation">6.3 Parametric estimation</a></li>
<li><a href="#64-supplier-quotation">6.4 Supplier quotation</a></li>
</ul>
</li>
<li><a href="#7-fat-sat-and-acceptance-related-costs">7. FAT, SAT, and acceptance-related costs</a><ul>
<li><a href="#71-factory-acceptance-test-fat">7.1 Factory Acceptance Test (FAT)</a></li>
<li><a href="#72-site-acceptance-test-sat">7.2 Site Acceptance Test (SAT)</a></li>
<li><a href="#73-acceptance-related-commercial-provisions">7.3 Acceptance-related commercial provisions</a></li>
</ul>
</li>
<li><a href="#8-commissioning-cost-example">8. Commissioning cost example</a></li>
<li><a href="#9-commissioning-cost-drivers">9. Commissioning cost drivers</a></li>
<li><a href="#10-commissioning-cost-and-production-readiness">10. Commissioning cost and production readiness</a></li>
<li><a href="#11-safety-related-commissioning-costs">11. Safety-related commissioning costs</a></li>
<li><a href="#12-commissioning-cost-risks-and-commercial-traps">12. Commissioning cost risks and commercial traps</a></li>
<li><a href="#13-commissioning-cost-comparison-between-suppliers">13. Commissioning cost comparison between suppliers</a></li>
<li><a href="#14-commissioning-cost-control">14. Commissioning cost control</a></li>
<li><a href="#15-commissioning-cost-kpis">15. Commissioning cost KPIs</a></li>
<li><a href="#16-final-commissioning-checklist">16. Final commissioning checklist</a></li>
<li><a href="#17-interview-questions-and-answers">17. Interview questions and answers</a></li>
<li><a href="#18-final-engineering-principle">18. Final engineering principle</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition-of-commissioning-cost">1. Definition of commissioning cost</h2>
<p>Commissioning cost is the expenditure required to verify, configure, test, adjust, and demonstrate that installed equipment or a system operates according to its specified functional, safety, quality, and performance requirements.</p>
<p>In industrial automation, commissioning may include PLC and HMI configuration, drive parameterization, sensor verification, robot programming adjustments, CNC interface checks, interlock testing, communication validation, process tuning, trial production, performance measurement, and acceptance testing.</p>
<p>Commissioning converts a physically installed system into a verified operational system. Installation establishes the physical connections; commissioning establishes and demonstrates functional readiness.</p>
<p>For example, after installing a PLC-controlled test bench, commissioning may involve checking every I/O point, verifying sensor scaling, testing sequence logic, confirming safety interlocks, validating test results, and demonstrating repeatable operation against the acceptance criteria.</p>
<p>The exact scope depends on the contract. Programming, software development, safety validation, production trials, training, and formal acceptance testing may be included in commissioning or quoted as separate activities.</p>
<h2 id="2-commissioning-cost-versus-related-costs">2. Commissioning cost versus related costs</h2>
<table>
<thead>
<tr>
<th>Cost category</th>
<th>Primary purpose</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Equipment cost</td>
<td>Supply of equipment and included accessories</td>
<td>PLC-controlled test bench</td>
</tr>
<tr>
<td>Installation cost</td>
<td>Physical placement and connection</td>
<td>Panel mounting and field cabling</td>
</tr>
<tr>
<td>Engineering cost</td>
<td>Design and preparation</td>
<td>PLC software development</td>
</tr>
<tr>
<td>Integration cost</td>
<td>Connecting equipment and systems</td>
<td>PLC-to-robot handshake</td>
</tr>
<tr>
<td>Commissioning cost</td>
<td>Verifying and adjusting functional operation</td>
<td>Sequence testing and drive tuning</td>
</tr>
<tr>
<td>Validation cost</td>
<td>Demonstrating compliance with defined requirements</td>
<td>Measurement-system validation</td>
</tr>
<tr>
<td>Training cost</td>
<td>Preparing operators and maintainers</td>
<td>PLC fault-diagnosis training</td>
</tr>
<tr>
<td>Production trial cost</td>
<td>Establishing acceptable process output</td>
<td>Trial parts and process adjustments</td>
</tr>
<tr>
<td>Acceptance cost</td>
<td>Demonstrating contractual completion</td>
<td>Factory or site acceptance tests</td>
</tr>
<tr>
<td>Operating cost</td>
<td>Running the equipment after handover</td>
<td>Energy and routine maintenance</td>
</tr>
</tbody>
</table>
<p>These categories can overlap. The RFQ, purchase order, and commissioning plan should explicitly define what the supplier must deliver and what the plant must provide.</p>
<h2 id="3-major-components-of-commissioning-cost">3. Major components of commissioning cost</h2>
<h3 id="31-engineering-and-technical-preparation">3.1 Engineering and technical preparation</h3>
<p>Commissioning requires preparation before equipment startup.</p>
<p>Typical activities include:</p>
<ul>
<li>Reviewing approved electrical and mechanical drawings.</li>
<li>Reviewing PLC, HMI, robot, CNC, and drive configurations.</li>
<li>Checking I/O lists and communication architecture.</li>
<li>Preparing commissioning procedures and checklists.</li>
<li>Reviewing functional specifications and operating sequences.</li>
<li>Preparing test cases and acceptance criteria.</li>
<li>Confirming software versions and required licenses.</li>
<li>Preparing backups and restoration procedures.</li>
<li>Reviewing risk assessments and safe-startup requirements.</li>
<li>Coordinating the commissioning schedule with production and maintenance.</li>
</ul>
<p>Engineering preparation reduces the risk of discovering missing interfaces, incorrect signals, and incomplete logic during the limited startup window.</p>
<h3 id="32-plc-and-control-system-commissioning">3.2 PLC and control-system commissioning</h3>
<p>PLC commissioning may involve:</p>
<ul>
<li>Verifying the controller hardware and firmware.</li>
<li>Confirming the project and hardware configuration.</li>
<li>Checking I/O addressing and module diagnostics.</li>
<li>Verifying digital and analog input signals.</li>
<li>Testing output operation under controlled conditions.</li>
<li>Checking scaling, units, ranges, and engineering values.</li>
<li>Verifying timers, counters, sequence steps, and permissives.</li>
<li>Testing fault handling and recovery logic.</li>
<li>Confirming communication with HMIs, drives, robots, and remote I/O.</li>
<li>Validating alarms, status signals, and diagnostic messages.</li>
<li>Saving and verifying the final approved program backup.</li>
</ul>
<p>The cost depends on system complexity, I/O count, number of interfaces, software quality, and the amount of rework required.</p>
<p>A system with incomplete or poorly structured code may need substantial engineering effort before it can be accepted.</p>
<h3 id="33-hmi-and-scada-commissioning">3.3 HMI and SCADA commissioning</h3>
<p>Typical tasks include:</p>
<ul>
<li>Verifying screen navigation and device status.</li>
<li>Checking tag mapping and displayed values.</li>
<li>Testing operator commands and permissions.</li>
<li>Verifying alarm conditions and acknowledgements.</li>
<li>Checking alarm priorities and timestamps.</li>
<li>Confirming trends and historical data.</li>
<li>Testing recipe handling where applicable.</li>
<li>Verifying user roles and access controls.</li>
<li>Confirming communications-loss indications.</li>
<li>Testing backup, restoration, and application startup.</li>
</ul>
<p>Commissioning cost increases when the HMI or SCADA application has many screens, tags, alarms, recipes, reports, or interfaces.</p>
<h3 id="34-vfd-and-servo-commissioning">3.4 VFD and servo commissioning</h3>
<p>Drive commissioning may include:</p>
<ul>
<li>Entering motor nameplate data.</li>
<li>Verifying control mode and command source.</li>
<li>Setting acceleration and deceleration parameters.</li>
<li>Checking current, torque, and speed limits.</li>
<li>Confirming motor rotation.</li>
<li>Verifying feedback devices and encoder direction.</li>
<li>Testing speed or position references.</li>
<li>Checking drive fault handling.</li>
<li>Validating braking and stopping behavior.</li>
<li>Testing communication and command/status words.</li>
<li>Confirming application-specific motion performance.</li>
</ul>
<p>For servo systems, tuning and mechanical interaction can significantly affect commissioning duration. Incorrect tuning may produce oscillation, overshoot, vibration, or following errors.</p>
<p>All testing must follow the approved safety procedure and equipment manufacturer's requirements.</p>
<h3 id="35-cnc-commissioning">3.5 CNC commissioning</h3>
<p>CNC commissioning may involve:</p>
<ul>
<li>Verifying control configuration and machine parameters.</li>
<li>Checking axis direction and travel limits.</li>
<li>Verifying encoder and feedback operation.</li>
<li>Checking spindle and servo drive interfaces.</li>
<li>Testing tool changer and auxiliary functions.</li>
<li>Confirming interlocks and machine sequences.</li>
<li>Checking reference-return procedures.</li>
<li>Validating machine coordinate systems and offsets.</li>
<li>Performing accuracy and repeatability checks.</li>
<li>Running approved test programs.</li>
<li>Verifying required process quality and cycle time.</li>
</ul>
<p>Machine-builder responsibility, CNC supplier responsibility, and plant responsibility should be defined for each task. A control vendor may not be responsible for mechanical accuracy or the complete machining process unless explicitly contracted.</p>
<h3 id="36-robot-commissioning">3.6 Robot commissioning</h3>
<p>Robot commissioning may include:</p>
<ul>
<li>Verifying controller configuration.</li>
<li>Checking robot mastering and calibration status.</li>
<li>Confirming tool and work frames.</li>
<li>Verifying payload and load data.</li>
<li>Testing safe motion limits and operating modes.</li>
<li>Checking end-effector signals.</li>
<li>Testing PLC-to-robot handshakes.</li>
<li>Validating robot paths and clearances.</li>
<li>Confirming recovery procedures.</li>
<li>Running cycle-time trials.</li>
<li>Checking cell-level safety functions.</li>
</ul>
<p>Robot motion testing must use authorized procedures, controlled access, appropriate operating modes, and the required safeguarding. Production-speed testing should occur only after the necessary safety checks and approvals.</p>
<h3 id="37-instrumentation-and-measurement-commissioning">3.7 Instrumentation and measurement commissioning</h3>
<p>Typical activities include:</p>
<ul>
<li>Verifying sensor wiring and polarity.</li>
<li>Checking transmitter ranges and engineering units.</li>
<li>Confirming analog scaling.</li>
<li>Testing alarm thresholds.</li>
<li>Checking measurement repeatability.</li>
<li>Verifying calibration status.</li>
<li>Confirming traceability of test results.</li>
<li>Comparing readings against reference instruments.</li>
<li>Testing measurement-system failure handling.</li>
</ul>
<p>A sensor displaying a plausible value does not automatically prove that the measurement system is accurate. Accuracy, uncertainty, repeatability, and acceptance tolerances must be evaluated according to the application.</p>
<h2 id="4-commissioning-cost-breakdown-structure">4. Commissioning cost breakdown structure</h2>
<table>
<thead>
<tr>
<th>Cost element</th>
<th>Typical cost basis</th>
<th>Main cost driver</th>
</tr>
</thead>
<tbody>
<tr>
<td>Commissioning engineering</td>
<td>Person-days or lump sum</td>
<td>System complexity</td>
</tr>
<tr>
<td>PLC configuration and testing</td>
<td>Labor hours or package price</td>
<td>I/O count and logic complexity</td>
</tr>
<tr>
<td>HMI and SCADA verification</td>
<td>Labor hours or package price</td>
<td>Screens, tags, alarms, and reports</td>
</tr>
<tr>
<td>Drive and servo tuning</td>
<td>Specialist labor hours</td>
<td>Number of axes and tuning difficulty</td>
</tr>
<tr>
<td>Robot programming and trials</td>
<td>Specialist days or package price</td>
<td>Robot count and process complexity</td>
</tr>
<tr>
<td>CNC setup and verification</td>
<td>Specialist days or package price</td>
<td>Machine complexity and accuracy</td>
</tr>
<tr>
<td>Instrument verification</td>
<td>Per device or labor hours</td>
<td>Instrument count and calibration requirements</td>
</tr>
<tr>
<td>Network and interface testing</td>
<td>Labor hours or lump sum</td>
<td>Number of connected systems</td>
</tr>
<tr>
<td>Safety-function validation</td>
<td>Defined test package or specialist labor</td>
<td>Safety architecture and required tests</td>
</tr>
<tr>
<td>FAT and SAT support</td>
<td>Test days or lump sum</td>
<td>Test scope and duration</td>
</tr>
<tr>
<td>Trial production</td>
<td>Time, materials, and agreed service costs</td>
<td>Number of trials and process stability</td>
</tr>
<tr>
<td>Travel and accommodation</td>
<td>Actual cost or agreed allowance</td>
<td>Site location and duration</td>
</tr>
<tr>
<td>Software licenses</td>
<td>License price or subscription</td>
<td>Required products and options</td>
</tr>
<tr>
<td>Documentation and backups</td>
<td>Lump sum or labor hours</td>
<td>Deliverables and documentation quality</td>
</tr>
<tr>
<td>Training and handover</td>
<td>Training days or package price</td>
<td>Audience and scope</td>
</tr>
<tr>
<td>Retesting and rework</td>
<td>Contract-defined or variation basis</td>
<td>Defects and incomplete preparation</td>
</tr>
</tbody>
</table>
<p>A cost breakdown should distinguish the supplier's fixed scope from variable charges, optional services, and buyer-provided resources.</p>
<h2 id="5-commissioning-labor-estimation">5. Commissioning labor estimation</h2>
<p>Commissioning labor is usually estimated by activity, specialist skill, and expected duration.</p>
<h3 id="51-labor-cost">5.1 Labor cost</h3>
<div class="math-display">\[ \text{Labor Cost} = \text{Labor Hours} \times \text{Hourly Rate} \]</div>
<p>Suppose a PLC specialist spends 5 days commissioning a system, working 8 hours per day, at an illustrative rate of ₹1,500 per hour.</p>
<div class="math-display">\[ \text{Labor Hours} = 5 \times 8 = 40 \]</div>
<div class="math-display">\[ \text{Labor Cost} = 40 \times ₹1{,}500 = ₹60{,}000 \]</div>
<p>This calculation excludes any additional travel, accommodation, overtime, tools, taxes, or other separately chargeable items.</p>
<h3 id="52-multidisciplinary-commissioning">5.2 Multidisciplinary commissioning</h3>
<p>A machine may require PLC, mechanical, electrical, process, robot, and quality specialists. Their work may occur in parallel or depend on completion of other activities.</p>
<p>The total labor cost is:</p>
<div class="math-display">\[ \text{Total Labor Cost} = \sum\_{i=1}^{n} \left(\text{Hours}\_i \times \text{Rate}\_i\right) \]</div>
<p>Estimate each discipline separately. Applying one average hourly rate to all specialists can distort the budget.</p>
<h3 id="53-planned-duration-versus-actual-duration">5.3 Planned duration versus actual duration</h3>
<p>Commissioning duration depends on more than the number of planned tests.</p>
<p>Common causes of delay include:</p>
<ul>
<li>Missing or incorrect drawings.</li>
<li>Incomplete installation.</li>
<li>Incorrect wiring.</li>
<li>Unavailable production materials.</li>
<li>Missing software licenses.</li>
<li>Communication failures.</li>
<li>Unresolved mechanical defects.</li>
<li>Inadequate test instruments.</li>
<li>Incomplete safety approvals.</li>
<li>Supplier personnel arriving before site readiness.</li>
<li>Repeated changes to process requirements.</li>
</ul>
<p>The commissioning estimate should include a justified allowance for uncertainty without using contingency to conceal known deficiencies.</p>
<h2 id="6-commissioning-cost-estimation-methods">6. Commissioning cost estimation methods</h2>
<h3 id="61-bottom-up-estimation">6.1 Bottom-up estimation</h3>
<p>Estimate the labor, services, tools, and tests required for each commissioning activity.</p>
<div class="math-display">\[ \text{Commissioning Estimate} = \sum \text{Labor Costs} + \sum \text{Test Costs} + \sum \text{Travel Costs} + \sum \text{Other Included Costs} \]</div>
<p>This method is suitable when the system architecture, I/O list, test plan, and acceptance requirements are sufficiently developed.</p>
<h3 id="62-historical-estimation">6.2 Historical estimation</h3>
<p>Use the cost of commissioning a comparable system and adjust for:</p>
<ul>
<li>Number of I/O points.</li>
<li>Number of drives, axes, robots, and machines.</li>
<li>Number of interfaces.</li>
<li>Software maturity.</li>
<li>Safety requirements.</li>
<li>Test complexity.</li>
<li>Supplier experience.</li>
<li>Required production trials.</li>
<li>Travel and site restrictions.</li>
<li>Documentation and acceptance scope.</li>
</ul>
<p>Historical costs are useful only when the earlier project had a reasonably comparable scope.</p>
<h3 id="63-parametric-estimation">6.3 Parametric estimation</h3>
<p>Possible estimation parameters include:</p>
<ul>
<li>Commissioning hours per I/O point.</li>
<li>Labor hours per drive or servo axis.</li>
<li>Specialist days per robot.</li>
<li>Test hours per safety function.</li>
<li>Engineering hours per interface.</li>
<li>Test duration per product variant.</li>
</ul>
<p>These rates must come from relevant historical data or a justified estimate. Commissioning time does not increase linearly with every added I/O point because architecture, code reuse, and interface complexity affect the workload.</p>
<h3 id="64-supplier-quotation">6.4 Supplier quotation</h3>
<p>A supplier may quote commissioning as a fixed package, a daily rate, or a combination.</p>
<p>Confirm:</p>
<ul>
<li>Included specialist roles.</li>
<li>Number of included days.</li>
<li>Daily working hours.</li>
<li>Travel and accommodation.</li>
<li>Overtime and weekend rates.</li>
<li>Equipment and test tools.</li>
<li>Scope of software changes.</li>
<li>Number of included test cycles.</li>
<li>Treatment of defects and retesting.</li>
<li>Acceptance criteria.</li>
<li>Charges for additional visits.</li>
</ul>
<p>A low daily rate can become expensive when the number of chargeable days is undefined.</p>
<h2 id="7-fat-sat-and-acceptance-related-costs">7. FAT, SAT, and acceptance-related costs</h2>
<h3 id="71-factory-acceptance-test-fat">7.1 Factory Acceptance Test (FAT)</h3>
<p>FAT is performed at the supplier's facility before shipment or delivery, according to the agreed test plan.</p>
<p>It may verify:</p>
<ul>
<li>Hardware configuration.</li>
<li>PLC and HMI functionality.</li>
<li>Alarm behavior.</li>
<li>Sequence logic.</li>
<li>Communication interfaces.</li>
<li>Selected safety-related functions, where applicable and contractually defined.</li>
<li>Data logging.</li>
<li>Documentation and backup deliverables.</li>
<li>Performance against specified factory test criteria.</li>
</ul>
<p>FAT can identify defects before the equipment reaches the plant, reducing site rework and startup risk.</p>
<h3 id="72-site-acceptance-test-sat">7.2 Site Acceptance Test (SAT)</h3>
<p>SAT is performed at the installation site to verify the equipment under the agreed site conditions.</p>
<p>It may include:</p>
<ul>
<li>Verification of completed installation.</li>
<li>Plant utility and interface checks.</li>
<li>Integration with upstream and downstream equipment.</li>
<li>Communication with plant systems.</li>
<li>Functional and interlock tests.</li>
<li>Performance tests under defined operating conditions.</li>
<li>Required documentation and handover checks.</li>
</ul>
<p>FAT and SAT do not automatically cover every possible failure mode. Their scope, test conditions, pass criteria, responsibilities, and treatment of failed tests must be agreed in advance.</p>
<h3 id="73-acceptance-related-commercial-provisions">7.3 Acceptance-related commercial provisions</h3>
<p>The contract should clarify:</p>
<ul>
<li>Which tests are included in the price.</li>
<li>Who supplies test materials and sample parts.</li>
<li>Whether production material and tooling are provided by the buyer.</li>
<li>Who bears travel and accommodation costs.</li>
<li>Number of included FAT and SAT attempts.</li>
<li>How defects are recorded and corrected.</li>
<li>Whether supplier-caused retesting is chargeable.</li>
<li>What happens if the buyer's site is not ready.</li>
<li>How acceptance is documented.</li>
<li>Whether any payment is linked to acceptance milestones.</li>
</ul>
<h2 id="8-commissioning-cost-example">8. Commissioning cost example</h2>
<p>Consider a new PLC-controlled assembly machine. The following figures are illustrative and exclude taxes.</p>
<table>
<thead>
<tr>
<th>Cost element</th>
<th>Estimated cost</th>
</tr>
</thead>
<tbody>
<tr>
<td>PLC and HMI commissioning</td>
<td>₹75,000</td>
</tr>
<tr>
<td>Drive and servo tuning</td>
<td>₹45,000</td>
</tr>
<tr>
<td>Robot and interface testing</td>
<td>₹65,000</td>
</tr>
<tr>
<td>Instrument verification</td>
<td>₹25,000</td>
</tr>
<tr>
<td>FAT and SAT support</td>
<td>₹40,000</td>
</tr>
<tr>
<td>Travel and accommodation</td>
<td>₹30,000</td>
</tr>
<tr>
<td>Documentation and handover</td>
<td>₹15,000</td>
</tr>
<tr>
<td>Commissioning subtotal</td>
<td>₹2,95,000</td>
</tr>
</tbody>
</table>
<p>The commissioning estimate is ₹2,95,000. It excludes any work separately assigned to installation, major software development, production-loss costs, or extended support unless those activities are explicitly included.</p>
<p>The estimate should be reconciled with the quotation to prevent duplicate charges for engineering, testing, training, or acceptance activities.</p>
<h2 id="9-commissioning-cost-drivers">9. Commissioning cost drivers</h2>
<table>
<thead>
<tr>
<th>Factor</th>
<th>Effect on cost</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>System complexity</td>
<td>More configuration and testing effort</td>
<td>Multi-axis automated line</td>
</tr>
<tr>
<td>Software quality</td>
<td>Poor code increases troubleshooting and rework</td>
<td>Inconsistent sequence logic</td>
</tr>
<tr>
<td>Number of interfaces</td>
<td>More integration and fault-isolation effort</td>
<td>PLC, robot, CNC, and SCADA</td>
</tr>
<tr>
<td>Safety requirements</td>
<td>More verification and documentation</td>
<td>Safety-rated machine functions</td>
</tr>
<tr>
<td>Process complexity</td>
<td>More tuning and trial cycles</td>
<td>Precision assembly process</td>
</tr>
<tr>
<td>Product variants</td>
<td>More recipes and test scenarios</td>
<td>Multiple part numbers</td>
</tr>
<tr>
<td>Acceptance requirements</td>
<td>More measurements and formal evidence</td>
<td>Defined capability demonstration</td>
</tr>
<tr>
<td>Site readiness</td>
<td>Poor readiness increases idle and repeat visits</td>
<td>Missing utilities</td>
</tr>
<tr>
<td>Supplier expertise</td>
<td>Experience can reduce diagnosis time</td>
<td>OEM commissioning specialist</td>
</tr>
<tr>
<td>Delivery schedule</td>
<td>Compressed schedules may require additional resources</td>
<td>Parallel commissioning teams</td>
</tr>
<tr>
<td>Software dependencies</td>
<td>Licenses and compatibility can delay startup</td>
<td>Unsupported runtime version</td>
</tr>
<tr>
<td>Production access</td>
<td>Restricted windows may increase labor cost</td>
<td>Night-shift commissioning</td>
</tr>
</tbody>
</table>
<h2 id="10-commissioning-cost-and-production-readiness">10. Commissioning cost and production readiness</h2>
<p>Commissioning should demonstrate that the equipment satisfies the specified functional and operational requirements. A machine running once is not sufficient proof of readiness.</p>
<p>Depending on the application, evidence may include:</p>
<ul>
<li>Successful execution of the defined operating sequence.</li>
<li>Correct handling of normal and abnormal conditions.</li>
<li>Verified interlocks and permissives.</li>
<li>Correct alarm generation and reset behavior.</li>
<li>Stable communications.</li>
<li>Repeatable measurements.</li>
<li>Required cycle time.</li>
<li>Acceptable product quality.</li>
<li>Recovery from defined faults.</li>
<li>Successful completion of agreed acceptance tests.</li>
</ul>
<p>Production readiness should be established using measurable criteria rather than subjective statements such as "machine is working."</p>
<h2 id="11-safety-related-commissioning-costs">11. Safety-related commissioning costs</h2>
<p>Safety-related work may require specialist engineering, validation, testing, and documentation.</p>
<p>Examples include:</p>
<ul>
<li>Emergency-stop verification.</li>
<li>Guard-door interlock testing.</li>
<li>Safety scanner or light-curtain testing.</li>
<li>Safe speed or safe torque-off verification.</li>
<li>Safe operating-mode checks.</li>
<li>Restart-prevention verification.</li>
<li>Safety-related communication checks.</li>
<li>Validation of defined safety functions.</li>
<li>Recording test results and unresolved deviations.</li>
</ul>
<p>The required work depends on the machine risk assessment, applicable standards, safety architecture, and contractual scope.</p>
<p>Never reduce commissioning cost by skipping required safety validation. Functional success and safety compliance are separate acceptance requirements.</p>
<h2 id="12-commissioning-cost-risks-and-commercial-traps">12. Commissioning cost risks and commercial traps</h2>
<p>Common problems include:</p>
<ul>
<li>Commissioning days not specified.</li>
<li>Travel and accommodation excluded.</li>
<li>Overtime rates left undefined.</li>
<li>Programming changes excluded from the supplier's scope.</li>
<li>FAT or SAT treated as optional despite being expected by the buyer.</li>
<li>Test instruments or sample materials not assigned.</li>
<li>No defined limit for included test cycles.</li>
<li>Supplier-caused defects charged as extra visits.</li>
<li>Buyer-caused delays not distinguished from supplier delays.</li>
<li>Training and documentation assumed to be included without confirmation.</li>
<li>Acceptance criteria left subjective.</li>
<li>Required software licenses unavailable during startup.</li>
<li>Final backups or editable source files excluded.</li>
<li>Safety validation confused with general functional testing.</li>
<li>Site readiness and utility responsibilities not defined.</li>
</ul>
<p>The contract should establish which additional costs are legitimate variations and which activities are necessary to correct supplier nonconformance.</p>
<h2 id="13-commissioning-cost-comparison-between-suppliers">13. Commissioning cost comparison between suppliers</h2>
<p>Consider two suppliers offering the same machine.</p>
<table>
<thead>
<tr>
<th>Cost element</th>
<th>Supplier A</th>
<th>Supplier B</th>
</tr>
</thead>
<tbody>
<tr>
<td>Commissioning package</td>
<td>₹1,80,000</td>
<td>₹1,45,000</td>
</tr>
<tr>
<td>Included commissioning days</td>
<td>5</td>
<td>3</td>
</tr>
<tr>
<td>Additional specialist day</td>
<td>₹25,000</td>
<td>₹35,000</td>
</tr>
<tr>
<td>Travel and accommodation</td>
<td>Included</td>
<td>Excluded</td>
</tr>
<tr>
<td>FAT and SAT scope</td>
<td>Both defined</td>
<td>SAT scope limited</td>
</tr>
</tbody>
</table>
<p>Supplier B's package price is lower, but it includes fewer days, charges a higher additional-day rate, and excludes travel. Its SAT scope is also limited.</p>
<p>The commercial comparison must quantify the expected total cost under the same scope and schedule assumptions. It must also evaluate technical compliance and the contractual treatment of supplier-caused defects.</p>
<h2 id="14-commissioning-cost-control">14. Commissioning cost control</h2>
<ol>
<li>Define measurable acceptance criteria before ordering.</li>
<li>Confirm that the installation is ready before mobilizing specialists.</li>
<li>Prepare an integrated commissioning schedule.</li>
<li>Allocate responsibilities across supplier, contractor, and plant teams.</li>
<li>Prepare test plans, I/O lists, and interface checklists.</li>
<li>Confirm software versions, licenses, and backups.</li>
<li>Arrange required materials, reference instruments, and test tools.</li>
<li>Track actual specialist hours and travel expenses.</li>
<li>Record faults, causes, corrective actions, and retest results.</li>
<li>Control scope changes through documented approval.</li>
<li>Verify that deliverables and training are complete.</li>
<li>Close punch-list items and obtain formal handover.</li>
</ol>
<p>Pre-commissioning checks can reduce paid specialist time by identifying wiring, installation, and configuration problems before the supplier's commissioning team arrives.</p>
<h2 id="15-commissioning-cost-kpis">15. Commissioning cost KPIs</h2>
<table>
<thead>
<tr>
<th>KPI</th>
<th>Calculation or measurement</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Commissioning cost variance</td>
<td>Actual cost minus approved budget</td>
<td>Measures cost performance</td>
</tr>
<tr>
<td>Commissioning duration variance</td>
<td>Actual duration minus planned duration</td>
<td>Measures schedule performance</td>
</tr>
<tr>
<td>First-pass acceptance rate</td>
<td>Tests passed first time divided by total tests performed</td>
<td>Indicates readiness and quality</td>
</tr>
<tr>
<td>Rework hours</td>
<td>Hours spent correcting defects</td>
<td>Identifies recurring problems</td>
</tr>
<tr>
<td>Repeat-visit cost</td>
<td>Cost of additional commissioning visits</td>
<td>Tracks avoidable expense</td>
</tr>
<tr>
<td>Open punch-list items</td>
<td>Number of unresolved items at handover</td>
<td>Measures completion status</td>
</tr>
<tr>
<td>SAT pass rate</td>
<td>SAT tests passed divided by total SAT tests</td>
<td>Measures site acceptance progress</td>
</tr>
<tr>
<td>Supplier-caused delay</td>
<td>Delay attributable to supplier issues</td>
<td>Supports accountability</td>
</tr>
<tr>
<td>Defect closure time</td>
<td>Time between defect logging and verified closure</td>
<td>Measures corrective-action speed</td>
</tr>
</tbody>
</table>
<p>KPIs should distinguish supplier-caused defects, buyer-caused delays, scope changes, and external constraints. Otherwise, the figures may be commercially misleading.</p>
<h2 id="16-final-commissioning-checklist">16. Final commissioning checklist</h2>
<ul>
<li>Commissioning scope is contractually defined.</li>
<li>Installation completion and site readiness are verified.</li>
<li>Required software, licenses, and backups are available.</li>
<li>PLC, HMI, drives, robots, CNC, and interfaces are tested as applicable.</li>
<li>Instruments and measurement systems are verified.</li>
<li>Functional and abnormal-condition tests are completed.</li>
<li>Required safety functions are validated.</li>
<li>FAT and SAT scope and acceptance criteria are satisfied.</li>
<li>Production trials meet the specified requirements.</li>
<li>Defects and deviations are documented and closed or formally dispositioned.</li>
<li>Supplier-caused rework is treated according to contract terms.</li>
<li>Final software backups, drawings, parameters, and reports are handed over.</li>
<li>Training and maintenance handover are completed where required.</li>
<li>Actual commissioning costs are reconciled against the approved estimate.</li>
<li>Formal acceptance is recorded by the authorized parties.</li>
</ul>
<h2 id="17-interview-questions-and-answers">17. Interview questions and answers</h2>
<p>Q1. What is commissioning cost?</p>
<p>It is the cost of configuring, testing, adjusting, and verifying that installed equipment meets its specified functional and performance requirements.</p>
<p>Q2. What is the difference between installation and commissioning?</p>
<p>Installation physically positions and connects the equipment. Commissioning verifies the configured system's operation, interfaces, interlocks, performance, and readiness for acceptance.</p>
<p>Q3. What are the main components of commissioning cost?</p>
<p>Engineering preparation, PLC/HMI configuration, drive tuning, interface testing, instrumentation verification, specialist labor, FAT/SAT support, travel, documentation, and agreed handover activities.</p>
<p>Q4. What is the difference between FAT and SAT?</p>
<p>FAT is performed at the supplier's facility before shipment or delivery. SAT verifies the system at the installation site under the agreed site conditions and interfaces.</p>
<p>Q5. Why is software quality important for commissioning cost?</p>
<p>Incomplete or poorly structured software can increase debugging, testing, rework, and repeat visits. Clear code, documented interfaces, and verified backups reduce these risks.</p>
<p>Q6. How do you estimate commissioning cost?</p>
<p>Break down the work by discipline and activity, estimate specialist hours and rates, include required tests and travel, and validate the estimate against comparable projects or supplier quotations.</p>
<p>Q7. Why must acceptance criteria be defined before procurement?</p>
<p>They establish measurable conditions for completion, clarify responsibilities, prevent disputes, and identify the testing effort that must be included in the commercial offer.</p>
<p>Q8. Should supplier-caused retesting always be charged to the buyer?</p>
<p>Not automatically. The contract should distinguish correction of supplier nonconformance from buyer-requested changes, site-readiness delays, and other chargeable variations.</p>
<p>Q9. How can commissioning cost be reduced?</p>
<p>Prepare the site, verify installation, arrange test materials and licenses, perform pre-commissioning checks, coordinate specialists efficiently, and reduce avoidable rework without compromising safety or acceptance requirements.</p>
<p>Q10. What documents should be handed over after commissioning?</p>
<p>Depending on the scope, final software backups, parameter files, as-built drawings, test records, calibration evidence, safety-validation records, defect-closure reports, operating procedures, and acceptance documents.</p>
<h2 id="18-final-engineering-principle">18. Final engineering principle</h2>
<p>Commissioning cost should be estimated from the work required to demonstrate that the equipment meets its specified requirements, not merely from the number of days a supplier expects to spend onsite. Clear acceptance criteria, prepared installation interfaces, disciplined testing, documented defect closure, and contractual clarity reduce avoidable commissioning expense while protecting safety, quality, and production readiness.</p>
<h2 id="next-topic">NEXT TOPIC</h2>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\09_Procurement\03_Commercial_Awareness\05_Spare_Cost - Spare cost</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
