<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>02_PLAN_WISE_2026\02_INDUSTRY3_0\10_Detail_Eng\01_Detailed_Electrical - Detailed electrical design &amp; Control architecture</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">02_PLAN_WISE_2026\02_INDUSTRY3_0\10_Detail_Eng\01_Detailed_Electrical - Detailed electrical design &amp; Control architecture</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-purpose-of-detailed-electrical-design">1. Purpose of Detailed Electrical Design</a></li>
<li><a href="#2-position-in-the-machine-engineering-lifecycle">2. Position in the Machine Engineering Lifecycle</a></li>
<li><a href="#3-inputs-required-before-detailed-design">3. Inputs Required Before Detailed Design</a></li>
<li><a href="#4-fundamental-electrical-design-activities">4. Fundamental Electrical Design Activities</a></li>
<li><a href="#5-electrical-power-architecture">5. Electrical Power Architecture</a><ul>
<li><a href="#51-incoming-supply">5.1 Incoming Supply</a></li>
<li><a href="#52-power-distribution">5.2 Power Distribution</a></li>
<li><a href="#53-control-power">5.3 Control Power</a></li>
</ul>
</li>
<li><a href="#6-electrical-load-calculation">6. Electrical Load Calculation</a><ul>
<li><a href="#61-connected-load-and-maximum-demand">6.1 Connected Load and Maximum Demand</a></li>
</ul>
</li>
<li><a href="#7-cable-sizing-and-protection">7. Cable Sizing and Protection</a><ul>
<li><a href="#71-protective-devices">7.1 Protective Devices</a></li>
</ul>
</li>
<li><a href="#8-motor-control-and-drive-circuits">8. Motor Control and Drive Circuits</a><ul>
<li><a href="#81-vfd-design-considerations">8.1 VFD Design Considerations</a></li>
<li><a href="#82-motor-circuit-documentation">8.2 Motor Circuit Documentation</a></li>
</ul>
</li>
<li><a href="#9-electrical-panel-design">9. Electrical Panel Design</a><ul>
<li><a href="#91-panel-layout">9.1 Panel Layout</a></li>
<li><a href="#92-thermal-management">9.2 Thermal Management</a></li>
<li><a href="#93-enclosure-selection">9.3 Enclosure Selection</a></li>
</ul>
</li>
<li><a href="#10-earthing-bonding-and-emc">10. Earthing, Bonding, and EMC</a><ul>
<li><a href="#101-protective-earthing">10.1 Protective Earthing</a></li>
<li><a href="#102-functional-and-signal-references">10.2 Functional and Signal References</a></li>
<li><a href="#103-emc-design-practices">10.3 EMC Design Practices</a></li>
</ul>
</li>
<li><a href="#11-electrical-drawings-and-documentation">11. Electrical Drawings and Documentation</a><ul>
<li><a href="#111-core-drawing-types">11.1 Core Drawing Types</a></li>
<li><a href="#112-drawing-numbering-and-revision-control">11.2 Drawing Numbering and Revision Control</a></li>
<li><a href="#113-cross-references">11.3 Cross-References</a></li>
</ul>
</li>
<li><a href="#12-component-tagging-and-naming-standards">12. Component Tagging and Naming Standards</a></li>
<li><a href="#13-control-architecture">13. Control Architecture</a><ul>
<li><a href="#131-example-architecture">13.1 Example Architecture</a></li>
</ul>
</li>
<li><a href="#14-selecting-the-main-controller">14. Selecting the Main Controller</a><ul>
<li><a href="#141-io-capacity-planning">14.1 I/O Capacity Planning</a></li>
</ul>
</li>
<li><a href="#15-hmi-and-operator-interface-design">15. HMI and Operator Interface Design</a></li>
<li><a href="#16-industrial-network-architecture">16. Industrial Network Architecture</a><ul>
<li><a href="#161-network-design-requirements">16.1 Network Design Requirements</a></li>
<li><a href="#162-network-topology">16.2 Network Topology</a></li>
</ul>
</li>
<li><a href="#17-safety-related-electrical-design">17. Safety-Related Electrical Design</a><ul>
<li><a href="#171-safety-function-examples">17.1 Safety Function Examples</a></li>
<li><a href="#172-standards-and-verification">17.2 Standards and Verification</a></li>
</ul>
</li>
<li><a href="#18-plc-io-and-field-interface-design">18. PLC I/O and Field Interface Design</a><ul>
<li><a href="#181-digital-inputs">18.1 Digital Inputs</a></li>
<li><a href="#182-digital-outputs">18.2 Digital Outputs</a></li>
<li><a href="#183-analog-inputs-and-outputs">18.3 Analog Inputs and Outputs</a></li>
<li><a href="#184-io-list-structure">18.4 I/O List Structure</a></li>
</ul>
</li>
<li><a href="#19-interface-between-electrical-design-and-plc-programming">19. Interface Between Electrical Design and PLC Programming</a></li>
<li><a href="#20-design-for-maintainability-and-troubleshooting">20. Design for Maintainability and Troubleshooting</a></li>
<li><a href="#21-design-verification-and-review">21. Design Verification and Review</a><ul>
<li><a href="#electrical-checks">Electrical checks</a></li>
<li><a href="#control-architecture-checks">Control architecture checks</a></li>
<li><a href="#project-checks">Project checks</a></li>
</ul>
</li>
<li><a href="#22-common-design-errors">22. Common Design Errors</a><ul>
<li><a href="#221-incomplete-load-assessment">22.1 Incomplete Load Assessment</a></li>
<li><a href="#222-poor-power-and-signal-segregation">22.2 Poor Power and Signal Segregation</a></li>
<li><a href="#223-missing-interface-definitions">22.3 Missing Interface Definitions</a></li>
<li><a href="#224-insufficient-control-power">22.4 Insufficient Control Power</a></li>
<li><a href="#225-incorrect-safety-assumptions">22.5 Incorrect Safety Assumptions</a></li>
<li><a href="#226-inconsistent-documentation">22.6 Inconsistent Documentation</a></li>
</ul>
</li>
<li><a href="#23-practical-example-automated-test-bench">23. Practical Example: Automated Test Bench</a><ul>
<li><a href="#231-electrical-design">23.1 Electrical Design</a></li>
<li><a href="#232-control-architecture">23.2 Control Architecture</a></li>
<li><a href="#233-example-functional-sequence">23.3 Example Functional Sequence</a></li>
<li><a href="#234-failure-investigation">23.4 Failure Investigation</a></li>
</ul>
</li>
<li><a href="#24-handover-and-lifecycle-requirements">24. Handover and Lifecycle Requirements</a></li>
<li><a href="#25-key-performance-indicators-for-design-quality">25. Key Performance Indicators for Design Quality</a></li>
<li><a href="#26-interview-questions-and-answers">26. Interview Questions and Answers</a></li>
<li><a href="#27-final-engineering-principle">27. Final Engineering Principle</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-purpose-of-detailed-electrical-design">1. Purpose of Detailed Electrical Design</h2>
<p>Detailed electrical design converts an approved machine concept, process requirement, and automation architecture into complete, buildable, verifiable engineering documentation.</p>
<p>It defines how electrical power is distributed, how control equipment is connected, how field devices are wired, how protection is implemented, and how the complete machine is installed, tested, commissioned, and maintained.</p>
<p>Control architecture defines the functional organization of the automation system, including controllers, operator interfaces, remote I/O, networks, drives, motion controllers, safety systems, instrumentation, and interfaces with other machines or plant systems.</p>
<p>These activities are closely related, but they answer different questions:</p>
<ul>
<li>Electrical design: How is the equipment powered, protected, wired, grounded, and physically installed?</li>
<li>Control architecture: How is the machine controlled, monitored, coordinated, and integrated?</li>
<li>Detailed control design: How are the selected components interconnected, configured, programmed, and verified?</li>
</ul>
<p>The objective is to produce an electrical and control system that is safe, reliable, maintainable, expandable, and suitable for the intended production process.</p>
<h2 id="2-position-in-the-machine-engineering-lifecycle">2. Position in the Machine Engineering Lifecycle</h2>
<p>Detailed electrical design follows the approved concept and preliminary engineering stages.</p>
<pre><code>Production and process requirements
        ↓
Concept development
        ↓
Automation architecture
        ↓
Equipment selection and preliminary design
        ↓
Detailed electrical and control design
        ↓
Panel manufacturing and machine integration
        ↓
FAT and software verification
        ↓
Site installation and commissioning
        ↓
SAT, documentation, and handover
</code></pre>
<p>Changes made during detailed design can affect panel size, component selection, wiring, software, procurement, machine interfaces, cost, and commissioning time.</p>
<p>For this reason, detailed design must be coordinated with mechanical engineering, controls engineering, process engineering, safety, manufacturing, maintenance, IT/OT, procurement, and the equipment supplier.</p>
<h2 id="3-inputs-required-before-detailed-design">3. Inputs Required Before Detailed Design</h2>
<p>Detailed design should not begin from an incomplete understanding of the machine. Missing requirements often become expensive wiring changes, panel modifications, or software rework later.</p>
<table>
<thead>
<tr>
<th>Input</th>
<th>Information required</th>
<th>Design impact</th>
</tr>
</thead>
<tbody>
<tr>
<td>Process requirements</td>
<td>Operation sequence, cycle time, quality requirements</td>
<td>Control functions and performance</td>
</tr>
<tr>
<td>Mechanical drawings</td>
<td>Machine layout, actuators, motors, sensors</td>
<td>Device locations and cable routes</td>
</tr>
<tr>
<td>Electrical supply</td>
<td>Voltage, frequency, fault level, earthing arrangement</td>
<td>Power distribution and protection</td>
</tr>
<tr>
<td>Load list</td>
<td>Motors, heaters, drives, controls, auxiliaries</td>
<td>Power sizing and distribution</td>
</tr>
<tr>
<td>I/O list</td>
<td>Digital, analog, pulse, communication signals</td>
<td>PLC and remote I/O selection</td>
</tr>
<tr>
<td>Functional specification</td>
<td>Modes, sequences, interlocks, alarms</td>
<td>Control logic and HMI design</td>
</tr>
<tr>
<td>Safety requirements</td>
<td>Hazards, risk assessment, required safety functions</td>
<td>Safety architecture and devices</td>
</tr>
<tr>
<td>Plant standards</td>
<td>Approved makes, components, drawing conventions</td>
<td>Standardization and maintainability</td>
</tr>
<tr>
<td>Network requirements</td>
<td>Protocols, topology, addressing, segmentation</td>
<td>Industrial network architecture</td>
</tr>
<tr>
<td>Environmental conditions</td>
<td>Temperature, dust, moisture, vibration, EMC</td>
<td>Enclosures and component suitability</td>
</tr>
<tr>
<td>Interface requirements</td>
<td>Upstream/downstream machines, MES, SCADA</td>
<td>Handshakes and data exchange</td>
</tr>
<tr>
<td>Maintenance requirements</td>
<td>Diagnostics, isolation, spares, access</td>
<td>Serviceability and downtime reduction</td>
</tr>
</tbody>
</table>
<p>Before detailed design starts, unresolved assumptions should be recorded in an engineering query or design-deviation register.</p>
<h2 id="4-fundamental-electrical-design-activities">4. Fundamental Electrical Design Activities</h2>
<p>The electrical design package commonly includes:</p>
<ol>
<li>Electrical load assessment.</li>
<li>Power distribution architecture.</li>
<li>Short-circuit and protective-device coordination.</li>
<li>Motor and drive circuit design.</li>
<li>Control power supply design.</li>
<li>PLC, HMI, and remote I/O hardware arrangement.</li>
<li>Safety-related electrical design.</li>
<li>Terminal and field-wiring design.</li>
<li>Earthing, bonding, and EMC provisions.</li>
<li>Cable sizing and cable routing.</li>
<li>Panel layout and thermal assessment.</li>
<li>Electrical drawings and bills of materials.</li>
<li>Inspection, testing, and commissioning documentation.</li>
</ol>
<p>The actual scope depends on whether the project is a standalone machine, a control-panel retrofit, a production line, or a plant-wide installation.</p>
<h2 id="5-electrical-power-architecture">5. Electrical Power Architecture</h2>
<p>Power architecture describes how electrical energy travels from the incoming supply to individual loads.</p>
<p>A typical industrial machine may use the following arrangement:</p>
<pre><code>Plant electrical supply
        ↓
Incoming isolator or circuit breaker
        ↓
Main distribution and protection
        ↓
        +--------------------------+
        |                          |
Motor power circuits          Control power circuits
        |                          |
MCCBs / fuses / contactors    Control transformer or SMPS
        |                          |
VFDs / servo drives           PLC / HMI / sensors
        |                          |
Motors and actuators          I/O and communication devices
</code></pre>
<p>This is a conceptual arrangement, not a universal wiring diagram. Actual topology depends on the supply system, fault level, machine design, applicable standards, and required isolation and protection.</p>
<h3 id="51-incoming-supply">5.1 Incoming Supply</h3>
<p>The incoming supply design establishes:</p>
<ul>
<li>Nominal voltage and frequency.</li>
<li>Number of phases and neutral requirements.</li>
<li>Available fault current or prospective short-circuit current.</li>
<li>Earthing arrangement.</li>
<li>Main isolation method.</li>
<li>Incoming cable sizing.</li>
<li>Protective-device ratings.</li>
<li>Surge protection requirements, where applicable.</li>
<li>Supply quality and compatibility with connected equipment.</li>
</ul>
<p>For example, a machine supplied by a three-phase 415 V system may also require a 24 V DC control supply. These are separate design requirements and must not be confused.</p>
<h3 id="52-power-distribution">5.2 Power Distribution</h3>
<p>Power distribution divides the incoming supply into protected circuits for:</p>
<ul>
<li>Main motors.</li>
<li>VFDs and servo drives.</li>
<li>Transformers and power supplies.</li>
<li>Heaters.</li>
<li>Cooling fans.</li>
<li>Lubrication and hydraulic systems.</li>
<li>Pneumatic auxiliaries.</li>
<li>Panel service outlets, where provided.</li>
<li>Lighting and maintenance outlets, where required.</li>
</ul>
<p>Each circuit must be traceable to the relevant load, protective device, cable, terminal, and drawing reference.</p>
<h3 id="53-control-power">5.3 Control Power</h3>
<p>Control systems commonly use 24 V DC for PLC I/O, sensors, communication equipment, and control relays. Other voltages may be required for specific devices.</p>
<p>The design should define:</p>
<ul>
<li>Power supply capacity.</li>
<li>Continuous load and transient demand.</li>
<li>Distribution protection.</li>
<li>Voltage-drop limits.</li>
<li>Separation of critical and noncritical loads.</li>
<li>Redundancy requirements.</li>
<li>Power-failure behavior.</li>
<li>Diagnostic or undervoltage monitoring.</li>
</ul>
<p>A single overloaded 24 V DC supply can disable an entire control system even when the main machine power remains available.</p>
<h2 id="6-electrical-load-calculation">6. Electrical Load Calculation</h2>
<p>The load list establishes the electrical demand of the machine.</p>
<p>It should identify each load, its electrical characteristics, operating mode, duty, starting behavior, and supply requirements.</p>
<p>For a three-phase load, a basic estimate of input power is:</p>
<div class="math-display">\[ P = \sqrt{3} \times V_L \times I_L \times PF \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(P\)</span> is active electrical input power in watts.</li>
<li><span class="math-inline">\(V_L\)</span> is line-to-line voltage in volts.</li>
<li><span class="math-inline">\(I_L\)</span> is line current in amperes.</li>
<li><span class="math-inline">\(PF\)</span> is power factor.</li>
</ul>
<p>For a load with known mechanical output power:</p>
<div class="math-display">\[ P\_{\text{input}} = \frac{P\_{\text{output}}}{\eta} \]</div>
<p>Where <span class="math-inline">\(\eta\)</span> is efficiency expressed as a decimal.</p>
<p>For example, a motor delivering 7.5 kW mechanically at an efficiency of 90% requires approximately:</p>
<div class="math-display">\[ P\_{\text{input}} = \frac{7.5}{0.90} = 8.33\text{ kW} \]</div>
<p>The actual current and protection requirements must be based on the motor nameplate, applicable design rules, starting conditions, cable characteristics, and protective-device coordination.</p>
<h3 id="61-connected-load-and-maximum-demand">6.1 Connected Load and Maximum Demand</h3>
<p>Connected load is the sum of the installed load ratings.</p>
<p>Maximum demand is the expected maximum electrical demand under defined operating conditions.</p>
<p>Not all equipment necessarily operates simultaneously. However, demand assumptions must be justified using the machine operating sequence and duty cycle rather than an arbitrary diversity factor.</p>
<p>The designer must also consider simultaneous motor starts, drive regeneration, heating loads, auxiliary loads, and future expansion where relevant.</p>
<h2 id="7-cable-sizing-and-protection">7. Cable Sizing and Protection</h2>
<p>Cable selection is not based on current rating alone.</p>
<p>The designer should consider:</p>
<ul>
<li>Design current.</li>
<li>Cable installation method.</li>
<li>Ambient temperature.</li>
<li>Grouping and derating.</li>
<li>Conductor material.</li>
<li>Insulation temperature rating.</li>
<li>Voltage drop.</li>
<li>Short-circuit withstand capability.</li>
<li>Protective-device characteristics.</li>
<li>Mechanical protection.</li>
<li>Environmental exposure.</li>
<li>Applicable electrical standards and local regulations.</li>
</ul>
<p>A simplified current relationship for a three-phase load is:</p>
<div class="math-display">\[ I = \frac{P}{\sqrt{3}\times V_L\times PF\times\eta} \]</div>
<p>This relationship is useful for estimating current when <span class="math-inline">\(P\)</span> represents mechanical output power and <span class="math-inline">\(\eta\)</span> is the load efficiency. For an electrical input-power value, efficiency should not be applied again.</p>
<p>The final cable and protective-device selection requires engineering verification against the actual installation conditions.</p>
<h3 id="71-protective-devices">7.1 Protective Devices</h3>
<table>
<thead>
<tr>
<th>Device</th>
<th>Main purpose</th>
<th>Typical application</th>
</tr>
</thead>
<tbody>
<tr>
<td>MCB</td>
<td>Overcurrent protection within its rated application</td>
<td>Small branch circuits</td>
</tr>
<tr>
<td>MCCB</td>
<td>Overcurrent protection with suitable ratings and trip options</td>
<td>Machine feeders and distribution</td>
</tr>
<tr>
<td>Fuse</td>
<td>Overcurrent and short-circuit protection</td>
<td>Feeders and semiconductor applications where suitable</td>
</tr>
<tr>
<td>Motor overload relay</td>
<td>Motor overload protection</td>
<td>Contactor-controlled motors</td>
</tr>
<tr>
<td>MPCB</td>
<td>Motor circuit protection within its specified capabilities</td>
<td>Small motor feeders</td>
</tr>
<tr>
<td>RCD or RCCB</td>
<td>Residual-current protection</td>
<td>Circuits where required by design and regulations</td>
</tr>
<tr>
<td>SPD</td>
<td>Limiting transient overvoltage effects</td>
<td>Incoming supply or sensitive equipment circuits</td>
</tr>
</tbody>
</table>
<p>These devices are not interchangeable. Selection must account for fault levels, breaking capacity, trip characteristics, coordination, and the type of load.</p>
<p>A protective device that fits physically into a panel is not necessarily suitable for the electrical duty. Metal enclosures are excellent at containing components, not at correcting poor engineering.</p>
<h2 id="8-motor-control-and-drive-circuits">8. Motor Control and Drive Circuits</h2>
<p>The electrical design must specify how each motor is started, stopped, protected, and controlled.</p>
<p>Common arrangements include:</p>
<ul>
<li>Direct-on-line (DOL) starters.</li>
<li>Star-delta starters.</li>
<li>Reversing contactor starters.</li>
<li>Soft starters.</li>
<li>Variable-frequency drives (VFDs).</li>
<li>Servo drives.</li>
<li>Integrated motor starters.</li>
</ul>
<p>Selection depends on motor characteristics, starting current, torque requirements, speed control, stopping behavior, energy considerations, process needs, and required safety functions.</p>
<h3 id="81-vfd-design-considerations">8.1 VFD Design Considerations</h3>
<p>A VFD circuit may require:</p>
<ul>
<li>Suitable upstream protection.</li>
<li>Input isolation.</li>
<li>Line reactor or EMC filter where required.</li>
<li>Correct motor and drive sizing.</li>
<li>Motor cable selection.</li>
<li>Shield termination and EMC measures.</li>
<li>Motor overload and thermal protection strategy.</li>
<li>Braking resistor or regenerative arrangement where required.</li>
<li>Drive fault and ready signals.</li>
<li>STO integration when required by the safety design.</li>
<li>Adequate ventilation and spacing.</li>
</ul>
<p>STO means Safe Torque Off. It is a safety-related function that prevents the drive from producing torque when correctly implemented. It does not necessarily isolate hazardous electrical energy or prevent gravity-driven movement.</p>
<h3 id="82-motor-circuit-documentation">8.2 Motor Circuit Documentation</h3>
<p>Every motor circuit should identify:</p>
<ul>
<li>Motor tag and rating.</li>
<li>Supply source.</li>
<li>Protective device.</li>
<li>Starter or drive.</li>
<li>Control signals.</li>
<li>Feedback signals.</li>
<li>Cable and terminal references.</li>
<li>Earthing arrangement.</li>
<li>Relevant PLC I/O or communication tags.</li>
</ul>
<p>This traceability substantially reduces fault-diagnosis time.</p>
<h2 id="9-electrical-panel-design">9. Electrical Panel Design</h2>
<p>Panel design combines electrical functionality, mechanical arrangement, environmental protection, thermal management, and serviceability.</p>
<h3 id="91-panel-layout">9.1 Panel Layout</h3>
<p>The panel layout should consider:</p>
<ul>
<li>Incoming supply location.</li>
<li>Main isolator and distribution components.</li>
<li>PLC and remote I/O.</li>
<li>Drives and motor protection.</li>
<li>Control power supplies.</li>
<li>Safety relays or safety controllers.</li>
<li>Network switches.</li>
<li>Terminal blocks.</li>
<li>Cable entry and routing.</li>
<li>Duct fill and wire bending space.</li>
<li>Maintenance access.</li>
<li>Heat-producing components.</li>
<li>Segregation of power and low-level signal wiring.</li>
</ul>
<p>A useful conceptual arrangement is:</p>
<pre><code>Electrical panel
    |
    +-- Incoming power and main protection
    |
    +-- Motor power and drive section
    |
    +-- Control power distribution
    |
    +-- PLC, remote I/O and communication
    |
    +-- Safety-related control equipment
    |
    +-- Field terminal blocks and interfaces
</code></pre>
<p>This is a functional grouping, not a mandatory physical layout. Actual segregation must follow the applicable standards, equipment requirements, EMC constraints, and safety design.</p>
<h3 id="92-thermal-management">9.2 Thermal Management</h3>
<p>Heat is generated by drives, power supplies, transformers, reactors, and other electrical components.</p>
<p>The thermal design should account for:</p>
<ul>
<li>Component losses.</li>
<li>Ambient temperature.</li>
<li>Enclosure dimensions and material.</li>
<li>Ventilation openings.</li>
<li>Filter and fan performance.</li>
<li>Cooling-unit capacity.</li>
<li>Dust and moisture ingress.</li>
<li>Required enclosure protection.</li>
<li>Expected operating duty.</li>
</ul>
<p>A panel that works in a cool workshop may fail in a hot production area if the thermal design ignores actual operating conditions.</p>
<h3 id="93-enclosure-selection">9.3 Enclosure Selection</h3>
<p>Enclosure selection depends on:</p>
<ul>
<li>Dust and water exposure.</li>
<li>Corrosive environments.</li>
<li>Washdown requirements.</li>
<li>Ambient temperature.</li>
<li>Mechanical impact.</li>
<li>Indoor or outdoor installation.</li>
<li>Access restrictions.</li>
<li>Required IP rating or other applicable enclosure classification.</li>
</ul>
<p>An IP rating addresses specified ingress protection characteristics. It does not automatically establish suitability for every chemical, corrosion, temperature, or hazardous-area condition.</p>
<h2 id="10-earthing-bonding-and-emc">10. Earthing, Bonding, and EMC</h2>
<p>Earthing, bonding, and electromagnetic compatibility are essential to safe and reliable operation.</p>
<h3 id="101-protective-earthing">10.1 Protective Earthing</h3>
<p>Protective earthing connects exposed conductive parts to the protective earthing system so that fault protection can operate as intended.</p>
<p>Typical design considerations include:</p>
<ul>
<li>Panel protective earth.</li>
<li>Machine frame bonding.</li>
<li>Motor frame connections.</li>
<li>Door bonding where required.</li>
<li>Cable armour or protective conductor arrangements.</li>
<li>Continuity verification.</li>
<li>Compliance with the specified earthing system.</li>
</ul>
<p>Protective earth must not be treated as an ordinary signal-return conductor.</p>
<h3 id="102-functional-and-signal-references">10.2 Functional and Signal References</h3>
<p>Electronic systems may require defined signal references, shield arrangements, or functional earth connections.</p>
<p>These must be implemented according to the device manufacturer's instructions and the system EMC design. Blindly connecting every shield at every end, or arbitrarily disconnecting shields, can create noise and potential differences that disrupt signal integrity.</p>
<h3 id="103-emc-design-practices">10.3 EMC Design Practices</h3>
<ul>
<li>Separate power and sensitive signal cables where required.</li>
<li>Use suitable shielded cables.</li>
<li>Apply manufacturer-recommended shield termination.</li>
<li>Maintain suitable cable routing and segregation.</li>
<li>Minimize unnecessary cable loops.</li>
<li>Use appropriate filters and reactors.</li>
<li>Ensure correct bonding of panels and machine structures.</li>
<li>Follow drive and encoder cable installation requirements.</li>
</ul>
<p>Typical symptoms of EMC problems include intermittent sensor signals, encoder errors, communication dropouts, analog-value fluctuations, and unexpected controller inputs.</p>
<h2 id="11-electrical-drawings-and-documentation">11. Electrical Drawings and Documentation</h2>
<p>Detailed design must produce drawings that a panel builder, installer, commissioning engineer, and maintenance technician can use consistently.</p>
<h3 id="111-core-drawing-types">11.1 Core Drawing Types</h3>
<table>
<thead>
<tr>
<th>Drawing</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Single-line diagram</td>
<td>Represents major power distribution paths</td>
</tr>
<tr>
<td>Power schematic</td>
<td>Shows power circuits and protective devices</td>
</tr>
<tr>
<td>Control schematic</td>
<td>Shows control logic wiring and component connections</td>
</tr>
<tr>
<td>PLC I/O drawings</td>
<td>Maps field signals to controller channels</td>
</tr>
<tr>
<td>Panel layout</td>
<td>Shows component physical placement</td>
</tr>
<tr>
<td>Terminal plan</td>
<td>Defines terminal connections and identification</td>
</tr>
<tr>
<td>Cable schedule</td>
<td>Identifies cables, destinations, and specifications</td>
</tr>
<tr>
<td>Interconnection diagram</td>
<td>Shows connections between assemblies or machines</td>
</tr>
<tr>
<td>Network topology</td>
<td>Shows communication devices and links</td>
</tr>
<tr>
<td>Earthing and bonding drawing</td>
<td>Defines protective and functional bonding provisions</td>
</tr>
<tr>
<td>Bill of materials</td>
<td>Lists required components and quantities</td>
</tr>
<tr>
<td>Loop diagram</td>
<td>Shows instrument signal connections where applicable</td>
</tr>
<tr>
<td>As-built drawings</td>
<td>Record the verified final installed configuration</td>
</tr>
</tbody>
</table>
<h3 id="112-drawing-numbering-and-revision-control">11.2 Drawing Numbering and Revision Control</h3>
<p>Every drawing should have a controlled identity.</p>
<p>Typical information includes:</p>
<ul>
<li>Project number.</li>
<li>Drawing number.</li>
<li>Title.</li>
<li>Revision.</li>
<li>Issue date.</li>
<li>Author or responsible engineer.</li>
<li>Checker.</li>
<li>Approver.</li>
<li>Status, such as preliminary, approved for construction, or as-built.</li>
</ul>
<p>A superseded drawing should not remain in uncontrolled circulation at the panel shop or production line.</p>
<h3 id="113-cross-references">11.3 Cross-References</h3>
<p>Electrical drawings should provide consistent references between:</p>
<ul>
<li>Device tags.</li>
<li>Wire numbers.</li>
<li>Terminal numbers.</li>
<li>Connector pins.</li>
<li>Cable numbers.</li>
<li>PLC addresses.</li>
<li>Network node names.</li>
<li>Equipment tags.</li>
<li>Related drawings.</li>
</ul>
<p>Consistent cross-referencing allows a technician to trace a field signal from a sensor to a terminal, through an I/O module, and into the relevant control function.</p>
<h2 id="12-component-tagging-and-naming-standards">12. Component Tagging and Naming Standards</h2>
<p>A structured tagging convention improves traceability across drawings, software, spare-parts lists, and maintenance records.</p>
<p>An illustrative set of tags might include:</p>
<table>
<thead>
<tr>
<th>Tag</th>
<th>Example meaning</th>
</tr>
</thead>
<tbody>
<tr>
<td>QF1</td>
<td>Circuit breaker</td>
</tr>
<tr>
<td>KM1</td>
<td>Contactor</td>
</tr>
<tr>
<td>OL1</td>
<td>Overload relay</td>
</tr>
<tr>
<td>PS1</td>
<td>Power supply</td>
</tr>
<tr>
<td>PLC1</td>
<td>Programmable logic controller</td>
</tr>
<tr>
<td>HMI1</td>
<td>Operator interface</td>
</tr>
<tr>
<td>M1</td>
<td>Motor</td>
</tr>
<tr>
<td>LS1</td>
<td>Limit switch</td>
</tr>
<tr>
<td>PE1</td>
<td>Photoelectric sensor</td>
</tr>
<tr>
<td>YV1</td>
<td>Solenoid valve</td>
</tr>
<tr>
<td>TB1</td>
<td>Terminal block group</td>
</tr>
<tr>
<td>X1</td>
<td>Connector or terminal designation under the chosen convention</td>
</tr>
</tbody>
</table>
<p>These are examples, not universal designations. The project must adopt a consistent tagging standard and follow the applicable IEC, NFPA, company, or customer requirements.</p>
<p>Avoid assigning the same tag to multiple independent devices. Where a device has multiple associated contacts or terminals, preserve the correct component and contact references.</p>
<h2 id="13-control-architecture">13. Control Architecture</h2>
<p>Control architecture defines how the machine's control functions are divided among hardware and software components.</p>
<p>A typical machine may contain:</p>
<ul>
<li>PLC for sequence and machine control.</li>
<li>HMI for operator interaction.</li>
<li>Remote I/O for distributed field signals.</li>
<li>VFDs and servo drives for motor control.</li>
<li>Robot or CNC controllers for specialized motion.</li>
<li>Safety PLC or safety relays for safety-related functions.</li>
<li>Industrial Ethernet switches for communication.</li>
<li>SCADA or supervisory systems for monitoring.</li>
<li>Historian or databases for production data.</li>
<li>Plant-level interfaces for reporting or MES integration.</li>
</ul>
<p>The architecture must define the responsibilities and interfaces of these components, rather than simply listing their makes and models.</p>
<h3 id="131-example-architecture">13.1 Example Architecture</h3>
<pre><code>Plant / supervisory level
    |
    +-- SCADA / historian / production reporting
    |
Industrial control network
    |
    +-- Main PLC
    |     |
    |     +-- Local I/O
    |     +-- Remote I/O
    |     +-- VFDs and servo drives
    |     +-- HMI
    |     +-- Upstream/downstream machine interfaces
    |
    +-- Robot controller
    |
    +-- CNC controller
    |
Safety-related control system
    |
    +-- Safety PLC or safety relays
          |
          +-- Guard switches and safety sensors
          +-- Emergency-stop circuits
          +-- Safety outputs and drive safety functions
</code></pre>
<p>The diagram is conceptual. A real system may use separate safety networks, integrated safety communication, isolated network zones, redundant controllers, or other arrangements according to the risk assessment and design requirements.</p>
<h2 id="14-selecting-the-main-controller">14. Selecting the Main Controller</h2>
<p>PLC selection should be based on application requirements rather than brand familiarity alone.</p>
<p>Evaluate:</p>
<ul>
<li>Required digital and analog I/O.</li>
<li>Local and remote I/O capacity.</li>
<li>Processing performance.</li>
<li>Memory.</li>
<li>Motion-control requirements.</li>
<li>Communication protocols.</li>
<li>Safety functionality.</li>
<li>Redundancy requirements.</li>
<li>Environmental ratings.</li>
<li>Programming software and licenses.</li>
<li>Availability of spares.</li>
<li>Lifecycle and obsolescence status.</li>
<li>Vendor support.</li>
<li>Existing plant standards.</li>
</ul>
<p>Examples of common platforms include Siemens SIMATIC, Rockwell Automation Allen-Bradley, and Mitsubishi MELSEC.</p>
<p>The selected controller must support the required functions and interfaces with adequate margin for planned expansion.</p>
<h3 id="141-io-capacity-planning">14.1 I/O Capacity Planning</h3>
<p>A preliminary I/O estimate should include current requirements and justified spare capacity.</p>
<div class="math-display">\[ \text{Required I/O Capacity} = \text{Existing Required I/O} + \text{Planned Spare I/O} \]</div>
<p>The design should also account for module channel counts, unused channels, electrical characteristics, isolation requirements, channel diagnostics, and physical distribution.</p>
<p>Spare capacity should be based on expected modifications and system criticality rather than an arbitrary percentage alone.</p>
<h2 id="15-hmi-and-operator-interface-design">15. HMI and Operator Interface Design</h2>
<p>The HMI should support safe, clear, and efficient machine operation.</p>
<p>Typical screens include:</p>
<ul>
<li>Overview.</li>
<li>Manual operation.</li>
<li>Automatic operation.</li>
<li>Alarm summary.</li>
<li>Alarm history.</li>
<li>Diagnostics.</li>
<li>I/O monitoring.</li>
<li>Drive status.</li>
<li>Production data.</li>
<li>Maintenance.</li>
<li>Recipe management, where applicable.</li>
<li>User access and configuration.</li>
</ul>
<p>The detailed design should define:</p>
<ul>
<li>Tag naming.</li>
<li>Command permissions.</li>
<li>Operator roles.</li>
<li>Alarm priorities.</li>
<li>Acknowledgment behavior.</li>
<li>Numeric ranges and units.</li>
<li>Setpoint limits.</li>
<li>Displayed machine states.</li>
<li>Communication-loss behavior.</li>
<li>Event and history requirements.</li>
</ul>
<p>An HMI command must not bypass required safety functions. Software permissions and screen design supplement, but do not replace, the required safety-related hardware and control architecture.</p>
<h2 id="16-industrial-network-architecture">16. Industrial Network Architecture</h2>
<p>The network design specifies how PLCs, HMIs, drives, robots, remote I/O, CNC systems, and supervisory systems exchange data.</p>
<p>Common industrial communication technologies include:</p>
<ul>
<li>PROFINET.</li>
<li>EtherNet/IP.</li>
<li>Modbus TCP.</li>
<li>Modbus RTU.</li>
<li>PROFIBUS.</li>
<li>EtherCAT.</li>
<li>OPC UA.</li>
</ul>
<p>Selection depends on controller compatibility, device support, performance, diagnostics, topology, interoperability, and plant standards.</p>
<h3 id="161-network-design-requirements">16.1 Network Design Requirements</h3>
<ul>
<li>Define the network topology.</li>
<li>Assign device names and IP addresses where applicable.</li>
<li>Establish subnet and routing rules.</li>
<li>Define switch port assignments.</li>
<li>Document protocol and data exchange requirements.</li>
<li>Assess bandwidth and update-time requirements.</li>
<li>Specify redundancy if needed.</li>
<li>Separate network zones according to operational and cybersecurity requirements.</li>
<li>Control remote access.</li>
<li>Record configuration backups.</li>
<li>Plan diagnostic access and recovery.</li>
</ul>
<h3 id="162-network-topology">16.2 Network Topology</h3>
<table>
<thead>
<tr>
<th>Topology</th>
<th>Advantages</th>
<th>Design considerations</th>
</tr>
</thead>
<tbody>
<tr>
<td>Star</td>
<td>Easy fault isolation and straightforward expansion</td>
<td>Central switch dependency</td>
</tr>
<tr>
<td>Line</td>
<td>Simple cabling and lower switch count in supported systems</td>
<td>A cable or node failure may affect downstream devices</td>
</tr>
<tr>
<td>Ring</td>
<td>Can support recovery after a link failure when the protocol and devices support it</td>
<td>Requires correct ring configuration</td>
</tr>
<tr>
<td>Redundant paths</td>
<td>Can improve availability</td>
<td>Higher cost and greater configuration complexity</td>
</tr>
</tbody>
</table>
<p>Topology alone does not guarantee redundancy. Recovery time, supported protocols, switch capabilities, and failure scenarios must be verified.</p>
<h2 id="17-safety-related-electrical-design">17. Safety-Related Electrical Design</h2>
<p>Safety design begins with hazard identification and risk assessment, not with selecting an emergency-stop button.</p>
<p>The design must determine which safety functions are required and the performance or integrity level applicable to each function.</p>
<p>Typical safety-related equipment includes:</p>
<ul>
<li>Emergency-stop devices.</li>
<li>Guard interlocks.</li>
<li>Safety light curtains.</li>
<li>Safety laser scanners.</li>
<li>Safety relays.</li>
<li>Safety PLCs.</li>
<li>Safety-rated drive functions.</li>
<li>Safe door locking.</li>
<li>Two-hand controls where applicable.</li>
<li>Safe speed or position monitoring where required.</li>
</ul>
<h3 id="171-safety-function-examples">17.1 Safety Function Examples</h3>
<table>
<thead>
<tr>
<th>Hazard or situation</th>
<th>Possible safety function</th>
</tr>
</thead>
<tbody>
<tr>
<td>Operator enters a hazardous area</td>
<td>Guard interlocking or presence sensing</td>
</tr>
<tr>
<td>Emergency hazard occurs</td>
<td>Emergency-stop function</td>
</tr>
<tr>
<td>Drive torque must be removed</td>
<td>Appropriate drive safety function such as STO</td>
</tr>
<tr>
<td>Hazardous motion must remain stopped while access is possible</td>
<td>A suitable safety-related stop and prevention-of-restart strategy</td>
</tr>
<tr>
<td>Gravity-loaded axis may move after torque removal</td>
<td>Additional measures such as a suitable brake or mechanical restraint, as required by risk assessment</td>
</tr>
</tbody>
</table>
<p>The correct solution depends on the hazard, machine design, risk assessment, and applicable standards.</p>
<h3 id="172-standards-and-verification">17.2 Standards and Verification</h3>
<p>Depending on the machine and jurisdiction, relevant standards may include IEC 60204-1 for electrical equipment of machines, ISO 13849-1 for safety-related control systems, and IEC 62061 for functional safety of machinery control systems.</p>
<p>The applicable editions and legal requirements must be confirmed for the project.</p>
<p>Safety functions require design verification and validation. A normal PLC input, ordinary HMI button, or software interlock must not be assumed to provide a safety-rated function.</p>
<h2 id="18-plc-io-and-field-interface-design">18. PLC I/O and Field Interface Design</h2>
<p>The I/O design translates the process and electrical requirements into actual controller channels and field connections.</p>
<h3 id="181-digital-inputs">18.1 Digital Inputs</h3>
<p>Examples include:</p>
<ul>
<li>Proximity switches.</li>
<li>Photoelectric sensors.</li>
<li>Limit switches.</li>
<li>Push buttons.</li>
<li>Auxiliary contacts.</li>
<li>Drive-ready signals.</li>
<li>Machine handshakes.</li>
</ul>
<p>The design must define voltage levels, input type, common arrangements, isolation, diagnostic behavior, and the expected signal state.</p>
<h3 id="182-digital-outputs">18.2 Digital Outputs</h3>
<p>Examples include:</p>
<ul>
<li>Relay or contactor commands.</li>
<li>Solenoid valves.</li>
<li>Indicator lamps.</li>
<li>Buzzer commands.</li>
<li>Enable signals to non-safety control circuits.</li>
</ul>
<p>The designer must verify output current, inrush, inductive-load suppression, channel grouping, and whether interposing relays are required.</p>
<h3 id="183-analog-inputs-and-outputs">18.3 Analog Inputs and Outputs</h3>
<p>Common signals include 4–20 mA, 0–10 V, and other device-specific ranges.</p>
<p>The design must specify:</p>
<ul>
<li>Signal range.</li>
<li>Engineering units.</li>
<li>Scaling.</li>
<li>Accuracy requirements.</li>
<li>Input impedance or load requirements.</li>
<li>Shielding and routing.</li>
<li>Fault detection.</li>
<li>Isolation requirements.</li>
<li>Open-circuit or out-of-range behavior.</li>
</ul>
<h3 id="184-io-list-structure">18.4 I/O List Structure</h3>
<p>A useful I/O list includes:</p>
<table>
<thead>
<tr>
<th>Field</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Tag</td>
<td>Unique device identifier</td>
</tr>
<tr>
<td>Description</td>
<td>Process meaning</td>
</tr>
<tr>
<td>Signal type</td>
<td>DI, DO, AI, AO, or communication</td>
</tr>
<tr>
<td>Electrical characteristics</td>
<td>Voltage, current, or signal range</td>
</tr>
<tr>
<td>PLC station</td>
<td>Controller or remote I/O station</td>
</tr>
<tr>
<td>Module</td>
<td>I/O module identity</td>
</tr>
<tr>
<td>Channel</td>
<td>Physical channel number</td>
</tr>
<tr>
<td>Terminal</td>
<td>Field connection reference</td>
</tr>
<tr>
<td>Normal state</td>
<td>Expected normal signal condition</td>
</tr>
<tr>
<td>Software tag</td>
<td>Program variable name</td>
</tr>
<tr>
<td>Fail behavior</td>
<td>Defined response to relevant signal failures</td>
</tr>
<tr>
<td>Remarks</td>
<td>Interface, testing, or special requirements</td>
</tr>
</tbody>
</table>
<p>The exact fields depend on the project. Safety-related signals should have their safety designation and verification requirements clearly identified.</p>
<h2 id="19-interface-between-electrical-design-and-plc-programming">19. Interface Between Electrical Design and PLC Programming</h2>
<p>Electrical design and PLC programming must use the same definitions for device tags, I/O addresses, operating states, and interface signals.</p>
<p>For example, a conveyor motor may require:</p>
<ul>
<li>Run command.</li>
<li>Run feedback.</li>
<li>Drive-ready status.</li>
<li>Fault status.</li>
<li>Local/remote status.</li>
<li>Speed reference.</li>
<li>Actual speed feedback.</li>
</ul>
<p>The electrical designer defines the physical and communication interfaces. The controls engineer defines the logic that uses them.</p>
<p>Both disciplines must agree on:</p>
<ul>
<li>Signal polarity and active state.</li>
<li>Startup behavior.</li>
<li>Communication failure behavior.</li>
<li>Reset conditions.</li>
<li>Interlocks.</li>
<li>Operating modes.</li>
<li>Fault recovery.</li>
<li>Manual and automatic operation.</li>
<li>Safe-state behavior.</li>
</ul>
<p>A wire can be electrically correct while the software interpretation is wrong. Both design layers must be verified.</p>
<h2 id="20-design-for-maintainability-and-troubleshooting">20. Design for Maintainability and Troubleshooting</h2>
<p>Electrical architecture should make future troubleshooting efficient.</p>
<p>Useful practices include:</p>
<ul>
<li>Consistent device tags.</li>
<li>Clear terminal numbering.</li>
<li>Properly labeled cables and wires.</li>
<li>Accessible test points where appropriate.</li>
<li>Diagnostic PLC tags.</li>
<li>Network device identification.</li>
<li>Standardized components.</li>
<li>Spare I/O and terminal provisions where justified.</li>
<li>Controlled software backups.</li>
<li>Documented drive parameters.</li>
<li>Accessible disconnects and isolation points.</li>
<li>Clear fault and reset procedures.</li>
</ul>
<p>For a machine fault, the technician should be able to trace the problem through a known chain:</p>
<pre><code>Process demand
    ↓
PLC or controller logic
    ↓
Output or communication command
    ↓
Electrical interface
    ↓
Drive, actuator, or field device
    ↓
Physical process response
    ↓
Feedback to controller
</code></pre>
<p>The design should allow each layer to be tested independently where safe and appropriate.</p>
<h2 id="21-design-verification-and-review">21. Design Verification and Review</h2>
<p>Before issuing drawings for construction, perform a structured review.</p>
<h3 id="electrical-checks">Electrical checks</h3>
<ul>
<li>Incoming supply and load requirements are defined.</li>
<li>Cable sizing and protective-device selection are verified.</li>
<li>Short-circuit ratings and coordination are assessed.</li>
<li>Motor circuits and drive requirements are documented.</li>
<li>Control power capacity is adequate.</li>
<li>Earthing and bonding requirements are defined.</li>
<li>Panel thermal design is checked.</li>
<li>Enclosure suitability is verified.</li>
<li>Terminal and cable schedules are complete.</li>
<li>Drawing cross-references are consistent.</li>
</ul>
<h3 id="control-architecture-checks">Control architecture checks</h3>
<ul>
<li>PLC and I/O capacity are adequate.</li>
<li>HMI functions and user roles are defined.</li>
<li>Network topology and addressing are documented.</li>
<li>Drive, robot, and CNC interfaces are defined.</li>
<li>Safety architecture meets the risk assessment.</li>
<li>Inter-machine handshakes are documented.</li>
<li>Diagnostics and failure behavior are specified.</li>
<li>Data collection and supervisory interfaces are defined.</li>
<li>Spare capacity and expansion requirements are considered.</li>
</ul>
<h3 id="project-checks">Project checks</h3>
<ul>
<li>BOM matches the drawings.</li>
<li>Approved makes and models are followed.</li>
<li>Deviations are recorded.</li>
<li>Procurement specifications match the design.</li>
<li>Required drawings are approved before manufacturing.</li>
<li>Verification and acceptance tests are planned.</li>
</ul>
<h2 id="22-common-design-errors">22. Common Design Errors</h2>
<h3 id="221-incomplete-load-assessment">22.1 Incomplete Load Assessment</h3>
<p>Problem: Components are selected without considering total demand or operating conditions.</p>
<p>Result: Overloaded circuits, nuisance trips, voltage drop, or inadequate supply capacity.</p>
<p>Prevention: Maintain a verified load list and document design assumptions.</p>
<h3 id="222-poor-power-and-signal-segregation">22.2 Poor Power and Signal Segregation</h3>
<p>Problem: Sensitive signal cables are routed too close to high-noise power circuits.</p>
<p>Result: Analog fluctuations, encoder errors, and intermittent communication faults.</p>
<p>Prevention: Follow applicable separation, shielding, bonding, and EMC requirements.</p>
<h3 id="223-missing-interface-definitions">22.3 Missing Interface Definitions</h3>
<p>Problem: PLC, robot, CNC, and machine-builder teams use different assumptions about handshake signals.</p>
<p>Result: Sequence deadlocks, unexpected starts, and commissioning delays.</p>
<p>Prevention: Agree on signal names, timing, normal states, timeout handling, and fault recovery before integration.</p>
<h3 id="224-insufficient-control-power">22.4 Insufficient Control Power</h3>
<p>Problem: The 24 V DC supply is selected without accounting for total load and transient demand.</p>
<p>Result: Voltage collapse, PLC resets, sensor failures, or unstable communications.</p>
<p>Prevention: Calculate loads, verify derating, and separate critical loads where justified.</p>
<h3 id="225-incorrect-safety-assumptions">22.5 Incorrect Safety Assumptions</h3>
<p>Problem: A standard PLC output or ordinary drive stop command is treated as a safety function.</p>
<p>Result: Unsafe behavior and failure to meet the required safety design.</p>
<p>Prevention: Derive safety functions from the risk assessment and verify the complete safety-related control system.</p>
<h3 id="226-inconsistent-documentation">22.6 Inconsistent Documentation</h3>
<p>Problem: The wiring drawings, I/O list, PLC program, and installed machine differ.</p>
<p>Result: Longer troubleshooting and incorrect maintenance actions.</p>
<p>Prevention: Use revision control and issue verified as-built documentation after modifications.</p>
<h2 id="23-practical-example-automated-test-bench">23. Practical Example: Automated Test Bench</h2>
<p>Consider an automated engine or component test bench containing a PLC, HMI, VFD-driven motor, sensors, safety devices, and plant data interface.</p>
<h3 id="231-electrical-design">23.1 Electrical Design</h3>
<p>The design must establish:</p>
<ul>
<li>Incoming power requirements.</li>
<li>Motor and drive circuit ratings.</li>
<li>Control power distribution.</li>
<li>Sensor and actuator wiring.</li>
<li>Panel cooling.</li>
<li>Protective earthing.</li>
<li>Emergency isolation.</li>
<li>Cable routing.</li>
<li>Terminal and field connection details.</li>
</ul>
<h3 id="232-control-architecture">23.2 Control Architecture</h3>
<p>The design must establish:</p>
<ul>
<li>PLC responsibilities.</li>
<li>HMI screens and commands.</li>
<li>Remote I/O requirements.</li>
<li>Drive communication and hardwired interfaces.</li>
<li>Safety-related functions.</li>
<li>Interlocks with test equipment.</li>
<li>Data exchange with the plant system.</li>
<li>Fault handling and diagnostic requirements.</li>
</ul>
<h3 id="233-example-functional-sequence">23.3 Example Functional Sequence</h3>
<pre><code>Operator selects test recipe
        ↓
Controller verifies machine readiness
        ↓
Safety system permits operation
        ↓
PLC starts the defined test sequence
        ↓
Drive controls motor operation
        ↓
Sensors provide process feedback
        ↓
PLC checks limits and test conditions
        ↓
Result is recorded and displayed
        ↓
Machine enters the defined completion state
</code></pre>
<p>This is a functional illustration, not a complete safety sequence. Actual permissives, stopping behavior, fault recovery, and restart rules must be defined and verified for the equipment.</p>
<h3 id="234-failure-investigation">23.4 Failure Investigation</h3>
<p>If the motor does not start, investigate systematically:</p>
<ol>
<li>Confirm the machine's operating mode and permissives.</li>
<li>Check the safety system's status and the reason for any inhibition.</li>
<li>Verify the PLC start request and relevant interlocks.</li>
<li>Check the drive-ready and fault signals.</li>
<li>Verify communication and control-source selection.</li>
<li>Check the electrical command path and required supply.</li>
<li>Confirm the drive's status and parameter configuration.</li>
<li>Verify the motor circuit and physical load under appropriate isolation and safety procedures.</li>
</ol>
<p>This method separates process logic, control communication, electrical faults, and mechanical causes rather than replacing components at random.</p>
<h2 id="24-handover-and-lifecycle-requirements">24. Handover and Lifecycle Requirements</h2>
<p>The final design package should support operation and maintenance throughout the machine's lifecycle.</p>
<p>Typical handover deliverables include:</p>
<ul>
<li>Approved electrical drawings.</li>
<li>As-built schematics.</li>
<li>BOM and approved component details.</li>
<li>Cable and terminal schedules.</li>
<li>PLC, HMI, robot, and drive backups where applicable.</li>
<li>Network architecture and configuration records.</li>
<li>Safety validation records.</li>
<li>FAT and SAT reports.</li>
<li>Test certificates.</li>
<li>Parameter lists.</li>
<li>Manuals and spare-parts recommendations.</li>
<li>Preventive maintenance instructions.</li>
<li>Open-item register.</li>
<li>Change history.</li>
</ul>
<p>Where proprietary software or licenses are involved, the project should clarify backup access, license ownership, password custody, restore procedures, and supplier support obligations.</p>
<p>The as-built package must reflect the equipment actually installed, not merely the original design submission.</p>
<h2 id="25-key-performance-indicators-for-design-quality">25. Key Performance Indicators for Design Quality</h2>
<p>Engineering teams can assess design quality using measurable indicators.</p>
<table>
<thead>
<tr>
<th>KPI</th>
<th>What it measures</th>
</tr>
</thead>
<tbody>
<tr>
<td>Drawing revision rate</td>
<td>Frequency of drawing changes after release</td>
</tr>
<tr>
<td>Design-related rework</td>
<td>Rework attributable to design defects or omissions</td>
</tr>
<tr>
<td>BOM accuracy</td>
<td>Agreement between the BOM and installed components</td>
</tr>
<tr>
<td>First-pass FAT success</td>
<td>Proportion of FATs passed without significant rework</td>
</tr>
<tr>
<td>Commissioning defects</td>
<td>Defects discovered during site commissioning</td>
</tr>
<tr>
<td>Documentation completion</td>
<td>Required documents completed and approved</td>
</tr>
<tr>
<td>Change turnaround time</td>
<td>Time required to evaluate and release approved changes</td>
</tr>
<tr>
<td>Mean time to diagnose</td>
<td>Time needed to identify the cause of a fault</td>
</tr>
<tr>
<td>Repeat electrical faults</td>
<td>Recurrence of similar electrical failures</td>
</tr>
</tbody>
</table>
<p>These metrics should distinguish genuine design defects from approved scope changes, supplier workmanship issues, installation errors, and process changes.</p>
<h2 id="26-interview-questions-and-answers">26. Interview Questions and Answers</h2>
<p>Q1. What is detailed electrical design?</p>
<p>It is the engineering process that defines the actual electrical components, power circuits, protection, wiring, grounding, panel arrangement, and documentation required to build and install the equipment.</p>
<p>Q2. What is control architecture?</p>
<p>It defines the arrangement and responsibilities of controllers, operator interfaces, remote I/O, drives, safety systems, industrial networks, and supervisory interfaces.</p>
<p>Q3. What is the difference between a single-line diagram and a schematic?</p>
<p>A single-line diagram gives a simplified view of the power distribution system. A detailed schematic shows the actual electrical connections and control relationships required for construction and troubleshooting.</p>
<p>Q4. Why is a load list important?</p>
<p>It establishes electrical demand and supports power supply sizing, cable selection, protection, panel thermal design, and capacity planning.</p>
<p>Q5. Why must the I/O list agree with the PLC program?</p>
<p>Both must describe the same physical signals and software functions. Mismatches can cause incorrect addressing, commissioning faults, and unreliable machine behavior.</p>
<p>Q6. What is the purpose of electrical segregation?</p>
<p>It reduces interference and supports safe, maintainable wiring by separating circuits according to their electrical characteristics and applicable design requirements.</p>
<p>Q7. What is the difference between protective earthing and signal grounding?</p>
<p>Protective earthing provides a safety-related fault path. Signal references support correct electronic operation. Their implementation must follow the system design and applicable requirements.</p>
<p>Q8. Why is STO not equivalent to electrical isolation?</p>
<p>STO prevents the drive from producing torque through its specified safety function, but it does not necessarily remove electrical energy or prevent every possible mechanical movement.</p>
<p>Q9. Why are as-built drawings important?</p>
<p>They record the final installed configuration and allow maintenance engineers to trace wiring, identify components, modify the system safely, and restore equipment after a failure.</p>
<p>Q10. How can electrical design reduce downtime?</p>
<p>Through clear drawings, consistent tagging, appropriate diagnostics, accessible isolation, standardized components, correct protection, and reliable documentation.</p>
<p>Q11. What should be checked before releasing drawings for construction?</p>
<p>Verify electrical ratings, protection, wiring, grounding, component selection, I/O mapping, safety requirements, network interfaces, BOM consistency, and document revisions.</p>
<p>Q12. How should design changes be controlled?</p>
<p>Assess technical, safety, cost, schedule, and documentation impacts; obtain the required approval; issue a controlled revision; and update the installed equipment records.</p>
<h2 id="27-final-engineering-principle">27. Final Engineering Principle</h2>
<p>Detailed electrical design and control architecture form the bridge between a machine concept and a maintainable industrial system.</p>
<p>The design must do more than make the machine operate once. It must define how the machine receives power, protects people and equipment, executes control functions, communicates with other systems, responds to failures, and can be diagnosed and restored throughout its service life.</p>
<p>A strong design is one that can be built correctly, tested objectively, commissioned efficiently, maintained safely, and modified without losing control of the system.</p>
<h2 id="next-topic">NEXT TOPIC</h2>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\10_Detail_Eng\02_PLC_HMI_Net_Safety_IO - PLC, HMI, Network, Safety, and I/O architecture</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
