<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Power Supply Verification</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Power Supply Verification</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition-and-purpose">1. Definition and purpose</a></li>
<li><a href="#2-what-must-be-verified">2. What must be verified?</a></li>
<li><a href="#3-understand-the-supply-architecture">3. Understand the supply architecture</a></li>
<li><a href="#4-ac-and-dc-supply-fundamentals">4. AC and DC supply fundamentals</a><ul>
<li><a href="#41-ac-supply">4.1 AC supply</a></li>
<li><a href="#42-single-phase-supply">4.2 Single-phase supply</a></li>
<li><a href="#43-three-phase-supply">4.3 Three-phase supply</a></li>
<li><a href="#44-dc-supply">4.4 DC supply</a></li>
</ul>
</li>
<li><a href="#5-instruments-used-for-power-supply-verification">5. Instruments used for power supply verification</a><ul>
<li><a href="#instrument-selection">Instrument selection</a></li>
</ul>
</li>
<li><a href="#6-safety-requirements-before-measuring">6. Safety requirements before measuring</a></li>
<li><a href="#7-step-by-step-power-supply-verification">7. Step-by-step power supply verification</a><ul>
<li><a href="#step-1-identify-the-supply">Step 1: Identify the supply</a></li>
<li><a href="#step-2-review-the-expected-values">Step 2: Review the expected values</a></li>
<li><a href="#step-3-confirm-the-safe-test-method">Step 3: Confirm the safe test method</a></li>
<li><a href="#step-4-verify-the-supply-voltage">Step 4: Verify the supply voltage</a></li>
<li><a href="#step-5-verify-phase-arrangement-and-sequence-where-applicable">Step 5: Verify phase arrangement and sequence where applicable</a></li>
<li><a href="#step-6-verify-polarity-for-dc-supplies">Step 6: Verify polarity for DC supplies</a></li>
<li><a href="#step-7-verify-grounding-and-protective-arrangements">Step 7: Verify grounding and protective arrangements</a></li>
<li><a href="#step-8-assess-voltage-under-relevant-conditions">Step 8: Assess voltage under relevant conditions</a></li>
<li><a href="#step-9-compare-the-results-with-acceptance-criteria">Step 9: Compare the results with acceptance criteria</a></li>
<li><a href="#step-10-record-the-result">Step 10: Record the result</a></li>
</ul>
</li>
<li><a href="#8-three-phase-supply-verification">8. Three-phase supply verification</a><ul>
<li><a href="#81-measure-line-to-line-voltage">8.1 Measure line-to-line voltage</a></li>
<li><a href="#82-check-voltage-imbalance">8.2 Check voltage imbalance</a></li>
<li><a href="#83-check-phase-sequence">8.3 Check phase sequence</a></li>
<li><a href="#84-what-to-investigate-if-readings-are-abnormal">8.4 What to investigate if readings are abnormal</a></li>
</ul>
</li>
<li><a href="#9-single-phase-supply-verification">9. Single-phase supply verification</a></li>
<li><a href="#10-dc-power-supply-verification">10. DC power supply verification</a><ul>
<li><a href="#101-verify-output-voltage">10.1 Verify output voltage</a></li>
<li><a href="#102-verify-polarity">10.2 Verify polarity</a></li>
<li><a href="#103-verify-voltage-drop">10.3 Verify voltage drop</a></li>
<li><a href="#104-verify-loading">10.4 Verify loading</a></li>
</ul>
</li>
<li><a href="#11-voltage-drop-and-supply-capacity">11. Voltage drop and supply capacity</a></li>
<li><a href="#12-power-quality-considerations">12. Power quality considerations</a></li>
<li><a href="#13-common-power-supply-faults-and-troubleshooting">13. Common power supply faults and troubleshooting</a></li>
<li><a href="#14-verification-of-power-supplies-for-industrial-automation">14. Verification of power supplies for industrial automation</a><ul>
<li><a href="#plc-and-remote-io">PLC and remote I/O</a></li>
<li><a href="#hmi-and-industrial-pc">HMI and industrial PC</a></li>
<li><a href="#sensors-and-field-devices">Sensors and field devices</a></li>
<li><a href="#vfds-and-servo-systems">VFDs and servo systems</a></li>
<li><a href="#cnc-systems">CNC systems</a></li>
</ul>
</li>
<li><a href="#15-documentation-and-commissioning-acceptance">15. Documentation and commissioning acceptance</a></li>
<li><a href="#16-practical-power-supply-verification-checklist">16. Practical power supply verification checklist</a></li>
<li><a href="#17-interview-questions-and-answers">17. Interview questions and answers</a></li>
<li><a href="#18-key-takeaways">18. Key takeaways</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition-and-purpose">1. Definition and purpose</h2>
<p>Power supply verification is the systematic process of confirming that an electrical supply delivers the required voltage, frequency, phase arrangement, polarity, grounding reference, and operating capability to the connected equipment under the specified conditions.</p>
<p>During industrial commissioning, power supply verification is performed to establish that the incoming supply and relevant distribution circuits are suitable for the equipment before progressing to subsequent commissioning stages.</p>
<p>The verification must consider both the supply itself and the way it is connected to the load. A voltage reading that appears correct at an incoming terminal does not prove that every downstream circuit is correctly wired, adequately protected, or operating within specification.</p>
<p>For industrial automation and maintenance, power supply verification commonly applies to:</p>
<ul>
<li>Main incoming electrical supplies and distribution panels.</li>
<li>Control transformers and auxiliary power circuits.</li>
<li>PLC, HMI, remote I/O, and communication equipment.</li>
<li>VFDs, servo drives, motor starters, and CNC systems.</li>
<li>Industrial 24 V DC power supplies.</li>
<li>Sensors, relays, contactors, solenoid valves, and safety devices.</li>
<li>Test benches, measurement equipment, and machine-specific control systems.</li>
</ul>
<p>The primary objective is to confirm that each relevant supply meets its documented acceptance criteria before the connected equipment is relied upon.</p>
<h2 id="2-what-must-be-verified">2. What must be verified?</h2>
<p>Power supply verification covers several different characteristics. Checking only voltage is insufficient.</p>
<table>
<thead>
<tr>
<th>Parameter</th>
<th>What it establishes</th>
<th>Typical concern</th>
</tr>
</thead>
<tbody>
<tr>
<td>Voltage magnitude</td>
<td>Whether the measured voltage is within the specified range</td>
<td>Undervoltage, overvoltage, component malfunction</td>
</tr>
<tr>
<td>Frequency</td>
<td>Whether the AC frequency matches the equipment requirements</td>
<td>Motor, transformer, or equipment compatibility</td>
</tr>
<tr>
<td>Phase arrangement</td>
<td>Whether the required phases are present and correctly connected</td>
<td>Incorrect motor rotation or phase-related faults</td>
</tr>
<tr>
<td>Phase sequence</td>
<td>The order of the phases in a three-phase supply</td>
<td>Incorrect rotation of equipment where sequence matters</td>
</tr>
<tr>
<td>Polarity</td>
<td>Whether positive and negative terminals are correctly connected in DC circuits</td>
<td>Reverse polarity and equipment damage</td>
</tr>
<tr>
<td>Neutral arrangement</td>
<td>Whether the neutral conductor is correctly connected where required</td>
<td>Abnormal voltage, malfunction, shock hazards</td>
</tr>
<tr>
<td>Protective earthing</td>
<td>Whether the required protective conductor and bonding arrangements are correctly implemented</td>
<td>Electric shock and ineffective fault protection</td>
</tr>
<tr>
<td>Voltage stability</td>
<td>Whether the supply remains within limits under relevant operating conditions</td>
<td>Resetting, nuisance trips, unstable operation</td>
</tr>
<tr>
<td>Supply capacity</td>
<td>Whether the source can support the required load</td>
<td>Excessive voltage drop, overheating, supply collapse</td>
</tr>
<tr>
<td>Protection</td>
<td>Whether the specified protective devices and settings are appropriate</td>
<td>Failure to clear faults or unnecessary trips</td>
</tr>
<tr>
<td>Connection integrity</td>
<td>Whether terminals, cables, and connections are correctly installed</td>
<td>Heating, intermittent supply, arcing</td>
</tr>
<tr>
<td>Power quality</td>
<td>Whether disturbances are within equipment requirements</td>
<td>Harmonics, transients, electrical noise, malfunction</td>
</tr>
</tbody>
</table>
<p>Not every parameter applies to every supply. For example, phase sequence applies to a three-phase AC supply, whereas polarity applies to DC circuits.</p>
<h2 id="3-understand-the-supply-architecture">3. Understand the supply architecture</h2>
<p>Before measuring anything, establish where the supply originates, how it is distributed, and which equipment depends on it.</p>
<p>A typical industrial control installation may have the following arrangement:</p>
<pre><code>Utility or plant electrical source
        ↓
Incoming switchgear and protection
        ↓
Machine main isolator or distribution panel
        ↓
Branch protection and power distribution
        ↓
Transformers / AC-DC power supplies / drives
        ↓
Control circuits, PLC, HMI, I/O and field devices
        ↓
Machine functions and connected loads
</code></pre>
<p>The actual architecture varies. A machine may receive separate supplies for power, controls, auxiliary circuits, and safety equipment. A shared 24 V DC supply may feed several devices, while a separate supply powers a drive or CNC system.</p>
<p>The verification plan should identify:</p>
<ul>
<li>The source and nominal rating of each supply.</li>
<li>The upstream protective device.</li>
<li>The isolation point.</li>
<li>The cable and terminal route.</li>
<li>The equipment receiving the supply.</li>
<li>The approved measurement points.</li>
<li>The expected values and acceptable tolerances.</li>
<li>The consequences of a supply failure.</li>
</ul>
<p>An electrical single-line diagram shows the distribution architecture, while detailed schematics identify circuit connections and control arrangements. Both may be necessary.</p>
<h2 id="4-ac-and-dc-supply-fundamentals">4. AC and DC supply fundamentals</h2>
<h3 id="41-ac-supply">4.1 AC supply</h3>
<p>Alternating current (AC) periodically changes direction. Industrial systems commonly use single-phase and three-phase AC supplies.</p>
<p>For a sinusoidal supply, RMS voltage is the effective value used for most ordinary AC voltage ratings and measurements.</p>
<p>For a sinusoidal waveform:</p>
<div class="math-display">\[ V\_{\mathrm{peak}} = \sqrt{2}\\,V\_{\mathrm{RMS}} \]</div>
<p>For example, an ideal 230 V RMS sinusoidal supply has a peak voltage of approximately 325 V.</p>
<p>This relationship must not be applied blindly to distorted or non-sinusoidal waveforms.</p>
<h3 id="42-single-phase-supply">4.2 Single-phase supply</h3>
<p>A single-phase circuit commonly has a line conductor and a neutral conductor, although the exact earthing and distribution arrangement depends on the electrical system.</p>
<p>For a typical nominal 230 V line-to-neutral circuit, the expected measurement between line and neutral is approximately 230 V RMS, subject to the applicable supply tolerance and site conditions.</p>
<p>The measurement between line and protective earth is not a substitute for proper protective-conductor verification.</p>
<h3 id="43-three-phase-supply">4.3 Three-phase supply</h3>
<p>Three-phase supplies are commonly used for industrial motors, drives, and machinery.</p>
<p>A typical low-voltage industrial supply may be rated 400 V between phases and approximately 230 V between phase and neutral in a compatible star-connected system. The actual nominal values must be taken from the installation design and nameplate.</p>
<p>For a balanced star-connected system:</p>
<div class="math-display">\[ V\_{\mathrm{L-L}} = \sqrt{3}\\,V\_{\mathrm{L-N}} \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(V\_{\mathrm{L-L}}\)</span> is line-to-line voltage.</li>
<li><span class="math-inline">\(V\_{\mathrm{L-N}}\)</span> is line-to-neutral voltage.</li>
</ul>
<p>For a nominal 230 V phase-to-neutral system:</p>
<div class="math-display">\[ V\_{\mathrm{L-L}} \approx \sqrt{3}\times230 \approx 398\text{ V} \]</div>
<p>This is approximately 400 V. The relationship depends on the connection and balanced conditions.</p>
<h3 id="44-dc-supply">4.4 DC supply</h3>
<p>Direct current (DC) maintains a consistent polarity under normal operation. Industrial control systems commonly use 24 V DC for PLCs, sensors, relays, communication modules, and solenoid valves.</p>
<p>DC verification includes:</p>
<ul>
<li>Voltage between the positive and negative terminals.</li>
<li>Correct polarity at the supply and load.</li>
<li>Voltage drop along distribution wiring.</li>
<li>Supply behavior under load.</li>
<li>Correct grounding or isolation arrangement, as specified.</li>
<li>Protection and distribution for individual branches.</li>
</ul>
<p>The nominal rating is not necessarily the exact voltage measured. The acceptable operating range must be obtained from the power-supply and connected-equipment specifications.</p>
<h2 id="5-instruments-used-for-power-supply-verification">5. Instruments used for power supply verification</h2>
<table>
<thead>
<tr>
<th>Instrument</th>
<th>Main use</th>
<th>Important limitation</th>
</tr>
</thead>
<tbody>
<tr>
<td>Digital multimeter (DMM)</td>
<td>AC/DC voltage, resistance, continuity, and other supported measurements</td>
<td>Must have suitable ratings, leads, and measurement functions</td>
</tr>
<tr>
<td>Two-pole voltage tester</td>
<td>Voltage presence checks where suitable for the circuit</td>
<td>Capabilities and measurement accuracy vary by instrument</td>
</tr>
<tr>
<td>Phase-sequence meter</td>
<td>Checking the phase sequence of a three-phase supply</td>
<td>Does not establish that every aspect of supply quality is acceptable</td>
</tr>
<tr>
<td>Clamp meter</td>
<td>Measuring current without opening the conductor path</td>
<td>Must be suitable for the circuit and measurement conditions</td>
</tr>
<tr>
<td>Power-quality analyzer</td>
<td>Measuring voltage, frequency, harmonics, imbalance, and other supported parameters</td>
<td>Results depend on instrument capability and correct setup</td>
</tr>
<tr>
<td>Insulation-resistance tester</td>
<td>Assessing insulation resistance under a specified test voltage</td>
<td>Can damage sensitive electronics if used on connected equipment without the required precautions</td>
</tr>
<tr>
<td>Oscilloscope with suitable probes</td>
<td>Examining waveform shape and transients</td>
<td>Probe ratings, isolation, and measurement technique are critical</td>
</tr>
<tr>
<td>Thermal imaging camera</td>
<td>Detecting abnormal heating at accessible components</td>
<td>Temperature patterns alone do not establish the electrical cause</td>
</tr>
</tbody>
</table>
<h3 id="instrument-selection">Instrument selection</h3>
<p>Before using an instrument, confirm:</p>
<ul>
<li>The instrument is rated for the expected voltage and measurement environment.</li>
<li>Its measurement category and transient rating are suitable for the test location.</li>
<li>The leads and probes are compatible, undamaged, and correctly rated.</li>
<li>The selected AC or DC measurement mode is correct.</li>
<li>The instrument is in calibration or verification status as required.</li>
<li>The user is trained and authorized for the task.</li>
<li>The measurement can be performed without unacceptable exposure to energized parts.</li>
</ul>
<p>A cheap meter displaying a number is not proof that the measurement was safe or valid. Electrical test equipment must be selected for the circuit, not merely for the expected number on the display.</p>
<h2 id="6-safety-requirements-before-measuring">6. Safety requirements before measuring</h2>
<p>Power supply verification may require measurements on energized circuits. These activities must be performed by suitably qualified and authorized personnel under the applicable electrical safety procedure.</p>
<p>Before beginning:</p>
<ol>
<li>Identify the circuit and review the approved drawings.</li>
<li>Define the measurement objective and expected result.</li>
<li>Determine whether the test can be performed in a de-energized state.</li>
<li>Identify shock, arc-flash, short-circuit, and unexpected-start hazards.</li>
<li>Confirm the required permit, JHA, PPE, barriers, and work authorization.</li>
<li>Select a suitable instrument and inspect its condition.</li>
<li>Confirm that the measurement method and test points are approved.</li>
<li>Establish a safe working position and control access to the area.</li>
</ol>
<p>Where absence of voltage must be established, use the approved isolation and verification procedure, including checking the voltage tester before and after the test where required by the procedure.</p>
<p>Never use resistance or continuity mode on an energized circuit. Doing so can damage the instrument and create a hazardous condition.</p>
<p>Do not disconnect protective earthing or bypass protective devices to obtain a convenient reading. Do not assume that a PLC stop, HMI indication, or dark indicator makes an electrical circuit safe.</p>
<h2 id="7-step-by-step-power-supply-verification">7. Step-by-step power supply verification</h2>
<h3 id="step-1-identify-the-supply">Step 1: Identify the supply</h3>
<p>Record the circuit ID, equipment tag, source, nominal rating, and intended load.</p>
<p>Examples include:</p>
<ul>
<li><code>MDB-01</code> incoming supply.</li>
<li><code>CP-07</code> control panel supply.</li>
<li><code>PS-24V-01</code> control power supply.</li>
<li><code>VFD-03</code> incoming drive supply.</li>
<li><code>PLC-01</code> control-system supply.</li>
</ul>
<p>The identifiers are illustrative. Use the actual site naming convention.</p>
<h3 id="step-2-review-the-expected-values">Step 2: Review the expected values</h3>
<p>Obtain the nominal voltage, frequency, phase arrangement, polarity, and operating limits from approved drawings, nameplates, and manufacturer documentation.</p>
<p>Do not infer a device's supply rating from its physical size, connector shape, or the rating of an adjacent device.</p>
<h3 id="step-3-confirm-the-safe-test-method">Step 3: Confirm the safe test method</h3>
<p>Determine the required electrical state and measurement points. If an energized measurement is necessary, follow the approved procedure and required precautions.</p>
<p>Where possible, use designed test points and measurement arrangements that minimize exposure.</p>
<h3 id="step-4-verify-the-supply-voltage">Step 4: Verify the supply voltage</h3>
<p>Measure the relevant voltage using a suitable instrument and the approved method.</p>
<p>Depending on the circuit, this may involve line-to-line, line-to-neutral, line-to-earth, positive-to-negative, or other specified measurements.</p>
<p>Not every combination is appropriate for every earthing system. Interpret readings against the actual circuit design.</p>
<h3 id="step-5-verify-phase-arrangement-and-sequence-where-applicable">Step 5: Verify phase arrangement and sequence where applicable</h3>
<p>For a three-phase system, confirm that the required phases are present and that the phase sequence meets the equipment requirements.</p>
<p>Phase sequence matters particularly for equipment whose rotation or process behavior depends on the phase order. Do not assume that a correct voltage magnitude guarantees a correct phase sequence.</p>
<h3 id="step-6-verify-polarity-for-dc-supplies">Step 6: Verify polarity for DC supplies</h3>
<p>Confirm the positive and negative connections at the designated test points. Compare the measured polarity and voltage with the schematic and device requirements.</p>
<p>Reverse polarity can damage electronic devices, cause protection to operate, or prevent equipment from starting.</p>
<h3 id="step-7-verify-grounding-and-protective-arrangements">Step 7: Verify grounding and protective arrangements</h3>
<p>Confirm the required protective-conductor continuity, bonding, and earthing arrangements through the prescribed inspection and tests.</p>
<p>A voltage measurement between a conductor and earth is not, by itself, proof that the protective earthing system is effective.</p>
<h3 id="step-8-assess-voltage-under-relevant-conditions">Step 8: Assess voltage under relevant conditions</h3>
<p>Where required, compare the supply at no load and under an approved representative load.</p>
<p>A supply may appear normal with no load but experience excessive voltage drop when equipment draws current.</p>
<p>Voltage measurements must be interpreted using the defined test conditions. Do not apply loads or start machinery unless that operation is authorized and safe.</p>
<h3 id="step-9-compare-the-results-with-acceptance-criteria">Step 9: Compare the results with acceptance criteria</h3>
<p>Record the measured values and compare them with the applicable equipment limits and commissioning criteria.</p>
<p>Any value outside the approved range must be investigated. A reading should not be accepted simply because the equipment appears to work.</p>
<h3 id="step-10-record-the-result">Step 10: Record the result</h3>
<p>Document the equipment ID, measurement point, nominal value, measured value, instrument identification where required, test conditions, acceptance status, defects, and responsible person.</p>
<p>Proceed to the next commissioning stage only after the relevant acceptance criteria and hold points have been satisfied.</p>
<h2 id="8-three-phase-supply-verification">8. Three-phase supply verification</h2>
<p>Three-phase supply checks are particularly important for motors, VFDs, servo systems, and industrial distribution panels.</p>
<h3 id="81-measure-line-to-line-voltage">8.1 Measure line-to-line voltage</h3>
<p>Measure the designated phase pairs according to the approved test procedure:</p>
<ul>
<li>L1 to L2.</li>
<li>L2 to L3.</li>
<li>L3 to L1.</li>
</ul>
<p>Compare each result with the nominal supply and the permitted tolerance.</p>
<p>For a nominal 400 V system, measurements should be evaluated against the specified acceptance range, not an assumed universal tolerance.</p>
<h3 id="82-check-voltage-imbalance">8.2 Check voltage imbalance</h3>
<p>Unequal phase voltages can cause motor heating, reduced performance, and equipment faults.</p>
<p>One common calculation for voltage imbalance is:</p>
<div class="math-display">\[ \\%\text{ imbalance} = \frac{\text{Maximum deviation from average voltage}} {\text{Average voltage}}\times100 \]</div>
<p>For example, assume measured line-to-line voltages of 398 V, 400 V, and 402 V.</p>
<p>Average voltage:</p>
<div class="math-display">\[ V\_{\mathrm{avg}} = \frac{398+400+402}{3}=400\text{ V} \]</div>
<p>Maximum deviation from the average is 2 V.</p>
<div class="math-display">\[ \\%\text{ imbalance} = \frac{2}{400}\times100=0.5\\% \]</div>
<p>This is an illustrative calculation. The acceptance limit must come from the applicable equipment specification or project criteria. Also, voltage imbalance and current imbalance are different quantities.</p>
<h3 id="83-check-phase-sequence">8.3 Check phase sequence</h3>
<p>A phase-sequence meter can determine the phase order. The required sequence depends on the installation design and equipment.</p>
<p>Incorrect sequence can cause an induction motor to rotate in the wrong direction when connected directly to the supply. A drive-fed motor may behave differently because the drive synthesizes its output phases, so the incoming phase sequence and motor rotation are not necessarily equivalent checks.</p>
<p>Do not test rotation by casually starting a connected machine. Rotation testing requires an approved method, a safe mechanical condition, and appropriate controls.</p>
<h3 id="84-what-to-investigate-if-readings-are-abnormal">8.4 What to investigate if readings are abnormal</h3>
<p>Potential causes include:</p>
<ul>
<li>Missing or open phase.</li>
<li>Loose or damaged connections.</li>
<li>Incorrect wiring.</li>
<li>Upstream supply problems.</li>
<li>Incorrect transformer connections.</li>
<li>Excessive load or voltage drop.</li>
<li>Faulty measurement leads or instruments.</li>
<li>Incorrect reference points or measurement method.</li>
</ul>
<p>The fault should be investigated under the appropriate safe work conditions before the system is accepted.</p>
<h2 id="9-single-phase-supply-verification">9. Single-phase supply verification</h2>
<p>Single-phase checks commonly apply to control transformers, auxiliary supplies, service outlets, and equipment that receives line-to-neutral power.</p>
<p>Verify the specified voltage at the approved points and check the neutral arrangement where applicable.</p>
<p>A correct line-to-neutral reading does not prove that the neutral conductor is correctly sized, securely terminated, or safe under all operating conditions.</p>
<p>Potential issues include:</p>
<ul>
<li>Incorrect supply voltage.</li>
<li>Loose neutral connection.</li>
<li>Incorrect line or neutral termination.</li>
<li>Excessive voltage drop.</li>
<li>Faulty protective devices.</li>
<li>Incorrect circuit identification.</li>
<li>Unexpected voltage caused by wiring faults or connected loads.</li>
</ul>
<p>Measurements between line and protective earth must be interpreted in accordance with the actual earthing arrangement and test procedure. They do not replace protective-conductor verification.</p>
<h2 id="10-dc-power-supply-verification">10. DC power supply verification</h2>
<p>DC supplies are central to industrial automation because they power control electronics and field devices.</p>
<p>A typical circuit may contain:</p>
<pre><code>AC supply
    ↓
Circuit protection
    ↓
24 V DC power supply
    ↓
DC distribution protection
    ↓
PLC / HMI / I/O / Sensors / Relays
</code></pre>
<p>This is a simplified example. Actual installations may use redundant supplies, separate branches, isolated supplies, or different DC voltages.</p>
<h3 id="101-verify-output-voltage">10.1 Verify output voltage</h3>
<p>Measure the DC voltage at the specified output terminals. Compare the reading with the supply's documented operating range.</p>
<p>Do not assume that every nominal 24 V DC device accepts the same voltage range.</p>
<h3 id="102-verify-polarity">10.2 Verify polarity</h3>
<p>Confirm positive and negative terminal identification and the correct polarity at the load.</p>
<p>Where a supply uses a grounded DC reference, verify the intended grounding arrangement. Some systems intentionally use isolated or floating DC supplies, so grounding one side without authorization can create faults or defeat the design.</p>
<h3 id="103-verify-voltage-drop">10.3 Verify voltage drop</h3>
<p>Measure the voltage at the supply and at the relevant load under the specified operating condition.</p>
<p>Voltage drop can result from cable resistance, connection resistance, long cable runs, excessive load, or an undersized conductor.</p>
<p>For a simple DC circuit:</p>
<div class="math-display">\[ V\_{\mathrm{drop}} = I R \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(V\_{\mathrm{drop}}\)</span> is voltage drop.</li>
<li><span class="math-inline">\(I\)</span> is the circuit current.</li>
<li><span class="math-inline">\(R\)</span> is the total resistance of the relevant current path.</li>
</ul>
<p>For a two-conductor DC circuit, both the outgoing and return conductor resistances contribute to the total path resistance.</p>
<h3 id="104-verify-loading">10.4 Verify loading</h3>
<p>A supply may provide the correct voltage when unloaded but fail when connected equipment draws current.</p>
<p>Check the expected total load, the power-supply rating, the current distribution, and any specified derating requirements.</p>
<p>The current capacity of the supply must account for the connected devices and relevant operating conditions. Startup current, relay coils, solenoid valves, and transient loads can affect supply behavior.</p>
<p>Detailed 24 V DC architecture, sizing, and troubleshooting will be covered in the next topic.</p>
<h2 id="11-voltage-drop-and-supply-capacity">11. Voltage drop and supply capacity</h2>
<p>Power supply verification should consider the complete path from source to load, not only the voltage at the distribution panel.</p>
<p>For a resistive load:</p>
<div class="math-display">\[ P=VI \]</div>
<p>For a single-phase AC load:</p>
<div class="math-display">\[ P=VI\cos\phi \]</div>
<p>This simplified AC expression assumes sinusoidal voltage and current and does not account for all distortion-related effects.</p>
<p>For a balanced three-phase load:</p>
<div class="math-display">\[ P=\sqrt{3}\\,V\_{\mathrm{L-L}}I\_{\mathrm{L}}\cos\phi \]</div>
<p>Where <span class="math-inline">\(V\_{\mathrm{L-L}}\)</span> is line-to-line voltage and <span class="math-inline">\(I\_{\mathrm{L}}\)</span> is line current.</p>
<p>For example, a balanced three-phase load operating at 400 V line-to-line, 10 A line current, and a power factor of 0.85 has an approximate active input power of:</p>
<div class="math-display">\[ P=\sqrt{3}\times400\times10\times0.85 \]</div>
<div class="math-display">\[ P\approx5.89\text{ kW} \]</div>
<p>This calculation assumes a balanced sinusoidal system and represents active electrical input power. Actual equipment input, losses, harmonics, and operating conditions may require more detailed analysis.</p>
<p>Supply verification should consider:</p>
<ul>
<li>The rated current and power of the load.</li>
<li>The supply and distribution ratings.</li>
<li>Cable length and conductor resistance.</li>
<li>Expected voltage drop under load.</li>
<li>Protective device selection and coordination.</li>
<li>Startup or transient current.</li>
<li>Ambient temperature and equipment derating.</li>
<li>Power factor and harmonic effects where relevant.</li>
</ul>
<p>A supply that is adequate for a lightly loaded PLC may be unsuitable for a circuit supplying several solenoid valves and other devices simultaneously.</p>
<h2 id="12-power-quality-considerations">12. Power quality considerations</h2>
<p>Voltage magnitude is only one aspect of supply quality.</p>
<table>
<thead>
<tr>
<th>Power-quality issue</th>
<th>Meaning</th>
<th>Possible effect</th>
</tr>
</thead>
<tbody>
<tr>
<td>Voltage sag</td>
<td>Temporary reduction in voltage</td>
<td>PLC resets, contactor dropout, drive faults</td>
</tr>
<tr>
<td>Voltage swell</td>
<td>Temporary increase in voltage</td>
<td>Stress or damage to sensitive equipment</td>
</tr>
<tr>
<td>Transient</td>
<td>Brief, rapid voltage disturbance</td>
<td>Electronic component malfunction or failure</td>
</tr>
<tr>
<td>Harmonics</td>
<td>Frequency components at multiples of the fundamental frequency</td>
<td>Heating, increased losses, interference</td>
</tr>
<tr>
<td>Voltage imbalance</td>
<td>Unequal three-phase voltage magnitudes</td>
<td>Motor heating and reduced performance</td>
</tr>
<tr>
<td>Electrical noise</td>
<td>Unwanted electrical disturbance</td>
<td>Sensor errors, communication faults, unstable signals</td>
</tr>
<tr>
<td>Frequency deviation</td>
<td>Supply frequency outside the required range</td>
<td>Problems with equipment designed for a specific frequency</td>
</tr>
<tr>
<td>Interruption</td>
<td>Complete or near-complete loss of supply</td>
<td>Shutdown, loss of control, process interruption</td>
</tr>
</tbody>
</table>
<p>A standard multimeter may not capture short-duration transients, waveform distortion, or intermittent voltage dips. If the symptoms suggest a power-quality problem, use a suitable analyzer and a defined measurement plan.</p>
<p>For intermittent faults, capture measurements at the relevant location and over a representative operating period. A single normal reading taken after the fault disappears is not proof that the supply is consistently healthy.</p>
<h2 id="13-common-power-supply-faults-and-troubleshooting">13. Common power supply faults and troubleshooting</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible causes</th>
<th>Investigation approach</th>
</tr>
</thead>
<tbody>
<tr>
<td>No incoming voltage</td>
<td>Upstream outage, open isolator, protective device operation, broken conductor</td>
<td>Verify the source and switching state using the approved procedure</td>
</tr>
<tr>
<td>Voltage too low</td>
<td>Supply problem, excessive load, high connection resistance, cable drop</td>
<td>Compare source and load measurements under defined conditions</td>
</tr>
<tr>
<td>Voltage too high</td>
<td>Incorrect source, transformer tap, wiring error, supply abnormality</td>
<td>Verify the documented rating and upstream configuration</td>
</tr>
<tr>
<td>One phase missing</td>
<td>Open conductor, failed fuse, defective connection</td>
<td>Verify phase availability and protective-device condition</td>
</tr>
<tr>
<td>Incorrect phase sequence</td>
<td>Incorrect phase termination or supply configuration</td>
<td>Check the phase sequence using a suitable instrument</td>
</tr>
<tr>
<td>DC supply polarity reversed</td>
<td>Incorrect wiring or terminal identification</td>
<td>Verify the source and downstream wiring</td>
</tr>
<tr>
<td>PLC repeatedly resets</td>
<td>Unstable supply, voltage dips, overload, poor connections, grounding or noise problems</td>
<td>Capture voltage at the relevant supply terminals during the event</td>
</tr>
<tr>
<td>VFD reports undervoltage</td>
<td>Supply sag, input issue, DC-bus issue, excessive voltage drop</td>
<td>Follow the manufacturer's fault diagnosis and measurement procedure</td>
</tr>
<tr>
<td>Power supply overheats</td>
<td>Overload, poor ventilation, unsuitable mounting, incorrect input conditions</td>
<td>Check load, derating, ambient conditions, and installation requirements</td>
</tr>
<tr>
<td>Voltage correct without load but low under load</td>
<td>Excessive current, supply limitation, cable resistance, poor connections</td>
<td>Compare voltage and current at appropriate locations under approved conditions</td>
</tr>
<tr>
<td>Intermittent control faults</td>
<td>Loose terminals, intermittent supply, noise, shared-load disturbance</td>
<td>Inspect connections under safe conditions and capture relevant events</td>
</tr>
<tr>
<td>Protective device trips</td>
<td>Short circuit, overload, earth fault, inrush, or incorrect device selection</td>
<td>Identify the cause before resetting or replacing the device</td>
</tr>
</tbody>
</table>
<p>Troubleshooting should follow a structured process. Do not replace components merely because their supply is suspected, and do not increase a protective-device rating to stop nuisance trips without a proper engineering assessment.</p>
<h2 id="14-verification-of-power-supplies-for-industrial-automation">14. Verification of power supplies for industrial automation</h2>
<h3 id="plc-and-remote-io">PLC and remote I/O</h3>
<p>Check the supply rating, terminal polarity where applicable, grounding requirements, branch protection, and module-specific requirements.</p>
<p>If the PLC powers up but field I/O does not, determine whether the modules use separate supplies. The CPU's power status does not establish that field circuits have the required voltage.</p>
<h3 id="hmi-and-industrial-pc">HMI and industrial PC</h3>
<p>Check the specified supply voltage, polarity, startup current requirements where relevant, and grounding arrangement.</p>
<p>A device may boot normally at light load yet reset when connected peripherals or communication equipment increase the demand.</p>
<h3 id="sensors-and-field-devices">Sensors and field devices</h3>
<p>Confirm that the sensor supply matches the device specification and that the voltage at the sensor terminals remains acceptable under the relevant operating conditions.</p>
<p>A supply problem can produce misleading input states that resemble sensor failure or PLC logic faults.</p>
<h3 id="vfds-and-servo-systems">VFDs and servo systems</h3>
<p>Verify the incoming supply against the manufacturer's rating and requirements. Consider protective earthing, input protection, environmental conditions, and the manufacturer's instructions for supply testing.</p>
<p>Do not confuse the incoming drive supply with the drive's motor output. Drive output waveforms are not equivalent to ordinary mains waveforms, and measurement requires suitable instruments and methods.</p>
<h3 id="cnc-systems">CNC systems</h3>
<p>Verify the designated input and auxiliary supplies against the machine builder's documentation. CNC machines may contain multiple transformers, control supplies, drives, and auxiliary circuits.</p>
<p>A CNC controller that powers up does not establish that all axis drives, spindle circuits, lubrication systems, or safety functions are ready.</p>
<h2 id="15-documentation-and-commissioning-acceptance">15. Documentation and commissioning acceptance</h2>
<p>A power supply verification record should contain enough information for another engineer to understand what was tested and why the result was accepted.</p>
<table>
<thead>
<tr>
<th>Record field</th>
<th>Example of required information</th>
</tr>
</thead>
<tbody>
<tr>
<td>Equipment identification</td>
<td>Machine, panel, circuit, and supply tag</td>
</tr>
<tr>
<td>Supply type</td>
<td>Single-phase AC, three-phase AC, or DC</td>
</tr>
<tr>
<td>Nominal rating</td>
<td>Voltage, frequency, phase arrangement, and polarity where relevant</td>
</tr>
<tr>
<td>Test location</td>
<td>Designated terminal or approved measurement point</td>
</tr>
<tr>
<td>Expected range</td>
<td>Applicable drawing, nameplate, or specification limit</td>
</tr>
<tr>
<td>Actual result</td>
<td>Measured voltage or other relevant parameter</td>
</tr>
<tr>
<td>Test conditions</td>
<td>Energization stage and load condition</td>
</tr>
<tr>
<td>Instrument</td>
<td>Instrument ID and relevant rating or calibration status</td>
</tr>
<tr>
<td>Acceptance status</td>
<td>Pass, fail, or further investigation required</td>
</tr>
<tr>
<td>Defect record</td>
<td>Abnormal results and associated issue number</td>
</tr>
<tr>
<td>Corrective action</td>
<td>Work completed and required retest</td>
</tr>
<tr>
<td>Approval</td>
<td>Responsible person and required hold-point release</td>
</tr>
</tbody>
</table>
<p>Acceptance must be based on the applicable specification, not a generic assumption that a voltage is acceptable because it is close to nominal.</p>
<p>If a result fails acceptance criteria, document the deviation, establish the appropriate safe condition, investigate the cause, and complete the required corrective action and retest before proceeding.</p>
<h2 id="16-practical-power-supply-verification-checklist">16. Practical power supply verification checklist</h2>
<ul>
<li>Supply source and circuit identification confirmed.</li>
<li>Approved electrical drawings and equipment specifications available.</li>
<li>Nominal voltage, frequency, phase arrangement, and polarity identified.</li>
<li>Test method and measurement points approved.</li>
<li>Electrical hazards assessed and required authorization obtained.</li>
<li>Test instrument suitable, inspected, and correctly configured.</li>
<li>Incoming voltage verified against the specified limits.</li>
<li>Phase availability and sequence checked where applicable.</li>
<li>DC polarity verified where applicable.</li>
<li>Protective earthing and bonding verified using the prescribed method.</li>
<li>Relevant branch protection and supply ratings checked.</li>
<li>Voltage drop or supply stability assessed where required.</li>
<li>Connected equipment supply requirements confirmed.</li>
<li>Abnormal readings investigated and documented.</li>
<li>Test records completed and acceptance criteria satisfied.</li>
<li>Required approval obtained before progressing to the next commissioning stage.</li>
</ul>
<h2 id="17-interview-questions-and-answers">17. Interview questions and answers</h2>
<p>Q1. What is power supply verification?</p>
<p>It is the process of confirming that the electrical supply and distribution arrangements meet the documented requirements of the connected equipment.</p>
<p>Q2. Why is checking only voltage insufficient?</p>
<p>Correct voltage alone does not prove correct phase sequence, polarity, grounding, protection, supply capacity, connection integrity, or acceptable power quality.</p>
<p>Q3. What is the difference between line-to-line and line-to-neutral voltage?</p>
<p>Line-to-line voltage is measured between two phase conductors. Line-to-neutral voltage is measured between a phase conductor and neutral. Their relationship depends on the supply configuration.</p>
<p>Q4. Why is phase sequence important?</p>
<p>The phase order can affect the rotation of equipment such as motors connected directly to a three-phase supply.</p>
<p>Q5. What causes voltage drop?</p>
<p>Conductor resistance, current, cable length, connection resistance, and supply limitations can cause voltage drop.</p>
<p>Q6. Why can a PLC reset even when the supply appears normal?</p>
<p>The disturbance may be intermittent, load-dependent, or too brief for an ordinary meter to capture. The issue may also involve wiring, grounding, noise, or the power supply's capacity.</p>
<p>Q7. Can a multimeter detect every power-quality problem?</p>
<p>No. Some transients, harmonics, and short-duration disturbances require instruments with appropriate measurement and recording capabilities.</p>
<p>Q8. Why must the protective earthing arrangement be verified separately?</p>
<p>A plausible voltage reading does not establish protective-conductor continuity, correct bonding, or the effectiveness of the fault-protection arrangement.</p>
<p>Q9. What should be done if a supply measurement is outside the specified range?</p>
<p>Do not accept the circuit or proceed on assumptions. Establish a safe condition, investigate the cause, correct the defect, and repeat the required verification.</p>
<p>Q10. What is the difference between supply verification and functional testing?</p>
<p>Supply verification establishes that the electrical supply meets its requirements. Functional testing establishes that the equipment performs its intended functions under defined conditions.</p>
<h2 id="18-key-takeaways">18. Key takeaways</h2>
<ul>
<li>Power supply verification establishes whether electrical supplies are suitable for the intended equipment and commissioning stage.</li>
<li>Verify voltage, frequency, phase arrangement, polarity, grounding, protection, and capacity as applicable.</li>
<li>Use the actual electrical drawings, nameplates, manufacturer specifications, and project acceptance criteria.</li>
<li>Three-phase verification may require line-to-line measurements, phase-sequence checks, and voltage-imbalance assessment.</li>
<li>DC verification includes polarity, voltage at the load, distribution, and behavior under load.</li>
<li>A correct voltage reading does not prove that the entire circuit is safe or correctly installed.</li>
<li>Energized measurements require suitable instruments, qualified personnel, and approved safety controls.</li>
<li>Investigate abnormal or intermittent results rather than accepting equipment that merely appears to work.</li>
<li>Record test conditions, results, defects, corrective actions, and acceptance decisions.</li>
<li>Proceed to the next commissioning stage only after the applicable acceptance criteria and hold points have been satisfied.</li>
</ul>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\13_Commissioning\01_Stage1_Power_Up\03_24_VDC - 24 VDC</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
