<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>24 VDC in Industrial Automation and Commissioning</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">24 VDC in Industrial Automation and Commissioning</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition-of-24-vdc">1. Definition of 24 VDC</a></li>
<li><a href="#2-why-24-vdc-is-used-in-industrial-automation">2. Why 24 VDC Is Used in Industrial Automation</a></li>
<li><a href="#3-typical-applications-of-24-vdc">3. Typical Applications of 24 VDC</a></li>
<li><a href="#4-basic-electrical-principles">4. Basic Electrical Principles</a><ul>
<li><a href="#41-voltage-current-and-resistance">4.1 Voltage, current, and resistance</a></li>
<li><a href="#42-electrical-power">4.2 Electrical power</a></li>
<li><a href="#43-positive-and-negative-conductors">4.3 Positive and negative conductors</a></li>
<li><a href="#44-direct-current-versus-alternating-current">4.4 Direct current versus alternating current</a></li>
</ul>
</li>
<li><a href="#5-architecture-of-a-24-vdc-control-power-system">5. Architecture of a 24 VDC Control Power System</a></li>
<li><a href="#6-main-components-of-a-24-vdc-system">6. Main Components of a 24 VDC System</a><ul>
<li><a href="#61-ac-to-dc-power-supply">6.1 AC-to-DC power supply</a></li>
<li><a href="#62-circuit-protection">6.2 Circuit protection</a></li>
<li><a href="#63-terminal-blocks-and-distribution-terminals">6.3 Terminal blocks and distribution terminals</a></li>
<li><a href="#64-conductors-and-cables">6.4 Conductors and cables</a></li>
<li><a href="#65-dc-ups-or-backup-supply">6.5 DC UPS or backup supply</a></li>
</ul>
</li>
<li><a href="#7-understanding-24-vdc-power-supply-ratings">7. Understanding 24 VDC Power-Supply Ratings</a><ul>
<li><a href="#71-calculate-the-load-current">7.1 Calculate the load current</a></li>
<li><a href="#72-apply-a-design-margin">7.2 Apply a design margin</a></li>
</ul>
</li>
<li><a href="#8-voltage-drop-in-24-vdc-wiring">8. Voltage Drop in 24 VDC Wiring</a><ul>
<li><a href="#example">Example</a></li>
<li><a href="#common-causes-of-excessive-voltage-drop">Common causes of excessive voltage drop</a></li>
</ul>
</li>
<li><a href="#9-positive-0-v-and-protective-earth">9. Positive, 0 V, and Protective Earth</a><ul>
<li><a href="#91-isolated-and-grounded-0-v-systems">9.1 Isolated and grounded 0 V systems</a></li>
<li><a href="#92-protective-earth-is-not-a-normal-return-conductor">9.2 Protective earth is not a normal return conductor</a></li>
</ul>
</li>
<li><a href="#10-24-vdc-and-plc-digital-inputs">10. 24 VDC and PLC Digital Inputs</a><ul>
<li><a href="#101-basic-input-concept">10.1 Basic input concept</a></li>
<li><a href="#102-pnp-and-npn-sensors">10.2 PNP and NPN sensors</a></li>
<li><a href="#103-input-troubleshooting">10.3 Input troubleshooting</a></li>
</ul>
</li>
<li><a href="#11-24-vdc-and-plc-digital-outputs">11. 24 VDC and PLC Digital Outputs</a><ul>
<li><a href="#important-checks">Important checks</a></li>
</ul>
</li>
<li><a href="#12-24-vdc-sensors-and-field-devices">12. 24 VDC Sensors and Field Devices</a><ul>
<li><a href="#commissioning-procedure">Commissioning procedure</a></li>
<li><a href="#two-wire-sensors">Two-wire sensors</a></li>
</ul>
</li>
<li><a href="#13-24-vdc-for-relays-contactors-and-solenoids">13. 24 VDC for Relays, Contactors, and Solenoids</a><ul>
<li><a href="#example_1">Example</a></li>
<li><a href="#inductive-loads">Inductive loads</a></li>
</ul>
</li>
<li><a href="#14-24-vdc-power-distribution-and-branch-protection">14. 24 VDC Power Distribution and Branch Protection</a><ul>
<li><a href="#why-branch-protection-matters">Why branch protection matters</a></li>
<li><a href="#protection-selection-considerations">Protection selection considerations</a></li>
</ul>
</li>
<li><a href="#15-voltage-measurement-during-commissioning">15. Voltage Measurement During Commissioning</a><ul>
<li><a href="#151-required-instruments">15.1 Required instruments</a></li>
<li><a href="#152-measuring-the-supply-voltage">15.2 Measuring the supply voltage</a></li>
<li><a href="#153-measure-at-the-actual-load">15.3 Measure at the actual load</a></li>
<li><a href="#154-measure-under-operating-conditions">15.4 Measure under operating conditions</a></li>
</ul>
</li>
<li><a href="#16-common-24-vdc-commissioning-faults">16. Common 24 VDC Commissioning Faults</a></li>
<li><a href="#17-troubleshooting-method-for-24-vdc-problems">17. Troubleshooting Method for 24 VDC Problems</a><ul>
<li><a href="#step-1-define-the-symptom">Step 1: Define the symptom</a></li>
<li><a href="#step-2-identify-the-affected-boundary">Step 2: Identify the affected boundary</a></li>
<li><a href="#step-3-compare-source-and-load">Step 3: Compare source and load</a></li>
<li><a href="#step-4-isolate-branches-methodically">Step 4: Isolate branches methodically</a></li>
<li><a href="#step-5-check-for-transient-faults">Step 5: Check for transient faults</a></li>
<li><a href="#step-6-verify-the-repair">Step 6: Verify the repair</a></li>
</ul>
</li>
<li><a href="#18-distinguishing-a-supply-problem-from-a-plc-logic-problem">18. Distinguishing a Supply Problem from a PLC Logic Problem</a></li>
<li><a href="#19-24-vdc-and-analog-signals">19. 24 VDC and Analog Signals</a><ul>
<li><a href="#example-420-ma-scaling">Example: 4–20 mA scaling</a></li>
</ul>
</li>
<li><a href="#20-noise-grounding-and-emc">20. Noise, Grounding, and EMC</a><ul>
<li><a href="#good-engineering-practices">Good engineering practices</a></li>
</ul>
</li>
<li><a href="#21-redundancy-and-multiple-24-vdc-power-supplies">21. Redundancy and Multiple 24 VDC Power Supplies</a></li>
<li><a href="#22-24-vdc-and-safety-related-circuits">22. 24 VDC and Safety-Related Circuits</a></li>
<li><a href="#23-safety-during-24-vdc-testing">23. Safety During 24 VDC Testing</a></li>
<li><a href="#24-step-by-step-24-vdc-commissioning-checklist">24. Step-by-Step 24 VDC Commissioning Checklist</a><ul>
<li><a href="#before-energization">Before energization</a></li>
<li><a href="#during-energization">During energization</a></li>
<li><a href="#under-operating-conditions">Under operating conditions</a></li>
<li><a href="#after-verification">After verification</a></li>
</ul>
</li>
<li><a href="#25-documentation-and-acceptance-criteria">25. Documentation and Acceptance Criteria</a></li>
<li><a href="#26-practical-industrial-example">26. Practical Industrial Example</a></li>
<li><a href="#27-common-mistakes-to-avoid">27. Common Mistakes to Avoid</a></li>
<li><a href="#28-interview-questions-and-answers">28. Interview Questions and Answers</a></li>
<li><a href="#29-key-takeaways">29. Key Takeaways</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition-of-24-vdc">1. Definition of 24 VDC</h2>
<p>24 VDC means 24 volts of direct current. It is one of the most widely used control voltages in industrial automation because it can power PLCs, digital input and output circuits, sensors, relays, communication devices, and other control components.</p>
<p>A nominal 24 VDC supply does not necessarily measure exactly 24.00 V at every point. The actual voltage depends on the power supply regulation, load current, wiring resistance, protection devices, and transient conditions. The acceptable range must be determined from the specifications of the connected equipment.</p>
<p>During commissioning, verifying 24 VDC means confirming that the supply is correctly generated, distributed, protected, grounded as designed, and stable under operating conditions.</p>
<h2 id="2-why-24-vdc-is-used-in-industrial-automation">2. Why 24 VDC Is Used in Industrial Automation</h2>
<p>The main reasons for using 24 VDC are:</p>
<ul>
<li>Control-circuit suitability: Widely supported by PLCs, sensors, industrial relays, and electronic modules.</li>
<li>Lower electrical risk than typical industrial AC power: It reduces shock risk in many applications, but does not eliminate electrical hazards or make every circuit safe to touch.</li>
<li>Standardization: A common control voltage simplifies panel design, spare-parts management, maintenance, and troubleshooting.</li>
<li>Compatibility with electronic devices: Many industrial sensors and communication devices are designed for 24 VDC operation.</li>
<li>Easy distribution: One suitably sized power supply can feed multiple protected control branches.</li>
<li>Battery and backup compatibility: DC systems can be supported by batteries or DC UPS systems when designed appropriately.</li>
</ul>
<p>A 24 VDC circuit can still cause equipment damage, burns, unexpected machine movement, or hazardous conditions if it is short-circuited or incorrectly wired.</p>
<h2 id="3-typical-applications-of-24-vdc">3. Typical Applications of 24 VDC</h2>
<table>
<thead>
<tr>
<th>Application</th>
<th>Typical use</th>
<th>Important consideration</th>
</tr>
</thead>
<tbody>
<tr>
<td>PLC CPU</td>
<td>Powering the controller</td>
<td>Confirm rated input voltage and current</td>
</tr>
<tr>
<td>Digital input module</td>
<td>Reading field signals</td>
<td>Check input threshold and common-terminal arrangement</td>
</tr>
<tr>
<td>Digital output module</td>
<td>Switching control loads</td>
<td>Check output type and current rating</td>
</tr>
<tr>
<td>Proximity sensor</td>
<td>Detecting metal objects</td>
<td>Confirm PNP/NPN compatibility</td>
</tr>
<tr>
<td>Photoelectric sensor</td>
<td>Object detection</td>
<td>Verify supply polarity and output type</td>
</tr>
<tr>
<td>Pressure transmitter</td>
<td>Pressure measurement</td>
<td>Confirm two-wire or three-wire wiring</td>
</tr>
<tr>
<td>Industrial relay</td>
<td>Interposing control signal</td>
<td>Check coil voltage and coil current</td>
</tr>
<tr>
<td>HMI</td>
<td>Operator interface power</td>
<td>Verify manufacturer's permitted input range</td>
</tr>
<tr>
<td>Ethernet switch</td>
<td>Industrial communication</td>
<td>Confirm DC input range and polarity</td>
</tr>
<tr>
<td>Solenoid valve</td>
<td>Pneumatic or hydraulic actuation</td>
<td>Check coil current, suppression, and output rating</td>
</tr>
<tr>
<td>Safety relay</td>
<td>Safety-related control</td>
<td>Follow the safety device's specified wiring and architecture</td>
</tr>
<tr>
<td>Encoder</td>
<td>Position or speed feedback</td>
<td>Check voltage, signal type, and cable requirements</td>
</tr>
<tr>
<td>VFD control circuit</td>
<td>Digital inputs and external controls</td>
<td>Distinguish control power from motor power</td>
</tr>
<tr>
<td>Panel indication</td>
<td>Status lamps and indicators</td>
<td>Confirm voltage and current ratings</td>
</tr>
</tbody>
</table>
<p>Not every device in a machine uses 24 VDC. PLCs, drives, CNC controllers, industrial PCs, and specialized sensors may have different power requirements.</p>
<h2 id="4-basic-electrical-principles">4. Basic Electrical Principles</h2>
<h3 id="41-voltage-current-and-resistance">4.1 Voltage, current, and resistance</h3>
<p>Voltage is the electrical potential difference that drives current through a circuit. Current is the rate of electrical charge flow. Resistance opposes current flow.</p>
<p>Ohm's law is:</p>
<div class="math-display">\[ V = I \times R \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(V\)</span> = voltage in volts</li>
<li><span class="math-inline">\(I\)</span> = current in amperes</li>
<li><span class="math-inline">\(R\)</span> = resistance in ohms</li>
</ul>
<p>Rearranging the equation:</p>
<div class="math-display">\[ I = \frac{V}{R} \]</div>
<p>For example, if a resistive load has an effective resistance of <span class="math-inline">\(120\ \Omega\)</span> and is supplied with 24 VDC:</p>
<div class="math-display">\[ I = \frac{24}{120} = 0.2\text{ A} \]</div>
<p>The current is 200 mA. Actual electronic loads may not behave as fixed resistances, so their specified operating current is generally more useful than estimating their current using resistance.</p>
<h3 id="42-electrical-power">4.2 Electrical power</h3>
<p>For a DC circuit:</p>
<div class="math-display">\[ P = V \times I \]</div>
<p>If a device operates at 24 VDC and draws 0.75 A:</p>
<div class="math-display">\[ P = 24 \times 0.75 = 18\text{ W} \]</div>
<p>Its nominal electrical input power is 18 W.</p>
<p>For an electronic device, input power is not necessarily equal to useful output power because internal losses generate heat.</p>
<h3 id="43-positive-and-negative-conductors">4.3 Positive and negative conductors</h3>
<p>A typical DC power supply has two output terminals:</p>
<ul>
<li><code>+24 V</code>: Positive DC output.</li>
<li><code>0 V</code>: DC return conductor, often called DC common.</li>
</ul>
<p>The <code>0 V</code> conductor is not automatically the same as protective earth (PE), neutral, or the machine frame. Their relationship depends on the electrical design.</p>
<h3 id="44-direct-current-versus-alternating-current">4.4 Direct current versus alternating current</h3>
<table>
<thead>
<tr>
<th>Property</th>
<th>24 VDC</th>
<th>AC supply</th>
</tr>
</thead>
<tbody>
<tr>
<td>Direction of current</td>
<td>Normally unidirectional</td>
<td>Periodically reverses direction</td>
</tr>
<tr>
<td>Polarity</td>
<td>Positive and negative terminals matter</td>
<td>Line and neutral have different functions</td>
</tr>
<tr>
<td>Common industrial use</td>
<td>Sensors, PLC control, electronic devices</td>
<td>Motors, transformers, and AC-powered equipment</td>
</tr>
<tr>
<td>Typical measurement</td>
<td>DC voltage mode</td>
<td>AC voltage mode</td>
</tr>
<tr>
<td>Wiring sensitivity</td>
<td>Reverse polarity can damage devices</td>
<td>Incorrect line, neutral, or phase connections can create hazards</td>
</tr>
<tr>
<td>Energy storage</td>
<td>Can be supported by batteries</td>
<td>Usually requires conversion or a suitable AC backup system</td>
</tr>
</tbody>
</table>
<h2 id="5-architecture-of-a-24-vdc-control-power-system">5. Architecture of a 24 VDC Control Power System</h2>
<p>A common industrial arrangement is:</p>
<pre><code>Industrial AC Supply
        |
        v
Main Isolator and Protection
        |
        v
24 VDC Power Supply
        |
        +---- Branch Protection ---- PLC and I/O
        |
        +---- Branch Protection ---- Sensors
        |
        +---- Branch Protection ---- Relays and Contactors
        |
        +---- Branch Protection ---- HMI and Network Devices
        |
        +---- Branch Protection ---- Field Actuators
</code></pre>
<p>The actual architecture varies by machine. Critical controllers, safety devices, communication equipment, and high-current actuators may use separate supplies or independently protected branches.</p>
<p>A common supply does not mean that all devices should be connected to one unprotected terminal. Proper distribution and branch protection help prevent one fault from shutting down the entire control system.</p>
<h2 id="6-main-components-of-a-24-vdc-system">6. Main Components of a 24 VDC System</h2>
<h3 id="61-ac-to-dc-power-supply">6.1 AC-to-DC power supply</h3>
<p>An industrial switched-mode power supply (SMPS) converts an AC input into a regulated DC output.</p>
<p>Common functions include:</p>
<ul>
<li>AC-to-DC conversion.</li>
<li>Output-voltage regulation.</li>
<li>Current limiting or overload protection.</li>
<li>Short-circuit protection.</li>
<li>Overtemperature protection.</li>
<li>Status indication.</li>
<li>Alarm contacts or communication interfaces on some models.</li>
</ul>
<p>Typical terminals may include <code>L</code>, <code>N</code>, <code>PE</code>, <code>+V</code>, and <code>-V</code>, but terminal labels and arrangements vary by manufacturer.</p>
<p>Never assume that every power supply accepts the same AC input range or has identical output-terminal arrangements.</p>
<h3 id="62-circuit-protection">6.2 Circuit protection</h3>
<p>Protection devices may include:</p>
<ul>
<li>Fuses.</li>
<li>Miniature circuit breakers (MCBs).</li>
<li>DC-rated circuit breakers.</li>
<li>Electronic circuit protectors.</li>
<li>Manufacturer-approved current-limiting distribution modules.</li>
</ul>
<p>The protection device must be suitable for the circuit's voltage, current, available fault current, conductor size, and required disconnection characteristics.</p>
<p>An AC-rated protective device must not automatically be assumed suitable for DC interruption. DC arcs can be difficult to extinguish because DC has no periodic current zero crossing.</p>
<h3 id="63-terminal-blocks-and-distribution-terminals">6.3 Terminal blocks and distribution terminals</h3>
<p>Terminal blocks distribute power to devices and field wiring.</p>
<p>Check:</p>
<ul>
<li>Correct conductor size.</li>
<li>Correct ferrule or termination method where required.</li>
<li>Proper tightening torque.</li>
<li>Terminal current rating.</li>
<li>Insulation and separation.</li>
<li>Correct polarity marking.</li>
<li>Mechanical security.</li>
<li>Absence of loose strands and exposed copper.</li>
</ul>
<h3 id="64-conductors-and-cables">6.4 Conductors and cables</h3>
<p>Conductor selection depends on current, cable length, installation method, ambient temperature, grouping, permissible voltage drop, and applicable standards.</p>
<p>A cable that can carry the current thermally may still be unsuitable if its voltage drop is excessive.</p>
<h3 id="65-dc-ups-or-backup-supply">6.5 DC UPS or backup supply</h3>
<p>A DC UPS can maintain the control supply during short AC interruptions. Depending on the design, it may use a battery, supercapacitor, or another energy-storage method.</p>
<p>The backup arrangement must be checked for:</p>
<ul>
<li>Required hold-up time.</li>
<li>Maximum load.</li>
<li>Battery condition and replacement interval.</li>
<li>Charging characteristics.</li>
<li>Low-voltage disconnect.</li>
<li>Alarm indications.</li>
<li>Recovery after AC restoration.</li>
</ul>
<h2 id="7-understanding-24-vdc-power-supply-ratings">7. Understanding 24 VDC Power-Supply Ratings</h2>
<p>A power supply may be marked with values such as:</p>
<ul>
<li>Output voltage: 24 VDC.</li>
<li>Rated output current: 10 A.</li>
<li>Rated output power: 240 W.</li>
<li>Adjustable output range: Manufacturer-specified range.</li>
<li>Input: Manufacturer-specified AC voltage and frequency.</li>
</ul>
<p>For a 24 VDC, 10 A power supply:</p>
<div class="math-display">\[ P = 24 \times 10 = 240\text{ W} \]</div>
<p>This means the nominal output capacity is 240 W under the conditions specified by the manufacturer.</p>
<p>It does not mean every installation can continuously draw 10 A regardless of ambient temperature, ventilation, mounting arrangement, or input voltage.</p>
<h3 id="71-calculate-the-load-current">7.1 Calculate the load current</h3>
<p>Suppose a control panel contains the following loads.</p>
<table>
<thead>
<tr>
<th>Device</th>
<th>Quantity</th>
<th>Current per device</th>
<th>Total current</th>
</tr>
</thead>
<tbody>
<tr>
<td>PLC CPU</td>
<td>1</td>
<td>0.8 A</td>
<td>0.8 A</td>
</tr>
<tr>
<td>Digital I/O modules</td>
<td>4</td>
<td>0.15 A</td>
<td>0.6 A</td>
</tr>
<tr>
<td>Proximity sensors</td>
<td>12</td>
<td>0.025 A</td>
<td>0.3 A</td>
</tr>
<tr>
<td>Relays</td>
<td>8</td>
<td>0.04 A</td>
<td>0.32 A</td>
</tr>
<tr>
<td>Ethernet switch</td>
<td>1</td>
<td>0.5 A</td>
<td>0.5 A</td>
</tr>
<tr>
<td>HMI</td>
<td>1</td>
<td>1.2 A</td>
<td>1.2 A</td>
</tr>
<tr>
<td>Total</td>
<td></td>
<td></td>
<td>3.72 A</td>
</tr>
</tbody>
</table>
<p>The calculated steady-state load is 3.72 A.</p>
<p>A preliminary capacity check for a 24 VDC supply rated at 5 A is:</p>
<div class="math-display">\[ \text{Load utilization} = \frac{3.72}{5}\times100 = 74.4\\% \]</div>
<p>This does not, by itself, prove that the 5 A supply is suitable. Verify startup current, actuator loads, expansion requirements, environmental derating, and the manufacturer's sizing recommendations.</p>
<h3 id="72-apply-a-design-margin">7.2 Apply a design margin</h3>
<p>A design margin can be used during preliminary sizing:</p>
<div class="math-display">\[ I\_{\text{design}} = I\_{\text{load}}\times K \]</div>
<p>Where <span class="math-inline">\(K\)</span> is a chosen sizing factor based on the application and design requirements.</p>
<p>If a project uses a preliminary factor of 1.25:</p>
<div class="math-display">\[ I\_{\text{design}} = 3.72\times1.25 = 4.65\text{ A} \]</div>
<p>A 5 A supply may appear adequate based on this simplified calculation, but the final selection must also consider transient loads, continuous-duty limits, environmental derating, and device-specific requirements. A 25% margin is an example, not a universal rule.</p>
<h2 id="8-voltage-drop-in-24-vdc-wiring">8. Voltage Drop in 24 VDC Wiring</h2>
<p>Voltage drop is especially important in 24 VDC circuits because even a small absolute loss can be a significant percentage of the nominal voltage.</p>
<p>For a two-conductor DC circuit:</p>
<div class="math-display">\[ V\_{\text{drop}} = I \times R\_{\text{loop}} \]</div>
<p>The loop resistance includes the outgoing and return conductors and any relevant connection resistance.</p>
<p>For a uniform conductor:</p>
<div class="math-display">\[ R = \rho\frac{L}{A} \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(\rho\)</span> = conductor resistivity.</li>
<li><span class="math-inline">\(L\)</span> = conductor length.</li>
<li><span class="math-inline">\(A\)</span> = conductor cross-sectional area.</li>
</ul>
<p>For a two-wire circuit with equal conductors of one-way length <span class="math-inline">\(L\)</span>:</p>
<div class="math-display">\[ R\_{\text{loop}} = 2\rho\frac{L}{A} \]</div>
<h3 id="example">Example</h3>
<p>Assume a 24 VDC device draws 2 A. The total loop resistance of its supply wiring and connections is 0.4 Ω.</p>
<div class="math-display">\[ V\_{\text{drop}} = 2\times0.4 = 0.8\text{ V} \]</div>
<p>The approximate voltage at the load is:</p>
<div class="math-display">\[ V\_{\text{load}} = 24-0.8 = 23.2\text{ V} \]</div>
<p>Whether 23.2 V is acceptable depends on the device's specified input range and the worst-case supply and wiring conditions.</p>
<h3 id="common-causes-of-excessive-voltage-drop">Common causes of excessive voltage drop</h3>
<ul>
<li>Long cable runs.</li>
<li>Undersized conductors.</li>
<li>High load current.</li>
<li>Loose or oxidized terminals.</li>
<li>Damaged conductors.</li>
<li>Poor distribution connections.</li>
<li>Excessive current through shared return conductors.</li>
</ul>
<p>Practical rule: Measure voltage at the power supply and at the actual load while the load is operating. A no-load measurement may not reveal the problem.</p>
<h2 id="9-positive-0-v-and-protective-earth">9. Positive, 0 V, and Protective Earth</h2>
<p>Understanding the difference between DC common and protective earth is essential for safe commissioning and reliable signal operation.</p>
<table>
<thead>
<tr>
<th>Conductor or connection</th>
<th>Function</th>
<th>Important point</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>+24 V</code></td>
<td>Positive DC supply</td>
<td>Feeds the connected load</td>
</tr>
<tr>
<td><code>0 V</code></td>
<td>DC return or common</td>
<td>Completes the DC circuit</td>
</tr>
<tr>
<td>PE</td>
<td>Protective earth</td>
<td>Provides a protective bonding path</td>
</tr>
<tr>
<td>Functional earth</td>
<td>Supports functional or electromagnetic compatibility requirements</td>
<td>Must follow the equipment design</td>
</tr>
<tr>
<td>Chassis or machine frame</td>
<td>Mechanical conductive structure</td>
<td>Must be bonded as required by the safety design</td>
</tr>
</tbody>
</table>
<h3 id="91-isolated-and-grounded-0-v-systems">9.1 Isolated and grounded 0 V systems</h3>
<p>A 24 VDC output may be floating, isolated, or referenced to earth, depending on the power supply and installation design.</p>
<p>In some systems, the negative output is intentionally bonded to PE at a defined point. In others, the output remains isolated from earth. The correct arrangement depends on the design, grounding philosophy, monitoring requirements, and applicable standards.</p>
<p>Do not add a 0 V-to-PE bond simply because it seems convenient. An unintended bond can create ground loops, unwanted current paths, signal disturbances, or faults in systems designed to remain isolated.</p>
<h3 id="92-protective-earth-is-not-a-normal-return-conductor">9.2 Protective earth is not a normal return conductor</h3>
<p>PE is primarily intended for protective bonding and fault-current paths. It must not be used as a substitute for the normal 0 V return conductor.</p>
<p>Protective bonding and DC reference bonding are separate design decisions, even when the approved design connects them at a defined point.</p>
<h2 id="10-24-vdc-and-plc-digital-inputs">10. 24 VDC and PLC Digital Inputs</h2>
<p>A PLC digital input detects whether an electrical signal meets the module's ON or OFF criteria.</p>
<p>A typical input circuit may be connected to a field sensor or a pushbutton. However, the exact wiring depends on the input module's electrical design and whether the circuit uses sourcing or sinking arrangements.</p>
<h3 id="101-basic-input-concept">10.1 Basic input concept</h3>
<pre><code>+24 VDC
   |
   v
Field Switch or Sensor
   |
   v
PLC Digital Input
   |
   v
Input Circuit and Logic
   |
   v
PLC Input Status
</code></pre>
<p>This is a conceptual signal path, not a universal wiring diagram. The actual circuit may use a shared common, different terminal arrangements, or an electronic sensor output.</p>
<h3 id="102-pnp-and-npn-sensors">10.2 PNP and NPN sensors</h3>
<table>
<thead>
<tr>
<th>Property</th>
<th>PNP sensor</th>
<th>NPN sensor</th>
</tr>
</thead>
<tbody>
<tr>
<td>Switching behavior</td>
<td>Sources positive voltage to the output</td>
<td>Sinks current from the output toward 0 V</td>
</tr>
<tr>
<td>Typical ON signal</td>
<td>Output rises toward +24 V</td>
<td>Output is pulled toward 0 V</td>
</tr>
<tr>
<td>Common terminology</td>
<td>Sourcing output</td>
<td>Sinking output</td>
</tr>
<tr>
<td>Compatibility</td>
<td>Usually used with a compatible sinking input circuit</td>
<td>Usually used with a compatible sourcing input circuit</td>
</tr>
<tr>
<td>Main commissioning check</td>
<td>Verify output voltage and input compatibility</td>
<td>Verify output voltage and input compatibility</td>
</tr>
</tbody>
</table>
<p>The terms sourcing and sinking describe current flow relative to a circuit. Confirm the manufacturer's wiring diagram rather than relying on wire colors or labels alone.</p>
<h3 id="103-input-troubleshooting">10.3 Input troubleshooting</h3>
<p>If a sensor indicator turns ON but the PLC input remains OFF, check:</p>
<ol>
<li>Sensor supply voltage and polarity.</li>
<li>Sensor output type: PNP, NPN, push-pull, or other.</li>
<li>PLC input-module type and common-terminal wiring.</li>
<li>Actual voltage between the input terminal and the correct reference terminal.</li>
<li>Terminal tightness and conductor continuity.</li>
<li>PLC channel status and module diagnostics.</li>
<li>Software addressing, input mapping, and program logic.</li>
</ol>
<p>A sensor's indicator LED proves only that some internal condition has been met. It does not guarantee that the PLC is receiving the correct electrical signal.</p>
<h2 id="11-24-vdc-and-plc-digital-outputs">11. 24 VDC and PLC Digital Outputs</h2>
<p>PLC digital outputs switch electrical loads, such as relays, indicator lamps, and certain solenoid valves.</p>
<p>Common output types include:</p>
<ul>
<li>Transistor outputs, often using PNP or NPN arrangements.</li>
<li>Relay outputs, which use mechanical contacts.</li>
<li>Specialized outputs designed for particular loads or safety functions.</li>
</ul>
<h3 id="important-checks">Important checks</h3>
<ul>
<li>Rated output voltage and current.</li>
<li>Per-channel and per-module current limits.</li>
<li>Common-terminal arrangement.</li>
<li>Total module current and thermal limitations.</li>
<li>Load startup or inrush current.</li>
<li>Inductive-load suppression.</li>
<li>Short-circuit protection and diagnostics.</li>
<li>Required interposing relay or contactor.</li>
</ul>
<p>A PLC output rated for a particular current may not be suitable for every load with the same nominal current. Inductive loads can generate high-voltage transients when switched off.</p>
<p>Use manufacturer-approved suppression devices, such as suitable flyback diodes for compatible DC coils, or other specified suppression methods. A diode cannot be applied indiscriminately because it changes coil release behavior and polarity requirements.</p>
<h2 id="12-24-vdc-sensors-and-field-devices">12. 24 VDC Sensors and Field Devices</h2>
<p>A common three-wire DC sensor has supply positive, supply 0 V, and a switching output. Wire colors often follow industry conventions, such as brown for positive, blue for 0 V, and black for the output, but always verify the device's documentation.</p>
<h3 id="commissioning-procedure">Commissioning procedure</h3>
<ol>
<li>Identify the device model and wiring diagram.</li>
<li>Confirm its required supply voltage and polarity.</li>
<li>Isolate the circuit before changing wiring.</li>
<li>Check for shorts and incorrect terminal connections.</li>
<li>Energize the circuit under the approved procedure.</li>
<li>Measure supply voltage at the device.</li>
<li>Operate the sensor under its intended conditions.</li>
<li>Measure the switching output against the correct reference.</li>
<li>Confirm the corresponding PLC input status.</li>
<li>Record the result and correct any mismatch.</li>
</ol>
<h3 id="two-wire-sensors">Two-wire sensors</h3>
<p>Two-wire sensors are connected in series with their load and may have leakage current in the OFF state or a minimum load-current requirement. These characteristics can cause unexpected PLC input behavior.</p>
<p>Do not troubleshoot a two-wire sensor as though it were a conventional three-wire PNP sensor. Check its OFF-state leakage, voltage drop, minimum load, and compatible input circuitry.</p>
<h2 id="13-24-vdc-for-relays-contactors-and-solenoids">13. 24 VDC for Relays, Contactors, and Solenoids</h2>
<p>Relays and contactors can have 24 VDC coils, but the coil voltage alone does not determine whether the device is suitable.</p>
<p>Check:</p>
<ul>
<li>Coil rated voltage and permitted operating range.</li>
<li>Coil current or power.</li>
<li>Pickup and dropout characteristics.</li>
<li>Switching frequency and duty cycle.</li>
<li>Coil polarity if the device includes electronic components or a built-in diode.</li>
<li>Suppression method.</li>
<li>Output-module current capacity.</li>
</ul>
<h3 id="example_1">Example</h3>
<p>A relay coil draws 60 mA at 24 VDC. Six identical coils energized simultaneously require:</p>
<div class="math-display">\[ I\_{\text{total}} = 6\times0.06 = 0.36\text{ A} \]</div>
<p>This calculation covers only the stated steady-state coil current. Include other loads and verify the relay coils' pickup characteristics, output ratings, and suppression requirements.</p>
<h3 id="inductive-loads">Inductive loads</h3>
<p>When current through a coil is interrupted, its magnetic field collapses and generates a voltage transient. This may damage transistor outputs, create electromagnetic interference, or cause intermittent control problems.</p>
<p>Use the suppression method specified for the load and switching device. Consider the effect on release time, particularly for contactors, solenoid valves, and other mechanisms where delayed release can affect machine operation.</p>
<h2 id="14-24-vdc-power-distribution-and-branch-protection">14. 24 VDC Power Distribution and Branch Protection</h2>
<p>A well-designed control panel separates the supply into appropriate branches rather than distributing power through arbitrary daisy chains.</p>
<p>Example:</p>
<pre><code>24 VDC Power Supply
        |
        v
Distribution Terminal
        |
        +---- Protected Branch A ---- PLC and I/O
        |
        +---- Protected Branch B ---- Sensors
        |
        +---- Protected Branch C ---- HMI and Switch
        |
        +---- Protected Branch D ---- Relays and Solenoids
</code></pre>
<p>The branch arrangement should be based on load characteristics, required availability, conductor ratings, fault protection, and the machine's control architecture.</p>
<h3 id="why-branch-protection-matters">Why branch protection matters</h3>
<p>Suppose a sensor cable becomes short-circuited. If the supply and distribution system cannot isolate the affected branch, the short circuit may pull down the common 24 VDC rail and reset the PLC, HMI, and communication devices.</p>
<p>Appropriate branch protection can limit the fault to the affected circuit, provided that the protective device and power supply are correctly coordinated.</p>
<h3 id="protection-selection-considerations">Protection selection considerations</h3>
<ul>
<li>Normal and startup current.</li>
<li>Conductor current capacity.</li>
<li>Short-circuit current and disconnection requirements.</li>
<li>Power supply current-limit behavior.</li>
<li>Selectivity between upstream and downstream protection.</li>
<li>Device manufacturer's instructions.</li>
<li>Applicable electrical standards.</li>
</ul>
<p>Do not replace a fuse or circuit protector with a higher-rated device merely because the original one keeps tripping. Repeated tripping indicates a fault, overload, unsuitable protection, or a coordination problem that needs investigation.</p>
<h2 id="15-voltage-measurement-during-commissioning">15. Voltage Measurement During Commissioning</h2>
<h3 id="151-required-instruments">15.1 Required instruments</h3>
<p>Typical instruments include:</p>
<ul>
<li>A suitably rated digital multimeter.</li>
<li>DC clamp meter for compatible DC current measurements.</li>
<li>Insulated probes and suitable test leads.</li>
<li>Approved electrical test equipment for the specific measurement.</li>
<li>Manufacturer diagnostic software or device status indicators, where relevant.</li>
</ul>
<p>Instrument category, voltage rating, lead condition, and measurement method must match the electrical environment. Even when measuring nominally low-voltage DC, nearby circuits may carry hazardous AC or higher DC voltages.</p>
<h3 id="152-measuring-the-supply-voltage">15.2 Measuring the supply voltage</h3>
<ol>
<li>Identify the correct power supply and output terminals.</li>
<li>Review the electrical drawings and safe-work procedure.</li>
<li>Confirm that the multimeter leads are in the correct sockets.</li>
<li>Select DC voltage mode and an appropriate range.</li>
<li>Place the probes across <code>+24 V</code> and <code>0 V</code>.</li>
<li>Record the reading.</li>
<li>Compare it with the manufacturer's permitted output range and project requirements.</li>
<li>Repeat at the relevant distribution terminal and load while the circuit is operating.</li>
<li>Investigate significant differences between the source and load readings.</li>
</ol>
<p>A reading such as 24.1 VDC may be normal for one system, but acceptance must be based on the specified operating range rather than an assumed universal tolerance.</p>
<h3 id="153-measure-at-the-actual-load">15.3 Measure at the actual load</h3>
<p>Measuring only at the power supply can miss:</p>
<ul>
<li>Excessive cable voltage drop.</li>
<li>Loose terminals.</li>
<li>Faulty distribution connections.</li>
<li>Overloaded conductors.</li>
<li>Intermittent contact problems.</li>
</ul>
<p>If the power supply measures correctly but the load voltage is low, measure the positive-side and return-side voltage drops separately using an approved method.</p>
<p>For the positive-side conductor:</p>
<div class="math-display">\[ V\_{\text{drop,+}} = V\_{\text{supply,+}} - V\_{\text{load,+}} \]</div>
<p>For the return conductor, measure the potential difference between the load's 0 V terminal and the supply's 0 V terminal, with probe polarity chosen to obtain a meaningful reading.</p>
<p>A large return-side drop can cause the load's local 0 V reference to shift, resulting in unreliable digital signals and communication faults.</p>
<h3 id="154-measure-under-operating-conditions">15.4 Measure under operating conditions</h3>
<p>Some faults appear only when multiple devices operate simultaneously.</p>
<p>Test conditions should include relevant combinations such as:</p>
<ul>
<li>PLC and I/O powered.</li>
<li>HMI and network switch active.</li>
<li>Multiple sensors switching.</li>
<li>Relays or solenoids energized.</li>
<li>Equipment starting and stopping.</li>
<li>Backup power changing state, if fitted.</li>
</ul>
<p>Do not create unsafe machine motion simply to load-test a supply. Use the approved commissioning procedure and safe operating conditions.</p>
<h2 id="16-common-24-vdc-commissioning-faults">16. Common 24 VDC Commissioning Faults</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible causes</th>
<th>Verification</th>
</tr>
</thead>
<tbody>
<tr>
<td>No 24 VDC output</td>
<td>Missing AC input, protection open, supply failure</td>
<td>Check input supply, protection, status indication, and output</td>
</tr>
<tr>
<td>Low output voltage</td>
<td>Overload, current limiting, incorrect adjustment, failing supply</td>
<td>Measure output under load and check current</td>
</tr>
<tr>
<td>Voltage correct at supply but low at load</td>
<td>Cable resistance, loose terminals, poor return path</td>
<td>Measure source and load voltages under load</td>
</tr>
<tr>
<td>PLC repeatedly restarts</td>
<td>Supply dip, overload, short circuit, poor connection</td>
<td>Monitor voltage during restart and isolate branches systematically</td>
</tr>
<tr>
<td>Sensor LED ON but PLC input OFF</td>
<td>Wiring mismatch, wrong sensor type, bad common, faulty channel</td>
<td>Measure output voltage and verify input compatibility</td>
</tr>
<tr>
<td>PLC input permanently ON</td>
<td>Short to positive, incorrect common wiring, leakage current</td>
<td>Check field wiring and input voltage with the circuit isolated as appropriate</td>
</tr>
<tr>
<td>PLC output cannot energize load</td>
<td>Wrong output type, overload, missing return, failed channel</td>
<td>Verify output voltage, load current, wiring, and module diagnostics</td>
</tr>
<tr>
<td>Fuse blows repeatedly</td>
<td>Short circuit, overload, wrong fuse type or rating</td>
<td>Isolate branches and test the fault cause before replacement</td>
</tr>
<tr>
<td>HMI or switch resets intermittently</td>
<td>Transient voltage drop, overload, loose connection, EMI</td>
<td>Measure voltage during the event and inspect wiring and grounding</td>
</tr>
<tr>
<td>Communication faults occur when solenoids switch</td>
<td>Inductive transients, poor routing, weak supply, grounding issue</td>
<td>Inspect suppression, cable routing, and supply behavior</td>
</tr>
<tr>
<td>Unexpected PLC input changes</td>
<td>Noise, poor shielding, unstable reference, leakage current</td>
<td>Check signal wiring, reference connections, and device specifications</td>
</tr>
<tr>
<td>Power supply overheats</td>
<td>Overload, high ambient temperature, restricted ventilation, derating</td>
<td>Check load, mounting, airflow, and manufacturer limits</td>
</tr>
</tbody>
</table>
<h2 id="17-troubleshooting-method-for-24-vdc-problems">17. Troubleshooting Method for 24 VDC Problems</h2>
<p>Use a structured method rather than replacing components until the fault becomes bored and disappears.</p>
<h3 id="step-1-define-the-symptom">Step 1: Define the symptom</h3>
<p>Record exactly what is happening:</p>
<ul>
<li>Entire 24 VDC system is dead.</li>
<li>Only one branch is dead.</li>
<li>Voltage is low.</li>
<li>Voltage collapses during operation.</li>
<li>PLC input or output behaves incorrectly.</li>
<li>Device resets intermittently.</li>
<li>Protection trips.</li>
</ul>
<h3 id="step-2-identify-the-affected-boundary">Step 2: Identify the affected boundary</h3>
<p>Determine whether the problem is located at:</p>
<ul>
<li>AC input to the power supply.</li>
<li>DC output from the power supply.</li>
<li>Distribution terminals.</li>
<li>Branch protection.</li>
<li>Field wiring.</li>
<li>The connected device.</li>
<li>PLC input/output circuitry.</li>
<li>Control logic or software.</li>
</ul>
<h3 id="step-3-compare-source-and-load">Step 3: Compare source and load</h3>
<p>Measure the DC supply at the source and at the affected device under relevant operating conditions.</p>
<ul>
<li>Both low: investigate the supply, overall load, or common upstream fault.</li>
<li>Source normal, load low: investigate wiring, protection, terminals, and return path.</li>
<li>Both normal, device malfunctioning: investigate compatibility, signal behavior, configuration, or device failure.</li>
</ul>
<h3 id="step-4-isolate-branches-methodically">Step 4: Isolate branches methodically</h3>
<p>Follow the approved isolation and troubleshooting procedure. Disconnecting a branch can affect safety circuits or cause machinery to enter an unsafe state, so confirm the consequences before acting.</p>
<h3 id="step-5-check-for-transient-faults">Step 5: Check for transient faults</h3>
<p>If the fault is intermittent, use a suitable min/max function, data logger, oscilloscope, or manufacturer diagnostic method where appropriate. A normal reading taken after the fault has disappeared is not proof that the supply remained stable.</p>
<h3 id="step-6-verify-the-repair">Step 6: Verify the repair</h3>
<p>After correcting the cause:</p>
<ol>
<li>Restore wiring and protection to the approved configuration.</li>
<li>Verify polarity and terminal security.</li>
<li>Re-energize according to the approved procedure.</li>
<li>Repeat the original test conditions.</li>
<li>Confirm stable voltage and correct equipment operation.</li>
<li>Record the root cause and corrective action.</li>
</ol>
<h2 id="18-distinguishing-a-supply-problem-from-a-plc-logic-problem">18. Distinguishing a Supply Problem from a PLC Logic Problem</h2>
<p>An input or output fault does not automatically mean the PLC program is wrong.</p>
<table>
<thead>
<tr>
<th>Observation</th>
<th>Likely investigation area</th>
</tr>
</thead>
<tbody>
<tr>
<td>Device supply is absent</td>
<td>Power distribution or wiring</td>
</tr>
<tr>
<td>Device supply is correct but output is wrong</td>
<td>Device configuration, operation, or failure</td>
</tr>
<tr>
<td>Correct voltage reaches PLC input but channel stays OFF</td>
<td>Input-module compatibility, common wiring, channel fault, or input threshold</td>
</tr>
<tr>
<td>PLC input status is ON but program does not respond</td>
<td>Address mapping, logic conditions, program state, or interlocks</td>
</tr>
<tr>
<td>PLC output status is ON but physical output is absent</td>
<td>Output-module fault, protection, wiring, or output type</td>
</tr>
<tr>
<td>PLC output voltage is correct but load does not operate</td>
<td>Load fault, missing return, coil problem, or mechanical issue</td>
</tr>
<tr>
<td>Voltage collapses when a load switches ON</td>
<td>Overload, short circuit, supply limitation, or excessive wiring resistance</td>
</tr>
</tbody>
</table>
<p>The critical distinction is between the physical electrical signal, the PLC channel status, and the software logic state. They are related, but they are not the same thing.</p>
<h2 id="19-24-vdc-and-analog-signals">19. 24 VDC and Analog Signals</h2>
<p>Analog instruments may use 24 VDC for power while transmitting a separate analog signal.</p>
<p>Examples include:</p>
<ul>
<li>Pressure transmitters.</li>
<li>Flow transmitters.</li>
<li>Temperature transmitters.</li>
<li>Position transducers.</li>
<li>Industrial signal conditioners.</li>
</ul>
<p>A two-wire 4–20 mA transmitter commonly receives power from the current loop. The loop supply voltage must be sufficient for the transmitter, receiving input, wiring, and any barriers or other series devices.</p>
<p>Do not confuse the transmitter's 24 VDC supply with its analog output value. A device can have correct supply voltage but still provide an incorrect or absent signal.</p>
<h3 id="example-420-ma-scaling">Example: 4–20 mA scaling</h3>
<p>Suppose a transmitter represents 0 to 10 bar using 4 to 20 mA.</p>
<p>For a linear transmitter:</p>
<div class="math-display">\[ \text{Pressure} = \frac{I-4}{20-4}\times10 \]</div>
<p>If the measured current is 12 mA:</p>
<div class="math-display">\[ \text{Pressure} = \frac{12-4}{16}\times10 = 5\text{ bar} \]</div>
<p>The formula assumes the stated linear range and correct transmitter configuration. The PLC analog input must also be configured for the proper current range and scaling.</p>
<h2 id="20-noise-grounding-and-emc">20. Noise, Grounding, and EMC</h2>
<p>Electromagnetic interference (EMI) can cause unstable sensor signals, communication failures, or intermittent control faults even when the average 24 VDC measurement appears normal.</p>
<p>Common contributors include:</p>
<ul>
<li>VFD output cables.</li>
<li>Servo drives.</li>
<li>Contactors and solenoids.</li>
<li>Long parallel runs between power and signal cables.</li>
<li>Poor termination practices.</li>
<li>Incorrect shield bonding.</li>
<li>High-resistance 0 V connections.</li>
<li>Inadequate suppression of inductive loads.</li>
</ul>
<h3 id="good-engineering-practices">Good engineering practices</h3>
<ul>
<li>Separate power cables from low-level signal cables according to applicable design rules.</li>
<li>Use suitable cable types and shielding.</li>
<li>Follow the equipment manufacturer's shield-termination recommendations.</li>
<li>Maintain sound protective bonding.</li>
<li>Avoid unintended multiple reference connections.</li>
<li>Use appropriate suppression on inductive loads.</li>
<li>Keep 0 V wiring and distribution connections properly sized.</li>
<li>Follow the machine's EMC design rather than adding arbitrary earth connections.</li>
</ul>
<p>A multimeter may display a stable average voltage while missing short transients. Where intermittent noise is suspected, use a suitable measurement method with enough bandwidth to capture the event.</p>
<h2 id="21-redundancy-and-multiple-24-vdc-power-supplies">21. Redundancy and Multiple 24 VDC Power Supplies</h2>
<p>Some industrial panels use redundant power supplies to improve availability.</p>
<p>A simplified arrangement is:</p>
<pre><code>AC Supply A -&gt; DC Power Supply A --+
                                   |
                                   v
                           Redundancy Module
                                   |
                                   v
                              24 VDC Bus
                                   ^
                                   |
AC Supply B -&gt; DC Power Supply B --+
</code></pre>
<p>The actual topology depends on the equipment and whether the sources are truly independent.</p>
<p>Important considerations include:</p>
<ul>
<li>Correct redundancy-module compatibility.</li>
<li>Independent input supplies where required.</li>
<li>Load sharing or decoupling behavior.</li>
<li>Alarm monitoring.</li>
<li>Current capacity during a single-supply failure.</li>
<li>Correct fault isolation.</li>
<li>Common-cause failures, such as a shared upstream AC supply.</li>
<li>Maintenance and replacement procedures.</li>
</ul>
<p>Two supplies connected in parallel are not automatically a properly redundant system. Their outputs may require a specified decoupling or redundancy module, and not every supply supports parallel operation.</p>
<h2 id="22-24-vdc-and-safety-related-circuits">22. 24 VDC and Safety-Related Circuits</h2>
<p>A 24 VDC supply may power safety relays, safety PLCs, light curtains, emergency-stop interfaces, and other safety-related devices. However, the presence of 24 VDC alone does not make a circuit safety-rated.</p>
<p>Safety performance depends on the complete design, including:</p>
<ul>
<li>Correctly selected safety devices.</li>
<li>Suitable architecture and diagnostic coverage.</li>
<li>Wiring and fault detection.</li>
<li>Required performance level or safety integrity level.</li>
<li>Protection against common-cause failures.</li>
<li>Validation and documented test results.</li>
<li>Compliance with applicable machinery and electrical standards.</li>
</ul>
<p>Do not bypass a safety device, force an input, or bridge a safety output merely to complete commissioning. Use the approved safety-validation procedure and verify that the machine responds correctly to the specified fault conditions.</p>
<h2 id="23-safety-during-24-vdc-testing">23. Safety During 24 VDC Testing</h2>
<p>Low voltage does not mean zero risk. High-current DC supplies can produce intense heating and arcing during a short circuit, while connected machinery can move unexpectedly.</p>
<p>Before testing:</p>
<ul>
<li>Review the electrical drawings and risk assessment.</li>
<li>Identify all possible power sources, including batteries and UPS systems.</li>
<li>Apply the approved isolation and lockout/tagout procedure where required.</li>
<li>Verify the absence of hazardous voltage using an approved method before working on isolated conductors.</li>
<li>Use insulated tools and suitable test equipment.</li>
<li>Prevent probe tips from bridging adjacent terminals.</li>
<li>Confirm that the meter is configured for voltage measurement before probing the supply.</li>
<li>Never place a multimeter configured for current measurement directly across a voltage source.</li>
<li>Avoid disconnecting or reconnecting live conductors unless the task and equipment are specifically designed for that procedure and the approved method permits it.</li>
<li>Restore covers, guards, terminal barriers, and protective devices before returning equipment to service.</li>
</ul>
<p>For current measurement, use a suitable method and meter connection. A current meter connected directly across the supply creates a short circuit and can damage the instrument or cause injury.</p>
<h2 id="24-step-by-step-24-vdc-commissioning-checklist">24. Step-by-Step 24 VDC Commissioning Checklist</h2>
<h3 id="before-energization">Before energization</h3>
<ul>
<li>Confirm the latest approved electrical drawings.</li>
<li>Verify the power supply model and rated input/output specifications.</li>
<li>Check AC input wiring and upstream protection.</li>
<li>Verify DC output polarity.</li>
<li>Check conductor sizes and terminal ratings.</li>
<li>Verify branch protection and distribution arrangements.</li>
<li>Check for short circuits using an appropriate isolated-circuit test method.</li>
<li>Confirm 0 V and PE bonding arrangements match the design.</li>
<li>Verify all field-device wiring and terminal labels.</li>
<li>Confirm no unauthorized temporary jumpers or bypasses remain.</li>
</ul>
<h3 id="during-energization">During energization</h3>
<ul>
<li>Energize according to the approved commissioning procedure.</li>
<li>Verify power-supply status and output voltage.</li>
<li>Check for abnormal noise, smell, heating, or fault indications.</li>
<li>Verify the voltage at relevant distribution terminals.</li>
<li>Confirm PLC, HMI, sensors, and communication devices power up correctly.</li>
<li>Check for supply alarms or protection trips.</li>
</ul>
<h3 id="under-operating-conditions">Under operating conditions</h3>
<ul>
<li>Measure the voltage at representative loads.</li>
<li>Verify voltage stability during relevant switching events.</li>
<li>Confirm sensor outputs and PLC input status.</li>
<li>Confirm PLC output behavior and connected-load operation.</li>
<li>Verify inductive-load suppression.</li>
<li>Check that no branch overload or unexpected reset occurs.</li>
<li>Confirm that safety-related functions pass their approved validation tests.</li>
</ul>
<h3 id="after-verification">After verification</h3>
<ul>
<li>Record measured voltages and relevant operating conditions.</li>
<li>Document any deviation and corrective action.</li>
<li>Update the commissioning checklist.</li>
<li>Restore covers, guards, and normal protection.</li>
<li>Confirm the final system configuration matches the approved drawings.</li>
<li>Obtain the required commissioning sign-off.</li>
</ul>
<h2 id="25-documentation-and-acceptance-criteria">25. Documentation and Acceptance Criteria</h2>
<p>The commissioning record should allow another engineer to understand what was checked, how it was checked, and whether the results met the specified requirements.</p>
<table>
<thead>
<tr>
<th>Record item</th>
<th>What to document</th>
</tr>
</thead>
<tbody>
<tr>
<td>Equipment identification</td>
<td>Panel, power supply, branch, or device tag</td>
</tr>
<tr>
<td>Power supply specification</td>
<td>Model, rated voltage, and rated current</td>
</tr>
<tr>
<td>Measurement point</td>
<td>Supply terminals, distribution terminal, or device terminals</td>
</tr>
<tr>
<td>Test conditions</td>
<td>No-load, normal load, startup, or defined operating state</td>
</tr>
<tr>
<td>Measured voltage</td>
<td>Actual recorded DC voltage</td>
</tr>
<tr>
<td>Acceptance requirement</td>
<td>Permitted range from the applicable specification</td>
</tr>
<tr>
<td>Instrument</td>
<td>Meter identification and relevant calibration status</td>
</tr>
<tr>
<td>Fault or deviation</td>
<td>Symptom and affected circuit</td>
</tr>
<tr>
<td>Corrective action</td>
<td>Repair, adjustment, or engineering change</td>
</tr>
<tr>
<td>Final verification</td>
<td>Retest result and sign-off</td>
</tr>
</tbody>
</table>
<p>Acceptance criteria should come from the equipment datasheet, approved electrical design, project specification, and applicable standards. Do not invent a universal 24 VDC acceptance range and apply it to every connected device.</p>
<h2 id="26-practical-industrial-example">26. Practical Industrial Example</h2>
<p>A machine has a 24 VDC supply feeding a PLC, proximity sensors, an HMI, and several solenoid valves. During commissioning, the PLC intermittently restarts when multiple valves energize.</p>
<p>Initial measurements show:</p>
<ul>
<li>Power supply output with minimal load: 24.2 VDC.</li>
<li>Power supply output during the fault: 20.8 VDC.</li>
<li>PLC restart coincides with the voltage dip.</li>
</ul>
<p>This evidence suggests a supply or load-related issue, but does not establish the root cause.</p>
<p>A structured investigation would check:</p>
<ol>
<li>Whether the total steady-state and transient load exceeds the supply's permitted capability.</li>
<li>Whether valve coils draw the expected current.</li>
<li>Whether a short circuit or damaged coil is present.</li>
<li>Whether branch protection or wiring introduces excessive resistance.</li>
<li>Whether the power supply is derated by temperature or installation conditions.</li>
<li>Whether coil suppression and switching behavior meet the design requirements.</li>
<li>Whether the PLC has a documented minimum operating voltage or undervoltage diagnostic.</li>
</ol>
<p>Suppose the supply itself remains stable after the solenoid branch is isolated, and the voltage dip returns when a faulty valve circuit is reconnected. The next step is to investigate that branch for a shorted coil, damaged cable, incorrect wiring, or excessive current.</p>
<p>The correct repair addresses the fault and is followed by a repeat test with the relevant loads operating. Replacing the PLC before investigating its power supply would be a particularly expensive way to misunderstand a voltage measurement.</p>
<h2 id="27-common-mistakes-to-avoid">27. Common Mistakes to Avoid</h2>
<ul>
<li>Assuming a supply labelled 24 VDC must measure exactly 24.00 V.</li>
<li>Measuring voltage only at the power supply and not at the load.</li>
<li>Ignoring voltage drop in long field cables.</li>
<li>Treating 0 V as automatically equivalent to PE.</li>
<li>Connecting PNP sensors to incompatible input circuits.</li>
<li>Assuming wire colors alone prove correct wiring.</li>
<li>Ignoring sensor leakage current and minimum-load requirements.</li>
<li>Selecting a supply based only on the sum of steady-state currents.</li>
<li>Overlooking inrush current and simultaneous switching.</li>
<li>Connecting multiple power supplies in parallel without confirming suitability.</li>
<li>Using unsuitable AC-rated protection in a DC circuit.</li>
<li>Repeatedly replacing blown fuses without finding the fault.</li>
<li>Using a current-mode multimeter directly across the supply.</li>
<li>Bypassing safety circuits to make the machine run.</li>
<li>Accepting commissioning results without documented limits and test conditions.</li>
</ul>
<h2 id="28-interview-questions-and-answers">28. Interview Questions and Answers</h2>
<p>Q1. What is 24 VDC?</p>
<p>24 VDC is a nominal 24-volt direct-current supply commonly used to power industrial control devices such as PLCs, sensors, relays, and communication equipment.</p>
<p>Q2. Why is 24 VDC widely used in automation?</p>
<p>It provides a standardized control voltage supported by many industrial devices and is generally lower risk than typical industrial AC power. It also simplifies control-panel distribution and maintenance.</p>
<p>Q3. What is the difference between 0 V and protective earth?</p>
<p>0 V is the DC circuit's return or reference conductor. Protective earth provides protective bonding and a fault-current path. They must not be treated as interchangeable unless the approved design specifies a defined connection between them.</p>
<p>Q4. How do you verify a 24 VDC power supply?</p>
<p>Check the supply specification, wiring, polarity, protection, output voltage, and relevant status indications. Measure at the supply and at the connected loads under operating conditions, then compare the results with the specified limits.</p>
<p>Q5. Why can a PLC restart even when the power supply is rated 24 VDC?</p>
<p>The supply may experience an overload, transient voltage dip, short circuit, excessive voltage drop, poor connection, or environmental derating. The actual voltage during the restart must be investigated.</p>
<p>Q6. What is the difference between PNP and NPN sensors?</p>
<p>A PNP sensor sources positive voltage to its output when ON. An NPN sensor sinks current toward 0 V. The sensor output must be compatible with the PLC input circuit.</p>
<p>Q7. Why should voltage be measured at the load?</p>
<p>Cable resistance, poor connections, and return-path voltage drop can cause the load voltage to differ from the power-supply output.</p>
<p>Q8. How do you calculate DC power?</p>
<p>For a DC circuit, power is calculated as <span class="math-inline">\(P=V\times I\)</span>. A 24 VDC load drawing 2 A consumes 48 W of electrical input power.</p>
<p>Q9. Why do solenoid valves sometimes cause PLC faults?</p>
<p>Solenoid coils are inductive loads. Switching them can generate voltage transients, while excessive coil current can overload the supply. Suitable suppression, wiring, and power-distribution design reduce these problems.</p>
<p>Q10. Is a 24 VDC safety circuit automatically safety-rated?</p>
<p>No. Safety performance depends on the complete safety-related system, including the selected devices, architecture, diagnostics, wiring, validation, and applicable safety requirements.</p>
<p>Q11. What causes a sensor to turn ON without the PLC input turning ON?</p>
<p>Possible causes include incompatible PNP/NPN arrangements, incorrect common wiring, a broken conductor, unsuitable input thresholds, leakage current, or a faulty input channel.</p>
<p>Q12. What is the purpose of branch protection in a 24 VDC panel?</p>
<p>It helps isolate faults to individual circuits and prevents a local short circuit or overload from unnecessarily disabling the entire control-power distribution system, when correctly selected and coordinated.</p>
<h2 id="29-key-takeaways">29. Key Takeaways</h2>
<ul>
<li>24 VDC is a common industrial control supply used by PLCs, sensors, relays, HMIs, and network devices.</li>
<li>The nominal voltage must be interpreted against the actual equipment specifications and operating conditions.</li>
<li>Correct polarity, conductor sizing, terminal quality, and branch protection are essential.</li>
<li>Measure at both the supply and the load, especially during relevant operating conditions.</li>
<li>Calculate the total load and consider startup current, transient loads, and power-supply derating.</li>
<li>Understand the distinction between 0 V, protective earth, and functional earth.</li>
<li>Match PNP/NPN sensors and PLC inputs correctly.</li>
<li>Investigate electrical signals and PLC logic separately.</li>
<li>Inductive loads and electromagnetic interference can cause intermittent control problems.</li>
<li>Safety circuits require correct design and validation, not merely a 24 VDC supply.</li>
<li>Record measured values, acceptance limits, operating conditions, deviations, and corrective actions.</li>
</ul>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\13_Commissioning\01_Stage1_Power_Up\04_Startup_PLC_HMI_Drives - Startup of PLC/HMI/Drives/Network</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
