<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Startup of PLC, HMI, Drives, and Industrial Network</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Startup of PLC, HMI, Drives, and Industrial Network</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition-and-purpose">1. Definition and Purpose</a></li>
<li><a href="#2-position-in-the-commissioning-sequence">2. Position in the Commissioning Sequence</a></li>
<li><a href="#3-prerequisites-before-startup">3. Prerequisites Before Startup</a><ul>
<li><a href="#31-documentation">3.1 Documentation</a></li>
<li><a href="#32-installation-readiness">3.2 Installation readiness</a></li>
<li><a href="#33-risk-controls">3.3 Risk controls</a></li>
</ul>
</li>
<li><a href="#4-startup-architecture">4. Startup Architecture</a></li>
<li><a href="#5-general-startup-sequence">5. General Startup Sequence</a></li>
<li><a href="#6-plc-startup">6. PLC Startup</a><ul>
<li><a href="#61-purpose-of-plc-startup">6.1 Purpose of PLC startup</a></li>
<li><a href="#62-plc-startup-checks">6.2 PLC startup checks</a></li>
<li><a href="#63-plc-operating-modes">6.3 PLC operating modes</a></li>
<li><a href="#64-hardware-configuration-verification">6.4 Hardware configuration verification</a></li>
<li><a href="#65-plc-program-and-version-control">6.5 PLC program and version control</a></li>
<li><a href="#66-plc-diagnostics">6.6 PLC diagnostics</a></li>
<li><a href="#67-plc-startup-acceptance">6.7 PLC startup acceptance</a></li>
</ul>
</li>
<li><a href="#7-hmi-startup">7. HMI Startup</a><ul>
<li><a href="#71-purpose-of-hmi-startup">7.1 Purpose of HMI startup</a></li>
<li><a href="#72-hmi-startup-checks">7.2 HMI startup checks</a></li>
<li><a href="#73-hmi-communication-verification">7.3 HMI communication verification</a></li>
<li><a href="#74-hmi-alarms-and-acknowledgments">7.4 HMI alarms and acknowledgments</a></li>
<li><a href="#75-hmi-controls">7.5 HMI controls</a></li>
<li><a href="#76-hmi-startup-acceptance">7.6 HMI startup acceptance</a></li>
</ul>
</li>
<li><a href="#8-drive-startup-vfds-and-servo-drives">8. Drive Startup: VFDs and Servo Drives</a><ul>
<li><a href="#81-purpose-of-drive-startup">8.1 Purpose of drive startup</a></li>
<li><a href="#82-drive-startup-checks">8.2 Drive startup checks</a></li>
<li><a href="#83-vfd-motor-parameters">8.3 VFD motor parameters</a></li>
<li><a href="#84-motor-connection-and-rotation">8.4 Motor connection and rotation</a></li>
<li><a href="#85-drive-control-sources">8.5 Drive control sources</a></li>
<li><a href="#86-safe-torque-off-sto">8.6 Safe Torque Off (STO)</a></li>
<li><a href="#87-servo-drive-startup">8.7 Servo drive startup</a></li>
<li><a href="#88-drive-startup-acceptance">8.8 Drive startup acceptance</a></li>
</ul>
</li>
<li><a href="#9-industrial-network-startup">9. Industrial Network Startup</a><ul>
<li><a href="#91-purpose">9.1 Purpose</a></li>
<li><a href="#92-common-industrial-network-technologies">9.2 Common industrial network technologies</a></li>
<li><a href="#93-physical-network-checks">9.3 Physical network checks</a></li>
<li><a href="#94-ip-addressing">9.4 IP addressing</a></li>
<li><a href="#95-device-names-and-addressing">9.5 Device names and addressing</a></li>
<li><a href="#96-network-communication-tests">9.6 Network communication tests</a></li>
<li><a href="#97-network-topology-and-performance">9.7 Network topology and performance</a></li>
</ul>
</li>
<li><a href="#10-coordinated-startup-of-plc-hmi-drives-and-network">10. Coordinated Startup of PLC, HMI, Drives, and Network</a><ul>
<li><a href="#coordinated-verification">Coordinated verification</a></li>
</ul>
</li>
<li><a href="#11-common-startup-faults-and-troubleshooting">11. Common Startup Faults and Troubleshooting</a><ul>
<li><a href="#troubleshooting-principle">Troubleshooting principle</a></li>
</ul>
</li>
<li><a href="#12-startup-versus-io-commissioning">12. Startup Versus I/O Commissioning</a></li>
<li><a href="#13-startup-records-and-handover">13. Startup Records and Handover</a></li>
<li><a href="#14-startup-acceptance-checklist">14. Startup Acceptance Checklist</a><ul>
<li><a href="#plc">PLC</a></li>
<li><a href="#hmi">HMI</a></li>
<li><a href="#drives">Drives</a></li>
<li><a href="#network">Network</a></li>
<li><a href="#overall-readiness">Overall readiness</a></li>
</ul>
</li>
<li><a href="#15-interview-questions-and-answers">15. Interview Questions and Answers</a></li>
<li><a href="#16-key-takeaways">16. Key Takeaways</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition-and-purpose">1. Definition and Purpose</h2>
<p>Startup of PLC, HMI, drives, and network is the controlled process of bringing industrial automation equipment into operation after installation, power-supply verification, and pre-startup checks.</p>
<p>The objective is not merely to switch on devices. It is to verify that each component starts correctly, uses the approved configuration, communicates with the other components, reports faults properly, and can operate safely before functional commissioning and production trials begin.</p>
<p>The four major areas are:</p>
<ul>
<li>PLC startup: Verify controller power, hardware configuration, operating mode, firmware compatibility, program integrity, I/O configuration, and controller diagnostics.</li>
<li>HMI startup: Verify power, operating system or runtime, project version, communication settings, tag mapping, alarms, and operator access.</li>
<li>Drive startup: Verify VFD or servo drive power, configuration, motor data, control mode, feedback, safety functions, and readiness for controlled testing.</li>
<li>Network startup: Verify physical connections, addressing, communication links, device identity, topology, diagnostics, and data exchange.</li>
</ul>
<p>These activities are interdependent. A PLC may be healthy while the HMI shows stale data because the network path is incorrect. A VFD may be powered and communicating while remaining unable to run because an interlock or enable condition is missing. Commissioning must distinguish these conditions instead of treating every failure as a generic communication problem.</p>
<h2 id="2-position-in-the-commissioning-sequence">2. Position in the Commissioning Sequence</h2>
<pre><code>Mechanical Installation
        ↓
Electrical Installation and Inspection
        ↓
Protective Earth and Power-Supply Verification
        ↓
24 VDC and Control-Power Verification
        ↓
PLC, HMI, Drives, and Network Startup
        ↓
I/O Commissioning
        ↓
Functional Sequence and Interlock Testing
        ↓
Safety Validation and Controlled Machine Trials
        ↓
Performance Verification and Handover
</code></pre>
<p>The exact sequence depends on the machine design and commissioning plan. Some systems require network infrastructure or controller configuration before devices can be fully energized. Others require specific safety or drive checks before any motion test.</p>
<p>Important distinction: Startup establishes that equipment is powered, configured, and ready for the next test stage. It does not prove that the complete machine is functionally correct or safe for production.</p>
<h2 id="3-prerequisites-before-startup">3. Prerequisites Before Startup</h2>
<p>Before applying power or enabling equipment, confirm the following.</p>
<h3 id="31-documentation">3.1 Documentation</h3>
<ul>
<li>Latest approved electrical schematics.</li>
<li>PLC hardware and network architecture.</li>
<li>PLC program backup and approved software version.</li>
<li>HMI project backup and approved runtime version.</li>
<li>Drive parameter backup and motor nameplate data.</li>
<li>IP address and device-name list.</li>
<li>Network topology and switch-port assignments.</li>
<li>I/O list and signal descriptions.</li>
<li>Interlock list and cause-and-effect matrix.</li>
<li>Safety circuit drawings and validation procedure.</li>
<li>OEM startup instructions and commissioning checklist.</li>
</ul>
<h3 id="32-installation-readiness">3.2 Installation readiness</h3>
<ul>
<li>Mechanical installation is complete enough for the planned startup activity.</li>
<li>Required protective earth and bonding connections are verified.</li>
<li>Supply voltages and protective devices are checked.</li>
<li>Terminal connections and cable identification are inspected.</li>
<li>Control power and device power match the equipment specifications.</li>
<li>Cooling, ventilation, and cabinet conditions are acceptable.</li>
<li>Network cables and connectors are correctly installed.</li>
<li>Motors and driven mechanisms are in a safe condition for the planned tests.</li>
<li>Emergency-stop and safety-related systems are installed and ready for the applicable verification steps.</li>
</ul>
<h3 id="33-risk-controls">3.3 Risk controls</h3>
<ul>
<li>Identify the equipment that may move or energize during startup.</li>
<li>Establish the approved work area and communication method.</li>
<li>Ensure personnel are clear of hazardous movement zones.</li>
<li>Follow the site's isolation and lockout/tagout procedure for work requiring isolation.</li>
<li>Do not bypass interlocks or force outputs to overcome startup faults.</li>
<li>Apply power and enable motion only through the approved procedure.</li>
</ul>
<p>Some diagnostic checks require energized equipment. They must be performed by authorized personnel using the approved method and suitable instruments, not by assuming that every commissioning task can be done safely with covers open.</p>
<h2 id="4-startup-architecture">4. Startup Architecture</h2>
<p>A typical industrial automation system may be arranged as follows:</p>
<pre><code>                    Industrial Network
                           |
             +-------------+-------------+
             |             |             |
             v             v             v
          PLC CPU         HMI       Managed Switch
             |                           |
             |                           +---- Remote I/O
             |                           |
             |                           +---- VFD
             |                           |
             |                           +---- Servo Drive
             |
             +---- Local I/O Modules
             |
             +---- Safety System or Safety Interface
</code></pre>
<p>This is a conceptual arrangement. Real installations may use separate control, safety, motion, and enterprise networks. Some devices communicate through fieldbus networks, serial links, backplanes, or dedicated motion buses rather than ordinary Ethernet.</p>
<p>The approved architecture determines which links and devices must be checked during startup.</p>
<h2 id="5-general-startup-sequence">5. General Startup Sequence</h2>
<p>A disciplined startup sequence reduces the chance of damaging equipment or introducing faults that are difficult to trace.</p>
<ol>
<li>Review the startup scope and approved drawings.</li>
<li>Confirm electrical and mechanical readiness.</li>
<li>Verify the control power and equipment supply conditions.</li>
<li>Energize equipment in the sequence specified by the OEM and project procedure.</li>
<li>Check power-supply and device status indicators.</li>
<li>Inspect controller, HMI, drive, and network diagnostics.</li>
<li>Verify device identity, firmware, project version, and configuration.</li>
<li>Establish communications without changing approved settings unnecessarily.</li>
<li>Confirm that the PLC is in the intended operating mode.</li>
<li>Confirm HMI data quality, alarms, and operator controls.</li>
<li>Verify drive readiness while preventing unintended movement.</li>
<li>Record faults, corrective actions, and final status.</li>
<li>Proceed to I/O commissioning only when the required startup acceptance criteria are met.</li>
</ol>
<p>The PLC, HMI, drives, and network should be checked individually before their integrated behavior is tested. Otherwise, a single missing connection can turn troubleshooting into a game of industrial whack-a-mole.</p>
<h2 id="6-plc-startup">6. PLC Startup</h2>
<h3 id="61-purpose-of-plc-startup">6.1 Purpose of PLC startup</h3>
<p>The Programmable Logic Controller (PLC) executes the machine control program, processes inputs, updates outputs, manages sequences, and exchanges data with connected equipment.</p>
<p>PLC startup confirms that the controller has valid power, recognizes its installed hardware, has the correct application program, and reaches the intended operating state without unresolved faults.</p>
<h3 id="62-plc-startup-checks">6.2 PLC startup checks</h3>
<table>
<thead>
<tr>
<th>Check</th>
<th>What to verify</th>
<th>Typical failure indication</th>
</tr>
</thead>
<tbody>
<tr>
<td>Power supply</td>
<td>Correct voltage and polarity</td>
<td>No power or repeated restart</td>
</tr>
<tr>
<td>CPU status</td>
<td>RUN, STOP, or fault status matches the intended stage</td>
<td>STOP state or fault LED</td>
</tr>
<tr>
<td>Hardware configuration</td>
<td>Configured modules match installed modules</td>
<td>Configuration mismatch</td>
</tr>
<tr>
<td>Firmware</td>
<td>Compatible with project and engineering software</td>
<td>Version or compatibility error</td>
</tr>
<tr>
<td>Application program</td>
<td>Approved project is loaded</td>
<td>Missing, incorrect, or incompatible program</td>
</tr>
<tr>
<td>Memory and diagnostics</td>
<td>No unresolved critical controller errors</td>
<td>Diagnostic buffer entries</td>
</tr>
<tr>
<td>I/O modules</td>
<td>Modules are recognized and healthy</td>
<td>Module fault or missing station</td>
</tr>
<tr>
<td>Communication</td>
<td>Required devices are reachable</td>
<td>Timeout or connection fault</td>
</tr>
<tr>
<td>Retentive data</td>
<td>Retained values are correct where applicable</td>
<td>Unexpected initial values</td>
</tr>
<tr>
<td>Time and clock</td>
<td>Clock settings are appropriate for logging and sequencing</td>
<td>Incorrect timestamps</td>
</tr>
</tbody>
</table>
<p>A controller's RUN indication is useful, but it is not sufficient proof that the machine program, field wiring, interlocks, and connected devices are correct.</p>
<h3 id="63-plc-operating-modes">6.3 PLC operating modes</h3>
<table>
<thead>
<tr>
<th>Mode</th>
<th>General meaning</th>
<th>Startup consideration</th>
</tr>
</thead>
<tbody>
<tr>
<td>STOP</td>
<td>Application execution is stopped</td>
<td>Outputs may behave according to the controller and configuration</td>
</tr>
<tr>
<td>RUN</td>
<td>Application executes normally</td>
<td>Confirm the approved startup conditions</td>
</tr>
<tr>
<td>PROGRAM</td>
<td>Vendor-specific programming or configuration state</td>
<td>Exact behavior depends on the platform</td>
</tr>
<tr>
<td>TEST or commissioning mode</td>
<td>Vendor-specific diagnostic or test operation</td>
<td>Use only when authorized and understood</td>
</tr>
<tr>
<td>Fault state</td>
<td>Controller or application has a detected fault</td>
<td>Investigate diagnostics before proceeding</td>
</tr>
</tbody>
</table>
<p>Mode names and output behavior vary by manufacturer. For example, Siemens, Rockwell Automation, and Mitsubishi controllers use different terminology and configuration mechanisms.</p>
<p>Never assume that switching a PLC to RUN automatically makes every output safe. Output behavior during startup, STOP, communication loss, and controller fault must be understood from the actual configuration and equipment design.</p>
<h3 id="64-hardware-configuration-verification">6.4 Hardware configuration verification</h3>
<p>Compare the engineering project's configured hardware with the installed equipment.</p>
<p>Check:</p>
<ul>
<li>CPU model and catalog number.</li>
<li>Firmware revision.</li>
<li>Local and remote I/O modules.</li>
<li>Module slot positions and addressing.</li>
<li>Communication modules.</li>
<li>Device names and network parameters.</li>
<li>Safety-related modules, where applicable.</li>
<li>Hardware diagnostic status.</li>
</ul>
<p>A hardware mismatch can cause a controller to reject a configuration, mark modules unavailable, or operate with unexpected restrictions.</p>
<p>Do not download a new hardware configuration merely to clear a diagnostic message. First determine whether the project or the physical installation is incorrect.</p>
<h3 id="65-plc-program-and-version-control">6.5 PLC program and version control</h3>
<p>Before modifying or downloading the application:</p>
<ol>
<li>Identify the currently running project.</li>
<li>Obtain the approved project and revision information.</li>
<li>Preserve a backup of the existing controller application when permitted.</li>
<li>Compare the online controller with the intended offline project.</li>
<li>Review any differences in logic, hardware configuration, and retained values.</li>
<li>Confirm that the download will not create unsafe output changes or interrupt critical functions.</li>
<li>Obtain authorization for changes that affect the running machine.</li>
<li>Download only through the approved procedure.</li>
<li>Verify the final program identity and controller status.</li>
<li>Record the change and preserve the final approved backup.</li>
</ol>
<p>A successful download does not prove that the program is correct. The application still requires appropriate functional testing.</p>
<h3 id="66-plc-diagnostics">6.6 PLC diagnostics</h3>
<p>Common diagnostic categories include:</p>
<ul>
<li>CPU hardware fault.</li>
<li>I/O module failure.</li>
<li>Missing remote station.</li>
<li>Network communication timeout.</li>
<li>Invalid hardware configuration.</li>
<li>Application programming error.</li>
<li>Watchdog or cycle-time fault.</li>
<li>Memory or power-supply issue.</li>
<li>Safety-system fault.</li>
<li>Unexpected operating-mode transition.</li>
</ul>
<p>Use the diagnostic buffer or controller fault history to identify the first relevant event. A secondary communication alarm may be caused by an earlier power interruption.</p>
<h3 id="67-plc-startup-acceptance">6.7 PLC startup acceptance</h3>
<p>The PLC is ready for the next commissioning stage when the specified conditions are met:</p>
<ul>
<li>Correct CPU and hardware configuration.</li>
<li>Approved application loaded.</li>
<li>Intended operating mode established.</li>
<li>Required I/O and communication devices recognized.</li>
<li>No unresolved faults that prevent the planned tests.</li>
<li>Expected behavior on startup and fault conditions understood.</li>
<li>Backup and version records available.</li>
</ul>
<p>Not every warning must be eliminated before every test, but each warning must be assessed for relevance and risk. Unresolved critical faults are not acceptable merely because the CPU appears to be running.</p>
<h2 id="7-hmi-startup">7. HMI Startup</h2>
<h3 id="71-purpose-of-hmi-startup">7.1 Purpose of HMI startup</h3>
<p>A Human-Machine Interface (HMI) provides operators with information about machine status and allows authorized interaction with the control system.</p>
<p>HMI startup verifies that the panel or industrial computer starts correctly, runs the approved project, communicates with the intended controller, and presents accurate machine information.</p>
<h3 id="72-hmi-startup-checks">7.2 HMI startup checks</h3>
<table>
<thead>
<tr>
<th>Check</th>
<th>What to verify</th>
<th>Typical failure indication</th>
</tr>
</thead>
<tbody>
<tr>
<td>Power</td>
<td>Correct supply and stable operation</td>
<td>Blank screen or reboot</td>
</tr>
<tr>
<td>Hardware</td>
<td>Display, touch, buttons, and storage operate correctly</td>
<td>Dead pixels, unresponsive touch, device fault</td>
</tr>
<tr>
<td>Runtime</td>
<td>Approved HMI runtime launches</td>
<td>Runtime error or application unavailable</td>
</tr>
<tr>
<td>Project version</td>
<td>Correct application is installed</td>
<td>Wrong screens or missing functions</td>
</tr>
<tr>
<td>PLC connection</td>
<td>Correct controller and connection path</td>
<td>Communication error</td>
</tr>
<tr>
<td>Tags</td>
<td>Tags point to the intended PLC variables</td>
<td>Incorrect or stale values</td>
</tr>
<tr>
<td>Alarms</td>
<td>Alarm conditions and acknowledgments work as designed</td>
<td>Missing, duplicated, or stale alarms</td>
</tr>
<tr>
<td>Trends</td>
<td>Values and timestamps update correctly</td>
<td>Frozen or incorrect trends</td>
</tr>
<tr>
<td>User access</td>
<td>Roles and permissions are correct</td>
<td>Unauthorized or blocked operation</td>
</tr>
<tr>
<td>Language and time</td>
<td>Correct language and time configuration</td>
<td>Incorrect labels or timestamps</td>
</tr>
</tbody>
</table>
<h3 id="73-hmi-communication-verification">7.3 HMI communication verification</h3>
<p>A communication status indicator should reflect actual data exchange, not merely a configured connection.</p>
<p>Verify:</p>
<ol>
<li>The HMI is connected to the intended PLC.</li>
<li>The PLC address or device reference is correct.</li>
<li>The communication driver and protocol match the controller.</li>
<li>Required tags resolve correctly.</li>
<li>Live values update when the physical process changes.</li>
<li>Communication-loss indications appear when expected under an approved test.</li>
<li>Data returns correctly after communications are restored.</li>
</ol>
<p>A green connection icon does not guarantee that every tag is mapped to the correct PLC address. A wrong tag mapping can produce plausible-looking but incorrect information, which is often more dangerous than an obvious communication failure.</p>
<h3 id="74-hmi-alarms-and-acknowledgments">7.4 HMI alarms and acknowledgments</h3>
<p>Check:</p>
<ul>
<li>Alarm trigger conditions.</li>
<li>Alarm text and equipment identification.</li>
<li>Priority or severity classification.</li>
<li>Active versus cleared alarm status.</li>
<li>Acknowledgment behavior.</li>
<li>Alarm history and timestamps.</li>
<li>Communication-loss alarms.</li>
<li>Alarm reset behavior, where applicable.</li>
</ul>
<p>Acknowledging an alarm should not be confused with correcting the underlying fault. If an overload alarm is acknowledged while the overload remains active, the condition must still be visible according to the designed alarm behavior.</p>
<h3 id="75-hmi-controls">7.5 HMI controls</h3>
<p>Verify each control according to the approved test plan:</p>
<ul>
<li>Start and stop commands.</li>
<li>Mode selection.</li>
<li>Reset commands.</li>
<li>Manual and automatic selection.</li>
<li>Setpoint entry.</li>
<li>Recipe selection, if fitted.</li>
<li>Maintenance screens.</li>
<li>User permissions.</li>
<li>Confirmation prompts for consequential actions.</li>
</ul>
<p>Do not test machine movement commands until the relevant safety conditions and machine readiness have been established. HMI buttons are operator interfaces, not substitutes for physical safety functions.</p>
<h3 id="76-hmi-startup-acceptance">7.6 HMI startup acceptance</h3>
<p>The HMI is ready for subsequent testing when:</p>
<ul>
<li>The correct project and runtime are running.</li>
<li>The intended PLC connection is established.</li>
<li>Critical tags display correct live values.</li>
<li>Alarm behavior is consistent with the design.</li>
<li>Controls have the correct permissions and behavior.</li>
<li>Time, trends, and history functions work where required.</li>
<li>No unresolved fault prevents the planned commissioning activity.</li>
</ul>
<h2 id="8-drive-startup-vfds-and-servo-drives">8. Drive Startup: VFDs and Servo Drives</h2>
<h3 id="81-purpose-of-drive-startup">8.1 Purpose of drive startup</h3>
<p>A drive controls the operation of an electric motor. A Variable Frequency Drive (VFD) typically controls an AC motor's speed and torque by adjusting its electrical output. A servo drive controls a servo motor using a motion-control system that may include position, velocity, and torque feedback.</p>
<p>Drive startup establishes that the drive is correctly installed, configured, connected to the intended motor, and ready for controlled testing.</p>
<p>Drive powered does not mean drive ready, and drive ready does not mean the machine is safe to move.</p>
<h3 id="82-drive-startup-checks">8.2 Drive startup checks</h3>
<table>
<thead>
<tr>
<th>Check</th>
<th>What to verify</th>
<th>Typical failure indication</th>
</tr>
</thead>
<tbody>
<tr>
<td>Incoming supply</td>
<td>Correct voltage, phase arrangement, and protection</td>
<td>Undervoltage, overvoltage, or supply fault</td>
</tr>
<tr>
<td>DC bus</td>
<td>Charging and status match the manufacturer's requirements</td>
<td>DC bus fault</td>
</tr>
<tr>
<td>Motor data</td>
<td>Nameplate parameters match the motor</td>
<td>Poor control or motor identification fault</td>
</tr>
<tr>
<td>Motor wiring</td>
<td>Correct terminals, phases, and protective earth</td>
<td>Motor fault or unexpected rotation</td>
</tr>
<tr>
<td>Drive parameters</td>
<td>Approved parameter set is loaded</td>
<td>Wrong speed, ramp, or control response</td>
</tr>
<tr>
<td>Control source</td>
<td>Terminal, fieldbus, or local control selection is correct</td>
<td>Run command ignored</td>
</tr>
<tr>
<td>Enable conditions</td>
<td>Required permits and interlocks are satisfied</td>
<td>Not-ready or inhibit status</td>
</tr>
<tr>
<td>Feedback</td>
<td>Encoder or resolver data is valid where required</td>
<td>Position or feedback fault</td>
</tr>
<tr>
<td>Safety functions</td>
<td>Required STO or other safety functions are correctly configured and validated</td>
<td>Drive cannot enable or safety fault</td>
</tr>
<tr>
<td>Diagnostics</td>
<td>Active faults and warnings are understood</td>
<td>Faulted or inhibited state</td>
</tr>
</tbody>
</table>
<h3 id="83-vfd-motor-parameters">8.3 VFD motor parameters</h3>
<p>Typical motor parameters include:</p>
<ul>
<li>Rated motor voltage.</li>
<li>Rated current.</li>
<li>Rated frequency.</li>
<li>Rated speed.</li>
<li>Rated power.</li>
<li>Motor connection configuration.</li>
<li>Motor control mode.</li>
<li>Acceleration and deceleration times.</li>
<li>Minimum and maximum frequency or speed limits.</li>
<li>Current and torque limits.</li>
<li>Motor thermal protection settings.</li>
</ul>
<p>Use the motor nameplate and approved application requirements. Do not copy parameter values from a different motor merely because the motors appear similar.</p>
<h3 id="84-motor-connection-and-rotation">8.4 Motor connection and rotation</h3>
<p>Before the first movement test:</p>
<ol>
<li>Verify motor identity and mechanical coupling.</li>
<li>Confirm motor wiring and protective earth.</li>
<li>Check whether the machine permits uncoupled testing.</li>
<li>Verify drive parameters and control source.</li>
<li>Establish the required safe test conditions.</li>
<li>Ensure personnel and tools are clear of moving parts.</li>
<li>Perform the approved low-risk rotation test.</li>
<li>Compare actual rotation with the required direction.</li>
<li>Correct the direction using the manufacturer's approved method.</li>
<li>Record the result.</li>
</ol>
<p>Reversing the motor phases may be appropriate in certain direct AC motor arrangements, but the correct correction method depends on the drive and motor system. Do not alter wiring or parameters without understanding the control architecture and applicable safety requirements.</p>
<h3 id="85-drive-control-sources">8.5 Drive control sources</h3>
<p>A drive may receive commands from:</p>
<ul>
<li>Local keypad.</li>
<li>Hardwired digital inputs.</li>
<li>Analog reference signals.</li>
<li>PLC over an industrial network.</li>
<li>Motion controller.</li>
<li>Dedicated fieldbus or motion interface.</li>
</ul>
<p>A drive may be healthy but refuse to run because the wrong command source is selected. Another common issue is that the speed reference is zero even though the run command is active.</p>
<p>Check the actual command source, speed or torque reference, enable state, interlocks, and status words.</p>
<h3 id="86-safe-torque-off-sto">8.6 Safe Torque Off (STO)</h3>
<p>Safe Torque Off is a safety function that prevents the drive from producing torque, according to the drive's safety design.</p>
<p>STO is not the same as electrical isolation. It does not necessarily remove mains power or discharge the DC bus, and it does not guarantee that a suspended or mechanically loaded axis cannot move.</p>
<p>Before work requiring electrical isolation, follow the manufacturer's procedure and the site's lockout/tagout requirements. Verify the absence of hazardous energy using the approved method.</p>
<p>Do not bypass STO or force safety-related signals to make a drive run during commissioning.</p>
<h3 id="87-servo-drive-startup">8.7 Servo drive startup</h3>
<p>Servo systems require additional checks because the controller may close a position or velocity feedback loop.</p>
<p>Verify:</p>
<ul>
<li>Correct motor and drive pairing.</li>
<li>Encoder or resolver type and connection.</li>
<li>Feedback polarity and validity.</li>
<li>Motor identification and parameter compatibility.</li>
<li>Axis scaling and units.</li>
<li>Travel limits and software limits.</li>
<li>Homing or reference procedure.</li>
<li>Mechanical coupling and load condition.</li>
<li>Tuning and stability.</li>
<li>Following-error limits.</li>
<li>Brake control on axes fitted with holding brakes.</li>
<li>Safety functions and controlled-motion limits.</li>
</ul>
<p>A feedback polarity or scaling error can cause unstable motion or movement in the wrong direction. Initial servo testing must follow the equipment manufacturer's procedure and the machine's approved risk controls.</p>
<h3 id="88-drive-startup-acceptance">8.8 Drive startup acceptance</h3>
<p>The drive is ready for the next test stage when:</p>
<ul>
<li>Supply and wiring checks are satisfactory.</li>
<li>Correct motor data and approved parameters are loaded.</li>
<li>The intended command source is selected.</li>
<li>Faults and warnings are understood.</li>
<li>Required enable and safety conditions are satisfied.</li>
<li>Feedback and communication are valid.</li>
<li>Controlled movement has been tested only under the approved conditions.</li>
<li>Final parameter records are backed up.</li>
</ul>
<h2 id="9-industrial-network-startup">9. Industrial Network Startup</h2>
<h3 id="91-purpose">9.1 Purpose</h3>
<p>The industrial network enables communication among PLCs, HMIs, remote I/O, drives, sensors, industrial PCs, and other devices.</p>
<p>Network startup verifies both physical connectivity and correct data exchange. A cable link alone is not proof that the device is correctly addressed, configured, or exchanging valid application data.</p>
<h3 id="92-common-industrial-network-technologies">9.2 Common industrial network technologies</h3>
<table>
<thead>
<tr>
<th>Technology</th>
<th>Common application</th>
<th>Startup considerations</th>
</tr>
</thead>
<tbody>
<tr>
<td>PROFINET</td>
<td>Siemens and compatible industrial automation devices</td>
<td>Device names, IP configuration, topology, and controller relationships</td>
</tr>
<tr>
<td>EtherNet/IP</td>
<td>Rockwell Automation and compatible devices</td>
<td>IP configuration, device identity, connection settings, and data assemblies</td>
</tr>
<tr>
<td>Modbus TCP</td>
<td>PLCs, meters, drives, and industrial devices</td>
<td>IP address, unit identification where relevant, register mapping, and data format</td>
</tr>
<tr>
<td>EtherCAT</td>
<td>Motion control and distributed I/O</td>
<td>Master configuration, topology, device state, and synchronization</td>
</tr>
<tr>
<td>PROFIBUS DP</td>
<td>Distributed I/O and industrial devices</td>
<td>Addressing, bus wiring, termination, and baud rate</td>
</tr>
<tr>
<td>Modbus RTU</td>
<td>Serial industrial communications</td>
<td>Baud rate, parity, stop bits, addressing, and termination</td>
</tr>
<tr>
<td>OPC UA</td>
<td>Industrial data exchange between applications</td>
<td>Endpoint, certificates, security policy, authentication, and data mapping</td>
</tr>
</tbody>
</table>
<p>A device may support more than one protocol. Confirm the exact protocol and communication mode used in the installed system.</p>
<h3 id="93-physical-network-checks">9.3 Physical network checks</h3>
<p>Inspect:</p>
<ul>
<li>Correct cable type and industrial connector.</li>
<li>Connector locking and strain relief.</li>
<li>Cable routing and separation from noise sources.</li>
<li>Switch power and diagnostic status.</li>
<li>Link and activity indicators.</li>
<li>Port assignments.</li>
<li>Shielding and bonding practices.</li>
<li>Fiber-optic connections, where fitted.</li>
<li>Network redundancy paths, if used.</li>
<li>Device name and labeling.</li>
</ul>
<p>Avoid disconnecting active network links casually. Doing so can interrupt motion control, remote I/O, safety communication, or other time-critical functions.</p>
<h3 id="94-ip-addressing">9.4 IP addressing</h3>
<p>An IP address identifies a device on an IP network. The subnet mask determines which addresses are considered local, while the default gateway provides routing to other networks where required.</p>
<p>For example, two devices may be configured as follows:</p>
<table>
<thead>
<tr>
<th>Parameter</th>
<th>PLC</th>
<th>HMI</th>
</tr>
</thead>
<tbody>
<tr>
<td>IP address</td>
<td>192.168.10.10</td>
<td>192.168.10.20</td>
</tr>
<tr>
<td>Subnet mask</td>
<td>255.255.255.0</td>
<td>255.255.255.0</td>
</tr>
<tr>
<td>Default gateway</td>
<td>192.168.10.1</td>
<td>192.168.10.1</td>
</tr>
</tbody>
</table>
<p>These are illustrative values only. Use the approved machine network plan rather than assigning addresses by guesswork.</p>
<p>Both devices are on the same IPv4 subnet in this example. Duplicate IP addresses, incorrect subnet masks, and unintended routing can prevent communication or cause intermittent faults.</p>
<h3 id="95-device-names-and-addressing">9.5 Device names and addressing</h3>
<p>Some industrial protocols require both an IP address and a protocol-specific device name or identity.</p>
<p>For example, a PROFINET device may require the correct device name as well as valid IP configuration. A device can be physically connected and have an IP address but still fail to establish the expected controller relationship.</p>
<p>Check:</p>
<ul>
<li>Device identity.</li>
<li>Configured device name.</li>
<li>IP address and subnet.</li>
<li>Controller project configuration.</li>
<li>Expected topology.</li>
<li>Device firmware and protocol compatibility.</li>
<li>Communication status in the controller diagnostics.</li>
</ul>
<h3 id="96-network-communication-tests">9.6 Network communication tests</h3>
<p>Use a staged approach:</p>
<ol>
<li>Confirm that the device is powered.</li>
<li>Check physical link status.</li>
<li>Verify the device's address and identity.</li>
<li>Confirm that the engineering tool recognizes the device.</li>
<li>Test basic IP reachability where appropriate.</li>
<li>Verify the protocol-specific connection.</li>
<li>Check that data values update correctly.</li>
<li>Review timeout and diagnostic counters.</li>
<li>Test recovery from communication loss only when approved.</li>
<li>Record the result and any corrective action.</li>
</ol>
<p>A successful ping proves only basic IP reachability at that moment. It does not prove that PLC I/O connections, motion traffic, HMI tags, or application-level data are functioning correctly.</p>
<h3 id="97-network-topology-and-performance">9.7 Network topology and performance</h3>
<p>Industrial networks may use star, line, ring, or other engineered topologies. Some systems depend on managed-switch configuration, redundancy protocols, real-time communication settings, or device-level topology information.</p>
<p>Check:</p>
<ul>
<li>Port configuration and VLANs where used.</li>
<li>Network segmentation.</li>
<li>Expected device count.</li>
<li>Link speed and duplex settings where applicable.</li>
<li>Switch diagnostics and error counters.</li>
<li>Redundancy configuration.</li>
<li>Device update rates and timeout settings.</li>
<li>Traffic loading and time-critical communication requirements.</li>
<li>Network security and access controls.</li>
</ul>
<p>Do not change managed-switch settings during startup without understanding their effect on the control network.</p>
<h2 id="10-coordinated-startup-of-plc-hmi-drives-and-network">10. Coordinated Startup of PLC, HMI, Drives, and Network</h2>
<p>Once the individual devices have passed their preliminary checks, verify the complete communication and control path.</p>
<pre><code>Operator Command on HMI
        ↓
HMI Tag and Communication Driver
        ↓
Industrial Network
        ↓
PLC Program and Interlocks
        ↓
Drive Command Interface
        ↓
Drive Enable and Control
        ↓
Motor and Mechanical System
        ↓
Feedback and Status
        ↓
PLC and HMI Status Update
</code></pre>
<p>This is a conceptual command-and-feedback path. The actual machine may use separate networks, dedicated motion controllers, safety systems, or hardwired control signals.</p>
<h3 id="coordinated-verification">Coordinated verification</h3>
<ul>
<li>Confirm that the HMI is connected to the intended PLC.</li>
<li>Confirm that the PLC recognizes the intended drive.</li>
<li>Confirm that drive status and fault information reach the PLC.</li>
<li>Verify that command and feedback data use the correct mapping and scaling.</li>
<li>Confirm that interlocks and permissives operate according to the design.</li>
<li>Check that communication loss produces the specified response.</li>
<li>Verify that the HMI displays actual equipment status rather than merely displaying the last command sent.</li>
<li>Perform movement tests only after the required safety and machine-readiness conditions are met.</li>
</ul>
<p>A command being accepted by the HMI does not prove that the PLC executed it. A PLC command being issued does not prove that the drive accepted it. A drive indicating RUN does not necessarily prove that the mechanical process reached the required condition.</p>
<h2 id="11-common-startup-faults-and-troubleshooting">11. Common Startup Faults and Troubleshooting</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible cause</th>
<th>Recommended checks</th>
</tr>
</thead>
<tbody>
<tr>
<td>PLC has no power</td>
<td>Missing supply, open protection, wiring fault</td>
<td>Verify supply and protective devices</td>
</tr>
<tr>
<td>PLC remains in STOP</td>
<td>Startup condition, fault, configuration issue, or intentional stop</td>
<td>Review CPU diagnostics and operating requirements</td>
</tr>
<tr>
<td>PLC cannot recognize I/O</td>
<td>Hardware mismatch, missing power, network issue</td>
<td>Check configuration, module status, and communication</td>
</tr>
<tr>
<td>HMI shows communication error</td>
<td>Wrong address, driver, cable, or controller connection</td>
<td>Check link, address, protocol, and connection diagnostics</td>
</tr>
<tr>
<td>HMI values do not change</td>
<td>Wrong tag mapping, stale data, stopped logic, or communication issue</td>
<td>Compare PLC values with HMI tag values</td>
</tr>
<tr>
<td>HMI displays incorrect machine state</td>
<td>Incorrect tag, inverted logic, or stale value</td>
<td>Verify tag mapping and actual PLC state</td>
</tr>
<tr>
<td>Drive powered but not ready</td>
<td>Enable missing, safety inhibit, parameter issue, or active fault</td>
<td>Review drive status word, fault history, and enable chain</td>
</tr>
<tr>
<td>Drive ready but will not run</td>
<td>Wrong command source, zero reference, missing run command, or interlock</td>
<td>Check command source, reference, and permissives</td>
</tr>
<tr>
<td>Motor rotates in the wrong direction</td>
<td>Incorrect direction configuration or wiring arrangement</td>
<td>Follow the approved rotation-correction procedure</td>
</tr>
<tr>
<td>Servo axis faults during movement</td>
<td>Feedback issue, tuning, mechanical binding, or incorrect limits</td>
<td>Check feedback, axis configuration, mechanics, and diagnostics</td>
</tr>
<tr>
<td>Remote I/O station unavailable</td>
<td>Device name, address, power, cabling, or configuration fault</td>
<td>Check station diagnostics and network configuration</td>
</tr>
<tr>
<td>Intermittent network timeouts</td>
<td>Cable fault, EMI, switch issue, overload, or unstable power</td>
<td>Check physical link, counters, grounding, and power</td>
</tr>
<tr>
<td>Multiple devices reset together</td>
<td>Shared control-power problem</td>
<td>Monitor supply voltage and inspect shared distribution</td>
</tr>
<tr>
<td>Communication works but control does not</td>
<td>Application mapping, interlock, mode, or command-source issue</td>
<td>Trace command and status through each layer</td>
</tr>
<tr>
<td>Drive trips when motor starts</td>
<td>Motor data, mechanical load, wiring, or drive setting issue</td>
<td>Review trip history, motor parameters, and load condition</td>
</tr>
</tbody>
</table>
<h3 id="troubleshooting-principle">Troubleshooting principle</h3>
<p>Follow the evidence from the physical device toward the application:</p>
<ol>
<li>Power.</li>
<li>Physical connection.</li>
<li>Addressing and identity.</li>
<li>Device configuration.</li>
<li>Protocol communication.</li>
<li>Data mapping.</li>
<li>Control logic and interlocks.</li>
<li>Mechanical response.</li>
</ol>
<p>This sequence helps separate hardware faults from configuration faults and software faults.</p>
<h2 id="12-startup-versus-io-commissioning">12. Startup Versus I/O Commissioning</h2>
<p>Startup and I/O commissioning are related but distinct activities.</p>
<table>
<thead>
<tr>
<th>Aspect</th>
<th>PLC/HMI/drive/network startup</th>
<th>I/O commissioning</th>
</tr>
</thead>
<tbody>
<tr>
<td>Main objective</td>
<td>Establish device readiness and communication</td>
<td>Verify each field signal and channel</td>
</tr>
<tr>
<td>PLC activity</td>
<td>Confirm hardware, program, and operating state</td>
<td>Confirm input/output channel behavior</td>
</tr>
<tr>
<td>HMI activity</td>
<td>Confirm runtime, connection, and critical tags</td>
<td>Verify field status indications and controls</td>
</tr>
<tr>
<td>Drive activity</td>
<td>Verify configuration, readiness, and safe test conditions</td>
<td>Verify relevant control and feedback signals</td>
</tr>
<tr>
<td>Network activity</td>
<td>Confirm physical links and protocol communication</td>
<td>Verify field-device data and mapped status</td>
</tr>
<tr>
<td>Typical evidence</td>
<td>Diagnostics, configuration records, communication status</td>
<td>Point-to-point test results and I/O records</td>
</tr>
<tr>
<td>Completion condition</td>
<td>Devices are ready for the next stage</td>
<td>Required I/O points are individually verified</td>
</tr>
</tbody>
</table>
<p>A PLC can communicate with a remote I/O station even if the field sensor wired to a particular input is incorrect. Likewise, a drive can communicate normally while a hardwired enable signal is missing.</p>
<p>This is why successful startup must be followed by systematic I/O commissioning.</p>
<h2 id="13-startup-records-and-handover">13. Startup Records and Handover</h2>
<p>Record the actual configuration and test results rather than relying on memory or screenshots without context.</p>
<table>
<thead>
<tr>
<th>Record</th>
<th>Required information</th>
</tr>
</thead>
<tbody>
<tr>
<td>PLC record</td>
<td>CPU model, firmware, application revision, operating mode, diagnostics</td>
</tr>
<tr>
<td>HMI record</td>
<td>Panel model, runtime version, project revision, communication result</td>
</tr>
<tr>
<td>Drive record</td>
<td>Model, firmware, motor data, parameter backup, fault status</td>
</tr>
<tr>
<td>Network record</td>
<td>IP addresses, device names, topology, switch ports, communication result</td>
</tr>
<tr>
<td>Test record</td>
<td>Test condition, expected result, actual result, pass/fail status</td>
</tr>
<tr>
<td>Deviation record</td>
<td>Fault description, impact, corrective action, outstanding issue</td>
</tr>
<tr>
<td>Backup record</td>
<td>File identity, revision, storage location, and authorization</td>
</tr>
<tr>
<td>Sign-off</td>
<td>Responsible engineer, date, and commissioning stage accepted</td>
</tr>
</tbody>
</table>
<p>If an issue remains open, document its impact and the restrictions required before proceeding. A warning must not be hidden by deleting a diagnostic message or bypassing a monitoring function.</p>
<h2 id="14-startup-acceptance-checklist">14. Startup Acceptance Checklist</h2>
<h3 id="plc">PLC</h3>
<ul>
<li>Correct CPU and installed hardware recognized.</li>
<li>Approved application and hardware configuration verified.</li>
<li>Firmware compatibility confirmed.</li>
<li>Intended operating mode established.</li>
<li>Required I/O and network devices recognized.</li>
<li>Critical diagnostics reviewed and resolved or formally assessed.</li>
<li>Approved backup and version record available.</li>
</ul>
<h3 id="hmi">HMI</h3>
<ul>
<li>Correct runtime and project loaded.</li>
<li>Intended PLC connection established.</li>
<li>Critical tags display correct live values.</li>
<li>Alarms and acknowledgments behave as specified.</li>
<li>User access and control permissions verified.</li>
<li>Trends and history functions checked where applicable.</li>
</ul>
<h3 id="drives">Drives</h3>
<ul>
<li>Supply and motor wiring verified.</li>
<li>Motor nameplate data and parameters confirmed.</li>
<li>Command source and reference verified.</li>
<li>Enable conditions and safety functions checked.</li>
<li>Feedback and diagnostics verified where applicable.</li>
<li>Controlled motion test completed only under approved conditions.</li>
<li>Parameter backup preserved.</li>
</ul>
<h3 id="network">Network</h3>
<ul>
<li>Device power and physical links verified.</li>
<li>IP addresses and device names match the approved plan.</li>
<li>Required protocol connections established.</li>
<li>Controller diagnostics show expected communication status.</li>
<li>Critical data updates correctly.</li>
<li>Network faults and recovery behavior assessed as required.</li>
</ul>
<h3 id="overall-readiness">Overall readiness</h3>
<ul>
<li>Required startup acceptance criteria met.</li>
<li>No unresolved critical issue prevents the next commissioning stage.</li>
<li>All deviations documented.</li>
<li>Relevant backups and records stored.</li>
<li>Authorization to proceed obtained.</li>
</ul>
<h2 id="15-interview-questions-and-answers">15. Interview Questions and Answers</h2>
<p>Q1. What is meant by PLC startup?</p>
<p>PLC startup is the controlled process of energizing and checking the controller, verifying its hardware configuration and application, reviewing diagnostics, and establishing the intended operating state.</p>
<p>Q2. Is a PLC in RUN mode proof that the machine is ready?</p>
<p>No. The program may be running while field wiring, interlocks, communication, safety functions, or connected devices remain faulty.</p>
<p>Q3. What is the difference between HMI startup and HMI functional testing?</p>
<p>Startup verifies that the HMI hardware and runtime are operating and communicating. Functional testing verifies that displays, commands, alarms, permissions, and operator interactions behave according to the design.</p>
<p>Q4. Why might an HMI show a green communication indicator but incorrect data?</p>
<p>The connection may be active while tags are incorrectly mapped, values are stale, scaling is wrong, or the HMI is communicating with the wrong controller or data source.</p>
<p>Q5. Why might a VFD be powered but not run?</p>
<p>Possible causes include an active fault, missing enable, incorrect command source, zero speed reference, an unmet interlock, or an active safety inhibit.</p>
<p>Q6. What does a successful ping prove?</p>
<p>It indicates basic IP reachability at the time of the test. It does not prove that application-level communication, remote I/O, drive control, or data mapping is correct.</p>
<p>Q7. What is the purpose of verifying the PLC hardware configuration?</p>
<p>It confirms that the engineering project matches the installed CPU, I/O modules, communication hardware, and other configured components.</p>
<p>Q8. Why should drive parameters be backed up?</p>
<p>The backup preserves the approved configuration, supports recovery after replacement, and provides a baseline for troubleshooting and future maintenance.</p>
<p>Q9. What is the difference between STO and electrical isolation?</p>
<p>STO is a drive safety function that prevents torque production as designed. Electrical isolation disconnects the relevant energy source according to the isolation arrangement. STO alone does not establish an electrically safe working condition.</p>
<p>Q10. What should be done when a startup fault appears?</p>
<p>Record the symptom, inspect the relevant diagnostics, verify power and physical connections, check configuration and communication, identify the root cause, apply an authorized correction, and repeat the affected test.</p>
<p>Q11. Why should startup be completed before I/O commissioning?</p>
<p>Startup establishes that the controller, interface devices, drives, and communication infrastructure are ready. I/O commissioning can then systematically verify individual field signals and channel behavior.</p>
<p>Q12. What makes a startup test complete?</p>
<p>A test is complete when the specified condition has been tested, the actual result meets the acceptance criteria, relevant faults are resolved or formally assessed, and the result is documented.</p>
<h2 id="16-key-takeaways">16. Key Takeaways</h2>
<ul>
<li>Startup is a controlled commissioning stage, not simply a power-on activity.</li>
<li>Verify the PLC, HMI, drives, and network individually before integrated testing.</li>
<li>Confirm software and hardware versions against approved project records.</li>
<li>A RUN indication, green communication icon, or powered drive does not prove complete system functionality.</li>
<li>Diagnose network issues through physical connectivity, addressing, protocol communication, data mapping, and application behavior.</li>
<li>Verify drive parameters, motor data, command sources, enable conditions, and safety functions before motion testing.</li>
<li>Do not bypass safety functions or force outputs to overcome startup faults.</li>
<li>Preserve approved programs, HMI projects, drive parameters, and network configuration records.</li>
<li>Complete startup acceptance before moving into detailed I/O commissioning.</li>
</ul>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\13_Commissioning\02_Stage2_IO_Commissioning\01_Inputs - Inputs</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
