<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Inputs in Industrial Automation and I/O Commissioning</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Inputs in Industrial Automation and I/O Commissioning</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition-of-inputs">1. Definition of Inputs</a></li>
<li><a href="#2-purpose-of-input-commissioning">2. Purpose of Input Commissioning</a></li>
<li><a href="#3-position-in-the-commissioning-sequence">3. Position in the Commissioning Sequence</a></li>
<li><a href="#4-types-of-industrial-inputs">4. Types of Industrial Inputs</a></li>
<li><a href="#5-digital-inputs">5. Digital Inputs</a><ul>
<li><a href="#51-definition">5.1 Definition</a></li>
<li><a href="#52-typical-digital-input-signal-path">5.2 Typical digital input signal path</a></li>
<li><a href="#53-input-on-and-off-states">5.3 Input ON and OFF states</a></li>
</ul>
</li>
<li><a href="#6-digital-input-wiring-sourcing-sinking-pnp-and-npn">6. Digital Input Wiring: Sourcing, Sinking, PNP, and NPN</a><ul>
<li><a href="#61-pnp-sensors">6.1 PNP sensors</a></li>
<li><a href="#62-npn-sensors">6.2 NPN sensors</a></li>
<li><a href="#63-sourcing-and-sinking-terminology">6.3 Sourcing and sinking terminology</a></li>
<li><a href="#64-three-wire-sensor-connections">6.4 Three-wire sensor connections</a></li>
<li><a href="#65-common-digital-input-wiring-faults">6.5 Common digital input wiring faults</a></li>
</ul>
</li>
<li><a href="#7-mechanical-switches-and-dry-contacts">7. Mechanical Switches and Dry Contacts</a><ul>
<li><a href="#normally-open-and-normally-closed-contacts">Normally open and normally closed contacts</a></li>
</ul>
</li>
<li><a href="#8-two-wire-and-three-wire-sensors">8. Two-Wire and Three-Wire Sensors</a><ul>
<li><a href="#two-wire-sensors">Two-wire sensors</a></li>
<li><a href="#three-wire-sensors">Three-wire sensors</a></li>
</ul>
</li>
<li><a href="#9-plc-input-modules-and-addressing">9. PLC Input Modules and Addressing</a><ul>
<li><a href="#91-local-and-remote-io">9.1 Local and remote I/O</a></li>
<li><a href="#92-physical-channel-versus-program-address">9.2 Physical channel versus program address</a></li>
<li><a href="#93-input-mapping-errors">9.3 Input mapping errors</a></li>
</ul>
</li>
<li><a href="#10-input-filtering-and-debouncing">10. Input Filtering and Debouncing</a><ul>
<li><a href="#101-input-filtering">10.1 Input filtering</a></li>
<li><a href="#102-contact-bounce">10.2 Contact bounce</a></li>
<li><a href="#103-filter-selection">10.3 Filter selection</a></li>
</ul>
</li>
<li><a href="#11-analog-inputs">11. Analog Inputs</a><ul>
<li><a href="#111-definition">11.1 Definition</a></li>
<li><a href="#112-typical-analog-input-signal-path">11.2 Typical analog input signal path</a></li>
</ul>
</li>
<li><a href="#12-understanding-420-ma-signals">12. Understanding 4–20 mA Signals</a><ul>
<li><a href="#121-scaling-formula">12.1 Scaling formula</a></li>
<li><a href="#example">Example</a></li>
<li><a href="#122-why-420-ma-is-useful">12.2 Why 4–20 mA is useful</a></li>
<li><a href="#123-two-wire-transmitter">12.3 Two-wire transmitter</a></li>
<li><a href="#124-three-wire-or-four-wire-transmitter">12.4 Three-wire or four-wire transmitter</a></li>
</ul>
</li>
<li><a href="#13-understanding-010-v-signals">13. Understanding 0–10 V Signals</a></li>
<li><a href="#14-analog-raw-values-and-engineering-unit-scaling">14. Analog Raw Values and Engineering-Unit Scaling</a><ul>
<li><a href="#example_1">Example</a></li>
</ul>
</li>
<li><a href="#15-analog-input-faults">15. Analog Input Faults</a></li>
<li><a href="#16-pulse-and-high-speed-inputs">16. Pulse and High-Speed Inputs</a><ul>
<li><a href="#161-frequency-and-pulse-counting">16.1 Frequency and pulse counting</a></li>
<li><a href="#162-high-speed-input-checks">16.2 High-speed input checks</a></li>
</ul>
</li>
<li><a href="#17-communication-based-inputs">17. Communication-Based Inputs</a><ul>
<li><a href="#verification-procedure">Verification procedure</a></li>
</ul>
</li>
<li><a href="#18-input-commissioning-procedure">18. Input Commissioning Procedure</a><ul>
<li><a href="#step-1-identify-the-input">Step 1: Identify the input</a></li>
<li><a href="#step-2-review-the-drawings">Step 2: Review the drawings</a></li>
<li><a href="#step-3-inspect-the-field-device">Step 3: Inspect the field device</a></li>
<li><a href="#step-4-verify-electrical-compatibility">Step 4: Verify electrical compatibility</a></li>
<li><a href="#step-5-verify-wiring-safely">Step 5: Verify wiring safely</a></li>
<li><a href="#step-6-energize-the-relevant-circuit">Step 6: Energize the relevant circuit</a></li>
<li><a href="#step-7-stimulate-the-input">Step 7: Stimulate the input</a></li>
<li><a href="#step-8-verify-the-physical-signal">Step 8: Verify the physical signal</a></li>
<li><a href="#step-9-verify-the-plc-channel">Step 9: Verify the PLC channel</a></li>
<li><a href="#step-10-verify-application-behavior">Step 10: Verify application behavior</a></li>
<li><a href="#step-11-test-both-states-or-the-operating-range">Step 11: Test both states or the operating range</a></li>
<li><a href="#step-12-record-the-result">Step 12: Record the result</a></li>
</ul>
</li>
<li><a href="#19-point-to-point-input-testing">19. Point-to-Point Input Testing</a><ul>
<li><a href="#example-proximity-sensor">Example: Proximity sensor</a></li>
</ul>
</li>
<li><a href="#20-input-simulation-and-forcing">20. Input Simulation and Forcing</a></li>
<li><a href="#21-noise-shielding-and-signal-integrity">21. Noise, Shielding, and Signal Integrity</a></li>
<li><a href="#22-input-commissioning-and-safety">22. Input Commissioning and Safety</a></li>
<li><a href="#23-common-input-commissioning-mistakes">23. Common Input Commissioning Mistakes</a></li>
<li><a href="#24-input-commissioning-records">24. Input Commissioning Records</a></li>
<li><a href="#25-practical-industrial-example">25. Practical Industrial Example</a></li>
<li><a href="#26-interview-questions-and-answers">26. Interview Questions and Answers</a></li>
<li><a href="#27-final-input-commissioning-checklist">27. Final Input Commissioning Checklist</a><ul>
<li><a href="#digital-inputs">Digital inputs</a></li>
<li><a href="#analog-inputs">Analog inputs</a></li>
<li><a href="#pulse-and-communication-inputs">Pulse and communication inputs</a></li>
<li><a href="#final-acceptance">Final acceptance</a></li>
</ul>
</li>
<li><a href="#28-key-takeaways">28. Key Takeaways</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition-of-inputs">1. Definition of Inputs</h2>
<p>In industrial automation, an input is a signal or data value received by a control system from an operator, sensor, switch, measuring instrument, another controller, or connected device.</p>
<p>Inputs allow a PLC or other controller to observe the state of a machine or process and make decisions based on its control program.</p>
<p>Examples include:</p>
<ul>
<li>A proximity sensor detecting a metal component.</li>
<li>A limit switch indicating that a cylinder has reached its end position.</li>
<li>A pressure transmitter measuring hydraulic pressure.</li>
<li>A pushbutton requesting a machine start.</li>
<li>An overload relay indicating a motor fault.</li>
<li>An encoder providing position or speed feedback.</li>
<li>A drive reporting that it is ready.</li>
<li>A safety device providing status through an approved safety interface.</li>
</ul>
<p>Input commissioning is the systematic verification that each intended field signal reaches the correct control-system input, is interpreted correctly, and produces the expected status or measured value.</p>
<p>The objective is to prove the complete signal path, not merely confirm that an input LED illuminates.</p>
<h2 id="2-purpose-of-input-commissioning">2. Purpose of Input Commissioning</h2>
<p>Input commissioning establishes that the installed instrumentation and control wiring match the approved design.</p>
<p>Its main objectives are:</p>
<ul>
<li>Verify the physical device and its identification.</li>
<li>Confirm the correct electrical supply and wiring.</li>
<li>Check signal polarity and electrical compatibility.</li>
<li>Verify PLC channel assignment and addressing.</li>
<li>Confirm correct ON/OFF behavior for digital inputs.</li>
<li>Verify measurement range and scaling for analog inputs.</li>
<li>Check signal stability and detect electrical noise.</li>
<li>Confirm correct HMI indication and PLC logic interpretation.</li>
<li>Verify fault indications and diagnostic behavior.</li>
<li>Document the results for commissioning and future maintenance.</li>
</ul>
<p>A signal can appear correct at one point while remaining incorrect elsewhere. For example, a sensor may detect an object and illuminate its indicator, but the PLC may not receive the signal because of incorrect common wiring or an incompatible input circuit.</p>
<h2 id="3-position-in-the-commissioning-sequence">3. Position in the Commissioning Sequence</h2>
<pre><code>Mechanical and Electrical Installation
        ↓
Power-Supply and Control-System Startup
        ↓
Field Device Identification
        ↓
Input Wiring and Electrical Verification
        ↓
PLC Channel and Address Verification
        ↓
Physical Signal Stimulation
        ↓
PLC Status and Logic Verification
        ↓
HMI Indication and Alarm Verification
        ↓
Input Test Recording and Sign-Off
        ↓
Output Commissioning
</code></pre>
<p>The exact order depends on the project. Some checks require the PLC to be online, while others must be performed with circuits isolated.</p>
<p>Safety-related inputs require the applicable safety commissioning and validation procedures. A standard PLC input test is not a substitute for validating a safety function.</p>
<h2 id="4-types-of-industrial-inputs">4. Types of Industrial Inputs</h2>
<p>Industrial inputs are broadly classified as digital, analog, pulse or high-speed, communication-based, and safety-related inputs.</p>
<table>
<thead>
<tr>
<th>Input type</th>
<th>Signal representation</th>
<th>Examples</th>
</tr>
</thead>
<tbody>
<tr>
<td>Digital input</td>
<td>Discrete ON/OFF state</td>
<td>Pushbutton, limit switch, proximity sensor</td>
</tr>
<tr>
<td>Analog input</td>
<td>Continuously varying electrical signal</td>
<td>Pressure, temperature, flow, level</td>
</tr>
<tr>
<td>Pulse input</td>
<td>Countable electrical transitions</td>
<td>Encoder, pulse meter, speed sensor</td>
</tr>
<tr>
<td>High-speed input</td>
<td>Fast transitions processed by dedicated hardware</td>
<td>High-speed counter, encoder interface</td>
</tr>
<tr>
<td>Communication input</td>
<td>Data received through a network or serial link</td>
<td>Drive status, remote I/O data, smart sensor values</td>
</tr>
<tr>
<td>Safety-related input</td>
<td>Safety information processed by an appropriate safety system</td>
<td>Emergency-stop device, safety light curtain</td>
</tr>
</tbody>
</table>
<p>These categories can overlap. For example, an encoder may provide pulse signals to a high-speed input module, while a smart sensor may transmit measured values through an industrial network.</p>
<h2 id="5-digital-inputs">5. Digital Inputs</h2>
<h3 id="51-definition">5.1 Definition</h3>
<p>A digital input represents a discrete state, typically ON or OFF. The actual electrical voltage corresponding to these states depends on the input module's design and specified thresholds.</p>
<p>Common industrial digital input devices include:</p>
<ul>
<li>Pushbuttons.</li>
<li>Selector switches.</li>
<li>Limit switches.</li>
<li>Inductive proximity sensors.</li>
<li>Capacitive proximity sensors.</li>
<li>Photoelectric sensors.</li>
<li>Pressure switches.</li>
<li>Thermostat contacts.</li>
<li>Relay auxiliary contacts.</li>
<li>Drive-ready and fault contacts.</li>
</ul>
<h3 id="52-typical-digital-input-signal-path">5.2 Typical digital input signal path</h3>
<pre><code>Physical Condition
        ↓
Sensor or Switch
        ↓
Field Wiring
        ↓
PLC Input Terminal
        ↓
Input Conditioning Circuit
        ↓
PLC Input Status
        ↓
Program Logic
        ↓
HMI or Sequence Response
</code></pre>
<p>Each stage must be verified independently when troubleshooting.</p>
<h3 id="53-input-on-and-off-states">5.3 Input ON and OFF states</h3>
<p>A digital input module normally interprets a voltage or current range as ON and another range as OFF. Between those ranges, the state may be undefined or unreliable.</p>
<table>
<thead>
<tr>
<th>Condition</th>
<th>Electrical behavior</th>
<th>Commissioning interpretation</th>
</tr>
</thead>
<tbody>
<tr>
<td>Valid ON state</td>
<td>Signal meets the specified ON threshold</td>
<td>Input should be recognized as ON</td>
</tr>
<tr>
<td>Valid OFF state</td>
<td>Signal meets the specified OFF threshold</td>
<td>Input should be recognized as OFF</td>
</tr>
<tr>
<td>Intermediate voltage</td>
<td>Signal lies between defined thresholds</td>
<td>May produce unreliable interpretation</td>
</tr>
<tr>
<td>Floating input</td>
<td>Input lacks a defined electrical reference</td>
<td>May change state unpredictably</td>
</tr>
<tr>
<td>No signal</td>
<td>No valid ON-level signal is present</td>
<td>Input is usually OFF, subject to circuit design</td>
</tr>
<tr>
<td>Short circuit or wiring fault</td>
<td>Signal is forced to an unintended state</td>
<td>Must be investigated rather than assumed to be a normal state</td>
</tr>
</tbody>
</table>
<p>Never assume that all PLC input modules use identical ON/OFF thresholds. Refer to the exact module datasheet.</p>
<h2 id="6-digital-input-wiring-sourcing-sinking-pnp-and-npn">6. Digital Input Wiring: Sourcing, Sinking, PNP, and NPN</h2>
<p>Understanding input wiring is essential when commissioning proximity sensors and other three-wire DC devices.</p>
<h3 id="61-pnp-sensors">6.1 PNP sensors</h3>
<p>A PNP sensor typically sources positive voltage at its output when activated.</p>
<p>Conceptually:</p>
<pre><code>+24 VDC → PNP Sensor → PLC Input → Input Return
</code></pre>
<p>The precise arrangement depends on the PLC input module's common-terminal design.</p>
<h3 id="62-npn-sensors">6.2 NPN sensors</h3>
<p>An NPN sensor typically sinks current from the connected input circuit toward 0 V when activated.</p>
<p>Conceptually:</p>
<pre><code>PLC Input Circuit → NPN Sensor Output → 0 V
</code></pre>
<p>These are conceptual current paths, not universal wiring diagrams. Always follow the manufacturer's terminal diagram.</p>
<h3 id="63-sourcing-and-sinking-terminology">6.3 Sourcing and sinking terminology</h3>
<table>
<thead>
<tr>
<th>Term</th>
<th>Meaning</th>
</tr>
</thead>
<tbody>
<tr>
<td>Sourcing output</td>
<td>Supplies current to the connected circuit</td>
</tr>
<tr>
<td>Sinking output</td>
<td>Provides a path for current to return toward the reference</td>
</tr>
<tr>
<td>PNP output</td>
<td>Commonly sources positive voltage when ON</td>
</tr>
<tr>
<td>NPN output</td>
<td>Commonly sinks current toward 0 V when ON</td>
</tr>
<tr>
<td>Input common</td>
<td>Shared reference or return terminal for a group of inputs</td>
</tr>
</tbody>
</table>
<p>A PNP sensor generally requires a compatible sinking input arrangement. An NPN sensor generally requires a compatible sourcing input arrangement. The actual compatibility must be confirmed from both devices' specifications.</p>
<h3 id="64-three-wire-sensor-connections">6.4 Three-wire sensor connections</h3>
<p>Many three-wire DC sensors use the following color convention:</p>
<table>
<thead>
<tr>
<th>Common color convention</th>
<th>Typical function</th>
<th>Verification required</th>
</tr>
</thead>
<tbody>
<tr>
<td>Brown</td>
<td>Positive supply</td>
<td>Confirm the device wiring diagram</td>
</tr>
<tr>
<td>Blue</td>
<td>0 V supply return</td>
<td>Confirm the device wiring diagram</td>
</tr>
<tr>
<td>Black</td>
<td>Switching output</td>
<td>Confirm output type and terminal assignment</td>
</tr>
</tbody>
</table>
<p>Wire colors are conventions, not proof of correct wiring. Special devices, connectors, and manufacturer-specific arrangements may differ.</p>
<h3 id="65-common-digital-input-wiring-faults">6.5 Common digital input wiring faults</h3>
<ul>
<li>PNP sensor connected to an incompatible input circuit.</li>
<li>NPN sensor connected to an incompatible input circuit.</li>
<li>Missing input common connection.</li>
<li>Incorrect sensor supply polarity.</li>
<li>Broken or shorted output conductor.</li>
<li>Incorrect terminal assignment.</li>
<li>Floating input.</li>
<li>Incorrect PLC channel address.</li>
<li>Damaged input channel.</li>
<li>Sensor output current or voltage incompatible with the module.</li>
</ul>
<h2 id="7-mechanical-switches-and-dry-contacts">7. Mechanical Switches and Dry Contacts</h2>
<p>A dry contact is a contact that does not itself supply a voltage. It simply opens or closes an electrical circuit supplied by an external source.</p>
<p>Common examples include:</p>
<ul>
<li>Pushbuttons.</li>
<li>Limit switches.</li>
<li>Relay auxiliary contacts.</li>
<li>Pressure-switch contacts.</li>
<li>Thermostat contacts.</li>
</ul>
<h3 id="normally-open-and-normally-closed-contacts">Normally open and normally closed contacts</h3>
<table>
<thead>
<tr>
<th>Contact designation</th>
<th>Normal mechanical state</th>
<th>State when actuated</th>
</tr>
</thead>
<tbody>
<tr>
<td>NO</td>
<td>Open</td>
<td>Closed, if the mechanism operates as designed</td>
</tr>
<tr>
<td>NC</td>
<td>Closed</td>
<td>Open, if the mechanism operates as designed</td>
</tr>
<tr>
<td>Changeover contact</td>
<td>Common connected to one contact</td>
<td>Common transfers to the other contact</td>
</tr>
</tbody>
</table>
<p>The term normal refers to the defined unactuated condition of the device, not necessarily the normal operating condition of the machine.</p>
<p>For example, a normally closed limit switch may provide a healthy signal during ordinary operation and open when actuated. A broken wire may also produce an open circuit, depending on the circuit design.</p>
<p>For ordinary control inputs, NO and NC selection affects signal interpretation. For safety-related circuits, contact arrangement, fault detection, architecture, and validation must follow the safety design.</p>
<h2 id="8-two-wire-and-three-wire-sensors">8. Two-Wire and Three-Wire Sensors</h2>
<h3 id="two-wire-sensors">Two-wire sensors</h3>
<p>A two-wire sensor is connected in series with its load. The sensor draws operating current through the same two conductors used to switch the circuit.</p>
<p>Potential characteristics include:</p>
<ul>
<li>OFF-state leakage current.</li>
<li>Voltage drop across the sensor.</li>
<li>Minimum load-current requirements.</li>
<li>Compatibility limitations with particular input modules.</li>
</ul>
<p>A two-wire sensor may not behave like a dry contact. Leakage current can sometimes keep an input partially energized, especially when the input circuit is sensitive.</p>
<h3 id="three-wire-sensors">Three-wire sensors</h3>
<p>A typical three-wire sensor has separate supply-positive, supply-return, and output connections.</p>
<p>Advantages include clearer separation between power and signal conductors and broad availability in industrial automation.</p>
<p>The output may be PNP, NPN, push-pull, or another type. The output type must match the PLC input requirements.</p>
<h2 id="9-plc-input-modules-and-addressing">9. PLC Input Modules and Addressing</h2>
<p>A PLC input module receives the electrical signal and makes its state or measured value available to the controller.</p>
<h3 id="91-local-and-remote-io">9.1 Local and remote I/O</h3>
<ul>
<li>Local I/O: Input modules installed in or directly connected to the main PLC rack or controller assembly.</li>
<li>Remote I/O: Input modules located away from the main controller and connected through a fieldbus or industrial network.</li>
<li>Integrated I/O: Input channels built into a controller or compact device.</li>
</ul>
<p>Remote I/O adds a communication dependency. A field signal may be electrically correct at the remote module but unavailable to the PLC because the remote station is disconnected or in a fault state.</p>
<h3 id="92-physical-channel-versus-program-address">9.2 Physical channel versus program address</h3>
<p>A physical input channel and its program-level variable are related but not necessarily identical in naming or representation.</p>
<p>For example, a physical channel might be identified as:</p>
<ul>
<li>Rack 0, slot 2, channel 5.</li>
<li>A manufacturer-specific address such as <code>I0.5</code>.</li>
<li>A symbolic tag such as <code>LS_101_Extended</code>.</li>
</ul>
<p>These are examples only. Addressing conventions differ between PLC platforms.</p>
<p>The commissioning engineer must verify the mapping from the physical terminal to the PLC program variable.</p>
<h3 id="93-input-mapping-errors">9.3 Input mapping errors</h3>
<p>Typical mapping errors include:</p>
<ul>
<li>Wrong channel address.</li>
<li>Wrong module or slot reference.</li>
<li>Incorrect symbolic tag.</li>
<li>Reused tag names.</li>
<li>Incorrect remote I/O mapping.</li>
<li>Inverted logic interpretation.</li>
<li>Incorrect data type.</li>
<li>Wrong byte or bit order in a communication mapping.</li>
<li>Incorrect engineering-unit scaling for analog signals.</li>
</ul>
<p>A correct electrical signal mapped to the wrong program variable is still an input commissioning failure.</p>
<h2 id="10-input-filtering-and-debouncing">10. Input Filtering and Debouncing</h2>
<h3 id="101-input-filtering">10.1 Input filtering</h3>
<p>An input filter prevents very short disturbances from being interpreted as valid state changes. Filtering may be implemented in the input module, PLC configuration, or application logic.</p>
<p>Excessive filtering can delay the detection of legitimate signals.</p>
<h3 id="102-contact-bounce">10.2 Contact bounce</h3>
<p>Mechanical contacts can open and close rapidly for a short period when they change state. This is known as contact bounce.</p>
<p>Debouncing methods include:</p>
<ul>
<li>Hardware input filtering.</li>
<li>PLC input delay configuration.</li>
<li>Software timers.</li>
<li>State-validation logic.</li>
</ul>
<h3 id="103-filter-selection">10.3 Filter selection</h3>
<table>
<thead>
<tr>
<th>Application</th>
<th>Filtering consideration</th>
</tr>
</thead>
<tbody>
<tr>
<td>Operator pushbutton</td>
<td>Moderate filtering may prevent multiple detections</td>
</tr>
<tr>
<td>Mechanical limit switch</td>
<td>Filtering may reduce contact bounce</td>
</tr>
<tr>
<td>Fast production sensor</td>
<td>Excessive filtering can miss events</td>
</tr>
<tr>
<td>High-speed counter</td>
<td>Standard input filtering may be unsuitable</td>
</tr>
<tr>
<td>Safety-related input</td>
<td>Use only the filtering and response configuration permitted by the safety design</td>
</tr>
</tbody>
</table>
<p>Filtering must be selected according to the required response time and signal characteristics. A delay that is harmless for an operator pushbutton may be unacceptable for a fast-moving machine.</p>
<h2 id="11-analog-inputs">11. Analog Inputs</h2>
<h3 id="111-definition">11.1 Definition</h3>
<p>An analog input measures a continuously varying signal and converts it into a numerical value for the PLC or control system.</p>
<p>Common industrial analog input signals include:</p>
<ul>
<li>4–20 mA.</li>
<li>0–20 mA.</li>
<li>0–10 V.</li>
<li>1–5 V.</li>
<li>Resistance or temperature sensor signals through suitable input modules.</li>
<li>Thermocouple and RTD signals through compatible specialized modules.</li>
</ul>
<p>The supported signal type depends on the input module. A voltage input must not be assumed to accept a current signal without the correct configuration or approved interface.</p>
<h3 id="112-typical-analog-input-signal-path">11.2 Typical analog input signal path</h3>
<pre><code>Physical Process
        ↓
Transmitter or Measuring Device
        ↓
Analog Electrical Signal
        ↓
PLC Analog Input Module
        ↓
Raw Digital Value
        ↓
Engineering-Unit Scaling
        ↓
PLC Logic and HMI Display
</code></pre>
<p>A correct analog signal can still produce an incorrect process value if the module configuration, raw-value range, scaling, or units are wrong.</p>
<h2 id="12-understanding-420-ma-signals">12. Understanding 4–20 mA Signals</h2>
<p>The 4–20 mA current loop is widely used for industrial process measurement.</p>
<p>For a typical linear transmitter:</p>
<ul>
<li>4 mA represents the lower range value.</li>
<li>20 mA represents the upper range value.</li>
<li>Values between these limits represent intermediate process values.</li>
</ul>
<p>The 4 mA lower endpoint is often called live zero. It allows the system to distinguish a valid zero-range measurement from a zero-current condition, although fault interpretation depends on the transmitter and receiving system.</p>
<h3 id="121-scaling-formula">12.1 Scaling formula</h3>
<p>For a linear transmitter:</p>
<div class="math-display">\[ PV = LRV + \frac{I-4}{16}(URV-LRV) \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(PV\)</span> = process value.</li>
<li><span class="math-inline">\(I\)</span> = measured loop current in mA.</li>
<li><span class="math-inline">\(LRV\)</span> = lower range value.</li>
<li><span class="math-inline">\(URV\)</span> = upper range value.</li>
</ul>
<h3 id="example">Example</h3>
<p>A pressure transmitter measures 0–10 bar using 4–20 mA. The measured signal is 12 mA.</p>
<div class="math-display">\[ PV = 0+\frac{12-4}{16}(10-0) \]</div>
<div class="math-display">\[ PV = 5\text{ bar} \]</div>
<p>The calculation assumes a correctly configured linear transmitter and input channel.</p>
<h3 id="122-why-420-ma-is-useful">12.2 Why 4–20 mA is useful</h3>
<ul>
<li>Good suitability for industrial transmission over appropriate cable lengths.</li>
<li>Relative robustness against certain forms of electrical interference.</li>
<li>Live-zero capability.</li>
<li>Compatibility with many industrial transmitters and analog input modules.</li>
<li>Straightforward scaling into engineering units.</li>
</ul>
<p>A current loop is not immune to noise, incorrect grounding, wiring errors, or voltage-compliance limitations.</p>
<h3 id="123-two-wire-transmitter">12.3 Two-wire transmitter</h3>
<p>In a typical two-wire loop-powered transmitter, the same two conductors carry both the operating power and the measurement current.</p>
<p>The loop supply must provide sufficient voltage for the transmitter, input burden, cable resistance, and any other series devices.</p>
<h3 id="124-three-wire-or-four-wire-transmitter">12.4 Three-wire or four-wire transmitter</h3>
<p>A three-wire transmitter typically has separate supply and signal connections with a shared reference or return arrangement defined by the manufacturer.</p>
<p>A four-wire transmitter generally has separate power and signal circuits.</p>
<p>The exact wiring arrangement varies. Do not infer the correct loop wiring merely from the number of terminals.</p>
<h2 id="13-understanding-010-v-signals">13. Understanding 0–10 V Signals</h2>
<p>A 0–10 V analog signal represents a measurement using a voltage level within the specified range.</p>
<p>For a linear 0–100% measurement:</p>
<div class="math-display">\[ \text{Percentage} = \frac{V}{10}\times100 \]</div>
<p>If the input measures 6 V:</p>
<div class="math-display">\[ \text{Percentage} = \frac{6}{10}\times100 = 60\\% \]</div>
<p>Voltage signals may be more susceptible to errors caused by cable voltage drop, ground-potential differences, and electrical interference than appropriately designed current-loop systems.</p>
<p>During commissioning, check the signal at the source and at the input terminals, using the correct reference point.</p>
<h2 id="14-analog-raw-values-and-engineering-unit-scaling">14. Analog Raw Values and Engineering-Unit Scaling</h2>
<p>An analog input module converts its electrical measurement into a numerical value. Depending on the module, the raw value may be represented as an integer, signed integer, normalized value, or another data format.</p>
<p>Do not assume that every PLC maps 4–20 mA to the same raw-value range.</p>
<p>For a generic linear input mapping:</p>
<div class="math-display">\[ EU = EU\_{\min} + \frac{Raw-Raw\_{\min}}{Raw\_{\max}-Raw\_{\min}} (EU\_{\max}-EU\_{\min}) \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(EU\)</span> = engineering-unit value.</li>
<li><span class="math-inline">\(Raw\)</span> = measured raw input.</li>
<li><span class="math-inline">\(Raw\_{\min}\)</span> and <span class="math-inline">\(Raw\_{\max}\)</span> = configured raw range.</li>
<li><span class="math-inline">\(EU\_{\min}\)</span> and <span class="math-inline">\(EU\_{\max}\)</span> = engineering-unit range.</li>
</ul>
<h3 id="example_1">Example</h3>
<p>Suppose a configured analog input maps raw values from 0 to 27648 into a pressure range of 0–10 bar. The current raw value is 13824.</p>
<div class="math-display">\[ EU = 0+\frac{13824-0}{27648-0}(10-0) \]</div>
<div class="math-display">\[ EU = 5\text{ bar} \]</div>
<p>The raw range of 0–27648 is illustrative and is not universal. Confirm the input module's actual data representation and configured range.</p>
<h2 id="15-analog-input-faults">15. Analog Input Faults</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible cause</th>
<th>Verification</th>
</tr>
</thead>
<tbody>
<tr>
<td>Reading stays at zero</td>
<td>Missing supply, open loop, incorrect channel mode, or wiring fault</td>
<td>Measure the source signal and inspect channel diagnostics</td>
</tr>
<tr>
<td>Reading remains at full scale</td>
<td>Incorrect wiring, signal outside range, or scaling error</td>
<td>Verify signal type, raw value, and configured range</td>
</tr>
<tr>
<td>Reading fluctuates</td>
<td>Electrical noise, unstable transmitter, loose terminals, or poor reference</td>
<td>Inspect wiring, grounding, source stability, and filtering</td>
</tr>
<tr>
<td>Correct current but wrong engineering value</td>
<td>Incorrect scaling, range, or units</td>
<td>Compare raw value and scaling parameters</td>
</tr>
<tr>
<td>Signal is below the expected range</td>
<td>Transmitter fault, low loop supply, excessive burden, or cable fault</td>
<td>Measure loop current and verify loop voltage requirements</td>
</tr>
<tr>
<td>Input indicates overrange</td>
<td>Signal exceeds configured limits or fault current is present</td>
<td>Check transmitter diagnostics and module range</td>
</tr>
<tr>
<td>Input indicates underrange</td>
<td>Signal falls below configured limits or a loop fault exists</td>
<td>Check loop continuity, transmitter state, and configuration</td>
</tr>
<tr>
<td>One channel differs from others</td>
<td>Wiring, channel configuration, calibration, or device variation</td>
<td>Compare wiring, configuration, and reference measurements</td>
</tr>
</tbody>
</table>
<p>Never diagnose an analog fault solely from the displayed engineering value. Compare the actual electrical signal, module raw value, scaling, and final displayed value.</p>
<h2 id="16-pulse-and-high-speed-inputs">16. Pulse and High-Speed Inputs</h2>
<p>Pulse inputs detect transitions rather than simply interpreting a steady ON/OFF state.</p>
<p>Common applications include:</p>
<ul>
<li>Incremental encoders.</li>
<li>High-speed counters.</li>
<li>Flow meters with pulse outputs.</li>
<li>Speed sensors.</li>
<li>Position measurement systems.</li>
</ul>
<h3 id="161-frequency-and-pulse-counting">16.1 Frequency and pulse counting</h3>
<p>Frequency is the number of cycles per second:</p>
<div class="math-display">\[ f = \frac{N}{t} \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(f\)</span> = frequency in hertz.</li>
<li><span class="math-inline">\(N\)</span> = number of counted cycles.</li>
<li><span class="math-inline">\(t\)</span> = measurement time in seconds.</li>
</ul>
<p>For example, 500 pulses counted in 2 seconds correspond to:</p>
<div class="math-display">\[ f = \frac{500}{2} = 250\text{ Hz} \]</div>
<p>The result depends on the counting method and whether the system counts pulses, edges, or encoder transitions.</p>
<h3 id="162-high-speed-input-checks">16.2 High-speed input checks</h3>
<ul>
<li>Confirm input voltage and electrical interface.</li>
<li>Verify sensor or encoder output type.</li>
<li>Check maximum input frequency.</li>
<li>Confirm pulse-width requirements.</li>
<li>Verify shielding and cable routing.</li>
<li>Check encoder supply and signal reference.</li>
<li>Confirm counter configuration and scaling.</li>
<li>Compare measured motion with the expected count or frequency.</li>
</ul>
<p>A standard digital input may not detect fast pulses because of input filtering, scan timing, or module limitations. Use a suitable high-speed input or counter interface when required.</p>
<h2 id="17-communication-based-inputs">17. Communication-Based Inputs</h2>
<p>Not every PLC input arrives through a physical input terminal. A controller may receive process values and device status over an industrial network.</p>
<p>Examples include:</p>
<ul>
<li>VFD ready status.</li>
<li>VFD fault code.</li>
<li>Servo actual position.</li>
<li>Remote I/O channel status.</li>
<li>Smart sensor measurement.</li>
<li>Industrial scale weight.</li>
<li>Robot status and position.</li>
<li>Data from another PLC.</li>
</ul>
<h3 id="verification-procedure">Verification procedure</h3>
<ol>
<li>Confirm the communication connection is established.</li>
<li>Verify device identity and data mapping.</li>
<li>Check data type, length, byte order, and scaling where relevant.</li>
<li>Confirm values update at the expected rate.</li>
<li>Verify status and quality indicators.</li>
<li>Check timeout behavior and communication-loss diagnostics.</li>
<li>Compare the transmitted value with the source device.</li>
<li>Confirm that the PLC program uses the intended mapped variable.</li>
</ol>
<p>A numeric value of zero does not necessarily mean that a process is at zero. It may indicate a default value, communication timeout, invalid data, or an uninitialized variable. Use the device's quality and diagnostic information.</p>
<h2 id="18-input-commissioning-procedure">18. Input Commissioning Procedure</h2>
<h3 id="step-1-identify-the-input">Step 1: Identify the input</h3>
<p>For each input point, identify:</p>
<ul>
<li>Equipment tag.</li>
<li>Device type and model.</li>
<li>Physical location.</li>
<li>PLC or remote I/O station.</li>
<li>Module and channel.</li>
<li>Program tag or address.</li>
<li>Expected signal state or range.</li>
<li>Required operating conditions.</li>
</ul>
<h3 id="step-2-review-the-drawings">Step 2: Review the drawings</h3>
<p>Compare the physical installation with the latest approved electrical drawings and I/O list.</p>
<p>Check terminal numbers, cable identifiers, wire numbers, supply source, signal return, shield termination, and channel mapping.</p>
<h3 id="step-3-inspect-the-field-device">Step 3: Inspect the field device</h3>
<p>Verify mechanical mounting, alignment, sensing distance, operating range, connector condition, and environmental suitability.</p>
<p>For example, a proximity sensor can be wired correctly but remain permanently OFF because the target never enters its sensing range.</p>
<h3 id="step-4-verify-electrical-compatibility">Step 4: Verify electrical compatibility</h3>
<p>Confirm:</p>
<ul>
<li>Supply voltage.</li>
<li>Signal type.</li>
<li>Polarity.</li>
<li>PNP/NPN or sourcing/sinking compatibility.</li>
<li>Input voltage or current thresholds.</li>
<li>Channel configuration.</li>
<li>Required isolation and grounding arrangement.</li>
</ul>
<h3 id="step-5-verify-wiring-safely">Step 5: Verify wiring safely</h3>
<p>Use the approved isolation procedure before continuity checks, conductor changes, or other work requiring a de-energized circuit.</p>
<p>Check for loose terminals, broken conductors, incorrect terminal assignment, shorts, and missing common connections.</p>
<h3 id="step-6-energize-the-relevant-circuit">Step 6: Energize the relevant circuit</h3>
<p>Apply power according to the approved commissioning procedure. Confirm the device's power and status indicators.</p>
<p>Do not apply a test voltage directly to a PLC terminal unless the method is approved for that input and the terminal's electrical characteristics are known.</p>
<h3 id="step-7-stimulate-the-input">Step 7: Stimulate the input</h3>
<p>Operate the physical switch, move the target, vary the measured process, or use the approved signal simulation method.</p>
<p>For analog inputs, use an appropriate calibrated source or process stimulus when required.</p>
<h3 id="step-8-verify-the-physical-signal">Step 8: Verify the physical signal</h3>
<p>Measure the signal at the relevant point using an appropriate instrument and reference. Confirm that the electrical behavior matches the device specification.</p>
<h3 id="step-9-verify-the-plc-channel">Step 9: Verify the PLC channel</h3>
<p>Observe the input channel status and the corresponding program variable.</p>
<p>Confirm that the correct channel changes and that no unrelated channel changes unexpectedly.</p>
<h3 id="step-10-verify-application-behavior">Step 10: Verify application behavior</h3>
<p>Check that the PLC program interprets the input correctly and that the intended sequence, permissive, alarm, or HMI indication responds as specified.</p>
<p>Do not force PLC variables as a substitute for verifying the real field signal.</p>
<h3 id="step-11-test-both-states-or-the-operating-range">Step 11: Test both states or the operating range</h3>
<p>For a digital input, verify both ON and OFF states under the specified conditions.</p>
<p>For an analog input, test the required calibration points or representative values across the specified range.</p>
<p>For a pulse input, verify the required pulse count, frequency, or position response.</p>
<h3 id="step-12-record-the-result">Step 12: Record the result</h3>
<p>Record the expected result, actual result, test conditions, pass/fail status, fault details, and corrective action.</p>
<h2 id="19-point-to-point-input-testing">19. Point-to-Point Input Testing</h2>
<p>Point-to-point testing confirms that the physical device is connected to the intended control-system channel and software variable.</p>
<p>For a digital sensor, the complete verification might be:</p>
<pre><code>Sensor Detects Target
        ↓
Sensor Output Changes
        ↓
Voltage Reaches Correct PLC Terminal
        ↓
Correct PLC Input Channel Changes
        ↓
Correct Program Tag Changes
        ↓
Expected Logic or HMI Status Appears
</code></pre>
<p>For an analog transmitter, the equivalent test verifies the electrical signal, raw input value, engineering-unit conversion, and final displayed value.</p>
<h3 id="example-proximity-sensor">Example: Proximity sensor</h3>
<p>Suppose sensor <code>PE_101</code> is intended to indicate that a component has reached a station.</p>
<p>Expected behavior:</p>
<ul>
<li>No target: sensor output OFF.</li>
<li>Target detected: sensor output ON.</li>
<li>PLC tag: <code>PE_101_Detected</code>.</li>
<li>HMI status: <code>Component Present</code>.</li>
</ul>
<p>The commissioning test should verify all four stages. If the sensor LED illuminates but the PLC tag remains OFF, investigate the electrical output, wiring, input compatibility, and channel assignment before changing the application logic.</p>
<h2 id="20-input-simulation-and-forcing">20. Input Simulation and Forcing</h2>
<p>Input simulation can be useful during commissioning, but it must be controlled carefully.</p>
<p>Possible methods include:</p>
<ul>
<li>Operating the real field device.</li>
<li>Using a manufacturer-approved signal simulator.</li>
<li>Applying a specified test signal to a suitable input.</li>
<li>Using a documented PLC simulation environment.</li>
<li>Forcing a PLC variable where the platform and approved procedure permit it.</li>
</ul>
<p>These methods do not prove the same things.</p>
<table>
<thead>
<tr>
<th>Test method</th>
<th>What it can verify</th>
<th>What it does not necessarily verify</th>
</tr>
</thead>
<tbody>
<tr>
<td>Operate the real sensor</td>
<td>Physical sensing and the downstream signal path</td>
<td>Every fault condition or full operating range</td>
</tr>
<tr>
<td>Simulate a digital signal at the approved terminal</td>
<td>Input channel and downstream logic</td>
<td>Sensor operation and field wiring upstream of the test point</td>
</tr>
<tr>
<td>Inject a calibrated analog signal</td>
<td>Input conversion and scaling downstream of the injection point</td>
<td>Transmitter accuracy and upstream loop wiring</td>
</tr>
<tr>
<td>PLC software simulation</td>
<td>Program behavior under simulated conditions</td>
<td>Real electrical signals, wiring, and hardware behavior</td>
</tr>
<tr>
<td>Force a PLC variable</td>
<td>Logic response to the forced state</td>
<td>The physical input path and actual field device</td>
</tr>
</tbody>
</table>
<p>Forcing bypasses the normal relationship between the physical signal and the program variable. It can also cause outputs to operate unexpectedly.</p>
<p>Before using a force, follow the site's authorization and risk-control procedure. Identify the force, document it, understand its effect, and remove it afterward. Verify that no forces remain before releasing the machine.</p>
<p>Never use input forcing to bypass a safety function or to declare an unverified safety-related input healthy.</p>
<h2 id="21-noise-shielding-and-signal-integrity">21. Noise, Shielding, and Signal Integrity</h2>
<p>Input signals can be affected by electromagnetic interference, ground-potential differences, poor wiring, and unstable power supplies.</p>
<p>Common sources include:</p>
<ul>
<li>VFD output cables.</li>
<li>Servo drives.</li>
<li>Contactors and solenoids.</li>
<li>Long parallel runs of power and signal wiring.</li>
<li>Poorly terminated shields.</li>
<li>Loose terminals.</li>
<li>Incorrect signal references.</li>
<li>Inadequate suppression of inductive loads.</li>
</ul>
<p>Good practices include:</p>
<ul>
<li>Follow approved cable-routing and separation requirements.</li>
<li>Use suitable shielded cable for the signal and environment.</li>
<li>Terminate shields according to the equipment and system design.</li>
<li>Maintain correct protective bonding and signal-reference arrangements.</li>
<li>Use appropriate suppression for inductive loads.</li>
<li>Avoid unnecessary 0 V-to-PE connections.</li>
<li>Verify that the input filter is suitable for the required response time.</li>
</ul>
<p>If an input flickers, record whether the behavior coincides with motor starts, contactor switching, or other events. Correlation with a switching event can help identify interference or a shared power-supply problem.</p>
<h2 id="22-input-commissioning-and-safety">22. Input Commissioning and Safety</h2>
<p>Some inputs are ordinary process signals. Others form part of a safety-related control system.</p>
<p>Examples of safety-related devices include:</p>
<ul>
<li>Emergency-stop devices.</li>
<li>Safety door switches.</li>
<li>Interlocking guards.</li>
<li>Safety light curtains.</li>
<li>Safety laser scanners.</li>
<li>Two-hand control devices.</li>
<li>Safety-rated enabling devices.</li>
</ul>
<p>A standard PLC input may monitor the status of a safety device, but it does not automatically perform the required safety function.</p>
<p>For safety-related inputs, verify the approved safety architecture, wiring, diagnostic behavior, reset logic, fault response, and required validation tests.</p>
<p>Do not:</p>
<ul>
<li>Bridge an emergency-stop input to make the machine run.</li>
<li>Force a guard-closed status.</li>
<li>Bypass a light curtain.</li>
<li>Assume a single ordinary input channel provides the required safety performance.</li>
<li>Accept a safety function merely because its HMI status appears normal.</li>
</ul>
<p>The required safety performance depends on the complete design and applicable standards. Use the machine's approved safety-validation procedure.</p>
<h2 id="23-common-input-commissioning-mistakes">23. Common Input Commissioning Mistakes</h2>
<ul>
<li>Checking only the sensor LED.</li>
<li>Confirming only the PLC input LED.</li>
<li>Ignoring the difference between physical channel and program address.</li>
<li>Assuming PNP and NPN sensors are interchangeable.</li>
<li>Treating a dry contact as though it supplies its own voltage.</li>
<li>Ignoring the effects of two-wire sensor leakage current.</li>
<li>Using the wrong meter mode or reference point.</li>
<li>Measuring analog signals only at the transmitter.</li>
<li>Assuming every analog module uses the same raw-value range.</li>
<li>Changing program logic before confirming the electrical signal.</li>
<li>Using excessive input filtering.</li>
<li>Testing high-speed signals through an unsuitable standard input.</li>
<li>Treating communication data with invalid quality as a valid process value.</li>
<li>Leaving PLC forces active after testing.</li>
<li>Skipping documentation of failed points.</li>
<li>Bypassing safety-related inputs during commissioning.</li>
</ul>
<h2 id="24-input-commissioning-records">24. Input Commissioning Records</h2>
<p>A useful I/O commissioning record should connect the physical device to the software representation and test result.</p>
<table>
<thead>
<tr>
<th>Field</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Device tag</td>
<td><code>PE_101</code></td>
</tr>
<tr>
<td>Device description</td>
<td>Component-present proximity sensor</td>
</tr>
<tr>
<td>Signal type</td>
<td>Digital input</td>
</tr>
<tr>
<td>Device model</td>
<td>Record the installed model</td>
</tr>
<tr>
<td>PLC or station</td>
<td>Record the actual controller or remote I/O station</td>
</tr>
<tr>
<td>Module and channel</td>
<td>Record the physical input channel</td>
</tr>
<tr>
<td>Program tag</td>
<td><code>PE_101_Detected</code></td>
</tr>
<tr>
<td>Expected OFF state</td>
<td>No target detected</td>
</tr>
<tr>
<td>Expected ON state</td>
<td>Target detected</td>
</tr>
<tr>
<td>Electrical verification</td>
<td>Record measured or observed signal behavior</td>
</tr>
<tr>
<td>PLC verification</td>
<td>Record channel and program status</td>
</tr>
<tr>
<td>HMI verification</td>
<td>Record displayed status if applicable</td>
</tr>
<tr>
<td>Result</td>
<td>Pass or fail</td>
</tr>
<tr>
<td>Deviation</td>
<td>Describe the observed discrepancy</td>
</tr>
<tr>
<td>Corrective action</td>
<td>Record the repair or configuration change</td>
</tr>
<tr>
<td>Final verification</td>
<td>Record the retest result and sign-off</td>
</tr>
</tbody>
</table>
<p>For analog points, include the signal type, configured range, engineering units, calibration points, raw values, scaled values, and applicable tolerance.</p>
<p>For pulse and communication-based inputs, record the relevant frequency, count, data mapping, update behavior, quality status, or timeout response.</p>
<h2 id="25-practical-industrial-example">25. Practical Industrial Example</h2>
<p>A machine uses an inductive PNP proximity sensor to detect a component at a fixture. The sensor's indicator illuminates when the component arrives, but the PLC input remains OFF.</p>
<p>A disciplined investigation proceeds as follows:</p>
<ol>
<li>Verify the sensor model and confirm that it is a PNP device.</li>
<li>Confirm its supply voltage and polarity.</li>
<li>Check the sensor's output voltage relative to the correct reference when the target is detected.</li>
<li>Verify that the PLC input module is compatible with the sensor output.</li>
<li>Check the input common connection.</li>
<li>Measure the voltage at the PLC input terminal.</li>
<li>Confirm the physical module and channel address.</li>
<li>Compare the channel status with the symbolic program tag.</li>
<li>Verify the HMI indication after the PLC tag changes.</li>
<li>Record the root cause and repeat the test.</li>
</ol>
<p>Possible findings include an open output conductor, missing input common, incorrect terminal assignment, incompatible input wiring, or an incorrect program address.</p>
<p>The sensor LED alone cannot distinguish among these possibilities. The signal must be traced through the complete path.</p>
<h2 id="26-interview-questions-and-answers">26. Interview Questions and Answers</h2>
<p>Q1. What is input commissioning?</p>
<p>Input commissioning verifies that field signals are correctly generated, wired, received by the correct control-system channel, interpreted by the program, and displayed or used as intended.</p>
<p>Q2. What is the difference between digital and analog inputs?</p>
<p>A digital input represents discrete states, typically ON and OFF. An analog input represents a continuously varying measurement, such as pressure, temperature, or flow.</p>
<p>Q3. What is the difference between PNP and NPN sensors?</p>
<p>A PNP sensor typically sources positive voltage at its output when ON. An NPN sensor typically sinks current toward 0 V. Their compatibility depends on the PLC input circuit.</p>
<p>Q4. Why can a sensor LED be ON while the PLC input is OFF?</p>
<p>The sensor may have power and detect its target, but the output wiring, input common, electrical compatibility, channel assignment, or PLC input circuit may be incorrect.</p>
<p>Q5. Why is 4–20 mA widely used in industrial measurement?</p>
<p>It provides a widely supported current-loop signal with a live-zero feature and good suitability for industrial transmission when the loop is correctly designed.</p>
<p>Q6. What is live zero?</p>
<p>In a typical 4–20 mA system, 4 mA represents the lower range value rather than zero current. This helps distinguish a valid lower-range measurement from certain open-loop or fault conditions.</p>
<p>Q7. What is the difference between an input channel and a PLC tag?</p>
<p>The channel is the physical or configured hardware input. The tag is the program-level variable that represents the signal. Correct mapping between them must be verified.</p>
<p>Q8. Why should analog scaling be checked during commissioning?</p>
<p>A correct electrical signal can produce an incorrect engineering value if the raw-value range, configured signal type, scaling formula, or engineering units are wrong.</p>
<p>Q9. What is input filtering?</p>
<p>Input filtering rejects short disturbances or transitions that should not be recognized as valid signals. Excessive filtering can delay or miss legitimate events.</p>
<p>Q10. What is point-to-point testing?</p>
<p>It verifies the signal path from the physical field device through wiring and the input channel to the correct program variable and expected indication.</p>
<p>Q11. Does PLC simulation prove that field wiring is correct?</p>
<p>No. Software simulation can verify program behavior under simulated conditions, but it does not necessarily verify real sensors, field wiring, electrical compatibility, or physical input channels.</p>
<p>Q12. Why must input forces be removed after testing?</p>
<p>A force overrides the normal input state used by the program. An active force can hide a field fault or create unexpected machine behavior. Forces must be tracked, removed, and verified according to the approved procedure.</p>
<h2 id="27-final-input-commissioning-checklist">27. Final Input Commissioning Checklist</h2>
<h3 id="digital-inputs">Digital inputs</h3>
<ul>
<li>Correct field device and tag identified.</li>
<li>Supply voltage and polarity verified.</li>
<li>Signal type and input compatibility confirmed.</li>
<li>Wiring, terminal numbers, and common connections checked.</li>
<li>ON and OFF states physically tested.</li>
<li>Correct PLC channel and program tag verified.</li>
<li>HMI indication and relevant logic behavior checked.</li>
<li>Signal stability confirmed under relevant conditions.</li>
</ul>
<h3 id="analog-inputs">Analog inputs</h3>
<ul>
<li>Correct transmitter and measurement range identified.</li>
<li>Signal type and module configuration verified.</li>
<li>Loop supply, wiring, and signal reference checked.</li>
<li>Electrical signal measured using a suitable instrument.</li>
<li>Raw input value verified.</li>
<li>Scaling and engineering units checked.</li>
<li>Required calibration points tested.</li>
<li>Fault and out-of-range behavior verified where specified.</li>
</ul>
<h3 id="pulse-and-communication-inputs">Pulse and communication inputs</h3>
<ul>
<li>Correct device interface identified.</li>
<li>Input frequency or data update requirements confirmed.</li>
<li>Addressing, mapping, and scaling checked.</li>
<li>Signal or data validity verified.</li>
<li>Timeout and diagnostic behavior checked where required.</li>
<li>Relevant limits and operating conditions tested.</li>
</ul>
<h3 id="final-acceptance">Final acceptance</h3>
<ul>
<li>All required points tested.</li>
<li>Deviations documented and resolved or formally assessed.</li>
<li>Temporary test connections removed.</li>
<li>PLC forces removed and verified.</li>
<li>Safety-related inputs validated using the approved procedure.</li>
<li>I/O records updated.</li>
<li>Required commissioning sign-off obtained.</li>
</ul>
<h2 id="28-key-takeaways">28. Key Takeaways</h2>
<ul>
<li>Input commissioning verifies the entire path from the physical field condition to the control-system interpretation.</li>
<li>Digital, analog, pulse, communication, and safety-related inputs require different test methods.</li>
<li>Sensor indicators and PLC input LEDs are useful diagnostic evidence, but neither proves the entire signal path is correct.</li>
<li>Correct wiring, electrical compatibility, channel mapping, and scaling are essential.</li>
<li>Measure analog signals and compare the electrical value, raw value, and engineering-unit value.</li>
<li>Use suitable high-speed interfaces for pulse signals that exceed ordinary input capabilities.</li>
<li>Simulation and forcing have limited scopes and cannot replace physical verification.</li>
<li>Safety-related inputs must be tested and validated using the approved safety procedures.</li>
<li>Record expected values, actual results, deviations, corrective actions, and final acceptance.</li>
</ul>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\13_Commissioning\02_Stage2_IO_Commissioning\02_Outputs - Outputs</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
