<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Analog Signals and Analog I/O Commissioning</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Analog Signals and Analog I/O Commissioning</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition-and-scope">1. Definition and Scope</a></li>
<li><a href="#2-analog-signal-system-architecture">2. Analog Signal System Architecture</a></li>
<li><a href="#3-analog-signal-fundamentals">3. Analog Signal Fundamentals</a><ul>
<li><a href="#31-analog-versus-digital-signals">3.1 Analog versus digital signals</a></li>
<li><a href="#32-common-industrial-signal-types">3.2 Common industrial signal types</a></li>
<li><a href="#33-why-420-ma-is-widely-used">3.3 Why 4–20 mA is widely used</a></li>
</ul>
</li>
<li><a href="#4-current-loops-and-voltage-signals">4. Current Loops and Voltage Signals</a><ul>
<li><a href="#41-two-wire-420-ma-transmitter">4.1 Two-wire 4–20 mA transmitter</a></li>
<li><a href="#42-active-and-passive-analog-inputs">4.2 Active and passive analog inputs</a></li>
<li><a href="#43-voltage-signal-wiring">4.3 Voltage signal wiring</a></li>
</ul>
</li>
<li><a href="#5-understanding-signal-range-and-scaling">5. Understanding Signal Range and Scaling</a><ul>
<li><a href="#51-linear-scaling-formula">5.1 Linear scaling formula</a></li>
<li><a href="#52-example-420-ma-pressure-transmitter">5.2 Example: 4–20 mA pressure transmitter</a></li>
<li><a href="#53-example-010-v-speed-reference">5.3 Example: 0–10 V speed reference</a></li>
<li><a href="#54-scaling-using-raw-plc-counts">5.4 Scaling using raw PLC counts</a></li>
</ul>
</li>
<li><a href="#6-analog-input-ai-commissioning">6. Analog Input (AI) Commissioning</a><ul>
<li><a href="#61-ai-channel-configuration-checklist">6.1 AI channel configuration checklist</a></li>
<li><a href="#62-ai-loop-check-procedure">6.2 AI loop-check procedure</a></li>
<li><a href="#63-ai-commissioning-test-table">6.3 AI commissioning test table</a></li>
</ul>
</li>
<li><a href="#7-analog-output-ao-commissioning">7. Analog Output (AO) Commissioning</a><ul>
<li><a href="#71-ao-channel-configuration">7.1 AO channel configuration</a></li>
<li><a href="#72-ao-commissioning-procedure">7.2 AO commissioning procedure</a></li>
<li><a href="#73-ao-output-test-example">7.3 AO output test example</a></li>
</ul>
</li>
<li><a href="#8-analog-signal-accuracy-and-error-analysis">8. Analog Signal Accuracy and Error Analysis</a><ul>
<li><a href="#81-important-accuracy-terms">8.1 Important accuracy terms</a></li>
<li><a href="#82-percentage-of-span-error">8.2 Percentage-of-span error</a></li>
<li><a href="#83-combined-measurement-uncertainty">8.3 Combined measurement uncertainty</a></li>
</ul>
</li>
<li><a href="#9-analog-signal-diagnostics">9. Analog Signal Diagnostics</a><ul>
<li><a href="#91-underrange-overrange-and-wire-break-detection">9.1 Underrange, overrange, and wire-break detection</a></li>
<li><a href="#92-signal-quality-status">9.2 Signal quality status</a></li>
<li><a href="#93-filtering-and-response-time">9.3 Filtering and response time</a></li>
</ul>
</li>
<li><a href="#10-noise-grounding-shielding-and-wiring">10. Noise, Grounding, Shielding, and Wiring</a><ul>
<li><a href="#101-common-causes-of-noisy-signals">10.1 Common causes of noisy signals</a></li>
<li><a href="#102-practical-installation-rules">10.2 Practical installation rules</a></li>
<li><a href="#103-diagnosing-a-fluctuating-analog-value">10.3 Diagnosing a fluctuating analog value</a></li>
</ul>
</li>
<li><a href="#11-rtd-and-thermocouple-inputs">11. RTD and Thermocouple Inputs</a><ul>
<li><a href="#111-rtd-measurement">11.1 RTD measurement</a></li>
<li><a href="#112-thermocouple-measurement">11.2 Thermocouple measurement</a></li>
<li><a href="#113-rtd-versus-thermocouple">11.3 RTD versus thermocouple</a></li>
</ul>
</li>
<li><a href="#12-analog-output-control-and-closed-loop-operation">12. Analog Output Control and Closed-Loop Operation</a><ul>
<li><a href="#121-open-loop-checks">12.1 Open-loop checks</a></li>
<li><a href="#122-closed-loop-checks">12.2 Closed-loop checks</a></li>
</ul>
</li>
<li><a href="#13-alarm-configuration-and-process-protection">13. Alarm Configuration and Process Protection</a><ul>
<li><a href="#131-hysteresis-and-alarm-chatter">13.1 Hysteresis and alarm chatter</a></li>
<li><a href="#132-alarm-commissioning-checklist">13.2 Alarm commissioning checklist</a></li>
</ul>
</li>
<li><a href="#14-common-analog-commissioning-faults">14. Common Analog Commissioning Faults</a></li>
<li><a href="#15-analog-commissioning-records">15. Analog Commissioning Records</a></li>
<li><a href="#16-practical-worked-example-pressure-transmitter-commissioning">16. Practical Worked Example: Pressure Transmitter Commissioning</a><ul>
<li><a href="#161-calculate-the-expected-signal">16.1 Calculate the expected signal</a></li>
<li><a href="#162-execute-the-test">16.2 Execute the test</a></li>
<li><a href="#163-fault-isolation-example">16.3 Fault isolation example</a></li>
</ul>
</li>
<li><a href="#17-safety-considerations">17. Safety Considerations</a></li>
<li><a href="#18-interview-questions-and-answers">18. Interview Questions and Answers</a></li>
<li><a href="#19-final-commissioning-checklist">19. Final Commissioning Checklist</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><p>Study path: <code>02_PLAN_WISE_2026\02_INDUSTRY3_0\13_Commissioning\02_Stage2_IO_Commissioning\05_Analog</code></p>
<h1 id="1-definition-and-scope">1. Definition and Scope</h1>
<p>An analog signal represents a continuously varying physical quantity through a corresponding electrical signal. In industrial automation, analog signals are used to measure and control quantities such as temperature, pressure, flow, level, speed, position, force, torque, and electrical current.</p>
<p>Unlike a digital signal, which represents discrete states such as ON/OFF, an analog signal can represent many values within a defined range.</p>
<p>Examples include:</p>
<ul>
<li>A pressure transmitter that converts 0 to 10 bar into a 4 to 20 mA signal.</li>
<li>A temperature transmitter that converts 0 to 200 °C into a 4 to 20 mA signal.</li>
<li>A VFD that receives a 0 to 10 V reference to control motor speed.</li>
<li>A servo drive that provides an analog monitor output proportional to torque.</li>
<li>A load cell transmitter that converts measured force into an industrial analog signal.</li>
</ul>
<p>Analog I/O commissioning is the systematic verification of the complete signal path, from the field instrument or controller output to the PLC, HMI, drive, or final control element. It verifies wiring, electrical range, channel configuration, scaling, engineering units, signal quality, alarm behavior, and functional response.</p>
<p>The central commissioning question is not simply whether the PLC displays a number. It is whether that number accurately represents the real physical quantity, and whether the system responds correctly when the quantity changes.</p>
<h1 id="2-analog-signal-system-architecture">2. Analog Signal System Architecture</h1>
<p>A typical analog measurement path is:</p>
<pre><code>Physical Process
    ↓
Sensor / Primary Measuring Element
    ↓
Transmitter / Signal Conditioner
    ↓
Field Cable and Terminals
    ↓
PLC Analog Input Module
    ↓
Raw Input Value
    ↓
Scaling and Validation Logic
    ↓
Engineering Value
    ↓
HMI / SCADA / Historian / Alarm / Control Logic
</code></pre>
<p>A typical analog control path is:</p>
<pre><code>PLC Control Logic
    ↓
Engineering Output Command
    ↓
Output Scaling and Limits
    ↓
PLC Analog Output Module
    ↓
4–20 mA / 0–10 V Signal
    ↓
VFD / Valve Positioner / Controller
    ↓
Physical Actuator or Process
    ↓
Feedback Measurement
</code></pre>
<p>The input and output paths must be checked separately. Correct analog input readings do not prove that the analog output channel is configured or wired correctly.</p>
<h1 id="3-analog-signal-fundamentals">3. Analog Signal Fundamentals</h1>
<h2 id="31-analog-versus-digital-signals">3.1 Analog versus digital signals</h2>
<table>
<thead>
<tr>
<th>Characteristic</th>
<th>Digital signal</th>
<th>Analog signal</th>
</tr>
</thead>
<tbody>
<tr>
<td>Representation</td>
<td>Discrete states</td>
<td>Continuous range</td>
</tr>
<tr>
<td>Typical example</td>
<td>24 VDC proximity sensor output</td>
<td>4–20 mA pressure transmitter</td>
</tr>
<tr>
<td>Information</td>
<td>ON/OFF or encoded states</td>
<td>Measured magnitude or command</td>
</tr>
<tr>
<td>Main commissioning checks</td>
<td>State, polarity, response, logic</td>
<td>Range, accuracy, scaling, wiring, noise</td>
</tr>
<tr>
<td>Common faults</td>
<td>Stuck ON, stuck OFF, incorrect logic</td>
<td>Drift, offset, noise, saturation, scaling error</td>
</tr>
</tbody>
</table>
<p>A PLC analog input converts an electrical signal into a digital number using an analog-to-digital converter (ADC). A PLC analog output uses a digital-to-analog converter (DAC) to generate an electrical signal from a numerical command.</p>
<p>The electrical signal is analog even though the PLC internally processes digital numbers.</p>
<h2 id="32-common-industrial-signal-types">3.2 Common industrial signal types</h2>
<table>
<thead>
<tr>
<th>Signal type</th>
<th>Typical use</th>
<th>Important considerations</th>
</tr>
</thead>
<tbody>
<tr>
<td>4–20 mA</td>
<td>Pressure, flow, level, temperature</td>
<td>Loop supply, burden, polarity, range</td>
</tr>
<tr>
<td>0–20 mA</td>
<td>Measurement and control</td>
<td>Zero signal may be indistinguishable from a live zero without additional diagnostics</td>
</tr>
<tr>
<td>0–10 V</td>
<td>Speed references, position commands</td>
<td>Voltage drop, grounding, noise, input impedance</td>
</tr>
<tr>
<td>±10 V</td>
<td>Bipolar speed, torque, or position commands</td>
<td>Polarity, zero offset, positive and negative range</td>
</tr>
<tr>
<td>1–5 V</td>
<td>Some transmitter and control interfaces</td>
<td>Verify the exact configured range</td>
</tr>
<tr>
<td>0–5 V</td>
<td>Electronic instrumentation</td>
<td>Noise sensitivity and common reference</td>
</tr>
<tr>
<td>RTD input</td>
<td>Temperature measurement</td>
<td>Sensor type, wiring configuration, lead resistance</td>
</tr>
<tr>
<td>Thermocouple input</td>
<td>Temperature measurement</td>
<td>Thermocouple type, polarity, cold-junction compensation</td>
</tr>
<tr>
<td>Strain-gauge/load-cell input</td>
<td>Force and weight measurement</td>
<td>Bridge excitation, sensitivity, wiring, calibration</td>
</tr>
<tr>
<td>Frequency/pulse signal</td>
<td>Speed and flow in some instruments</td>
<td>Often handled by dedicated high-speed or frequency inputs, not ordinary analog channels</td>
</tr>
</tbody>
</table>
<p>RTDs, thermocouples, and load cells may connect to specialized measurement modules rather than standard current or voltage analog input modules. Confirm the module's supported sensor types before connecting them.</p>
<h2 id="33-why-420-ma-is-widely-used">3.3 Why 4–20 mA is widely used</h2>
<p>A 4–20 mA signal represents the measurement using current:</p>
<ul>
<li>4 mA represents the configured lower range value.</li>
<li>20 mA represents the configured upper range value.</li>
<li>Values between 4 and 20 mA represent intermediate measurements.</li>
<li>A current near 0 mA can indicate a broken loop, loss of loop power, incorrect wiring, or another fault, depending on the circuit and device.</li>
<li>Values below or above the nominal range may be used for fault signaling or overrange indication, depending on the transmitter and system configuration.</li>
</ul>
<p>The 4 mA lower endpoint is called the live zero. It allows a valid zero measurement to be distinguished from a zero-current condition, subject to the instrument's diagnostic behavior and the receiver's fault thresholds.</p>
<p>For example, a 0–10 bar transmitter configured for 4–20 mA should produce approximately 4 mA at 0 bar and 20 mA at 10 bar.</p>
<p>Do not assume every device follows identical underrange and overrange rules. Check the transmitter datasheet, PLC module manual, and control-system configuration.</p>
<h1 id="4-current-loops-and-voltage-signals">4. Current Loops and Voltage Signals</h1>
<h2 id="41-two-wire-420-ma-transmitter">4.1 Two-wire 4–20 mA transmitter</h2>
<p>A common two-wire transmitter uses the same two conductors for both power and measurement current. The transmitter regulates loop current according to the measured process variable.</p>
<p>A conceptual loop is:</p>
<pre><code>24 VDC Supply (+)
    ↓
Transmitter (+)
    ↓
Transmitter (-)
    ↓
PLC Analog Input Current Terminal
    ↓
Loop Return / Supply (-)
</code></pre>
<p>This is a conceptual arrangement, not a universal terminal diagram. Actual wiring depends on whether the analog input is active or passive, how the transmitter is powered, and the module's terminal design.</p>
<p>Never wire a loop solely from a generic diagram. Confirm the device and module manuals before applying power.</p>
<h2 id="42-active-and-passive-analog-inputs">4.2 Active and passive analog inputs</h2>
<p>An active current input supplies loop excitation or current-loop power in a supported configuration. A passive current input measures externally supplied loop current and does not independently provide the required loop power.</p>
<p>A transmitter can also be active or passive depending on its output design. The correct combination must be established from the manuals.</p>
<p>Incorrectly connecting two active sources can cause equipment damage. Connecting a passive loop without an appropriate supply may result in no measurement.</p>
<h2 id="43-voltage-signal-wiring">4.3 Voltage signal wiring</h2>
<p>A voltage-output device typically provides a signal terminal and a reference or common terminal. The PLC measures the voltage difference at its input.</p>
<p>For a voltage signal, check:</p>
<ul>
<li>Correct output and input voltage ranges.</li>
<li>Common/reference wiring and polarity.</li>
<li>Cable length and conductor resistance.</li>
<li>Input impedance and loading.</li>
<li>Grounding and shield termination.</li>
<li>Electrical noise from drives, contactors, motors, and switching power supplies.</li>
</ul>
<p>A 0–10 V signal can be affected by voltage drop and ground-potential differences. A 4–20 mA loop is generally more robust over long industrial cable runs, provided the transmitter has sufficient voltage compliance and the loop is correctly designed.</p>
<h1 id="5-understanding-signal-range-and-scaling">5. Understanding Signal Range and Scaling</h1>
<p>Scaling converts a raw electrical signal or PLC raw count into a meaningful engineering value.</p>
<p>Examples:</p>
<ul>
<li>4–20 mA becomes 0–10 bar.</li>
<li>4–20 mA becomes 0–200 °C.</li>
<li>0–10 V becomes 0–100% command.</li>
<li>0–10 V becomes 0–3000 rpm, if that is the configured drive reference mapping.</li>
</ul>
<p>There are three distinct ranges to verify:</p>
<ol>
<li>Field instrument range: The physical quantity represented by the transmitter's output.</li>
<li>Electrical input range: The current or voltage accepted by the PLC channel.</li>
<li>Software engineering range: The physical units assigned to the PLC value.</li>
</ol>
<p>A mismatch between any of these ranges creates a measurement error even if the electrical wiring is correct.</p>
<h2 id="51-linear-scaling-formula">5.1 Linear scaling formula</h2>
<p>For a linear instrument:</p>
<div class="math-display">\[ EU = EU\_{\min} + \frac{S-S\_{\min}}{S\_{\max}-S\_{\min}}(EU\_{\max}-EU\_{\min}) \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(EU\)</span> = engineering value.</li>
<li><span class="math-inline">\(EU\_{\min}\)</span>, <span class="math-inline">\(EU\_{\max}\)</span> = lower and upper engineering limits.</li>
<li><span class="math-inline">\(S\)</span> = measured signal, expressed in current, voltage, or raw counts.</li>
<li><span class="math-inline">\(S\_{\min}\)</span>, <span class="math-inline">\(S\_{\max}\)</span> = signal values corresponding to the engineering limits.</li>
</ul>
<p>The inverse formula for generating an output signal from an engineering command is:</p>
<div class="math-display">\[ S = S\_{\min} + \frac{EU-EU\_{\min}}{EU\_{\max}-EU\_{\min}}(S\_{\max}-S\_{\min}) \]</div>
<p>These formulas assume a linear mapping. Nonlinear instruments, square-root flow extraction, custom characterization, and specialized calibration curves require the appropriate transformation.</p>
<h2 id="52-example-420-ma-pressure-transmitter">5.2 Example: 4–20 mA pressure transmitter</h2>
<p>Assume:</p>
<ul>
<li>Transmitter range: 0–10 bar.</li>
<li>Output range: 4–20 mA.</li>
<li>Measured current: 12 mA.</li>
</ul>
<div class="math-display">\[ P = 0 + \frac{12-4}{20-4}(10-0) \]</div>
<div class="math-display">\[ P = 5\text{ bar} \]</div>
<p>The expected PLC engineering value is 5 bar, assuming the channel and scaling are configured as specified.</p>
<p>At 16 mA:</p>
<div class="math-display">\[ P = \frac{16-4}{20-4}\times10 = 7.5\text{ bar} \]</div>
<h2 id="53-example-010-v-speed-reference">5.3 Example: 0–10 V speed reference</h2>
<p>Assume the drive is configured so that 0–10 V represents 0–3000 rpm.</p>
<p>At 6 V:</p>
<div class="math-display">\[ n = \frac{6}{10}\times3000 = 1800\text{ rpm} \]</div>
<p>This is the requested reference under the configured mapping, not a guarantee that the motor will physically reach 1800 rpm. Actual speed depends on drive limits, motor characteristics, load, operating mode, and any active interlocks.</p>
<h2 id="54-scaling-using-raw-plc-counts">5.4 Scaling using raw PLC counts</h2>
<p>Some analog modules report raw counts rather than direct engineering units. The exact count range depends on the PLC family, module, configured input type, resolution, and diagnostic representation.</p>
<p>For illustration only, suppose a module uses counts 0–27648 for a configured 0–10 V range. A reading of 13824 would represent 5 V.</p>
<p>If that voltage represents 0–100 bar, the scaled value is:</p>
<div class="math-display">\[ P = \frac{13824}{27648}\times100 = 50\text{ bar} \]</div>
<p>Do not copy 27648 into every PLC program. Siemens, Allen-Bradley, Mitsubishi, and other platforms have different raw representations and configuration methods. Some modules provide engineering-unit data directly or use different signed ranges and status encodings.</p>
<h1 id="6-analog-input-ai-commissioning">6. Analog Input (AI) Commissioning</h1>
<p>An analog input receives a measured signal from a field device and makes it available to the control system.</p>
<p>Typical AI applications include:</p>
<ul>
<li>Pressure, flow, and level transmitters.</li>
<li>Temperature transmitters.</li>
<li>Position feedback.</li>
<li>Load cells and force measurement systems.</li>
<li>Motor current or power transducers.</li>
<li>Analog feedback from drives and valve positioners.</li>
</ul>
<h2 id="61-ai-channel-configuration-checklist">6.1 AI channel configuration checklist</h2>
<p>Verify the following before interpreting a reading:</p>
<ul>
<li>Correct PLC rack, slot, module, and channel.</li>
<li>Correct input mode: current, voltage, RTD, thermocouple, or another supported type.</li>
<li>Correct electrical range, such as 4–20 mA or 0–10 V.</li>
<li>Correct sensor or transmitter range.</li>
<li>Correct raw-value or engineering-unit format.</li>
<li>Correct scaling lower and upper limits.</li>
<li>Correct channel enablement and diagnostic settings.</li>
<li>Correct input filtering and update time.</li>
<li>Correct channel status and module health.</li>
<li>Correct tag address, data type, and program mapping.</li>
</ul>
<p>If a module channel is configured for voltage while receiving a current signal, the result may be invalid, saturated, or misleading. The exact behavior is hardware-specific.</p>
<h2 id="62-ai-loop-check-procedure">6.2 AI loop-check procedure</h2>
<p>A loop check verifies the full path from the field instrument to the displayed or used process value.</p>
<ol>
<li>Review the instrument datasheet, loop drawing, terminal diagram, I/O list, and cause-and-effect or control documentation.</li>
<li>Confirm the instrument tag, range, units, cable number, PLC address, and HMI tag.</li>
<li>Apply the site's permit, isolation, and safe-work requirements before disconnecting or injecting signals.</li>
<li>Verify transmitter supply voltage and wiring using an approved procedure.</li>
<li>Confirm the PLC channel type and configured range.</li>
<li>Apply a known input using a calibrated process source, loop calibrator, or approved instrument simulation method.</li>
<li>Check the electrical signal at the appropriate measurement point.</li>
<li>Observe the raw PLC value and channel diagnostic status.</li>
<li>Verify the scaled engineering value in the PLC.</li>
<li>Verify the corresponding HMI/SCADA indication and alarm thresholds.</li>
<li>Check the response at low, intermediate, and high points.</li>
<li>Check underrange, overrange, and fault behavior where required and safe.</li>
<li>Restore normal field wiring, remove test equipment, and verify normal operation.</li>
<li>Record the measured results, calibration equipment identification, deviations, and sign-off.</li>
</ol>
<p>For a 0–10 bar, 4–20 mA transmitter, typical functional test points are 4, 8, 12, 16, and 20 mA, corresponding ideally to 0, 2.5, 5, 7.5, and 10 bar. The project test procedure may require a different set of points or acceptance tolerance.</p>
<h2 id="63-ai-commissioning-test-table">6.3 AI commissioning test table</h2>
<table>
<thead>
<tr>
<th>Test current</th>
<th>Expected pressure</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>4 mA</td>
<td>0 bar</td>
<td>Lower range and zero check</td>
</tr>
<tr>
<td>8 mA</td>
<td>2.5 bar</td>
<td>Low-span linearity check</td>
</tr>
<tr>
<td>12 mA</td>
<td>5 bar</td>
<td>Midpoint check</td>
</tr>
<tr>
<td>16 mA</td>
<td>7.5 bar</td>
<td>High-span linearity check</td>
</tr>
<tr>
<td>20 mA</td>
<td>10 bar</td>
<td>Upper range check</td>
</tr>
</tbody>
</table>
<p>These are ideal expected values for a linear transmitter configured exactly as described. Real acceptance limits must account for the transmitter accuracy, analog module accuracy, calibrator uncertainty, and project specification.</p>
<h1 id="7-analog-output-ao-commissioning">7. Analog Output (AO) Commissioning</h1>
<p>An analog output generates a variable electrical signal from a PLC command. The receiving device converts that signal into an action, such as changing motor speed, valve position, pressure setpoint, or torque reference.</p>
<p>Typical AO applications include:</p>
<ul>
<li>Sending a speed reference to a VFD.</li>
<li>Commanding a modulating control valve.</li>
<li>Setting a pressure or flow controller reference.</li>
<li>Sending a torque or speed command to a compatible drive.</li>
<li>Providing a reference to another controller or instrumentation system.</li>
</ul>
<h2 id="71-ao-channel-configuration">7.1 AO channel configuration</h2>
<p>Before testing an analog output, verify:</p>
<ul>
<li>Correct PLC output module and channel.</li>
<li>Correct current or voltage output mode.</li>
<li>Correct output range and resolution.</li>
<li>Correct program tag and output address.</li>
<li>Correct engineering-unit-to-signal scaling.</li>
<li>Correct minimum and maximum command limits.</li>
<li>Correct behavior during PLC STOP, communication loss, or channel fault.</li>
<li>Correct receiving-device input configuration.</li>
<li>Correct interlocks and permissives for enabling the final equipment.</li>
</ul>
<p>For example, a VFD may be configured to accept 4–20 mA while the PLC AO channel is configured for 0–10 V. The numerical command could appear correct in the PLC, yet the receiving drive would not receive the intended reference.</p>
<h2 id="72-ao-commissioning-procedure">7.2 AO commissioning procedure</h2>
<ol>
<li>Confirm the output's purpose, receiving device, electrical range, and safe operating limits.</li>
<li>Verify the output wiring and the receiving device's configured input type.</li>
<li>Confirm that the actuator or drive cannot move unexpectedly during testing.</li>
<li>Place the equipment in the approved commissioning mode and establish the required permissives.</li>
<li>Command a known output value using an approved test procedure.</li>
<li>Measure the output current or voltage with a suitable calibrated meter.</li>
<li>Compare the measured electrical signal with the expected value.</li>
<li>Verify the receiving device's displayed input or reference value.</li>
<li>Confirm that the device responds in the intended direction.</li>
<li>Test intermediate and upper-range commands within safe limits.</li>
<li>Verify command limits, fault handling, and defined fallback behavior.</li>
<li>Return the system to its normal operating configuration and record the results.</li>
</ol>
<p>Never force an output to its maximum simply to prove the channel works. A valve may open fully, a drive may accelerate, or a process may exceed its safe operating limit. Commissioning is not a competition to discover which machine can surprise you most aggressively.</p>
<h2 id="73-ao-output-test-example">7.3 AO output test example</h2>
<p>Assume a PLC analog output is configured for 4–20 mA to represent a 0–100% command.</p>
<table>
<thead>
<tr>
<th>Requested command</th>
<th>Expected output</th>
<th>Expected nominal interpretation</th>
</tr>
</thead>
<tbody>
<tr>
<td>0%</td>
<td>4 mA</td>
<td>Minimum command</td>
</tr>
<tr>
<td>25%</td>
<td>8 mA</td>
<td>Quarter-scale command</td>
</tr>
<tr>
<td>50%</td>
<td>12 mA</td>
<td>Mid-scale command</td>
</tr>
<tr>
<td>75%</td>
<td>16 mA</td>
<td>Three-quarter-scale command</td>
</tr>
<tr>
<td>100%</td>
<td>20 mA</td>
<td>Maximum command</td>
</tr>
</tbody>
</table>
<p>These values describe the electrical mapping. The actual process response depends on the receiving device's configuration and characteristics.</p>
<h1 id="8-analog-signal-accuracy-and-error-analysis">8. Analog Signal Accuracy and Error Analysis</h1>
<p>A signal can be stable and still be wrong. Commissioning must distinguish measurement accuracy from repeatability, resolution, and signal stability.</p>
<h2 id="81-important-accuracy-terms">8.1 Important accuracy terms</h2>
<table>
<thead>
<tr>
<th>Term</th>
<th>Meaning</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Accuracy</td>
<td>Closeness to the true or reference value</td>
<td>Reading 5.02 bar when the reference is 5.00 bar</td>
</tr>
<tr>
<td>Precision</td>
<td>Closeness of repeated measurements to each other</td>
<td>Repeated readings remain near 5.02 bar</td>
</tr>
<tr>
<td>Resolution</td>
<td>Smallest distinguishable change</td>
<td>A module can represent increments of 0.01 bar after scaling</td>
</tr>
<tr>
<td>Repeatability</td>
<td>Ability to produce similar results under repeated conditions</td>
<td>Repeated calibration at 5 bar gives similar readings</td>
</tr>
<tr>
<td>Linearity</td>
<td>Closeness to a straight-line relationship across the range</td>
<td>Midrange readings follow the expected signal mapping</td>
</tr>
<tr>
<td>Hysteresis</td>
<td>Difference in output at the same input depending on direction of approach</td>
<td>Pressure readings differ slightly when approached from rising versus falling pressure</td>
</tr>
<tr>
<td>Drift</td>
<td>Change in measurement over time</td>
<td>A transmitter gradually shifts away from its calibrated output</td>
</tr>
<tr>
<td>Offset error</td>
<td>Constant or near-constant deviation</td>
<td>A 0 bar reference produces a 0.2 bar indication</td>
</tr>
<tr>
<td>Span error</td>
<td>Error that changes with the magnitude of the input</td>
<td>Correct zero but incorrect full-scale reading</td>
</tr>
</tbody>
</table>
<p>A PLC's displayed number of decimal places does not establish measurement accuracy. Displaying 5.000 bar does not mean the measurement is accurate to 0.001 bar.</p>
<h2 id="82-percentage-of-span-error">8.2 Percentage-of-span error</h2>
<p>For an instrument with a 0–10 bar range, a specified error of ±0.5% of span corresponds to:</p>
<div class="math-display">\[ E = \pm\frac{0.5}{100}\times10 = \pm0.05\text{ bar} \]</div>
<p>At a reference pressure of 5 bar, a reading of 5.04 bar falls within this particular error band, assuming the ±0.5% specification applies to the relevant measurement and no additional errors need to be included.</p>
<p>Do not confuse percentage of span with percentage of reading. For a 0–10 bar instrument, 0.5% of span is always 0.05 bar, whereas 0.5% of reading changes with the measured pressure.</p>
<h2 id="83-combined-measurement-uncertainty">8.3 Combined measurement uncertainty</h2>
<p>The complete measurement chain can contain errors from:</p>
<ul>
<li>The sensing element.</li>
<li>The transmitter.</li>
<li>Cable resistance and electrical interference.</li>
<li>The analog input module.</li>
<li>Reference voltage or loop supply variation.</li>
<li>Calibration equipment.</li>
<li>Scaling and numerical conversion.</li>
<li>Filtering and display rounding.</li>
</ul>
<p>When independent uncertainties are specified in compatible terms and a root-sum-square method is justified, a simplified estimate is:</p>
<div class="math-display">\[ U\_{\text{total}} = \sqrt{U_1^2+U_2^2+\cdots+U_n^2} \]</div>
<p>This is not universally appropriate. Some specifications require worst-case addition, and uncertainties must be expressed on a compatible basis before combination.</p>
<h1 id="9-analog-signal-diagnostics">9. Analog Signal Diagnostics</h1>
<p>A well-designed analog measurement should not treat every received number as a valid process measurement.</p>
<h2 id="91-underrange-overrange-and-wire-break-detection">9.1 Underrange, overrange, and wire-break detection</h2>
<p>For a nominal 4–20 mA signal, the PLC may use configured thresholds to classify the signal as normal, underrange, overrange, or faulty.</p>
<p>The exact limits are module-specific. Some transmitters also use NAMUR NE 43-style diagnostic current levels, but support and configuration must be verified.</p>
<p>Distinguish these conditions:</p>
<ul>
<li>Valid low measurement: The signal is near 4 mA and represents the configured lower engineering limit.</li>
<li>Underrange: The signal is below the configured normal measurement range.</li>
<li>Wire break: The circuit current falls substantially or the module reports a wire-break diagnostic.</li>
<li>Overrange: The signal exceeds the normal measurement range.</li>
<li>Module fault: The channel or module reports an electrical or hardware diagnostic.</li>
<li>Communication fault: The controller cannot obtain valid data from a remote I/O module.</li>
</ul>
<p>A signal below 4 mA is not automatically proof of a broken wire. The transmitter may intentionally signal a diagnostic condition or may be operating outside its configured measurement range.</p>
<h2 id="92-signal-quality-status">9.2 Signal quality status</h2>
<p>Where the PLC platform supports channel status, quality bits, or diagnostic codes, the application should preserve and use them.</p>
<p>A practical software structure may contain:</p>
<ul>
<li><code>Pressure_Raw</code>: Raw module value.</li>
<li><code>Pressure_Engineering</code>: Scaled pressure.</li>
<li><code>Pressure_Valid</code>: Signal quality and range status.</li>
<li><code>Pressure_HighAlarm</code>: High-pressure alarm condition.</li>
<li><code>Pressure_LowAlarm</code>: Low-pressure alarm condition.</li>
<li><code>Pressure_Fault</code>: Sensor or channel fault.</li>
<li><code>Pressure_Display</code>: Value and quality information for the HMI.</li>
</ul>
<p>These are illustrative tag names, not platform-specific addresses.</p>
<p>A safe design must prevent an invalid input from being silently treated as a legitimate low or high process value. The response to an invalid measurement depends on the process hazard analysis and control philosophy.</p>
<h2 id="93-filtering-and-response-time">9.3 Filtering and response time</h2>
<p>Analog filtering reduces unwanted fluctuations but introduces delay.</p>
<p>Common techniques include:</p>
<ul>
<li>Hardware input filtering.</li>
<li>Module-level digital filtering.</li>
<li>PLC moving-average filters.</li>
<li>First-order low-pass filters.</li>
<li>HMI display smoothing.</li>
</ul>
<p>A first-order discrete low-pass filter can be expressed as:</p>
<div class="math-display">\[ y_k = y\_{k-1}+\alpha(x_k-y\_{k-1}) \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(x_k\)</span> is the current input.</li>
<li><span class="math-inline">\(y_k\)</span> is the filtered output.</li>
<li><span class="math-inline">\(\alpha\)</span> is the filter coefficient between 0 and 1.</li>
</ul>
<p>A smaller <span class="math-inline">\(\alpha\)</span> produces stronger smoothing but slower response. A larger <span class="math-inline">\(\alpha\)</span> follows the input more quickly but suppresses less noise.</p>
<p>Do not apply heavy filtering to every signal by default. It may hide fast pressure changes, delay a control response, or mask a genuine fault. Safety-related functions must use their validated architecture and response-time requirements rather than relying on ordinary display filtering.</p>
<h1 id="10-noise-grounding-shielding-and-wiring">10. Noise, Grounding, Shielding, and Wiring</h1>
<p>Analog signals are particularly vulnerable to poor installation practices because interference can be interpreted as a real process change.</p>
<h2 id="101-common-causes-of-noisy-signals">10.1 Common causes of noisy signals</h2>
<ul>
<li>Analog cables routed alongside motor power cables.</li>
<li>VFD switching interference.</li>
<li>Poor shield termination.</li>
<li>Incorrect grounding or bonding.</li>
<li>Ground-potential differences between devices.</li>
<li>Loose terminals and damaged conductors.</li>
<li>Shared or unsuitable cable returns.</li>
<li>Inadequate power-supply quality.</li>
<li>Excessive cable length or an unsuitable cable type.</li>
<li>Incorrect input impedance or loop burden.</li>
<li>Faulty transmitter electronics.</li>
</ul>
<h2 id="102-practical-installation-rules">10.2 Practical installation rules</h2>
<ul>
<li>Use the cable type and conductor arrangement specified by the instrument and system design.</li>
<li>Separate low-level analog wiring from power and high-noise switching circuits according to plant standards.</li>
<li>Cross power cables at approximately right angles where practical when crossings cannot be avoided.</li>
<li>Follow the approved shield grounding arrangement. Single-ended shield grounding is common for many instrumentation loops, but the correct method depends on the system design and applicable EMC requirements.</li>
<li>Avoid creating unintended ground loops.</li>
<li>Maintain proper protective earthing and equipotential bonding.</li>
<li>Use suitable terminal blocks and identify both ends of every conductor.</li>
<li>Check cable continuity and insulation only using methods suitable for the connected electronics.</li>
<li>Never apply an insulation resistance tester to connected PLC or transmitter electronics unless the equipment manufacturer explicitly permits the procedure.</li>
</ul>
<h2 id="103-diagnosing-a-fluctuating-analog-value">10.3 Diagnosing a fluctuating analog value</h2>
<p>A useful diagnostic sequence is:</p>
<ol>
<li>Compare the field instrument's local display with the PLC indication, if available.</li>
<li>Measure the signal at the transmitter using an appropriate meter.</li>
<li>Measure at the receiving terminal using the approved test method.</li>
<li>Compare the physical signal, module raw value, and scaled engineering value.</li>
<li>Check grounding, shield routing, terminal tightness, and cable segregation.</li>
<li>Observe whether the fluctuation correlates with VFD operation, contactor switching, or another electrical event.</li>
<li>Inspect configured filtering and module diagnostics.</li>
<li>Correct the root cause before increasing the filter strength.</li>
</ol>
<p>The measurement location matters. A stable signal at the transmitter but an unstable signal at the PLC suggests a wiring, interference, grounding, or receiving-channel problem. An unstable signal at both locations points more strongly toward the sensor, process, transmitter, or a disturbance affecting the whole loop.</p>
<h1 id="11-rtd-and-thermocouple-inputs">11. RTD and Thermocouple Inputs</h1>
<p>Temperature measurement deserves separate attention because these sensors do not behave like ordinary 4–20 mA transmitters.</p>
<h2 id="111-rtd-measurement">11.1 RTD measurement</h2>
<p>An RTD, such as a Pt100, changes electrical resistance with temperature. A Pt100 has a nominal resistance of 100 ohms at 0 °C.</p>
<p>RTD commissioning includes:</p>
<ul>
<li>Confirming the sensor type and nominal resistance.</li>
<li>Verifying the supported two-wire, three-wire, or four-wire connection.</li>
<li>Checking the configured temperature range and units.</li>
<li>Confirming lead compensation and module configuration.</li>
<li>Checking sensor wiring and channel diagnostics.</li>
<li>Comparing the reading against an appropriate temperature reference.</li>
</ul>
<p>Two-wire connections include lead resistance in the measurement. Three-wire arrangements compensate for lead resistance under their specified assumptions. Four-wire arrangements can provide more accurate resistance measurement by separating current and voltage-sensing paths.</p>
<h2 id="112-thermocouple-measurement">11.2 Thermocouple measurement</h2>
<p>A thermocouple generates a small voltage related to the temperature difference between its measuring junction and reference junction.</p>
<p>Commissioning must verify:</p>
<ul>
<li>Thermocouple type, such as J, K, or another supported type.</li>
<li>Correct polarity.</li>
<li>Suitable thermocouple extension or compensating cable.</li>
<li>Correct module configuration.</li>
<li>Cold-junction compensation.</li>
<li>Electrical noise and grounding arrangements.</li>
<li>Correct temperature units and range.</li>
</ul>
<p>Using the wrong thermocouple type or ordinary copper cable in an inappropriate section can cause significant measurement errors. Reversing polarity can produce an unexpected response to temperature changes.</p>
<h2 id="113-rtd-versus-thermocouple">11.3 RTD versus thermocouple</h2>
<table>
<thead>
<tr>
<th>Characteristic</th>
<th>RTD</th>
<th>Thermocouple</th>
</tr>
</thead>
<tbody>
<tr>
<td>Operating principle</td>
<td>Resistance changes with temperature</td>
<td>Thermoelectric voltage</td>
</tr>
<tr>
<td>Typical sensor example</td>
<td>Pt100</td>
<td>Type K</td>
</tr>
<tr>
<td>Wiring concerns</td>
<td>Lead resistance and wire configuration</td>
<td>Polarity and extension cable type</td>
</tr>
<tr>
<td>Measurement requirement</td>
<td>Suitable resistance measurement</td>
<td>Low-level voltage measurement and cold-junction compensation</td>
</tr>
<tr>
<td>Typical commissioning fault</td>
<td>Incorrect wire configuration</td>
<td>Reversed polarity or wrong sensor type</td>
</tr>
</tbody>
</table>
<h1 id="12-analog-output-control-and-closed-loop-operation">12. Analog Output Control and Closed-Loop Operation</h1>
<p>Analog signals frequently form part of a closed-loop control system.</p>
<p>For example, a pressure controller measures actual pressure and adjusts a VFD speed reference to maintain the target pressure.</p>
<pre><code>Pressure Setpoint
    ↓
Controller / PID
    ↓
PLC Analog Output
    ↓
VFD Speed Reference
    ↓
Motor and Pump
    ↓
Process Pressure
    ↓
Pressure Transmitter
    ↓
PLC Analog Input
    ↓
Measured Pressure Feedback
</code></pre>
<p>Commissioning should verify the individual signal paths before attempting closed-loop operation.</p>
<h2 id="121-open-loop-checks">12.1 Open-loop checks</h2>
<p>During an open-loop check, the technician commands an output without relying on automatic feedback correction.</p>
<p>Verify:</p>
<ul>
<li>Output value and electrical signal.</li>
<li>Receiving-device interpretation.</li>
<li>Command direction.</li>
<li>Minimum and maximum limits.</li>
<li>Actuator response.</li>
<li>Correct behavior when the command changes.</li>
</ul>
<p>Open-loop testing must remain within the approved safe operating limits.</p>
<h2 id="122-closed-loop-checks">12.2 Closed-loop checks</h2>
<p>During a closed-loop check, the controller uses measured feedback to adjust the output.</p>
<p>Verify:</p>
<ul>
<li>Correct feedback signal and engineering units.</li>
<li>Correct setpoint and process-variable mapping.</li>
<li>Correct controller action.</li>
<li>Correct output limits and scaling.</li>
<li>Appropriate tuning and response.</li>
<li>Correct alarm and interlock behavior.</li>
<li>Correct handling of sensor failure or loss of feedback.</li>
</ul>
<p>A wrong scaling factor or reversed controller action can cause a loop to move away from its target rather than toward it. Closed-loop testing should only begin after the feedback and output paths have been independently verified.</p>
<h1 id="13-alarm-configuration-and-process-protection">13. Alarm Configuration and Process Protection</h1>
<p>Analog alarms compare the engineering value against configured limits. The thresholds must use the same units and scaling as the process variable.</p>
<p>Common alarm types include:</p>
<ul>
<li>Low-low (LL).</li>
<li>Low (L).</li>
<li>High (H).</li>
<li>High-high (HH).</li>
<li>Rate-of-change alarm.</li>
<li>Deviation from setpoint.</li>
<li>Signal underrange or overrange.</li>
<li>Instrument or channel fault.</li>
</ul>
<p>For a pressure transmitter measuring 0–10 bar, a high alarm might be configured at 8 bar and a high-high alarm at 9 bar. These are illustrative values only. Actual thresholds must come from the process requirements and approved control documentation.</p>
<h2 id="131-hysteresis-and-alarm-chatter">13.1 Hysteresis and alarm chatter</h2>
<p>Hysteresis introduces a difference between the alarm activation and clearing thresholds.</p>
<p>For example, a high alarm might activate above 8.0 bar and clear below 7.8 bar. This prevents repeated switching when the measurement fluctuates around the threshold.</p>
<p>Hysteresis should be appropriate for the process and must not conceal a genuine dangerous condition.</p>
<h2 id="132-alarm-commissioning-checklist">13.2 Alarm commissioning checklist</h2>
<ul>
<li>Verify the engineering-unit scaling.</li>
<li>Confirm alarm thresholds and deadbands.</li>
<li>Inject or simulate test values safely.</li>
<li>Verify alarm activation and clearing.</li>
<li>Check the HMI text, priority, timestamp, and acknowledgement behavior.</li>
<li>Verify signal-fault alarms independently of process alarms.</li>
<li>Confirm the correct response to bad-quality measurements.</li>
<li>Check that alarms are not bypassed unintentionally.</li>
<li>Confirm any required latching and reset logic.</li>
<li>Record the tested values and observed results.</li>
</ul>
<p>An alarm is not the same as a safety function. Where a safety instrumented function or other safety-related control is required, its architecture, independence, validation, and proof-testing requirements must be addressed separately.</p>
<h1 id="14-common-analog-commissioning-faults">14. Common Analog Commissioning Faults</h1>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Likely causes</th>
<th>Checks and corrective actions</th>
</tr>
</thead>
<tbody>
<tr>
<td>AI always reads zero</td>
<td>No loop power, broken wire, wrong channel mode</td>
<td>Verify supply, wiring, current path, and channel configuration</td>
</tr>
<tr>
<td>AI stuck at minimum</td>
<td>Incorrect transmitter range, loop fault, wrong scaling</td>
<td>Check transmitter configuration, electrical signal, raw counts, and scaling</td>
</tr>
<tr>
<td>AI stuck at maximum</td>
<td>Saturated input, incorrect range, wiring fault</td>
<td>Measure signal and verify module range and transmitter output</td>
</tr>
<tr>
<td>AI reads exactly half-scale</td>
<td>Incorrect range mapping, wrong engineering limits, input type mismatch</td>
<td>Compare known signal against module configuration and scaling formula</td>
</tr>
<tr>
<td>AI fluctuates randomly</td>
<td>EMI, loose terminal, grounding issue, unstable transmitter</td>
<td>Compare field and PLC measurements; inspect wiring and signal quality</td>
</tr>
<tr>
<td>AI is consistently offset</td>
<td>Zero error, calibration issue, wrong sensor range, scaling offset</td>
<td>Compare against a calibrated reference at multiple points</td>
</tr>
<tr>
<td>AI reads correctly at zero but incorrectly at full scale</td>
<td>Span error, wrong upper scaling limit</td>
<td>Verify the upper range and check intermediate calibration points</td>
</tr>
<tr>
<td>AO remains at zero</td>
<td>Channel disabled, program command not updated, output fault</td>
<td>Check output command, channel status, interlocks, and electrical output</td>
</tr>
<tr>
<td>AO has the wrong voltage or current</td>
<td>Incorrect output mode, range, or wiring</td>
<td>Confirm module configuration and measure the signal</td>
</tr>
<tr>
<td>VFD speed differs from the reference</td>
<td>Drive input configuration, scaling mismatch, limits, control mode</td>
<td>Compare PLC output, measured signal, drive reference, and actual speed</td>
</tr>
<tr>
<td>Temperature reading is implausible</td>
<td>Wrong sensor type, wiring, polarity, compensation, or units</td>
<td>Verify sensor and module configuration</td>
</tr>
<tr>
<td>HMI value differs from PLC value</td>
<td>Incorrect HMI scaling, wrong tag, stale data, unit conversion</td>
<td>Compare PLC engineering tag with HMI binding and displayed units</td>
</tr>
<tr>
<td>Signal fails only when a VFD runs</td>
<td>EMI, grounding, routing, shield problem</td>
<td>Inspect cable routing and grounding; compare signal with drive stopped and running under an approved test</td>
</tr>
</tbody>
</table>
<h1 id="15-analog-commissioning-records">15. Analog Commissioning Records</h1>
<p>A commissioning record should make it possible for another technician to determine what was tested, how it was tested, what was expected, and what was actually observed.</p>
<p>Recommended fields include:</p>
<table>
<thead>
<tr>
<th>Field</th>
<th>Required information</th>
</tr>
</thead>
<tbody>
<tr>
<td>Instrument tag</td>
<td>Unique field device identification</td>
</tr>
<tr>
<td>Signal description</td>
<td>Pressure, temperature, speed reference, or other function</td>
</tr>
<tr>
<td>I/O address</td>
<td>PLC rack, slot, channel, or platform-specific address</td>
</tr>
<tr>
<td>Signal type</td>
<td>4–20 mA, 0–10 V, RTD, thermocouple, or other type</td>
</tr>
<tr>
<td>Instrument range</td>
<td>Lower and upper process limits</td>
</tr>
<tr>
<td>PLC range</td>
<td>Configured electrical range or raw representation</td>
</tr>
<tr>
<td>Scaling</td>
<td>Engineering-unit conversion and limits</td>
</tr>
<tr>
<td>Test points</td>
<td>Applied reference signals or values</td>
</tr>
<tr>
<td>Expected values</td>
<td>Calculated engineering values</td>
</tr>
<tr>
<td>Actual values</td>
<td>Measured signal and observed PLC/HMI readings</td>
</tr>
<tr>
<td>Acceptance criteria</td>
<td>Approved accuracy or tolerance requirements</td>
</tr>
<tr>
<td>Test equipment</td>
<td>Instrument identification and calibration status</td>
</tr>
<tr>
<td>Fault tests</td>
<td>Required underrange, overrange, and diagnostic results</td>
</tr>
<tr>
<td>Defects</td>
<td>Deviations, corrective action, and retest result</td>
</tr>
<tr>
<td>Sign-off</td>
<td>Technician, reviewer, date, and status</td>
</tr>
</tbody>
</table>
<p>For calibration-sensitive systems, preserve as-found and as-left readings. A device that required adjustment should not have its original condition erased from the record.</p>
<h1 id="16-practical-worked-example-pressure-transmitter-commissioning">16. Practical Worked Example: Pressure Transmitter Commissioning</h1>
<p>Consider an automated hydraulic clamping station with these requirements:</p>
<ul>
<li>Pressure transmitter range: 0–160 bar.</li>
<li>Output: 4–20 mA.</li>
<li>PLC input: 4–20 mA.</li>
<li>PLC engineering range: 0–160 bar.</li>
<li>HMI display: bar.</li>
<li>High-pressure alarm: 140 bar.</li>
<li>High-high alarm: 150 bar.</li>
</ul>
<h2 id="161-calculate-the-expected-signal">16.1 Calculate the expected signal</h2>
<p>For a linear transmitter:</p>
<div class="math-display">\[ I = 4 + \frac{P}{160}\times16 \]</div>
<p>At 80 bar:</p>
<div class="math-display">\[ I = 4 + \frac{80}{160}\times16 = 12\text{ mA} \]</div>
<p>At 120 bar:</p>
<div class="math-display">\[ I = 4 + \frac{120}{160}\times16 = 16\text{ mA} \]</div>
<p>At 140 bar:</p>
<div class="math-display">\[ I = 4 + \frac{140}{160}\times16 = 18\text{ mA} \]</div>
<p>At 150 bar:</p>
<div class="math-display">\[ I = 4 + \frac{150}{160}\times16 = 19\text{ mA} \]</div>
<h2 id="162-execute-the-test">16.2 Execute the test</h2>
<ol>
<li>Review the approved hydraulic circuit, instrument loop drawing, I/O list, and alarm specifications.</li>
<li>Ensure the test cannot unexpectedly pressurize or move the clamping mechanism.</li>
<li>Verify the transmitter wiring, loop power, PLC input type, and scaling.</li>
<li>Apply an approved simulated input or reference pressure.</li>
<li>Check the 4, 12, and 20 mA points, followed by the required intermediate alarm test points.</li>
<li>Confirm that 12 mA produces approximately 80 bar in the PLC and HMI.</li>
<li>Confirm the high alarm activates at its configured threshold and clears according to its hysteresis.</li>
<li>Verify the high-high alarm and its specified process response.</li>
<li>Test signal-fault detection according to the approved procedure.</li>
<li>Restore the field connection, verify normal operation, and document the results.</li>
</ol>
<p>Do not create actual high hydraulic pressure just to test an alarm if an approved signal simulation or other safer test method is available. If the required test involves real process pressure, follow the machine's approved procedure and energy-control requirements.</p>
<h2 id="163-fault-isolation-example">16.3 Fault isolation example</h2>
<p>Suppose the calibrator supplies 12 mA, the PLC raw value corresponds to 12 mA, but the HMI displays 40 bar instead of the expected 80 bar.</p>
<p>The electrical input path is likely functioning. Investigate the software mapping, engineering range, HMI tag, and any additional scaling or unit conversion.</p>
<p>If the calibrator supplies 12 mA but the PLC raw value corresponds to a much lower current, investigate the wiring, channel mode, input configuration, loop burden, and module diagnostics before modifying the engineering scaling.</p>
<p>This is the key diagnostic principle: compare the same signal at successive points in the chain, and correct the first point where the observed value diverges from the expected value.</p>
<h1 id="17-safety-considerations">17. Safety Considerations</h1>
<p>Analog commissioning can cause real machine movement or alter a process condition. A small numerical command is still a physical command once it reaches a drive or valve.</p>
<ul>
<li>Follow applicable electrical isolation, lockout/tagout, and permit requirements.</li>
<li>Identify stored electrical, hydraulic, pneumatic, gravitational, and mechanical energy.</li>
<li>Use calibrated, correctly rated test instruments.</li>
<li>Never disconnect a live loop without understanding the circuit and its operational consequences.</li>
<li>Confirm whether the output drives an actuator, a process controller, or a safety-related function.</li>
<li>Avoid forcing PLC values or bypassing interlocks without an approved test method.</li>
<li>Use simulation modes only when their effects and limitations are understood.</li>
<li>Verify that test equipment will not inadvertently short the loop or exceed module ratings.</li>
<li>Restore temporary wiring, software forces, bypasses, and test modes after commissioning.</li>
<li>Confirm normal operating status and communicate the equipment handover.</li>
</ul>
<p>Safety-related analog measurements may be part of a protective system, but ordinary PLC analog I/O must not be assumed to provide a safety-rated function simply because the measured variable is important.</p>
<h1 id="18-interview-questions-and-answers">18. Interview Questions and Answers</h1>
<p>Q1. What is analog I/O commissioning?</p>
<p>It is the verification of analog input and output channels, including wiring, electrical ranges, channel configuration, scaling, accuracy, diagnostics, alarms, and functional response.</p>
<p>Q2. Why is 4–20 mA preferred over 0–20 mA in many industrial applications?</p>
<p>The 4 mA live zero permits a valid zero process measurement to be distinguished from a zero-current condition, and current loops are generally robust against cable voltage drop when correctly designed.</p>
<p>Q3. What is the difference between raw counts and engineering values?</p>
<p>Raw counts are the numerical representation produced by the analog module. Engineering values are the scaled physical quantities, such as bar, °C, rpm, or percent.</p>
<p>Q4. A 4–20 mA transmitter represents 0–100 bar. What pressure does 12 mA represent?</p>
<div class="math-display">\[ P = \frac{12-4}{20-4}\times100 = 50\text{ bar} \]</div>
<p>Q5. What should be checked if the PLC value is correct but the HMI value is wrong?</p>
<p>Check the HMI tag mapping, display scaling, units, data type, stale data, and any additional conversion applied between the PLC and HMI.</p>
<p>Q6. What is the difference between active and passive analog inputs?</p>
<p>An active input can provide loop excitation in a supported arrangement, whereas a passive input measures a signal supplied by an external loop-power source. The actual circuit must be confirmed from the hardware documentation.</p>
<p>Q7. Why might a signal fluctuate when a VFD starts?</p>
<p>Potential causes include electromagnetic interference, incorrect shield termination, ground-potential differences, poor cable segregation, loose connections, or a disturbed transmitter supply.</p>
<p>Q8. Why is a zero-point check alone insufficient?</p>
<p>A zero-point check can reveal offset errors but may not reveal span errors, nonlinear behavior, or incorrect upper-range scaling. Multiple test points are needed to evaluate the measurement across its range.</p>
<p>Q9. What is the difference between an analog input fault and an abnormal process value?</p>
<p>An analog input fault indicates that the measurement path or signal quality is invalid or outside its configured limits. An abnormal process value may be a valid measurement of a real process condition. The control system must distinguish them wherever the hardware and design permit.</p>
<p>Q10. What is the difference between analog output command and actual actuator response?</p>
<p>The output command represents the requested electrical signal. The actuator response is the physical result, which may differ because of drive configuration, actuator limits, mechanical loading, interlocks, or faults.</p>
<h1 id="19-final-commissioning-checklist">19. Final Commissioning Checklist</h1>
<ul>
<li>Field instrument and PLC channel have the correct signal type and range.</li>
<li>Wiring, polarity, supply, terminals, and grounding are verified.</li>
<li>Raw signal or channel diagnostics match the applied test input.</li>
<li>Engineering-unit scaling is verified at multiple test points.</li>
<li>HMI values, units, and tag mappings are correct.</li>
<li>Analog output commands produce the expected electrical signals.</li>
<li>Receiving devices interpret the signal correctly.</li>
<li>Required alarms and diagnostic responses are tested.</li>
<li>Filtering and response time meet the process requirements.</li>
<li>Closed-loop control is tested only after the input and output paths are verified.</li>
<li>Temporary forces, bypasses, test wiring, and simulation modes are removed.</li>
<li>Test results, deviations, corrective actions, and handover are documented.</li>
</ul>
<p>The most important lesson is that analog commissioning is a chain-verification exercise. A correct physical signal, a correct PLC value, a correct engineering conversion, and a correct machine response are separate things that must each be verified.</p>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\13_Commissioning\02_Stage2_IO_Commissioning\06_Encoders - Encoders</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
