<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>VFD Commissioning</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">VFD Commissioning</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition-and-purpose">1. Definition and Purpose</a></li>
<li><a href="#2-vfd-operating-principle">2. VFD Operating Principle</a></li>
<li><a href="#3-vfd-soft-starter-and-direct-on-line-starting">3. VFD, Soft Starter, and Direct-On-Line Starting</a></li>
<li><a href="#4-important-vfd-terminology">4. Important VFD Terminology</a></li>
<li><a href="#5-vfd-hardware-and-installation-checks">5. VFD Hardware and Installation Checks</a><ul>
<li><a href="#51-incoming-power">5.1 Incoming power</a></li>
<li><a href="#52-motor-output-wiring">5.2 Motor output wiring</a></li>
<li><a href="#53-cooling-and-environmental-checks">5.3 Cooling and environmental checks</a></li>
<li><a href="#54-mechanical-and-load-checks">5.4 Mechanical and load checks</a></li>
</ul>
</li>
<li><a href="#6-motor-nameplate-and-drive-parameter-configuration">6. Motor Nameplate and Drive Parameter Configuration</a><ul>
<li><a href="#61-motor-connection-example">6.1 Motor connection example</a></li>
<li><a href="#62-motor-identification-or-autotuning">6.2 Motor identification or autotuning</a></li>
</ul>
</li>
<li><a href="#7-control-modes-and-application-selection">7. Control Modes and Application Selection</a></li>
<li><a href="#8-acceleration-deceleration-and-speed-limits">8. Acceleration, Deceleration, and Speed Limits</a><ul>
<li><a href="#81-acceleration-time">8.1 Acceleration time</a></li>
<li><a href="#82-deceleration-time">8.2 Deceleration time</a></li>
<li><a href="#83-minimum-and-maximum-speed">8.3 Minimum and maximum speed</a></li>
<li><a href="#84-load-type-and-torque-demand">8.4 Load type and torque demand</a></li>
</ul>
</li>
<li><a href="#9-command-and-reference-sources">9. Command and Reference Sources</a><ul>
<li><a href="#91-local-versus-remote-control">9.1 Local versus remote control</a></li>
</ul>
</li>
<li><a href="#10-digital-inputs-and-outputs">10. Digital Inputs and Outputs</a><ul>
<li><a href="#101-common-digital-inputs">10.1 Common digital inputs</a></li>
<li><a href="#102-common-digital-outputs">10.2 Common digital outputs</a></li>
<li><a href="#103-hardwired-io-commissioning">10.3 Hardwired I/O commissioning</a></li>
</ul>
</li>
<li><a href="#11-analog-speed-reference-commissioning">11. Analog Speed Reference Commissioning</a><ul>
<li><a href="#111-scaling">11.1 Scaling</a></li>
<li><a href="#112-analog-signal-test-points">11.2 Analog signal test points</a></li>
</ul>
</li>
<li><a href="#12-plc-communication-and-network-commissioning">12. PLC Communication and Network Commissioning</a><ul>
<li><a href="#121-configuration-checks">12.1 Configuration checks</a></li>
<li><a href="#122-typical-control-and-status-data">12.2 Typical control and status data</a></li>
<li><a href="#123-command-word-and-status-word-testing">12.3 Command-word and status-word testing</a></li>
</ul>
</li>
<li><a href="#13-first-power-up-and-initial-run-procedure">13. First Power-Up and Initial Run Procedure</a><ul>
<li><a href="#131-before-energization">13.1 Before energization</a></li>
<li><a href="#132-energization">13.2 Energization</a></li>
<li><a href="#133-first-motor-run">13.3 First motor run</a></li>
</ul>
</li>
<li><a href="#14-safety-functions-and-stop-behavior">14. Safety Functions and Stop Behavior</a><ul>
<li><a href="#141-sto-commissioning">14.1 STO commissioning</a></li>
</ul>
</li>
<li><a href="#15-braking-resistor-and-regenerative-energy">15. Braking Resistor and Regenerative Energy</a></li>
<li><a href="#16-motor-protection-and-electrical-measurements">16. Motor Protection and Electrical Measurements</a><ul>
<li><a href="#161-protection-functions">16.1 Protection functions</a></li>
<li><a href="#162-measuring-the-vfd-output">16.2 Measuring the VFD output</a></li>
</ul>
</li>
<li><a href="#17-common-vfd-faults-and-troubleshooting">17. Common VFD Faults and Troubleshooting</a><ul>
<li><a href="#171-troubleshooting-sequence">17.1 Troubleshooting sequence</a></li>
</ul>
</li>
<li><a href="#18-parameter-backup-change-control-and-replacement">18. Parameter Backup, Change Control, and Replacement</a></li>
<li><a href="#19-vfd-commissioning-records-and-acceptance-criteria">19. VFD Commissioning Records and Acceptance Criteria</a></li>
<li><a href="#20-practical-automotive-manufacturing-example">20. Practical Automotive Manufacturing Example</a></li>
<li><a href="#21-common-commissioning-mistakes">21. Common Commissioning Mistakes</a></li>
<li><a href="#22-interview-questions-and-answers">22. Interview Questions and Answers</a></li>
<li><a href="#23-final-commissioning-checklist">23. Final Commissioning Checklist</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition-and-purpose">1. Definition and Purpose</h2>
<p>A variable frequency drive (VFD) is an electronic power-conversion device that controls the speed and torque of an AC motor by varying the frequency and voltage supplied to the motor. It is commonly used with three-phase induction motors and, depending on the drive design, permanent-magnet synchronous motors and other supported motor types.</p>
<p>During Stage 3 device commissioning, the VFD is checked as an installed, powered, configured, commanded, and protected machine component. The objective is not merely to make the motor rotate. The drive must operate safely, respond correctly to PLC commands, meet process requirements, report accurate status and faults, and behave predictably during abnormal conditions.</p>
<p>Typical industrial applications include conveyor systems, pumps, fans, hydraulic power units, machine auxiliaries, cooling systems, and selected production-machine axes.</p>
<h2 id="2-vfd-operating-principle">2. VFD Operating Principle</h2>
<p>A conventional AC VFD uses three main power-conversion stages:</p>
<pre><code>Three-phase AC supply
        ↓
Input rectifier
        ↓
DC link / DC bus
        ↓
Inverter using power semiconductor switches
        ↓
Variable-frequency, variable-voltage AC output
        ↓
AC motor
</code></pre>
<ul>
<li>Rectifier: Converts incoming AC into DC.</li>
<li>DC link: Uses capacitors and, in some designs, inductors to smooth and store electrical energy.</li>
<li>Inverter: Switches DC bus voltage to synthesize an AC output with controlled fundamental frequency and voltage, usually using pulse-width modulation (PWM).</li>
<li>Control system: Calculates switching patterns, monitors current and voltage, applies control algorithms, and manages protection and communications.</li>
</ul>
<p>The motor speed is primarily controlled by the output frequency. The output voltage is adjusted according to the selected motor-control strategy and operating requirements.</p>
<p>For a conventional induction motor, synchronous speed is:</p>
<div class="math-display">\[ N_s = \frac{120f}{P} \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(N_s\)</span> = synchronous speed in revolutions per minute (rpm)</li>
<li><span class="math-inline">\(f\)</span> = electrical supply frequency in hertz (Hz)</li>
<li><span class="math-inline">\(P\)</span> = number of motor poles</li>
</ul>
<p>The actual rotor speed is slightly lower than synchronous speed during normal motoring operation because of slip.</p>
<p>For example, a four-pole induction motor operating at 50 Hz has a synchronous speed of:</p>
<div class="math-display">\[ N_s = \frac{120 \times 50}{4} = 1500\ \text{rpm} \]</div>
<p>At 25 Hz, synchronous speed is 750 rpm. Actual shaft speed depends on load, slip, and the motor-control method.</p>
<h2 id="3-vfd-soft-starter-and-direct-on-line-starting">3. VFD, Soft Starter, and Direct-On-Line Starting</h2>
<table>
<thead>
<tr>
<th>Feature</th>
<th>VFD</th>
<th>Soft starter</th>
<th>Direct-on-line (DOL)</th>
</tr>
</thead>
<tbody>
<tr>
<td>Starting current</td>
<td>Controlled by drive settings and load</td>
<td>Reduced or limited during starting</td>
<td>Typically high relative to rated current</td>
</tr>
<tr>
<td>Running speed control</td>
<td>Yes</td>
<td>Generally no</td>
<td>No</td>
</tr>
<tr>
<td>Starting torque control</td>
<td>Available within drive limits</td>
<td>Limited by voltage reduction and configuration</td>
<td>Depends on motor and supply</td>
</tr>
<tr>
<td>Deceleration control</td>
<td>Yes, subject to load and braking capability</td>
<td>Usually limited</td>
<td>Usually coasts when power is removed</td>
</tr>
<tr>
<td>Energy savings</td>
<td>Possible for suitable variable-load applications</td>
<td>Limited once running</td>
<td>No inherent speed-based savings</td>
</tr>
<tr>
<td>Complexity</td>
<td>Higher</td>
<td>Moderate</td>
<td>Lower</td>
</tr>
<tr>
<td>Typical use</td>
<td>Variable-speed processes and controlled motion</td>
<td>Reduced-stress starting at fixed speed</td>
<td>Simple fixed-speed loads</td>
</tr>
</tbody>
</table>
<p>A VFD is not automatically the best choice for every motor. It introduces power electronics, configuration requirements, electromagnetic interference considerations, and additional maintenance requirements. The application must justify its use.</p>
<h2 id="4-important-vfd-terminology">4. Important VFD Terminology</h2>
<table>
<thead>
<tr>
<th>Term</th>
<th>Meaning</th>
</tr>
</thead>
<tbody>
<tr>
<td>Rated motor frequency</td>
<td>Motor nameplate frequency, commonly 50 or 60 Hz</td>
</tr>
<tr>
<td>Base frequency</td>
<td>Frequency associated with the motor's rated voltage in the selected configuration</td>
</tr>
<tr>
<td>Maximum frequency</td>
<td>Highest permitted output frequency under configured limits</td>
</tr>
<tr>
<td>Minimum frequency</td>
<td>Lowest permitted operating frequency</td>
</tr>
<tr>
<td>Acceleration time</td>
<td>Configured time for increasing speed across a defined range</td>
</tr>
<tr>
<td>Deceleration time</td>
<td>Configured time for reducing speed across a defined range</td>
</tr>
<tr>
<td>Current limit</td>
<td>Control threshold used to restrict motor current</td>
</tr>
<tr>
<td>Torque limit</td>
<td>Configured or calculated torque boundary</td>
</tr>
<tr>
<td>V/f control</td>
<td>Controls voltage relative to frequency using a configured relationship</td>
</tr>
<tr>
<td>Sensorless vector control</td>
<td>Estimates motor behavior and controls flux and torque without a shaft encoder</td>
</tr>
<tr>
<td>Closed-loop vector control</td>
<td>Uses feedback, commonly from an encoder or resolver, for more precise control</td>
</tr>
<tr>
<td>DC injection braking</td>
<td>Applies controlled DC current to create braking torque in supported motor applications</td>
</tr>
<tr>
<td>Dynamic braking</td>
<td>Uses a braking chopper and resistor, or an equivalent supported arrangement, to dissipate regenerated energy</td>
</tr>
<tr>
<td>Regeneration</td>
<td>Returning energy from the motor/load to the electrical supply through a regenerative drive system</td>
</tr>
<tr>
<td>STO</td>
<td>Safe Torque Off, a safety function that prevents the drive from producing torque</td>
</tr>
<tr>
<td>Field weakening</td>
<td>Operation above base speed where motor flux is reduced to permit higher speed, subject to motor and drive limits</td>
</tr>
<tr>
<td>Carrier frequency</td>
<td>Switching frequency used by the inverter power stage</td>
</tr>
<tr>
<td>Flying start / catch on the fly</td>
<td>A feature for synchronizing the drive with a motor that is already rotating</td>
</tr>
<tr>
<td>Local/remote control</td>
<td>Selection of the source for run, stop, and reference commands</td>
</tr>
<tr>
<td>Fault reset</td>
<td>A command that acknowledges or clears a resettable fault after its cause is addressed</td>
</tr>
</tbody>
</table>
<h2 id="5-vfd-hardware-and-installation-checks">5. VFD Hardware and Installation Checks</h2>
<p>Before energization, verify the physical installation and compare it with the approved electrical drawings, drive manual, motor nameplate, and project specification.</p>
<h3 id="51-incoming-power">5.1 Incoming power</h3>
<p>Check:</p>
<ul>
<li>Correct supply voltage, frequency, and phase configuration.</li>
<li>Correct upstream breaker, fuse, or protective device rating and type.</li>
<li>Correct conductor size, termination, lug selection, and tightening torque.</li>
<li>Protective earth connection and enclosure bonding.</li>
<li>Supply isolation and lockout/tagout arrangements.</li>
<li>Any required input reactor, line choke, harmonic filter, or EMC filter.</li>
<li>Whether the drive supports the available supply system and prospective fault level.</li>
<li>Whether any required phase-monitoring or upstream protection is installed.</li>
</ul>
<p>Do not assume the drive accepts every voltage within a broad range. Verify the exact model's permitted supply range and installation category.</p>
<h3 id="52-motor-output-wiring">5.2 Motor output wiring</h3>
<p>Check:</p>
<ul>
<li>U, V, and W connections match the manufacturer's terminal markings.</li>
<li>Motor cable size and insulation are suitable for PWM output.</li>
<li>Motor terminal links are correct for the motor's rated voltage and the drive output voltage.</li>
<li>Cable glands, shield termination, protective earth, and mechanical protection are correct.</li>
<li>Output contactors, if present, are used only in an arrangement approved by the drive manufacturer.</li>
<li>Any output reactor, dV/dt filter, or sine-wave filter is appropriate for the cable length and motor.</li>
<li>Motor thermal protection is implemented as specified.</li>
</ul>
<p>Never connect the incoming supply to the VFD motor-output terminals. Do not operate output contactors in a way that disconnects or reconnects a running motor unless the system is explicitly designed and approved for that operation.</p>
<h3 id="53-cooling-and-environmental-checks">5.3 Cooling and environmental checks</h3>
<p>Verify:</p>
<ul>
<li>Required installation clearances and ventilation paths.</li>
<li>Cooling fan operation, where applicable.</li>
<li>Ambient temperature, humidity, altitude, dust, and contamination limits.</li>
<li>Enclosure ingress protection and required cabinet cooling.</li>
<li>No blocked air filters or obstructed heat sinks.</li>
<li>No signs of moisture, conductive dust, loose components, or transport damage.</li>
<li>Drive derating requirements for high ambient temperature, altitude, switching frequency, or heavy-duty service.</li>
</ul>
<h3 id="54-mechanical-and-load-checks">5.4 Mechanical and load checks</h3>
<p>Before the first run:</p>
<ul>
<li>Confirm the motor is mounted securely.</li>
<li>Verify coupling, belt, gearbox, and driven-machine condition.</li>
<li>Check for mechanical obstruction and unintended contact with moving parts.</li>
<li>Confirm the permitted direction of rotation.</li>
<li>Ensure personnel are clear and guards are installed.</li>
<li>Check whether the load can coast, fall, unwind, or move under gravity when torque is removed.</li>
<li>Verify that brakes, counterbalances, or mechanical restraints are ready where required.</li>
</ul>
<p>Electrical isolation does not necessarily eliminate stored mechanical energy. A suspended load or rotating assembly can remain hazardous after the drive is disabled.</p>
<h2 id="6-motor-nameplate-and-drive-parameter-configuration">6. Motor Nameplate and Drive Parameter Configuration</h2>
<p>Motor data must be entered accurately. Incorrect motor parameters can cause poor torque, excessive current, unstable control, nuisance trips, overheating, or motor damage.</p>
<p>Typical parameters include:</p>
<table>
<thead>
<tr>
<th>Parameter</th>
<th>Configuration source</th>
<th>Why it matters</th>
</tr>
</thead>
<tbody>
<tr>
<td>Motor rated voltage</td>
<td>Motor nameplate and actual connection</td>
<td>Defines rated voltage basis</td>
</tr>
<tr>
<td>Motor rated current</td>
<td>Motor nameplate</td>
<td>Supports motor model and overload protection</td>
</tr>
<tr>
<td>Motor rated frequency</td>
<td>Motor nameplate</td>
<td>Defines base-frequency reference</td>
</tr>
<tr>
<td>Motor rated speed</td>
<td>Motor nameplate</td>
<td>Supports slip and control-model calculations</td>
</tr>
<tr>
<td>Motor rated power</td>
<td>Motor nameplate</td>
<td>Establishes the motor's rated output basis</td>
</tr>
<tr>
<td>Motor power factor</td>
<td>Motor nameplate, where required</td>
<td>Used by some motor models</td>
</tr>
<tr>
<td>Motor connection</td>
<td>Nameplate and terminal links</td>
<td>Ensures voltage compatibility</td>
</tr>
<tr>
<td>Control mode</td>
<td>Application and motor requirements</td>
<td>Determines V/f or vector-control behavior</td>
</tr>
<tr>
<td>Minimum frequency</td>
<td>Process and motor constraints</td>
<td>Prevents operation below the permitted range</td>
</tr>
<tr>
<td>Maximum frequency</td>
<td>Motor, load, and machine limits</td>
<td>Prevents overspeed</td>
</tr>
<tr>
<td>Acceleration time</td>
<td>Load and process requirements</td>
<td>Controls speed ramp-up</td>
</tr>
<tr>
<td>Deceleration time</td>
<td>Load inertia and braking capability</td>
<td>Controls stopping ramp</td>
</tr>
<tr>
<td>Motor thermal protection</td>
<td>Motor rating and protection design</td>
<td>Helps prevent overheating</td>
</tr>
<tr>
<td>Command source</td>
<td>PLC, terminals, keypad, or network</td>
<td>Determines who controls operation</td>
</tr>
<tr>
<td>Speed-reference source</td>
<td>Analog input, network, keypad, or other source</td>
<td>Determines commanded speed</td>
</tr>
<tr>
<td>Communication settings</td>
<td>Network design and PLC configuration</td>
<td>Enables command and status exchange</td>
</tr>
</tbody>
</table>
<p>Do not copy parameter values from a similar drive without checking the motor, application, and drive model. Identical-looking drives can use different parameter numbers, firmware, and control options.</p>
<h3 id="61-motor-connection-example">6.1 Motor connection example</h3>
<p>A motor nameplate may state <code>230/400 V Δ/Y</code>. This commonly indicates a delta connection for a 230 V line-to-line supply and a star connection for a 400 V line-to-line supply, subject to the manufacturer's nameplate convention.</p>
<p>If the drive provides 400 V line-to-line output, this motor would normally be connected in star according to that rating. The actual nameplate, terminal diagram, and manufacturer instructions govern the connection.</p>
<h3 id="62-motor-identification-or-autotuning">6.2 Motor identification or autotuning</h3>
<p>Some drives support static or rotating motor identification.</p>
<ul>
<li>Static identification: Estimates motor parameters without intentionally rotating the shaft, but may still apply electrical excitation.</li>
<li>Rotating identification: Requires the motor to rotate and may require decoupling the load, depending on the drive and procedure.</li>
</ul>
<p>Before identification:</p>
<ol>
<li>Verify that the correct motor data is entered.</li>
<li>Check that the mechanical area is safe.</li>
<li>Confirm whether the shaft can rotate during the selected procedure.</li>
<li>Ensure the load and any coupled equipment are prepared for the procedure.</li>
<li>Follow the exact drive manufacturer's instructions.</li>
<li>Record the result and any parameter changes.</li>
</ol>
<p>Autotuning is not a substitute for correct wiring, a healthy motor, or proper mechanical preparation.</p>
<h2 id="7-control-modes-and-application-selection">7. Control Modes and Application Selection</h2>
<p>The selected control mode should match the motor, load, and required performance.</p>
<table>
<thead>
<tr>
<th>Control mode</th>
<th>Operating principle</th>
<th>Suitable applications</th>
<th>Limitations</th>
</tr>
</thead>
<tbody>
<tr>
<td>V/f or scalar control</td>
<td>Maintains a configured voltage-to-frequency relationship</td>
<td>Fans, pumps, simple conveyors</td>
<td>Limited low-speed torque and dynamic response compared with vector control</td>
</tr>
<tr>
<td>Sensorless vector control</td>
<td>Estimates motor flux and torque using an internal motor model</td>
<td>Conveyors, mixers, general machinery</td>
<td>Performance depends on motor data, tuning, and operating conditions</td>
</tr>
<tr>
<td>Closed-loop vector control</td>
<td>Uses encoder or other supported feedback for control</td>
<td>High-performance drives and demanding low-speed applications</td>
<td>Requires correct feedback hardware, wiring, configuration, and tuning</td>
</tr>
<tr>
<td>Permanent-magnet motor control</td>
<td>Uses a supported control algorithm for a permanent-magnet motor</td>
<td>Applications designed around compatible PM motors</td>
<td>Requires compatible drive, correct motor data, and specified identification procedure</td>
</tr>
</tbody>
</table>
<p>A conveyor carrying a variable load may need stronger low-speed torque control than a simple ventilation fan. A high-inertia load may require special attention to acceleration, deceleration, and braking. A vertical axis may need a coordinated motor brake and a drive configuration designed for load holding.</p>
<p>Important: A VFD's ordinary stop command is not a safety function. The drive may stop the motor electrically, but the load can still coast or move due to gravity or external forces.</p>
<h2 id="8-acceleration-deceleration-and-speed-limits">8. Acceleration, Deceleration, and Speed Limits</h2>
<h3 id="81-acceleration-time">8.1 Acceleration time</h3>
<p>Acceleration time defines the drive's configured ramp for increasing speed over a specified frequency or speed range. It is not always the actual time the motor takes to accelerate under load.</p>
<p>If the drive is current-limited, torque-limited, or unable to meet the load demand, actual acceleration can be longer.</p>
<p>For an illustrative linear ramp from zero to 50 Hz in 10 seconds:</p>
<div class="math-display">\[ \text{Ramp rate} = \frac{50-0}{10}=5\ \text{Hz/s} \]</div>
<p>A 20 Hz command would be reached in approximately 4 seconds under that idealized ramp, provided no limiting condition intervenes.</p>
<h3 id="82-deceleration-time">8.2 Deceleration time</h3>
<p>The drive attempts to reduce output frequency according to the configured deceleration ramp. A short ramp may demand substantial braking torque and cause the DC bus voltage to rise as the motor regenerates energy.</p>
<p>Possible responses include:</p>
<ul>
<li>Extending the deceleration time.</li>
<li>Enabling a supported overvoltage-control function.</li>
<li>Installing a correctly rated braking resistor and braking chopper.</li>
<li>Using a regenerative drive or regenerative front end.</li>
<li>Reviewing load inertia, mechanical braking, and the stopping requirement.</li>
</ul>
<p>Do not simply shorten deceleration time until the process appears faster. The resulting overvoltage trip, excessive resistor temperature, or mechanical shock can create a larger problem.</p>
<h3 id="83-minimum-and-maximum-speed">8.3 Minimum and maximum speed</h3>
<p>Set speed limits using the motor and machine specifications.</p>
<ul>
<li>Too-low speed can reduce self-cooling in a shaft-mounted fan-cooled motor.</li>
<li>Too-high speed can exceed motor, bearing, gearbox, fan, pump, or driven-machine limits.</li>
<li>Some centrifugal pumps and fans have process-specific minimum-speed restrictions.</li>
<li>Certain machines have resonance zones that must be avoided using approved skip-frequency functions.</li>
<li>A drive's maximum frequency is not permission to operate the machine at that frequency.</li>
</ul>
<h3 id="84-load-type-and-torque-demand">8.4 Load type and torque demand</h3>
<table>
<thead>
<tr>
<th>Load type</th>
<th>Typical behavior</th>
<th>Commissioning consideration</th>
</tr>
</thead>
<tbody>
<tr>
<td>Centrifugal fan</td>
<td>Torque rises approximately with speed squared</td>
<td>Check fan curve, minimum speed, and airflow requirements</td>
</tr>
<tr>
<td>Centrifugal pump</td>
<td>Torque commonly rises approximately with speed squared</td>
<td>Check flow, pressure, cavitation risk, and minimum flow</td>
</tr>
<tr>
<td>Conveyor</td>
<td>Torque depends on load, friction, incline, and acceleration</td>
<td>Check loaded start, jam behavior, and stopping distance</td>
</tr>
<tr>
<td>Positive-displacement pump</td>
<td>Torque can remain high over a broad speed range</td>
<td>Verify pressure protection and torque limits</td>
</tr>
<tr>
<td>High-inertia machine</td>
<td>Significant energy must be absorbed or returned during deceleration</td>
<td>Check ramp time, DC bus behavior, and braking capacity</td>
</tr>
<tr>
<td>Vertical or gravity-loaded axis</td>
<td>Load can drive the motor and create regenerative energy</td>
<td>Use an engineered brake and drive arrangement, not a generic stop setting</td>
</tr>
</tbody>
</table>
<p>The approximate centrifugal-load relationships are:</p>
<div class="math-display">\[ \text{Flow} \propto N \]</div>
<div class="math-display">\[ \text{Pressure or head} \propto N^2 \]</div>
<div class="math-display">\[ \text{Power} \propto N^3 \]</div>
<p>These affinity relationships are approximations for comparable operating conditions. Actual behavior depends on the system curve, static head, efficiency, and process constraints.</p>
<h2 id="9-command-and-reference-sources">9. Command and Reference Sources</h2>
<p>A VFD has at least two distinct command concepts: the run/stop command source and the speed-reference source. They may be assigned to different interfaces.</p>
<p>Typical sources include:</p>
<ul>
<li>Keypad or local operator panel.</li>
<li>Digital input terminals.</li>
<li>Analog input, such as 0–10 V or 4–20 mA.</li>
<li>PLC communication over PROFINET, EtherNet/IP, Modbus, or another supported protocol.</li>
<li>A drive-specific motion or control interface.</li>
</ul>
<p>Example: A PLC may send the run command and speed reference over EtherNet/IP, while a hardwired digital input provides an enable or external permissive. The exact architecture must match the drive's documented control model.</p>
<h3 id="91-local-versus-remote-control">9.1 Local versus remote control</h3>
<p>Commission these conditions deliberately:</p>
<ul>
<li>Local mode allows only the intended local operator control.</li>
<li>Remote mode accepts commands from the designated PLC or terminal source.</li>
<li>Mode changes do not cause an unexpected restart.</li>
<li>Stop commands behave according to the approved control philosophy.</li>
<li>A communication failure produces the specified response.</li>
<li>Returning communication does not unexpectedly restart hazardous motion.</li>
<li>A fault reset does not automatically issue a run command unless explicitly designed and permitted by the risk assessment.</li>
</ul>
<p>A drive showing <code>RUN</code> on its keypad does not prove that the PLC command path is working. The displayed command source, reference source, status word, and actual PLC logic all need to be checked.</p>
<h2 id="10-digital-inputs-and-outputs">10. Digital Inputs and Outputs</h2>
<h3 id="101-common-digital-inputs">10.1 Common digital inputs</h3>
<p>Depending on the drive, digital inputs may be assigned to:</p>
<ul>
<li>Run forward.</li>
<li>Run reverse.</li>
<li>Enable.</li>
<li>External fault.</li>
<li>Fault reset.</li>
<li>Preset speed selection.</li>
<li>Jog.</li>
<li>Coast stop.</li>
<li>Ramp stop.</li>
<li>Local/remote selection.</li>
<li>Brake control or application-specific functions.</li>
</ul>
<p>Verify each input's assigned function and active state. A wiring diagram may show a contact that is normally open, but the configured logic may use positive or negative logic. Do not diagnose input state from contact appearance alone.</p>
<h3 id="102-common-digital-outputs">10.2 Common digital outputs</h3>
<p>Drive digital outputs or relay contacts may indicate:</p>
<ul>
<li>Drive ready.</li>
<li>Drive running.</li>
<li>At reference speed.</li>
<li>Zero speed.</li>
<li>Fault active.</li>
<li>Warning active.</li>
<li>Current limit active.</li>
<li>Brake release request.</li>
<li>Application-specific status.</li>
</ul>
<p>For each output, verify the actual configured function, polarity, electrical rating, and PLC interpretation.</p>
<h3 id="103-hardwired-io-commissioning">10.3 Hardwired I/O commissioning</h3>
<ol>
<li>Verify terminal numbers and wiring against the approved schematic.</li>
<li>Confirm the input common and control supply arrangement.</li>
<li>Check the electrical signal at the drive terminal using an appropriate meter or diagnostic function.</li>
<li>Observe the drive's input-status monitor.</li>
<li>Check that the PLC command changes the intended input state.</li>
<li>Verify the drive responds only under the required permissive conditions.</li>
<li>Test the associated feedback output at the drive and PLC.</li>
<li>Record the results.</li>
</ol>
<p>Never apply an external voltage to a drive terminal until its electrical specification and common arrangement have been confirmed.</p>
<h2 id="11-analog-speed-reference-commissioning">11. Analog Speed Reference Commissioning</h2>
<p>Analog speed references are common where a PLC analog output commands a drive.</p>
<p>Supported signals may include:</p>
<ul>
<li>0–10 V.</li>
<li>±10 V for supported applications.</li>
<li>0–20 mA.</li>
<li>4–20 mA.</li>
</ul>
<p>The actual drive input range, impedance, wiring arrangement, and signal type must be verified.</p>
<h3 id="111-scaling">11.1 Scaling</h3>
<p>Suppose a 4–20 mA signal represents 0–50 Hz. The ideal linear relationship is:</p>
<div class="math-display">\[ f = \frac{I-4}{20-4}\times 50 \]</div>
<p>Where <span class="math-inline">\(I\)</span> is the measured current in mA and <span class="math-inline">\(f\)</span> is the commanded frequency in Hz.</p>
<p>At 12 mA:</p>
<div class="math-display">\[ f = \frac{12-4}{16}\times 50=25\ \text{Hz} \]</div>
<p>This calculation assumes a linear mapping and no additional limits or offsets. The configured drive scaling, PLC scaling, minimum and maximum frequency, and any deadband must be checked together.</p>
<h3 id="112-analog-signal-test-points">11.2 Analog signal test points</h3>
<table>
<thead>
<tr>
<th>Input current</th>
<th>Expected reference for a 0–50 Hz mapping</th>
</tr>
</thead>
<tbody>
<tr>
<td>4 mA</td>
<td>0 Hz</td>
</tr>
<tr>
<td>8 mA</td>
<td>12.5 Hz</td>
</tr>
<tr>
<td>12 mA</td>
<td>25 Hz</td>
</tr>
<tr>
<td>16 mA</td>
<td>37.5 Hz</td>
</tr>
<tr>
<td>20 mA</td>
<td>50 Hz</td>
</tr>
</tbody>
</table>
<p>Commissioning checks:</p>
<ol>
<li>Confirm the PLC analog-output channel type and configured range.</li>
<li>Confirm the VFD analog input is configured for the same signal type.</li>
<li>Verify signal common, polarity, shield arrangement, and terminal assignments.</li>
<li>Measure the signal with suitable equipment.</li>
<li>Compare PLC output value, measured signal, drive input monitor, and drive reference.</li>
<li>Test low, intermediate, and high references.</li>
<li>Verify that out-of-range signals produce the specified behavior.</li>
<li>Verify loss-of-signal handling where applicable.</li>
</ol>
<p>For a 4–20 mA signal, an open circuit often produces a current near zero, but the exact detection threshold and resulting action depend on the configuration. A zero command, an input fault, and a retained last value are different behaviors and must not be treated as equivalent.</p>
<h2 id="12-plc-communication-and-network-commissioning">12. PLC Communication and Network Commissioning</h2>
<p>For a network-controlled drive, confirm that the electrical and control layers are both healthy.</p>
<h3 id="121-configuration-checks">12.1 Configuration checks</h3>
<ul>
<li>Correct drive model, firmware, communication adapter, and protocol.</li>
<li>Correct device name or IP address where required.</li>
<li>Correct subnet and gateway configuration where applicable.</li>
<li>Correct electronic device description or device integration file.</li>
<li>Correct process-data size and mapping.</li>
<li>Correct PLC hardware configuration and network topology.</li>
<li>Correct command word, reference word, status word, and feedback mapping.</li>
<li>Correct scaling, sign convention, and engineering units.</li>
<li>Correct network update time and watchdog settings.</li>
<li>Correct response to loss and recovery of communication.</li>
</ul>
<p>Different protocols use different configuration mechanisms. PROFINET commonly uses a device name and GSDML-based configuration. EtherNet/IP commonly uses an EDS or vendor-specific integration method, with the required connection and assembly configuration. Use the exact drive and controller manuals.</p>
<h3 id="122-typical-control-and-status-data">12.2 Typical control and status data</h3>
<table>
<thead>
<tr>
<th>PLC-to-drive data</th>
<th>Drive-to-PLC data</th>
</tr>
</thead>
<tbody>
<tr>
<td>Run enable</td>
<td>Ready</td>
</tr>
<tr>
<td>Stop command</td>
<td>Running</td>
</tr>
<tr>
<td>Forward/reverse command</td>
<td>Fault active</td>
</tr>
<tr>
<td>Speed reference</td>
<td>Warning or fault code</td>
</tr>
<tr>
<td>Fault reset</td>
<td>Actual frequency</td>
</tr>
<tr>
<td>Control-mode or application command</td>
<td>Output current or other process values</td>
</tr>
<tr>
<td>Application-specific command</td>
<td>Status and diagnostic information</td>
</tr>
</tbody>
</table>
<p>The actual fields and bit meanings vary by manufacturer and profile. Never assume that a control-word bit has the same meaning across all drive families.</p>
<h3 id="123-command-word-and-status-word-testing">12.3 Command-word and status-word testing</h3>
<ol>
<li>Confirm the PLC connection is established and process data updates.</li>
<li>Check the drive's displayed command source.</li>
<li>Confirm the PLC's run command reaches the mapped control word.</li>
<li>Verify ready, enabled, running, and fault status bits individually.</li>
<li>Command a low safe reference.</li>
<li>Compare the requested reference with the drive's received reference and actual output frequency.</li>
<li>Check that a stop command produces the specified stop behavior.</li>
<li>Test communication-loss response only under an approved, safe test plan.</li>
<li>Confirm that communication recovery does not create an unintended restart.</li>
<li>Record the configuration and results.</li>
</ol>
<p>A healthy Ethernet link does not prove healthy cyclic process data. Likewise, a drive that appears online may still reject commands because of an inhibit, missing enable, invalid control-word sequence, active fault, or incorrect command-source setting.</p>
<h2 id="13-first-power-up-and-initial-run-procedure">13. First Power-Up and Initial Run Procedure</h2>
<p>This sequence should be adapted to the site's approved commissioning procedure and the exact drive manual.</p>
<h3 id="131-before-energization">13.1 Before energization</h3>
<ul>
<li>Approved drawings and motor nameplate are available.</li>
<li>Supply and motor wiring are independently checked.</li>
<li>Protective earth and bonding are verified.</li>
<li>Motor connection matches the supply and drive output rating.</li>
<li>Mechanical equipment is safe for rotation.</li>
<li>Guards, exclusion zones, and required safety functions are in place.</li>
<li>Motor and drive ratings are compatible.</li>
<li>Required protective devices and external interlocks are ready.</li>
<li>Drive parameter backup or initial parameter record is available.</li>
<li>Unintended run commands are prevented during power-up.</li>
</ul>
<h3 id="132-energization">13.2 Energization</h3>
<ol>
<li>Follow the approved energization procedure and keep the motor prevented from starting unexpectedly.</li>
<li>Apply control power or main power as required by the manufacturer's sequence.</li>
<li>Check for abnormal noise, smell, smoke, or fault indications.</li>
<li>Read the drive's fault and warning history.</li>
<li>Verify the configured motor parameters and command sources.</li>
<li>Confirm that the drive is ready and that the run command is absent.</li>
<li>Check the DC bus and other internal monitors only through approved methods and manufacturer-provided diagnostics.</li>
</ol>
<p>Electrical hazard: A VFD DC bus can retain a dangerous voltage after the supply is isolated. Wait the manufacturer-specified discharge time and verify absence of voltage using the approved procedure before touching power terminals. A dark display is not proof that the DC bus is safe.</p>
<h3 id="133-first-motor-run">13.3 First motor run</h3>
<ol>
<li>Confirm the machine is in the approved commissioning state.</li>
<li>Select the authorized control source.</li>
<li>Command a low speed within the machine's permitted range.</li>
<li>Observe motor direction and stop immediately if rotation is incorrect.</li>
<li>Check for vibration, unusual sound, rubbing, coupling issues, and abnormal current.</li>
<li>Confirm actual speed or frequency follows the reference.</li>
<li>Test stop and restart behavior under controlled conditions.</li>
<li>Increase speed gradually to the required operating point.</li>
<li>Verify process behavior, load response, and drive status.</li>
<li>Record the observed values and any parameter changes.</li>
</ol>
<p>If direction is wrong, stop the equipment and apply the approved isolation procedure before correcting wiring or configuration. For a conventional three-phase induction motor, exchanging any two motor phases changes rotation direction, but follow the drive manufacturer's method and site electrical-safety rules. Do not swap the incoming supply phases merely to correct motor direction.</p>
<h2 id="14-safety-functions-and-stop-behavior">14. Safety Functions and Stop Behavior</h2>
<p>Drive stopping behavior must be distinguished from machine safety behavior.</p>
<table>
<thead>
<tr>
<th>Function</th>
<th>Purpose</th>
<th>Important limitation</th>
</tr>
</thead>
<tbody>
<tr>
<td>Ramp stop</td>
<td>Reduces speed according to the configured deceleration ramp</td>
<td>Requires suitable drive and braking capability</td>
</tr>
<tr>
<td>Coast stop</td>
<td>Removes drive-generated torque and allows the motor to coast</td>
<td>Does not guarantee a short stopping time</td>
</tr>
<tr>
<td>DC injection braking</td>
<td>Creates braking torque using DC excitation in supported motor applications</td>
<td>Can cause motor heating and is not a substitute for a mechanical holding brake</td>
</tr>
<tr>
<td>Dynamic braking</td>
<td>Dissipates regenerated energy through a braking resistor</td>
<td>Requires correct resistor sizing, thermal protection, and drive compatibility</td>
</tr>
<tr>
<td>STO</td>
<td>Prevents the drive from generating torque through a certified safety function</td>
<td>Does not electrically isolate the drive or guarantee that a load cannot move</td>
</tr>
<tr>
<td>Mechanical brake</td>
<td>Physically restrains or stops the mechanism</td>
<td>Requires suitable sizing, control, monitoring, and maintenance</td>
</tr>
<tr>
<td>Emergency stop</td>
<td>Initiates the safety-related stop response defined by the machine risk assessment</td>
<td>Must not be implemented solely as an ordinary PLC command</td>
</tr>
</tbody>
</table>
<h3 id="141-sto-commissioning">14.1 STO commissioning</h3>
<p>Safe Torque Off is commonly used as part of a machine's safety-related control system. Its exact implementation and required performance level or safety integrity level depend on the risk assessment and design.</p>
<p>Commissioning must verify:</p>
<ul>
<li>Correct safety-rated hardware and wiring.</li>
<li>Correct channel configuration and required redundancy.</li>
<li>Correct safety controller or safety relay logic.</li>
<li>Correct feedback and diagnostic behavior where required.</li>
<li>Correct response when STO is requested.</li>
<li>Correct behavior when the STO request is removed.</li>
<li>Prevention of unintended restart.</li>
<li>Completion of the required validation and documentation.</li>
</ul>
<p>STO removes the drive's ability to generate torque through the safety function. It does not disconnect the supply, discharge the DC bus, or hold a gravity-loaded mechanism. A motor may coast, and an external force may move the machine.</p>
<p>Do not bypass STO, defeat safety interlocks, or use ordinary drive fault-reset logic as a replacement for the approved safety-reset procedure.</p>
<h2 id="15-braking-resistor-and-regenerative-energy">15. Braking Resistor and Regenerative Energy</h2>
<p>When a motor decelerates a high-inertia load, energy can flow from the motor back into the VFD's DC link. If the DC bus voltage rises above the permitted threshold, the drive may trip on DC bus overvoltage.</p>
<p>A braking chopper switches a braking resistor into the DC bus circuit to dissipate energy as heat, where supported.</p>
<p>The arrangement must be checked for:</p>
<ul>
<li>Drive compatibility with an external braking resistor.</li>
<li>Resistance value within the permitted range.</li>
<li>Required pulse-energy and continuous-power ratings.</li>
<li>Thermal protection and ventilation.</li>
<li>Correct cable routing and connection.</li>
<li>Required protective devices.</li>
<li>Safe resistor mounting away from combustible material.</li>
<li>Applicable fire, enclosure, and machine-safety requirements.</li>
</ul>
<p>For applications with frequent braking or substantial regenerative energy, a regenerative drive may be more appropriate than a resistor-based solution.</p>
<p>Never select a braking resistor using only its physical size or a similar machine's component. Use the manufacturer's sizing method and the actual inertia, braking cycle, stopping time, and duty requirements.</p>
<h2 id="16-motor-protection-and-electrical-measurements">16. Motor Protection and Electrical Measurements</h2>
<h3 id="161-protection-functions">16.1 Protection functions</h3>
<p>Common drive protection functions include:</p>
<ul>
<li>Overcurrent and short-circuit protection.</li>
<li>DC bus overvoltage and undervoltage.</li>
<li>Drive overtemperature.</li>
<li>Motor overload or thermal model.</li>
<li>Ground-fault detection, where supported.</li>
<li>Input phase loss or supply abnormality detection, where supported.</li>
<li>Motor stall or current-limit supervision.</li>
<li>Communication-loss response.</li>
<li>External fault input.</li>
<li>Safe-function diagnostics on drives with applicable safety options.</li>
</ul>
<p>Protection availability and behavior vary by drive model. An electronic motor thermal model must be configured for the actual motor and application. It should not be assumed to replace every required upstream or motor-specific protective device.</p>
<h3 id="162-measuring-the-vfd-output">16.2 Measuring the VFD output</h3>
<p>VFD output is a PWM waveform, not a clean sinusoidal supply. Ordinary multimeters can display misleading output-voltage values depending on their design and measurement bandwidth.</p>
<p>For meaningful measurements:</p>
<ul>
<li>Use instruments suitable for the drive output waveform and the applicable voltage category.</li>
<li>Follow the drive manufacturer's measurement guidance.</li>
<li>Use a suitable power analyzer or motor-drive analyzer when waveform quality or power measurements are required.</li>
<li>Do not disconnect a running motor to make measurements unless the procedure specifically permits it.</li>
<li>Do not connect an ordinary oscilloscope probe to hazardous drive terminals without a suitable rated measurement setup and proper isolation strategy.</li>
</ul>
<p>Input supply voltage, DC bus voltage, output frequency, output current, and calculated motor speed are different quantities. They should not be used interchangeably during troubleshooting.</p>
<h2 id="17-common-vfd-faults-and-troubleshooting">17. Common VFD Faults and Troubleshooting</h2>
<p>A fault code is evidence, not a complete diagnosis. Record the exact code, operating conditions, frequency, current, load state, and preceding events before resetting the drive.</p>
<table>
<thead>
<tr>
<th>Symptom or fault</th>
<th>Possible causes</th>
<th>Investigation</th>
</tr>
</thead>
<tbody>
<tr>
<td>Drive will not power up</td>
<td>Missing supply, open protective device, control-power problem, internal failure</td>
<td>Verify approved supply measurements, upstream protection, and manufacturer diagnostics</td>
</tr>
<tr>
<td>Drive powered but not ready</td>
<td>Active fault, missing enable, safety inhibit, configuration issue</td>
<td>Read fault history, status bits, and enable conditions</td>
</tr>
<tr>
<td>Run command ignored</td>
<td>Wrong command source, missing permissive, invalid control word, active inhibit</td>
<td>Compare PLC command, drive command source, and status monitoring</td>
</tr>
<tr>
<td>Motor does not rotate</td>
<td>Missing output, motor fault, mechanical jam, brake not released, incorrect configuration</td>
<td>Check drive status, motor circuit under safe conditions, brake sequence, and mechanical condition</td>
</tr>
<tr>
<td>Motor rotates in wrong direction</td>
<td>Incorrect phase sequence at motor, direction command logic, incorrect application configuration</td>
<td>Stop safely and verify wiring and command mapping</td>
</tr>
<tr>
<td>Overcurrent during acceleration</td>
<td>Ramp too short, high load torque, jam, incorrect motor data, unsuitable control mode</td>
<td>Check mechanical load, motor parameters, ramp, current trend, and drive sizing</td>
</tr>
<tr>
<td>Overcurrent during steady running</td>
<td>Excessive load, mechanical friction, motor fault, incorrect configuration</td>
<td>Compare current with motor and drive ratings; inspect the load and motor</td>
</tr>
<tr>
<td>DC bus overvoltage during stopping</td>
<td>Deceleration too short, high inertia, insufficient braking capacity, regenerative energy</td>
<td>Review deceleration ramp, braking arrangement, and application energy</td>
</tr>
<tr>
<td>DC bus undervoltage</td>
<td>Supply dip, poor connection, supply abnormality, excessive demand</td>
<td>Check supply history and connections using approved procedures</td>
</tr>
<tr>
<td>Drive overheating</td>
<td>Blocked ventilation, high ambient temperature, excessive load, high switching frequency, incorrect derating</td>
<td>Inspect cooling, load profile, installation conditions, and drive diagnostics</td>
</tr>
<tr>
<td>Motor overheats at low speed</td>
<td>Inadequate self-cooling, high torque demand, incorrect thermal model</td>
<td>Verify motor cooling method, load, current, and duty requirements</td>
</tr>
<tr>
<td>Motor vibrates or runs unevenly</td>
<td>Incorrect motor data, tuning issue, resonance, mechanical problem, unsuitable control mode</td>
<td>Review tuning, speed range, mechanical condition, and control settings</td>
</tr>
<tr>
<td>Speed differs from reference</td>
<td>Scaling error, active limits, current limiting, load-related slip, incorrect reference source</td>
<td>Compare PLC reference, received reference, limited reference, actual frequency, and motor behavior</td>
</tr>
<tr>
<td>Analog reference unstable</td>
<td>Electrical noise, grounding or shielding problem, poor signal common, incorrect input type</td>
<td>Measure the signal, inspect routing and shield termination, and verify configuration</td>
</tr>
<tr>
<td>Communication fault</td>
<td>Incorrect address or device name, wiring fault, configuration mismatch, watchdog expiry</td>
<td>Check link state, network diagnostics, configuration, and cyclic data</td>
</tr>
<tr>
<td>Motor starts unexpectedly</td>
<td>Incorrect restart configuration, retained command, control-source change, logic issue</td>
<td>Place equipment in a safe state and investigate command paths and restart prevention</td>
</tr>
<tr>
<td>Nuisance ground-fault trip</td>
<td>Cable or motor insulation issue, leakage current, filter characteristics, drive-specific detection behavior</td>
<td>Follow manufacturer procedures for cable, motor, and drive checks</td>
</tr>
</tbody>
</table>
<h3 id="171-troubleshooting-sequence">17.1 Troubleshooting sequence</h3>
<p>Use a controlled sequence rather than repeatedly resetting the drive.</p>
<ol>
<li>Make the machine safe. Prevent unexpected motion and apply the appropriate isolation procedure if physical inspection is required.</li>
<li>Capture evidence. Record the fault code, fault history, operating frequency, output current, DC bus status, and machine state.</li>
<li>Identify the command state. Determine whether the drive received a run command, a valid reference, and all required enables.</li>
<li>Check the supply and installation. Investigate power quality, wiring, cooling, grounding, and environmental conditions.</li>
<li>Check the motor and load. Investigate mechanical obstruction, overload, motor condition, and brake operation.</li>
<li>Review configuration. Verify motor data, control mode, ramps, limits, protection, and communication mapping.</li>
<li>Correct the root cause. Do not treat resetting the fault as a repair.</li>
<li>Retest under controlled conditions. Confirm normal operation and verify that the original fault does not recur.</li>
<li>Document the result. Record the root cause, corrective action, test evidence, and any parameter changes.</li>
</ol>
<h2 id="18-parameter-backup-change-control-and-replacement">18. Parameter Backup, Change Control, and Replacement</h2>
<p>A commissioned VFD is part of a machine's controlled configuration. Its parameters should be treated as engineering records, not undocumented keypad settings.</p>
<p>Before changing parameters:</p>
<ul>
<li>Capture the existing parameter set or supported backup.</li>
<li>Record the original and proposed values.</li>
<li>Identify the reason for the change.</li>
<li>Assess effects on speed, torque, braking, motor heating, safety, process timing, and upstream/downstream equipment.</li>
<li>Obtain required engineering approval.</li>
<li>Make the change during an authorized operating state.</li>
<li>Verify operation against acceptance criteria.</li>
<li>Update the parameter backup and maintenance record.</li>
</ul>
<p>When replacing a drive, do not assume that copying parameters from the old unit is sufficient. Verify model compatibility, power rating, firmware, control hardware, network adapter, motor-control capabilities, safety options, braking components, and terminal configuration.</p>
<p>A replacement may require reconfiguration of the PLC hardware project, device name, IP address, process-data mapping, and safety validation. Safety parameters and safety-function validation must follow the approved safety lifecycle and manufacturer's procedures.</p>
<h2 id="19-vfd-commissioning-records-and-acceptance-criteria">19. VFD Commissioning Records and Acceptance Criteria</h2>
<p>A commissioning record should make it possible for another engineer to understand exactly what was installed, how it was configured, and what was tested.</p>
<table>
<thead>
<tr>
<th>Record item</th>
<th>Required evidence</th>
</tr>
</thead>
<tbody>
<tr>
<td>Equipment identification</td>
<td>Machine, motor, drive tag, location, and equipment reference</td>
</tr>
<tr>
<td>Drive details</td>
<td>Manufacturer, model, serial number, rating, firmware, and options</td>
</tr>
<tr>
<td>Motor details</td>
<td>Nameplate voltage, current, power, frequency, speed, and connection</td>
</tr>
<tr>
<td>Electrical checks</td>
<td>Supply, grounding, motor wiring, protection, and inspection results</td>
</tr>
<tr>
<td>Parameter record</td>
<td>Motor data, control mode, limits, ramps, protection, and command sources</td>
</tr>
<tr>
<td>Communication</td>
<td>Protocol, addressing, device configuration, process-data mapping, and diagnostics</td>
</tr>
<tr>
<td>Functional tests</td>
<td>Start, stop, direction, reference tracking, and feedback</td>
</tr>
<tr>
<td>Load tests</td>
<td>Current, speed, vibration observations, process response, and applicable duty conditions</td>
</tr>
<tr>
<td>Fault response</td>
<td>Approved test results for applicable faults, interlocks, and communication loss</td>
</tr>
<tr>
<td>Safety validation</td>
<td>Required STO or other safety-function validation records</td>
</tr>
<tr>
<td>Deviations</td>
<td>Outstanding defects, restrictions, corrective actions, and approvals</td>
</tr>
<tr>
<td>Handover</td>
<td>Parameter backup, drawings, manuals, test results, and responsible personnel</td>
</tr>
</tbody>
</table>
<p>Acceptance criteria should be defined before testing. They may include:</p>
<ul>
<li>No unresolved critical faults or unsafe conditions.</li>
<li>Correct motor direction and commanded speed behavior.</li>
<li>Motor current within the specified operating limits for the tested load.</li>
<li>Acceleration and stopping behavior within the approved machine requirements.</li>
<li>Correct PLC commands, status feedback, and communication-loss response.</li>
<li>Correct operation of applicable protection and safety functions.</li>
<li>Approved parameter backup and documentation.</li>
<li>No outstanding critical commissioning defects.</li>
</ul>
<p>Do not use a generic current percentage, stopping time, or speed tolerance as a universal pass criterion. Use the motor, drive, machine specification, risk assessment, and approved commissioning procedure.</p>
<h2 id="20-practical-automotive-manufacturing-example">20. Practical Automotive Manufacturing Example</h2>
<p>Consider a VFD-controlled conveyor transporting components between two stations. A PLC sends a run command and speed reference over an industrial Ethernet network. The drive returns ready, running, fault, and actual-frequency feedback.</p>
<p>A useful commissioning sequence is:</p>
<ol>
<li>Verify the drive, motor, gearbox, conveyor, and protection ratings.</li>
<li>Confirm the motor wiring, earth bonding, cooling, and mechanical installation.</li>
<li>Enter the correct motor nameplate data and approved operating limits.</li>
<li>Configure the command source, reference source, ramps, and required protection.</li>
<li>Verify PLC communication and the meaning of each control and status bit.</li>
<li>Start the conveyor at a low approved speed and confirm direction.</li>
<li>Check current, vibration, belt tracking, and mechanical behavior.</li>
<li>Verify speed-reference tracking at multiple setpoints.</li>
<li>Test normal stop behavior and the specified interlocks.</li>
<li>Validate the approved response to communication loss and fault conditions.</li>
<li>Record the final parameter set, test results, defects, and sign-off.</li>
</ol>
<p>If the conveyor runs correctly from the keypad but not from the PLC, the motor and power stage may be healthy while the remote command path is faulty. Investigation should focus on command-source selection, PLC logic, network process data, drive enable conditions, and control-word mapping rather than replacing the motor without evidence.</p>
<p>If the conveyor trips on overvoltage during stopping, investigate the deceleration ramp, load inertia, braking hardware, and regeneration. Simply increasing the drive's current limit would not address the underlying energy-management problem.</p>
<h2 id="21-common-commissioning-mistakes">21. Common Commissioning Mistakes</h2>
<ul>
<li>Starting the motor before confirming direction and mechanical clearance.</li>
<li>Entering incorrect motor nameplate data.</li>
<li>Assuming that drive output frequency equals exact motor shaft speed.</li>
<li>Using a short deceleration ramp without evaluating regenerative energy.</li>
<li>Treating a communication link as proof that control data is correct.</li>
<li>Confusing a drive's ordinary stop command with a safety-rated stop function.</li>
<li>Assuming STO electrically isolates the drive or holds a gravity-loaded axis.</li>
<li>Repeatedly resetting faults without recording their conditions.</li>
<li>Copying parameters from another machine without reviewing differences.</li>
<li>Changing a running machine's configuration without change control.</li>
<li>Failing to back up parameters after commissioning.</li>
<li>Ignoring motor cooling limitations at low speed.</li>
<li>Measuring PWM output with unsuitable instruments and trusting the displayed value.</li>
<li>Failing to verify what happens after communication recovery or power restoration.</li>
</ul>
<h2 id="22-interview-questions-and-answers">22. Interview Questions and Answers</h2>
<p>Q1. What is the primary purpose of a VFD?</p>
<p>To control an AC motor's operating speed by controlling output frequency and voltage, while providing supported functions such as ramp control, motor protection, monitoring, and communication.</p>
<p>Q2. Why does a VFD have a rectifier, DC link, and inverter?</p>
<p>The rectifier converts incoming AC to DC, the DC link smooths and stores energy, and the inverter synthesizes a variable-frequency AC output for the motor.</p>
<p>Q3. What is the difference between V/f and vector control?</p>
<p>V/f control follows a configured voltage-to-frequency relationship. Vector control estimates or measures motor flux and torque to achieve more precise control, subject to the drive, motor, and feedback arrangement.</p>
<p>Q4. Why can a VFD trip on overvoltage during deceleration?</p>
<p>The motor and load can return energy to the DC bus. If the bus voltage rises beyond the drive's permitted level, the drive may trip. The deceleration ramp and braking or regenerative arrangement must be evaluated.</p>
<p>Q5. Why might a motor overheat at low speed even if current appears reasonable?</p>
<p>A shaft-mounted cooling fan may provide insufficient airflow at low speed. Motor cooling method, load torque, thermal model, and duty cycle must be considered.</p>
<p>Q6. What is the difference between STO and a normal stop?</p>
<p>A normal stop controls motor deceleration or removes the run command. STO is a safety function that prevents torque generation. It does not isolate electrical power or necessarily prevent mechanical movement.</p>
<p>Q7. What should be checked if the drive runs from the keypad but not from the PLC?</p>
<p>Check the selected command source, network state, process-data mapping, PLC command logic, drive enable conditions, active faults, and required control-word sequence.</p>
<p>Q8. Why must the motor nameplate data be entered accurately?</p>
<p>The drive uses motor data for control calculations, current and thermal protection, and in some cases motor identification. Incorrect data can cause poor control or motor damage.</p>
<p>Q9. What is the difference between dynamic braking and regenerative braking?</p>
<p>Dynamic braking dissipates returned energy as heat, typically through a braking resistor. Regenerative braking returns energy to the supply through compatible regenerative power electronics.</p>
<p>Q10. Why is a parameter backup important?</p>
<p>It supports recovery after drive failure, controlled replacement, traceability, and comparison during troubleshooting. It also helps prevent undocumented changes from becoming permanent operating conditions.</p>
<p>Q11. What is the purpose of a communication watchdog?</p>
<p>It detects missing or invalid communication within a configured time and triggers the defined response. The correct response must be selected according to the machine's control design and risk assessment.</p>
<p>Q12. What proves that VFD commissioning is complete?</p>
<p>Verified electrical installation, correct motor and drive configuration, successful functional and communication tests, appropriate protection and safety validation, compliance with acceptance criteria, and complete records.</p>
<h2 id="23-final-commissioning-checklist">23. Final Commissioning Checklist</h2>
<ul>
<li>Drive model, rating, and installation are correct.</li>
<li>Supply wiring, motor wiring, protective earth, and protection are verified.</li>
<li>Cooling and environmental requirements are satisfied.</li>
<li>Motor nameplate data and connection are correct.</li>
<li>Control mode, minimum/maximum speed, ramps, and protection are configured.</li>
<li>Local and remote command behavior is verified.</li>
<li>Digital I/O and analog reference scaling are checked where applicable.</li>
<li>PLC communication and process-data mapping are verified where applicable.</li>
<li>Motor direction and operation are confirmed at a safe speed.</li>
<li>Current, load response, vibration, and temperature behavior are acceptable.</li>
<li>Deceleration and braking behavior meet the approved requirements.</li>
<li>Fault response, interlocks, and communication-loss behavior are tested as applicable.</li>
<li>Safety functions are validated according to the approved procedure.</li>
<li>Parameter backup, commissioning results, and handover records are complete.</li>
<li>All critical defects are closed and remaining deviations are formally documented.</li>
</ul>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\13_Commissioning\03_Stage3_Devices\02_Servo - Servo</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
