<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Pneumatics Commissioning</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Pneumatics Commissioning</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition-and-purpose">1. Definition and Purpose</a></li>
<li><a href="#2-basic-pneumatic-system-architecture">2. Basic Pneumatic System Architecture</a></li>
<li><a href="#3-main-pneumatic-components">3. Main Pneumatic Components</a><ul>
<li><a href="#31-compressor">3.1 Compressor</a></li>
<li><a href="#32-air-receiver">3.2 Air Receiver</a></li>
<li><a href="#33-air-dryer">3.3 Air Dryer</a></li>
<li><a href="#34-filter">3.4 Filter</a></li>
<li><a href="#35-pressure-regulator">3.5 Pressure Regulator</a></li>
<li><a href="#36-lubricator">3.6 Lubricator</a></li>
<li><a href="#37-frl-unit">3.7 FRL Unit</a></li>
<li><a href="#38-directional-control-valve">3.8 Directional Control Valve</a></li>
<li><a href="#39-solenoid-valve">3.9 Solenoid Valve</a></li>
<li><a href="#310-pneumatic-cylinder">3.10 Pneumatic Cylinder</a></li>
<li><a href="#311-pneumatic-gripper">3.11 Pneumatic Gripper</a></li>
<li><a href="#312-rotary-actuator">3.12 Rotary Actuator</a></li>
<li><a href="#313-flow-control-valve">3.13 Flow Control Valve</a></li>
<li><a href="#314-quick-exhaust-valve">3.14 Quick Exhaust Valve</a></li>
<li><a href="#315-pressure-sensor-and-pressure-switch">3.15 Pressure Sensor and Pressure Switch</a></li>
<li><a href="#316-pneumatic-sensors">3.16 Pneumatic Sensors</a></li>
</ul>
</li>
<li><a href="#4-pneumatic-terminology">4. Pneumatic Terminology</a></li>
<li><a href="#5-pressure-units-and-conversion">5. Pressure Units and Conversion</a></li>
<li><a href="#6-cylinder-force-calculation">6. Cylinder Force Calculation</a><ul>
<li><a href="#61-extension-force">6.1 Extension Force</a></li>
<li><a href="#62-retraction-force">6.2 Retraction Force</a></li>
<li><a href="#63-example">6.3 Example</a></li>
</ul>
</li>
<li><a href="#7-cylinder-speed-and-air-consumption">7. Cylinder Speed and Air Consumption</a><ul>
<li><a href="#71-cylinder-speed">7.1 Cylinder Speed</a></li>
<li><a href="#72-approximate-air-consumption">7.2 Approximate Air Consumption</a></li>
</ul>
</li>
<li><a href="#8-pneumatic-valve-functions-and-cylinder-circuits">8. Pneumatic Valve Functions and Cylinder Circuits</a><ul>
<li><a href="#81-single-acting-cylinder">8.1 Single-Acting Cylinder</a></li>
<li><a href="#82-double-acting-cylinder">8.2 Double-Acting Cylinder</a></li>
<li><a href="#83-53-valve-center-conditions">8.3 5/3 Valve Center Conditions</a></li>
</ul>
</li>
<li><a href="#9-flow-control-and-cushioning">9. Flow Control and Cushioning</a><ul>
<li><a href="#91-meter-in-control">9.1 Meter-In Control</a></li>
<li><a href="#92-meter-out-control">9.2 Meter-Out Control</a></li>
<li><a href="#93-cushioning">9.3 Cushioning</a></li>
</ul>
</li>
<li><a href="#10-pneumatic-safety">10. Pneumatic Safety</a><ul>
<li><a href="#101-safe-isolation">10.1 Safe Isolation</a></li>
<li><a href="#102-soft-start-and-exhaust-valves">10.2 Soft Start and Exhaust Valves</a></li>
<li><a href="#103-emergency-stop-behavior">10.3 Emergency Stop Behavior</a></li>
</ul>
</li>
<li><a href="#11-pneumatic-commissioning-preparation">11. Pneumatic Commissioning Preparation</a></li>
<li><a href="#12-pneumatic-commissioning-tools">12. Pneumatic Commissioning Tools</a></li>
<li><a href="#13-pneumatic-pre-commissioning-inspection">13. Pneumatic Pre-Commissioning Inspection</a><ul>
<li><a href="#mechanical-inspection">Mechanical Inspection</a></li>
<li><a href="#pneumatic-inspection">Pneumatic Inspection</a></li>
<li><a href="#electrical-inspection">Electrical Inspection</a></li>
</ul>
</li>
<li><a href="#14-first-energization">14. First Energization</a></li>
<li><a href="#15-pressure-setting-and-verification">15. Pressure Setting and Verification</a><ul>
<li><a href="#151-supply-pressure">15.1 Supply Pressure</a></li>
<li><a href="#152-dynamic-pressure">15.2 Dynamic Pressure</a></li>
<li><a href="#153-pressure-switch-settings">15.3 Pressure Switch Settings</a></li>
</ul>
</li>
<li><a href="#16-leak-testing">16. Leak Testing</a><ul>
<li><a href="#leak-test-procedure">Leak-Test Procedure</a></li>
</ul>
</li>
<li><a href="#17-cylinder-commissioning">17. Cylinder Commissioning</a><ul>
<li><a href="#171-extension-and-retraction-test">17.1 Extension and Retraction Test</a></li>
<li><a href="#172-sensor-adjustment">17.2 Sensor Adjustment</a></li>
</ul>
</li>
<li><a href="#18-gripper-commissioning">18. Gripper Commissioning</a></li>
<li><a href="#19-pneumatic-plc-sequence-and-interlocks">19. Pneumatic PLC Sequence and Interlocks</a><ul>
<li><a href="#191-essential-interlocks">19.1 Essential Interlocks</a></li>
<li><a href="#192-command-versus-feedback">19.2 Command Versus Feedback</a></li>
<li><a href="#193-timeout-handling">19.3 Timeout Handling</a></li>
</ul>
</li>
<li><a href="#20-manual-mode-and-automatic-mode">20. Manual Mode and Automatic Mode</a><ul>
<li><a href="#manual-mode">Manual Mode</a></li>
<li><a href="#automatic-mode">Automatic Mode</a></li>
</ul>
</li>
<li><a href="#21-safe-behavior-during-air-loss-and-restoration">21. Safe Behavior During Air Loss and Restoration</a></li>
<li><a href="#22-common-pneumatic-faults-and-troubleshooting">22. Common Pneumatic Faults and Troubleshooting</a></li>
<li><a href="#23-fault-isolation-method">23. Fault-Isolation Method</a></li>
<li><a href="#24-air-quality-and-maintenance">24. Air Quality and Maintenance</a><ul>
<li><a href="#preventive-maintenance-tasks">Preventive Maintenance Tasks</a></li>
</ul>
</li>
<li><a href="#25-pneumatic-commissioning-acceptance-criteria">25. Pneumatic Commissioning Acceptance Criteria</a></li>
<li><a href="#26-fat-and-sat-for-pneumatic-systems">26. FAT and SAT for Pneumatic Systems</a></li>
<li><a href="#27-example-pneumatic-clamping-fixture">27. Example: Pneumatic Clamping Fixture</a><ul>
<li><a href="#required-operation">Required Operation</a></li>
<li><a href="#commissioning-checks">Commissioning Checks</a></li>
</ul>
</li>
<li><a href="#28-example-robot-mounted-pneumatic-gripper">28. Example: Robot-Mounted Pneumatic Gripper</a></li>
<li><a href="#29-common-commissioning-mistakes">29. Common Commissioning Mistakes</a></li>
<li><a href="#30-interview-questions-and-answers">30. Interview Questions and Answers</a><ul>
<li><a href="#q1-what-is-pneumatics">Q1. What is pneumatics?</a></li>
<li><a href="#q2-what-is-the-function-of-an-frl-unit">Q2. What is the function of an FRL unit?</a></li>
<li><a href="#q3-what-is-the-difference-between-a-32-and-a-52-valve">Q3. What is the difference between a 3/2 and a 5/2 valve?</a></li>
<li><a href="#q4-why-is-a-double-acting-cylinder-commonly-used-in-automation">Q4. Why is a double-acting cylinder commonly used in automation?</a></li>
<li><a href="#q5-why-is-meter-out-flow-control-often-used">Q5. Why is meter-out flow control often used?</a></li>
<li><a href="#q6-why-might-a-cylinder-move-slowly-even-when-supply-pressure-is-correct">Q6. Why might a cylinder move slowly even when supply pressure is correct?</a></li>
<li><a href="#q7-how-do-you-calculate-cylinder-extension-force">Q7. How do you calculate cylinder extension force?</a></li>
<li><a href="#q8-why-is-retraction-force-lower-than-extension-force">Q8. Why is retraction force lower than extension force?</a></li>
<li><a href="#q9-what-is-the-difference-between-a-pressure-switch-and-a-pressure-regulator">Q9. What is the difference between a pressure switch and a pressure regulator?</a></li>
<li><a href="#q10-why-can-air-loss-create-a-safety-hazard">Q10. Why can air loss create a safety hazard?</a></li>
<li><a href="#q11-how-would-you-troubleshoot-a-cylinder-that-does-not-extend">Q11. How would you troubleshoot a cylinder that does not extend?</a></li>
<li><a href="#q12-why-is-dynamic-pressure-testing-important">Q12. Why is dynamic pressure testing important?</a></li>
<li><a href="#q13-does-a-53-closed-center-valve-guarantee-that-a-cylinder-will-remain-stationary">Q13. Does a 5/3 closed-center valve guarantee that a cylinder will remain stationary?</a></li>
<li><a href="#q14-what-should-happen-when-a-cylinder-does-not-reach-its-end-position-before-the-timeout">Q14. What should happen when a cylinder does not reach its end position before the timeout?</a></li>
<li><a href="#q15-what-is-the-purpose-of-a-soft-start-valve">Q15. What is the purpose of a soft-start valve?</a></li>
</ul>
</li>
<li><a href="#31-final-pneumatic-commissioning-checklist">31. Final Pneumatic Commissioning Checklist</a></li>
<li><a href="#32-key-takeaways">32. Key Takeaways</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition-and-purpose">1. Definition and Purpose</h2>
<p>Pneumatics is the branch of engineering that uses compressed gas, usually air, to transmit energy and produce mechanical motion. In industrial automation, compressed air operates cylinders, grippers, rotary actuators, air motors, vacuum generators, and other devices.</p>
<p>Pneumatics commissioning is the process of inspecting, installing, energizing, configuring, testing, and validating pneumatic equipment and its integration with PLCs, sensors, robots, and machine sequences.</p>
<p>The objective is to ensure that the pneumatic system operates safely, consistently, and within the required pressure, force, speed, cycle-time, and reliability limits.</p>
<p>Common automotive manufacturing applications include:</p>
<ul>
<li>Clamping and unclamping workpieces.</li>
<li>Locating components before welding or assembly.</li>
<li>Operating pneumatic grippers on robots and handling systems.</li>
<li>Extending and retracting cylinders.</li>
<li>Opening and closing fixtures, gates, and machine mechanisms.</li>
<li>Operating air blow-off and cleaning nozzles.</li>
<li>Generating vacuum for part handling.</li>
<li>Operating pneumatic tools and process equipment.</li>
<li>Controlling air-operated valves and auxiliary mechanisms.</li>
</ul>
<p>Key principle: A cylinder extending when commanded does not prove that the pneumatic system is correctly commissioned. Pressure stability, force capability, movement speed, end-position feedback, sequence interlocks, air quality, leakage, and safe fault behavior must also be verified.</p>
<h2 id="2-basic-pneumatic-system-architecture">2. Basic Pneumatic System Architecture</h2>
<p>A typical industrial pneumatic system consists of an air supply, air preparation equipment, distribution piping, control valves, actuators, sensors, and a PLC or machine controller.</p>
<pre><code>Compressed Air Source
        ↓
Main Isolation and Air Preparation
        ↓
Filter / Regulator / Lubricator if Required
        ↓
Distribution Manifold and Piping
        ↓
Directional Control Valves
        ↓
Flow Controls and Actuators
        ↓
Cylinder / Gripper / Rotary Actuator
        ↓
Position Sensors and PLC Feedback
</code></pre>
<p>The exact arrangement depends on the application. Some systems require lubricated air, while many modern valves and cylinders are designed for non-lubricated operation. Follow the equipment manufacturer's requirements rather than adding a lubricator automatically.</p>
<h2 id="3-main-pneumatic-components">3. Main Pneumatic Components</h2>
<h3 id="31-compressor">3.1 Compressor</h3>
<p>A compressor converts mechanical energy into compressed air.</p>
<p>Common compressor types include:</p>
<ul>
<li>Reciprocating piston compressors.</li>
<li>Rotary screw compressors.</li>
<li>Centrifugal compressors.</li>
<li>Oil-free compressors for applications with stricter contamination requirements.</li>
</ul>
<p>The compressor may serve an entire factory rather than an individual machine.</p>
<p>Commissioning a machine's pneumatic system usually includes verifying the available plant-air supply and its quality, not necessarily commissioning the central compressor itself.</p>
<h3 id="32-air-receiver">3.2 Air Receiver</h3>
<p>An air receiver stores compressed air and helps reduce pressure fluctuations caused by changing demand.</p>
<p>Verify that:</p>
<ul>
<li>The receiver and distribution system meet applicable requirements.</li>
<li>Pressure ratings are suitable.</li>
<li>Condensate drainage works.</li>
<li>Isolation and pressure-relief provisions are appropriate.</li>
<li>Inspection and maintenance records are available where required.</li>
</ul>
<p>Compressed-air receivers are pressure vessels. Their inspection and maintenance must follow applicable regulations and site procedures.</p>
<h3 id="33-air-dryer">3.3 Air Dryer</h3>
<p>Compressed air contains water vapor. Cooling can cause condensation, which may corrode equipment, damage components, or disrupt valve operation.</p>
<p>Common dryer types include:</p>
<table>
<thead>
<tr>
<th>Dryer type</th>
<th>Operating principle</th>
<th>Typical consideration</th>
</tr>
</thead>
<tbody>
<tr>
<td>Refrigeration dryer</td>
<td>Cools air to remove moisture</td>
<td>Common general-purpose plant air</td>
</tr>
<tr>
<td>Desiccant dryer</td>
<td>Adsorbs moisture using drying material</td>
<td>Lower dew points</td>
</tr>
<tr>
<td>Membrane dryer</td>
<td>Separates moisture using a membrane</td>
<td>Compact, specialized applications</td>
</tr>
</tbody>
</table>
<p>The required pressure dew point depends on the system environment and process requirements. Air lines exposed to low temperatures may require additional moisture-control measures.</p>
<h3 id="34-filter">3.4 Filter</h3>
<p>A filter removes particles and, depending on its design, may separate liquid water or oil aerosols.</p>
<p>Check:</p>
<ul>
<li>Filtration rating.</li>
<li>Pressure drop.</li>
<li>Bowl condition and drain operation.</li>
<li>Correct flow direction.</li>
<li>Compatibility with the operating pressure.</li>
<li>Maintenance access.</li>
</ul>
<p>A clogged filter can reduce downstream pressure and cause slow or incomplete actuator movement.</p>
<h3 id="35-pressure-regulator">3.5 Pressure Regulator</h3>
<p>A regulator controls downstream pressure within its operating range.</p>
<p>It is commonly used to set the pressure required by a machine or a specific pneumatic function.</p>
<p>Commissioning checks include:</p>
<ul>
<li>Verify the required setpoint from the design.</li>
<li>Check the pressure gauge or electronic pressure sensor.</li>
<li>Confirm that pressure remains stable during actuator movement.</li>
<li>Verify that the regulator is suitable for the required flow.</li>
<li>Confirm that downstream pressure does not exceed component ratings.</li>
</ul>
<p>Setting the regulator too low may prevent reliable clamping or gripping. Setting it too high may damage components, increase impact energy, or exceed the approved process settings.</p>
<h3 id="36-lubricator">3.6 Lubricator</h3>
<p>A lubricator introduces a controlled quantity of lubricant into the air stream.</p>
<p>It should only be used when required by the downstream equipment. Unnecessary lubrication can contaminate valves, products, sensors, and process areas.</p>
<p>If a lubricator is specified, verify the approved lubricant, adjustment, refill procedure, and compatibility with seals and downstream devices.</p>
<h3 id="37-frl-unit">3.7 FRL Unit</h3>
<p>FRL stands for Filter, Regulator, and Lubricator.</p>
<p>An FRL assembly prepares compressed air before it enters the machine circuit.</p>
<pre><code>Compressed Air
      ↓
Filter
      ↓
Pressure Regulator
      ↓
Lubricator if Required
      ↓
Machine Pneumatic Circuit
</code></pre>
<p>Not every machine needs all three elements. Some use a filter-regulator combination, while others include soft-start, dump, or safety-exhaust functions.</p>
<h3 id="38-directional-control-valve">3.8 Directional Control Valve</h3>
<p>A directional control valve determines the path of compressed air and exhaust air.</p>
<p>Valve notation usually identifies the number of ports and switching positions.</p>
<table>
<thead>
<tr>
<th>Valve designation</th>
<th>General meaning</th>
</tr>
</thead>
<tbody>
<tr>
<td>2/2 valve</td>
<td>Two ports and two positions</td>
</tr>
<tr>
<td>3/2 valve</td>
<td>Three ports and two positions</td>
</tr>
<tr>
<td>4/2 valve</td>
<td>Four ports and two positions</td>
</tr>
<tr>
<td>5/2 valve</td>
<td>Five ports and two positions</td>
</tr>
<tr>
<td>5/3 valve</td>
<td>Five ports and three positions</td>
</tr>
</tbody>
</table>
<p>A 3/2 valve is often used for a single-acting cylinder. A 5/2 valve is commonly used for a double-acting cylinder.</p>
<p>A 5/3 valve provides three switching positions. Its center condition may be closed, exhaust, or pressure depending on the design. The center condition must be selected based on the intended machine behavior.</p>
<p>Port numbers commonly used in ISO pneumatic notation include:</p>
<ul>
<li>Port 1: pressure supply, commonly designated P.</li>
<li>Port 2: working port A.</li>
<li>Port 4: working port B.</li>
<li>Ports 3 and 5: exhaust ports for the respective working paths.</li>
<li>Ports 12 and 14: pilot control ports where applicable.</li>
</ul>
<p>Always verify the actual valve symbol and manufacturer's port markings.</p>
<h3 id="39-solenoid-valve">3.9 Solenoid Valve</h3>
<p>A solenoid valve uses an electromagnetic coil to shift a valve element.</p>
<p>Important characteristics include:</p>
<ul>
<li>Coil voltage and AC/DC rating.</li>
<li>Electrical connector type.</li>
<li>Power consumption.</li>
<li>Valve function and switching positions.</li>
<li>Manual override.</li>
<li>Flow capacity.</li>
<li>Response time.</li>
<li>Operating-pressure range.</li>
<li>Protection rating.</li>
<li>Duty rating and thermal limitations.</li>
</ul>
<p>During commissioning, verify coil voltage, connector wiring, polarity where required, PLC output compatibility, and the manufacturer's suppression requirements.</p>
<p>A PLC output LED turning on does not prove that the valve has shifted or that the actuator has moved.</p>
<h3 id="310-pneumatic-cylinder">3.10 Pneumatic Cylinder</h3>
<p>A cylinder converts compressed-air energy into linear motion.</p>
<p>Common types include:</p>
<ul>
<li>Single-acting cylinder.</li>
<li>Double-acting cylinder.</li>
<li>Compact cylinder.</li>
<li>Guided cylinder.</li>
<li>Rodless cylinder.</li>
<li>Tandem cylinder.</li>
<li>Locking cylinder.</li>
<li>Rod-end cushioning cylinder.</li>
</ul>
<p>Typical applications include clamping, lifting, pushing, positioning, and ejecting.</p>
<h3 id="311-pneumatic-gripper">3.11 Pneumatic Gripper</h3>
<p>A pneumatic gripper opens and closes jaws to hold a workpiece.</p>
<p>Common designs include:</p>
<ul>
<li>Parallel gripper.</li>
<li>Angular gripper.</li>
<li>Three-jaw gripper.</li>
<li>Internal gripping gripper.</li>
<li>External gripping gripper.</li>
</ul>
<p>Check jaw stroke, gripping force, finger geometry, workpiece mass, center of gravity, pressure requirements, and part retention during acceleration.</p>
<p>A gripper's rated force is not automatically the force available at the workpiece. Finger length, gripping position, friction, and geometry can substantially affect usable holding capacity.</p>
<h3 id="312-rotary-actuator">3.12 Rotary Actuator</h3>
<p>A rotary actuator converts pneumatic energy into angular motion.</p>
<p>Typical uses include rotating fixtures, turning components, operating rotary tables, and changing gripper orientation.</p>
<p>Verify the required angle, torque, mechanical stops, cushioning, sensor positions, and risk of collision at each endpoint.</p>
<h3 id="313-flow-control-valve">3.13 Flow Control Valve</h3>
<p>A flow control valve restricts airflow to regulate actuator speed.</p>
<p>Common types include:</p>
<ul>
<li>Fixed or adjustable restrictor.</li>
<li>One-way flow control valve.</li>
<li>Meter-in control.</li>
<li>Meter-out control.</li>
</ul>
<p>In many pneumatic cylinder applications, meter-out control is preferred because restricting exhaust air can improve motion stability. However, the correct method depends on the load, cylinder arrangement, valve circuit, and machine requirements.</p>
<h3 id="314-quick-exhaust-valve">3.14 Quick Exhaust Valve</h3>
<p>A quick exhaust valve releases air close to the actuator rather than requiring all exhaust air to return through a distant directional valve.</p>
<p>It can increase cylinder speed, but faster motion may increase impact energy and create safety or process problems. Use it only where the design and risk assessment permit.</p>
<h3 id="315-pressure-sensor-and-pressure-switch">3.15 Pressure Sensor and Pressure Switch</h3>
<p>A pressure switch provides a discrete signal when pressure crosses a configured threshold. A pressure transmitter or sensor may provide an analog or digital pressure value.</p>
<p>Applications include:</p>
<ul>
<li>Confirming adequate supply pressure.</li>
<li>Monitoring clamp pressure.</li>
<li>Detecting pressure loss.</li>
<li>Verifying vacuum generation.</li>
<li>Monitoring filter or system condition where appropriate.</li>
</ul>
<p>Pressure feedback should be evaluated against the actual process requirement. A pressure switch installed upstream of a regulator cannot prove that downstream clamping pressure is adequate.</p>
<h3 id="316-pneumatic-sensors">3.16 Pneumatic Sensors</h3>
<p>Common feedback devices include:</p>
<ul>
<li>Magnetic cylinder-position sensors.</li>
<li>Reed switches.</li>
<li>Solid-state cylinder sensors.</li>
<li>Inductive proximity sensors.</li>
<li>Pressure switches.</li>
<li>Vacuum switches.</li>
<li>Part-presence sensors.</li>
</ul>
<p>These devices provide feedback to the PLC about actuator position or pneumatic conditions.</p>
<h2 id="4-pneumatic-terminology">4. Pneumatic Terminology</h2>
<table>
<thead>
<tr>
<th>Term</th>
<th>Meaning</th>
</tr>
</thead>
<tbody>
<tr>
<td>Supply pressure</td>
<td>Pressure available at the pneumatic supply</td>
</tr>
<tr>
<td>Operating pressure</td>
<td>Pressure at which the circuit or device operates</td>
</tr>
<tr>
<td>Gauge pressure</td>
<td>Pressure measured relative to atmospheric pressure</td>
</tr>
<tr>
<td>Absolute pressure</td>
<td>Pressure measured relative to a perfect vacuum</td>
</tr>
<tr>
<td>Pressure drop</td>
<td>Reduction in pressure across a component or line</td>
</tr>
<tr>
<td>Flow rate</td>
<td>Volume or mass of air passing per unit time</td>
</tr>
<tr>
<td>Cylinder bore</td>
<td>Internal diameter of the cylinder barrel</td>
</tr>
<tr>
<td>Stroke</td>
<td>Total linear travel of the piston or rod</td>
</tr>
<tr>
<td>Rod diameter</td>
<td>Diameter of the piston rod</td>
</tr>
<tr>
<td>Cushioning</td>
<td>Mechanism that reduces impact near the end of actuator travel</td>
</tr>
<tr>
<td>Cv</td>
<td>Flow-capacity coefficient commonly used in valve specifications</td>
</tr>
<tr>
<td>ISO flow rating</td>
<td>Standardized flow-capacity measure used by pneumatic manufacturers</td>
</tr>
<tr>
<td>Normal litres per minute</td>
<td>Airflow expressed at defined reference conditions</td>
</tr>
<tr>
<td>Solenoid</td>
<td>Electromagnetic device used to actuate a valve</td>
</tr>
<tr>
<td>Monostable valve</td>
<td>Valve that normally returns to a defined position when actuation is removed</td>
</tr>
<tr>
<td>Bistable valve</td>
<td>Valve that can remain in either switching position without continuous coil energization, depending on design</td>
</tr>
<tr>
<td>Pilot-operated valve</td>
<td>Valve shifted using pilot pressure</td>
</tr>
<tr>
<td>Exhaust port</td>
<td>Port through which air leaves the valve or actuator circuit</td>
</tr>
<tr>
<td>Back pressure</td>
<td>Pressure opposing the intended exhaust or movement</td>
</tr>
<tr>
<td>Dead volume</td>
<td>Air volume in chambers, tubing, and fittings that must be pressurized or exhausted</td>
</tr>
<tr>
<td>Soft start</td>
<td>Device that gradually raises downstream pressure during startup</td>
</tr>
<tr>
<td>Dump valve</td>
<td>Valve that releases downstream pressure under defined conditions</td>
</tr>
<tr>
<td>Pneumatic interlock</td>
<td>Logic or hardware preventing an operation unless specified conditions are met</td>
</tr>
</tbody>
</table>
<h2 id="5-pressure-units-and-conversion">5. Pressure Units and Conversion</h2>
<p>Common pressure units include bar, kPa, MPa, and psi.</p>
<p>Useful conversions:</p>
<div class="math-display">\[ 1\text{ bar}=100\text{ kPa}=0.1\text{ MPa} \]</div>
<div class="math-display">\[ 1\text{ bar}\approx14.504\text{ psi} \]</div>
<div class="math-display">\[ 1\text{ MPa}=10\text{ bar} \]</div>
<p>For example, 6 bar is equivalent to 600 kPa or 0.6 MPa.</p>
<p>In industrial documentation, operating pressure is often expressed as gauge pressure. Be careful when calculations require absolute pressure.</p>
<p>At approximately standard atmospheric pressure:</p>
<div class="math-display">\[ P\_{\text{absolute}}=P\_{\text{gauge}}+P\_{\text{atmospheric}} \]</div>
<p>For a gauge pressure of 6 bar and atmospheric pressure of approximately 1.013 bar:</p>
<div class="math-display">\[ P\_{\text{absolute}}\approx7.013\text{ bar} \]</div>
<h2 id="6-cylinder-force-calculation">6. Cylinder Force Calculation</h2>
<p>The theoretical force of a pneumatic cylinder depends on pressure and effective piston area.</p>
<h3 id="61-extension-force">6.1 Extension Force</h3>
<p>For a conventional double-acting cylinder extending under pressure:</p>
<div class="math-display">\[ F\_{\text{extension}}=P\times A\_{\text{piston}} \]</div>
<p>For a circular piston:</p>
<div class="math-display">\[ A\_{\text{piston}}=\frac{\pi D^2}{4} \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(F\)</span> is force in newtons.</li>
<li><span class="math-inline">\(P\)</span> is gauge pressure in pascals.</li>
<li><span class="math-inline">\(D\)</span> is cylinder bore in metres.</li>
</ul>
<h3 id="62-retraction-force">6.2 Retraction Force</h3>
<p>During retraction, the rod occupies part of the piston area.</p>
<div class="math-display">\[ A\_{\text{annular}}=\frac{\pi(D^2-d^2)}{4} \]</div>
<div class="math-display">\[ F\_{\text{retraction}}=P\times A\_{\text{annular}} \]</div>
<p>Where <span class="math-inline">\(d\)</span> is the piston rod diameter.</p>
<p>Actual force is affected by friction, pressure losses, opposing pressure, seal condition, and mechanical geometry.</p>
<h3 id="63-example">6.3 Example</h3>
<p>Consider a cylinder with:</p>
<ul>
<li>Bore: 50 mm.</li>
<li>Rod diameter: 20 mm.</li>
<li>Supply pressure at the cylinder: 6 bar.</li>
</ul>
<p>Convert the pressure and dimensions:</p>
<div class="math-display">\[ P=600000\text{ Pa} \]</div>
<div class="math-display">\[ D=0.05\text{ m},\quad d=0.02\text{ m} \]</div>
<p>Extension area:</p>
<div class="math-display">\[ A\_{\text{piston}}=\frac{\pi(0.05)^2}{4} \]</div>
<div class="math-display">\[ A\_{\text{piston}}\approx0.0019635\text{ m}^2 \]</div>
<p>Theoretical extension force:</p>
<div class="math-display">\[ F\_{\text{extension}}\approx600000\times0.0019635 \]</div>
<div class="math-display">\[ F\_{\text{extension}}\approx1178\text{ N} \]</div>
<p>Retraction area:</p>
<div class="math-display">\[ A\_{\text{annular}}=\frac{\pi((0.05)^2-(0.02)^2)}{4} \]</div>
<div class="math-display">\[ A\_{\text{annular}}\approx0.0016493\text{ m}^2 \]</div>
<p>Theoretical retraction force:</p>
<div class="math-display">\[ F\_{\text{retraction}}\approx600000\times0.0016493 \]</div>
<div class="math-display">\[ F\_{\text{retraction}}\approx990\text{ N} \]</div>
<p>The theoretical extension force is greater because the full piston area is pressurized. These values are not automatically the allowable working forces or the actual clamping force. Apply appropriate engineering margins and account for mechanical leverage, dynamic loads, and equipment ratings.</p>
<h2 id="7-cylinder-speed-and-air-consumption">7. Cylinder Speed and Air Consumption</h2>
<h3 id="71-cylinder-speed">7.1 Cylinder Speed</h3>
<p>For a simplified steady-flow approximation:</p>
<div class="math-display">\[ v=\frac{Q}{A} \]</div>
<p>Where <span class="math-inline">\(Q\)</span> is the volumetric flow rate at the cylinder chamber conditions and <span class="math-inline">\(A\)</span> is the effective piston area.</p>
<p>Compressed-air flow is often specified as normal or standard litres per minute, which cannot be substituted directly into this equation without converting to the actual chamber conditions.</p>
<p>Actual cylinder speed depends on pressure, valve flow capacity, tubing, exhaust restriction, load, cushioning, and the compressibility of air.</p>
<h3 id="72-approximate-air-consumption">7.2 Approximate Air Consumption</h3>
<p>For an idealized cylinder chamber:</p>
<div class="math-display">\[ V=A\times L \]</div>
<p>Where <span class="math-inline">\(V\)</span> is chamber volume and <span class="math-inline">\(L\)</span> is stroke.</p>
<p>To estimate free-air consumption, chamber volume must be converted using the absolute pressure ratio and the reference conditions for the stated airflow.</p>
<p>A simplified estimate at a known operating pressure is:</p>
<div class="math-display">\[ V\_{\text{free}}\approx V\_{\text{chamber}}\times\frac{P\_{\text{absolute}}}{P\_{\text{reference}}} \]</div>
<p>This approximation ignores some real-world effects, including dead volumes, residual pressure, leakage, temperature differences, and flow losses.</p>
<p>Air consumption is important when several cylinders operate simultaneously. Insufficient supply capacity can cause pressure drops, slower cycles, weak clamping, and intermittent machine faults.</p>
<h2 id="8-pneumatic-valve-functions-and-cylinder-circuits">8. Pneumatic Valve Functions and Cylinder Circuits</h2>
<h3 id="81-single-acting-cylinder">8.1 Single-Acting Cylinder</h3>
<p>A single-acting cylinder is powered in one direction and returns through a spring or external force.</p>
<p>A 3/2 valve is commonly used.</p>
<p>Typical applications include simple pushers, small clamps, and mechanisms where a spring-return position is appropriate.</p>
<p>The spring force reduces the net force available during the powered stroke. Confirm the required return behavior and ensure that spring return is appropriate for the machine's risk assessment.</p>
<h3 id="82-double-acting-cylinder">8.2 Double-Acting Cylinder</h3>
<p>A double-acting cylinder uses compressed air to drive both extension and retraction.</p>
<p>A 5/2 valve is commonly used.</p>
<p>Typical applications include clamping fixtures, part transfer mechanisms, ejectors, and pneumatic slides.</p>
<p>The circuit must provide sufficient flow and pressure in both directions, with appropriate exhaust and speed control.</p>
<h3 id="83-53-valve-center-conditions">8.3 5/3 Valve Center Conditions</h3>
<p>A 5/3 valve has three switching positions.</p>
<table>
<thead>
<tr>
<th>Center condition</th>
<th>General behavior</th>
<th>Important limitation</th>
</tr>
</thead>
<tbody>
<tr>
<td>Closed center</td>
<td>Working ports and supply paths are blocked according to the valve design</td>
<td>Does not guarantee rigid or safety-rated position holding</td>
</tr>
<tr>
<td>Exhaust center</td>
<td>Working ports are exhausted according to the valve design</td>
<td>Actuator may move under gravity or external load</td>
</tr>
<tr>
<td>Pressure center</td>
<td>Working ports are pressurized according to the valve design</td>
<td>Actuator motion depends on areas, load, and circuit configuration</td>
</tr>
</tbody>
</table>
<p>A directional valve alone should not be assumed to provide safe load holding. If an actuator supports a suspended or gravity-loaded mechanism, a separately engineered load-holding and safety arrangement may be required.</p>
<h2 id="9-flow-control-and-cushioning">9. Flow Control and Cushioning</h2>
<h3 id="91-meter-in-control">9.1 Meter-In Control</h3>
<p>Meter-in control restricts the air entering the actuator chamber.</p>
<p>It can be suitable for some loads, but compressibility may cause less stable motion where the external load assists the actuator.</p>
<h3 id="92-meter-out-control">9.2 Meter-Out Control</h3>
<p>Meter-out control restricts the air leaving the actuator chamber.</p>
<p>It is often used to achieve smoother cylinder motion under varying loads. The exhaust restriction creates controlled back pressure.</p>
<p>However, excessive restriction can cause slow movement or prevent the cylinder from reaching its end position within the required cycle time.</p>
<h3 id="93-cushioning">9.3 Cushioning</h3>
<p>Cushioning reduces the piston velocity near the end of its stroke.</p>
<p>Types include:</p>
<ul>
<li>Adjustable pneumatic cushioning.</li>
<li>Fixed cushioning.</li>
<li>External shock absorbers.</li>
<li>Mechanical end stops designed for the application.</li>
</ul>
<p>Commissioning must verify that the cylinder reaches the required position without excessive impact, rebound, vibration, or damage.</p>
<h2 id="10-pneumatic-safety">10. Pneumatic Safety</h2>
<p>Compressed air stores energy. A disconnected or isolated air supply does not necessarily mean that all pneumatic energy has been removed.</p>
<p>Potential hazards include:</p>
<ul>
<li>Unexpected cylinder extension or retraction.</li>
<li>Movement caused by gravity or external mechanical forces.</li>
<li>Whipping hoses.</li>
<li>Ejected fittings.</li>
<li>Stored pressure in cylinders and chambers.</li>
<li>Sudden movement when pressure is restored.</li>
<li>Pinch and crush points.</li>
<li>Noise from exhaust.</li>
<li>Flying particles during blow-off operations.</li>
</ul>
<h3 id="101-safe-isolation">10.1 Safe Isolation</h3>
<p>Before working on a pneumatic circuit:</p>
<ol>
<li>Identify the correct air supply and all possible sources of stored energy.</li>
<li>Stop the machine using the approved procedure.</li>
<li>Isolate the supply using the designated isolation device.</li>
<li>Apply lockout/tagout according to site requirements.</li>
<li>Exhaust stored pressure through the designed means.</li>
<li>Verify pressure has been removed using appropriate indicators or test methods.</li>
<li>Secure gravity-loaded or mechanically supported components independently.</li>
<li>Verify that unexpected movement is not possible before starting work.</li>
</ol>
<p>Do not loosen a fitting to release pressure. Use the intended exhaust and isolation arrangements.</p>
<h3 id="102-soft-start-and-exhaust-valves">10.2 Soft Start and Exhaust Valves</h3>
<p>A soft-start valve gradually increases downstream pressure during startup. A dump or exhaust valve releases downstream pressure under defined conditions.</p>
<p>These devices can reduce certain risks but are not automatically safety-rated simply because they exhaust air.</p>
<p>For safety-related pneumatic functions, verify:</p>
<ul>
<li>Required performance level or safety integrity requirements.</li>
<li>Approved valve architecture and diagnostics.</li>
<li>Exhaust time and residual pressure.</li>
<li>Behavior during power loss and restoration.</li>
<li>Reset requirements.</li>
<li>Validation evidence.</li>
<li>Applicable machinery standards and site safety procedures.</li>
</ul>
<h3 id="103-emergency-stop-behavior">10.3 Emergency Stop Behavior</h3>
<p>Emergency-stop behavior must follow the machine's risk assessment and safety design. Some pneumatic actuators may need to exhaust, while others may need to remain restrained by a dedicated safety arrangement.</p>
<p>Simply de-energizing every solenoid valve is not necessarily safe. Loss of air can cause a suspended load to drop or a clamp to release a workpiece.</p>
<h2 id="11-pneumatic-commissioning-preparation">11. Pneumatic Commissioning Preparation</h2>
<p>Before commissioning, collect:</p>
<ul>
<li>Pneumatic circuit diagrams.</li>
<li>Electrical drawings and PLC I/O lists.</li>
<li>Component datasheets and pressure ratings.</li>
<li>Cylinder bore, stroke, and force requirements.</li>
<li>Valve port configuration and coil specifications.</li>
<li>Approved pressure settings.</li>
<li>Sequence descriptions and interlock definitions.</li>
<li>Air-quality and dew-point requirements.</li>
<li>Risk assessment and isolation procedure.</li>
<li>FAT records and outstanding issues.</li>
<li>Sensor locations and actuator feedback logic.</li>
<li>Spare-part information and manufacturer details.</li>
</ul>
<p>Verify that components match the design. A valve with the correct coil voltage may still be unsuitable because of incorrect port configuration, insufficient flow, or an incompatible pressure range.</p>
<h2 id="12-pneumatic-commissioning-tools">12. Pneumatic Commissioning Tools</h2>
<p>Typical tools and equipment include:</p>
<ul>
<li>Digital pressure gauge or calibrated pressure instrument.</li>
<li>Approved leak-detection solution.</li>
<li>Digital multimeter.</li>
<li>Appropriate electrical test equipment.</li>
<li>Tubing cutters and approved fitting tools.</li>
<li>Manufacturer-approved adjustment tools.</li>
<li>Calipers or measuring tools for mechanical verification.</li>
<li>PLC programming and diagnostic software.</li>
<li>Pneumatic schematics and I/O lists.</li>
<li>Approved reference parts and fixtures.</li>
<li>Lockout/tagout equipment.</li>
</ul>
<p>Do not use oxygen or other incompatible gases as a substitute for compressed air. Use the medium specified by the equipment manufacturer.</p>
<h2 id="13-pneumatic-pre-commissioning-inspection">13. Pneumatic Pre-Commissioning Inspection</h2>
<h3 id="mechanical-inspection">Mechanical Inspection</h3>
<ul>
<li>Cylinders are mounted securely.</li>
<li>Rods and guides are aligned.</li>
<li>Actuators do not bind over the full stroke.</li>
<li>Mechanical stops are correctly positioned.</li>
<li>Gripper fingers and fixtures are secure.</li>
<li>Hoses are protected against abrasion, heat, sharp edges, and moving parts.</li>
<li>Fittings are correctly rated and installed.</li>
<li>Sensors are mounted securely.</li>
<li>No component interferes with robot or machine motion.</li>
</ul>
<h3 id="pneumatic-inspection">Pneumatic Inspection</h3>
<ul>
<li>Tubing matches the approved circuit.</li>
<li>Valve port connections are correct.</li>
<li>Supply and exhaust paths are unobstructed.</li>
<li>Filters and regulators are correctly oriented.</li>
<li>Pressure gauges and sensors are functional.</li>
<li>Exhaust silencers are suitable and not blocked.</li>
<li>Pressure ratings match the intended operating conditions.</li>
<li>Air preparation and drainage arrangements are functional.</li>
<li>Safety isolation and exhaust devices are installed as designed.</li>
</ul>
<h3 id="electrical-inspection">Electrical Inspection</h3>
<ul>
<li>Solenoid coil voltage matches the design.</li>
<li>Connectors are secure.</li>
<li>PLC outputs and feedback inputs are correctly mapped.</li>
<li>Cylinder-position sensors are wired correctly.</li>
<li>Pressure-switch signals are mapped correctly.</li>
<li>Cable routing and protection are suitable.</li>
<li>Output diagnostics and fault reporting are available where required.</li>
</ul>
<h2 id="14-first-energization">14. First Energization</h2>
<p>Before applying compressed air:</p>
<ul>
<li>Confirm that personnel are clear of hazardous movement areas.</li>
<li>Ensure that actuators cannot create unexpected crushing or collision hazards.</li>
<li>Confirm that mechanical supports are in place where required.</li>
<li>Verify that manual overrides are in the intended state.</li>
<li>Confirm that the PLC and machine are in the approved commissioning mode.</li>
<li>Verify that the pressure regulator is initially set according to the commissioning procedure.</li>
</ul>
<p>Apply air gradually using the approved arrangement.</p>
<p>Check for abnormal noise, leaks, unexpected motion, and pressure instability. Do not increase pressure beyond the approved value to force an actuator to work.</p>
<p>If a cylinder moves unexpectedly, isolate and investigate the circuit rather than attempting to restrain it by hand.</p>
<h2 id="15-pressure-setting-and-verification">15. Pressure Setting and Verification</h2>
<h3 id="151-supply-pressure">15.1 Supply Pressure</h3>
<p>Measure the pressure at the machine inlet and compare it with the approved requirement.</p>
<p>The central plant gauge may show adequate pressure while the machine experiences a pressure drop due to restrictive piping, filters, regulators, or simultaneous air demand.</p>
<h3 id="152-dynamic-pressure">15.2 Dynamic Pressure</h3>
<p>Check pressure while the machine performs its normal pneumatic sequence.</p>
<p>Dynamic testing can reveal problems that static measurements miss, including:</p>
<ul>
<li>Undersized supply tubing.</li>
<li>Restricted filters.</li>
<li>Inadequate regulator flow capacity.</li>
<li>Excessive simultaneous air demand.</li>
<li>Leaks.</li>
<li>Undersized valves or exhaust paths.</li>
</ul>
<h3 id="153-pressure-switch-settings">15.3 Pressure Switch Settings</h3>
<p>For each pressure switch, verify:</p>
<ul>
<li>Correct sensing location.</li>
<li>Switching threshold.</li>
<li>Hysteresis or reset threshold.</li>
<li>PLC input mapping.</li>
<li>Fault response when pressure falls below the required limit.</li>
</ul>
<p>A pressure switch should not be adjusted solely to eliminate nuisance alarms. Confirm the process pressure requirement and the manufacturer's switching characteristics.</p>
<h2 id="16-leak-testing">16. Leak Testing</h2>
<p>Leakage wastes compressed air and can reduce available pressure.</p>
<p>Common leak locations include:</p>
<ul>
<li>Push-in fittings.</li>
<li>Threaded connections.</li>
<li>Damaged tubing.</li>
<li>Valve manifolds.</li>
<li>Cylinder seals.</li>
<li>Pressure gauges.</li>
<li>Exhaust valves.</li>
<li>Regulator bodies.</li>
<li>Quick couplings.</li>
</ul>
<h3 id="leak-test-procedure">Leak-Test Procedure</h3>
<ol>
<li>Bring the system to the approved test pressure.</li>
<li>Follow the site's approved leak-testing procedure.</li>
<li>Apply an approved leak-detection solution to accessible joints where appropriate.</li>
<li>Observe for bubbles or other defined indications.</li>
<li>Check pressure stability where the procedure requires it.</li>
<li>Repair leaks only after the relevant circuit has been safely isolated and depressurized.</li>
<li>Retest the repaired connection.</li>
<li>Record significant leaks and corrective actions.</li>
</ol>
<p>Never search for leaks with fingers or other body parts. High-pressure air can penetrate tissue and cause severe injury.</p>
<p>A pressure drop alone does not identify the leak location. Temperature changes, valve states, and connected volumes can also affect measured pressure.</p>
<h2 id="17-cylinder-commissioning">17. Cylinder Commissioning</h2>
<p>For each cylinder, verify:</p>
<ul>
<li>Correct cylinder identity and function.</li>
<li>Bore and stroke.</li>
<li>Mounting and alignment.</li>
<li>Supply pressure.</li>
<li>Valve operation.</li>
<li>Extension and retraction.</li>
<li>End-position sensor feedback.</li>
<li>Flow-control settings.</li>
<li>Cushioning.</li>
<li>Mechanical end-stop condition.</li>
<li>Cycle time.</li>
<li>Load capability.</li>
<li>Behavior during normal and abnormal sequences.</li>
</ul>
<h3 id="171-extension-and-retraction-test">17.1 Extension and Retraction Test</h3>
<p>Run the cylinder through its full stroke under the approved test conditions.</p>
<p>Confirm that:</p>
<ul>
<li>It reaches the intended extended position.</li>
<li>The extended sensor changes state correctly.</li>
<li>It reaches the intended retracted position.</li>
<li>The retracted sensor changes state correctly.</li>
<li>Motion is smooth and repeatable.</li>
<li>No binding or excessive impact occurs.</li>
<li>The required position is achieved within the sequence timeout.</li>
</ul>
<h3 id="172-sensor-adjustment">17.2 Sensor Adjustment</h3>
<p>Many pneumatic cylinders use magnetic sensors that detect a magnet in the piston.</p>
<p>During adjustment:</p>
<ol>
<li>Position the cylinder at the actual target location.</li>
<li>Adjust the sensor to the manufacturer's recommended position.</li>
<li>Verify the electrical signal.</li>
<li>Confirm that the PLC input changes state.</li>
<li>Repeat the test during normal movement.</li>
<li>Check that the signal does not chatter or activate prematurely.</li>
</ol>
<p>A sensor that activates before the actuator reaches its required mechanical position can create a sequencing fault or unsafe assumption.</p>
<h2 id="18-gripper-commissioning">18. Gripper Commissioning</h2>
<p>Gripper commissioning requires checking both pneumatic behavior and the mechanical relationship between the fingers and the workpiece.</p>
<p>Verify:</p>
<ul>
<li>Correct open and close direction.</li>
<li>Jaw stroke.</li>
<li>Required gripping force.</li>
<li>Pressure setting.</li>
<li>Finger alignment.</li>
<li>Workpiece contact position.</li>
<li>Part retention.</li>
<li>Open and closed feedback.</li>
<li>Grip-confirmation method.</li>
<li>Robot acceleration and movement effects.</li>
<li>Behavior when the part is missing or incorrectly positioned.</li>
</ul>
<p>If a workpiece must be retained during air loss, determine whether the gripper is designed to retain it. A conventional pneumatic gripper may release the workpiece when pressure is lost.</p>
<p>For robot-mounted grippers, also verify payload, center of gravity, tool geometry, and collision clearance.</p>
<h2 id="19-pneumatic-plc-sequence-and-interlocks">19. Pneumatic PLC Sequence and Interlocks</h2>
<p>A typical pneumatic sequence uses a command, actuator movement, position feedback, and a transition to the next step.</p>
<p>Example for a double-acting cylinder:</p>
<pre><code>Check machine permissives
        ↓
Confirm cylinder retracted
        ↓
Command cylinder extension
        ↓
Wait for extended-position feedback
        ↓
Verify timeout has not expired
        ↓
Perform next machine operation
        ↓
Command cylinder retraction
        ↓
Wait for retracted-position feedback
        ↓
Confirm cycle completion
</code></pre>
<p>Actual PLC logic may use state machines, sequence steps, timers, diagnostic codes, and explicit command/feedback validation.</p>
<h3 id="191-essential-interlocks">19.1 Essential Interlocks</h3>
<p>Examples include:</p>
<ul>
<li>Air pressure must be adequate before motion.</li>
<li>The previous operation must be complete.</li>
<li>The correct workpiece must be present.</li>
<li>The required guarding and safety conditions must be satisfied.</li>
<li>Conflicting actuator commands must be prevented.</li>
<li>The cylinder must reach its commanded position within the timeout.</li>
<li>A gripper must confirm the required condition before robot movement.</li>
<li>A fixture must confirm its required state before a machining or welding operation.</li>
</ul>
<p>The exact interlocks depend on the machine risk assessment and process design.</p>
<h3 id="192-command-versus-feedback">19.2 Command Versus Feedback</h3>
<p>A command means the controller has requested an action. Feedback means a sensor reports a condition.</p>
<p>For example:</p>
<ul>
<li><code>CYL_EXTEND_CMD</code>: PLC commands extension.</li>
<li><code>CYL_EXTENDED_FB</code>: sensor confirms the extended position.</li>
</ul>
<p>These signals are not interchangeable.</p>
<p>If the command is active but feedback never arrives, possible causes include low pressure, valve failure, blocked tubing, mechanical binding, sensor failure, or incorrect PLC mapping.</p>
<h3 id="193-timeout-handling">19.3 Timeout Handling</h3>
<p>Every movement that must complete within a defined period should have suitable monitoring.</p>
<p>On timeout, the machine should enter the approved fault-handling sequence. The fault should identify the commanded movement and missing feedback where practical.</p>
<p>Do not automatically repeat a movement indefinitely. Repeated actuation may increase mechanical wear or create a hazardous condition.</p>
<h2 id="20-manual-mode-and-automatic-mode">20. Manual Mode and Automatic Mode</h2>
<h3 id="manual-mode">Manual Mode</h3>
<p>Manual mode is used for controlled testing and maintenance.</p>
<p>It should provide appropriate safeguards, clear indication of actuator commands, and controlled movement according to the machine's design.</p>
<p>Manual mode must not bypass required safety functions.</p>
<h3 id="automatic-mode">Automatic Mode</h3>
<p>Automatic mode executes the validated sequence using the intended interlocks and feedback.</p>
<p>Before release, verify:</p>
<ul>
<li>All commands are generated in the correct sequence.</li>
<li>Feedback is evaluated correctly.</li>
<li>Timeouts are functional.</li>
<li>Fault handling is correct.</li>
<li>Reset and restart behavior is controlled.</li>
<li>The sequence works at production speed.</li>
<li>The machine does not proceed on missing or invalid feedback.</li>
</ul>
<h2 id="21-safe-behavior-during-air-loss-and-restoration">21. Safe Behavior During Air Loss and Restoration</h2>
<p>Air loss can cause an actuator to stop, drift, retract, extend, release a part, or move under external load, depending on the circuit.</p>
<p>Commissioning should establish the actual behavior rather than assuming that loss of air automatically makes the system safe.</p>
<p>Test the approved failure scenarios, which may include:</p>
<ul>
<li>Low supply pressure.</li>
<li>Loss of electrical power to solenoids.</li>
<li>Loss of PLC communication.</li>
<li>Emergency-stop activation.</li>
<li>Restoration of air after isolation.</li>
<li>Restoration of electrical power.</li>
<li>Actuator position inconsistent with PLC memory.</li>
<li>Loss of gripper pressure while holding a workpiece.</li>
</ul>
<p>Verify that automatic operation does not resume unexpectedly. The restart sequence should re-establish the actual machine state and confirm the necessary safety and process conditions.</p>
<h2 id="22-common-pneumatic-faults-and-troubleshooting">22. Common Pneumatic Faults and Troubleshooting</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible cause</th>
<th>Diagnostic action</th>
</tr>
</thead>
<tbody>
<tr>
<td>Cylinder does not move</td>
<td>No air, incorrect valve connection, failed coil, mechanical jam</td>
<td>Check pressure, valve state, coil command, tubing, and mechanical freedom</td>
</tr>
<tr>
<td>Cylinder moves slowly</td>
<td>Low dynamic pressure, restricted flow, blocked silencer, undersized tubing</td>
<td>Measure pressure during movement and inspect flow restrictions</td>
</tr>
<tr>
<td>Cylinder does not reach full stroke</td>
<td>Insufficient pressure, binding, wrong stroke, incorrect stop position</td>
<td>Verify pressure, mechanical alignment, and stroke requirements</td>
</tr>
<tr>
<td>Cylinder extends but will not retract</td>
<td>Valve or coil fault, blocked line, incorrect circuit, failed return command</td>
<td>Check the directional valve, retraction path, PLC output, and feedback</td>
</tr>
<tr>
<td>Cylinder moves in the wrong direction</td>
<td>Incorrect port connections or valve mapping</td>
<td>Verify the schematic, port labels, and control logic</td>
</tr>
<tr>
<td>Cylinder impacts end stop</td>
<td>Excessive speed, incorrect cushioning, insufficient mechanical damping</td>
<td>Adjust flow control and cushioning within approved limits</td>
</tr>
<tr>
<td>Cylinder drifts or fails to hold position</td>
<td>Leakage, valve leakage, external load, unsuitable holding design</td>
<td>Check for leakage and confirm the required load-holding method</td>
</tr>
<tr>
<td>Gripper drops a part</td>
<td>Inadequate gripping force, low pressure, unsuitable fingers, air loss</td>
<td>Check pressure, gripping geometry, part mass, and retention requirements</td>
</tr>
<tr>
<td>Pressure drops during cycling</td>
<td>Inadequate supply capacity, restrictions, leaks, high simultaneous demand</td>
<td>Measure pressure dynamically and assess supply flow capacity</td>
</tr>
<tr>
<td>FRL gauge shows low pressure</td>
<td>Regulator setting, clogged filter, insufficient inlet pressure</td>
<td>Check upstream and downstream pressure and inspect the filter</td>
</tr>
<tr>
<td>Valve coil energizes but actuator does not move</td>
<td>Valve spool stuck, no supply pressure, blocked exhaust, mechanical jam</td>
<td>Verify actual valve switching, pressure, exhaust path, and actuator freedom</td>
</tr>
<tr>
<td>Cylinder sensor never activates</td>
<td>Incorrect position, sensor misalignment, failed sensor, wiring issue</td>
<td>Test sensor output and PLC input at the actual end position</td>
</tr>
<tr>
<td>Position feedback flickers</td>
<td>Loose sensor, vibration, marginal adjustment, electrical interference</td>
<td>Secure and readjust the sensor; inspect wiring and signal stability</td>
</tr>
<tr>
<td>Unexpected motion on startup</td>
<td>Residual pressure, incorrect valve default state, uncontrolled restart logic</td>
<td>Isolate safely and review stored energy, valve behavior, and restart sequence</td>
</tr>
<tr>
<td>Excessive air consumption</td>
<td>Leakage, excessive pressure, unnecessary blow-off, poor control</td>
<td>Perform leak testing and review air demand and pressure settings</td>
</tr>
<tr>
<td>Valve manifold overheats</td>
<td>Incorrect coil voltage, excessive duty, wrong coil type</td>
<td>Verify electrical ratings, duty conditions, and manufacturer limits</td>
</tr>
<tr>
<td>Exhaust is unusually noisy</td>
<td>Damaged or missing silencer, excessive flow, incorrect exhaust arrangement</td>
<td>Inspect the exhaust system and fit approved components</td>
</tr>
<tr>
<td>Pressure switch alarms intermittently</td>
<td>Unstable pressure, incorrect threshold, wrong sensing point</td>
<td>Measure pressure at the actual sensing point and verify settings</td>
</tr>
</tbody>
</table>
<h2 id="23-fault-isolation-method">23. Fault-Isolation Method</h2>
<p>When an actuator fails, investigate systematically.</p>
<pre><code>Confirm the PLC command
        ↓
Check supply pressure at the machine
        ↓
Check pressure at the relevant circuit
        ↓
Verify solenoid coil and valve operation
        ↓
Inspect tubing and exhaust restrictions
        ↓
Check actuator movement and mechanical load
        ↓
Verify sensor operation and PLC feedback
        ↓
Check interlocks, sequence state, and timeout
        ↓
Record root cause and corrective action
</code></pre>
<p>The purpose is to distinguish between electrical, pneumatic, mechanical, and control-logic failures. Replacing a valve before confirming the pressure supply and electrical command is a popular way to spend money without learning anything.</p>
<h2 id="24-air-quality-and-maintenance">24. Air Quality and Maintenance</h2>
<p>Compressed-air quality affects valve reliability, cylinder seals, sensors, and downstream processes.</p>
<p>Important characteristics include:</p>
<ul>
<li>Particle contamination.</li>
<li>Moisture and pressure dew point.</li>
<li>Oil content.</li>
<li>Supply pressure.</li>
<li>Flow capacity.</li>
<li>Temperature.</li>
</ul>
<p>Use the air-quality specification appropriate to the application. A general machine circuit and an application with strict product-contamination requirements may need different treatment.</p>
<h3 id="preventive-maintenance-tasks">Preventive Maintenance Tasks</h3>
<p>Daily or shift-based checks may include:</p>
<ul>
<li>Check machine pressure and abnormal pressure fluctuations.</li>
<li>Inspect visible hoses and fittings.</li>
<li>Observe unusual actuator motion.</li>
<li>Check for obvious leaks.</li>
<li>Verify abnormal pressure or actuator alarms.</li>
</ul>
<p>Periodic tasks may include:</p>
<ul>
<li>Inspect and replace filter elements according to condition and manufacturer guidance.</li>
<li>Check condensate drains.</li>
<li>Inspect tubing, fittings, and exhaust silencers.</li>
<li>Verify regulator settings.</li>
<li>Test pressure switches.</li>
<li>Check cylinder and valve operation.</li>
<li>Inspect gripper fingers and mechanical alignment.</li>
<li>Verify cylinder sensors and PLC feedback.</li>
<li>Review compressed-air consumption where monitored.</li>
<li>Check isolation and exhaust devices.</li>
<li>Verify spare parts and documentation.</li>
</ul>
<p>Maintenance intervals should be based on manufacturer guidance, operating conditions, duty cycle, and observed failure history.</p>
<h2 id="25-pneumatic-commissioning-acceptance-criteria">25. Pneumatic Commissioning Acceptance Criteria</h2>
<p>Define measurable criteria before the final test.</p>
<p>Typical acceptance requirements include:</p>
<ul>
<li>Correct component installation and identification.</li>
<li>Operating pressure within the approved range.</li>
<li>No unacceptable air leakage.</li>
<li>Required actuator stroke achieved.</li>
<li>Movement speed and cycle time within specified limits.</li>
<li>Correct position feedback.</li>
<li>Stable operation under expected production load.</li>
<li>Correct valve and cylinder sequencing.</li>
<li>Valid timeout and fault handling.</li>
<li>Correct pressure-loss response.</li>
<li>No unexpected motion during restart.</li>
<li>Correct gripper holding behavior for the specified application.</li>
<li>Stable pressure during simultaneous actuator operation.</li>
<li>Required safety functions validated.</li>
<li>Documentation and maintenance procedures completed.</li>
</ul>
<p>Acceptance must be based on the machine design and risk assessment. There is no universal pressure, cycle time, leakage limit, or safe default valve state suitable for every pneumatic system.</p>
<h2 id="26-fat-and-sat-for-pneumatic-systems">26. FAT and SAT for Pneumatic Systems</h2>
<p>Factory Acceptance Testing (FAT) checks the pneumatic system against the design before shipment or final installation. Site Acceptance Testing (SAT) confirms that the installed system operates correctly with the actual plant supply, PLC, sensors, fixtures, and production equipment.</p>
<table>
<thead>
<tr>
<th>Test area</th>
<th>FAT</th>
<th>SAT</th>
</tr>
</thead>
<tbody>
<tr>
<td>Components</td>
<td>Verify type and specification</td>
<td>Verify installed components and condition</td>
</tr>
<tr>
<td>Tubing and connections</td>
<td>Inspect assembly and routing</td>
<td>Verify final routing and machine integration</td>
</tr>
<tr>
<td>Pressure</td>
<td>Verify setup under test conditions</td>
<td>Confirm actual supply and dynamic pressure</td>
</tr>
<tr>
<td>Leakage</td>
<td>Test assembled circuit</td>
<td>Retest installed circuit after final connections</td>
</tr>
<tr>
<td>Actuator movement</td>
<td>Verify stroke and sequence</td>
<td>Verify movement under actual operating conditions</td>
</tr>
<tr>
<td>Sensors</td>
<td>Verify switching and wiring</td>
<td>Confirm PLC feedback and physical positioning</td>
</tr>
<tr>
<td>PLC integration</td>
<td>Test I/O and sequence logic</td>
<td>Verify production controller and actual machine sequence</td>
</tr>
<tr>
<td>Timing</td>
<td>Check expected cycle behavior</td>
<td>Validate actual cycle time and simultaneous air demand</td>
</tr>
<tr>
<td>Fault response</td>
<td>Simulate defined faults</td>
<td>Validate site-specific recovery and restart behavior</td>
</tr>
<tr>
<td>Safety</td>
<td>Review design and test evidence</td>
<td>Validate installed safety functions and required procedures</td>
</tr>
<tr>
<td>Documentation</td>
<td>Prepare drawings and test records</td>
<td>Update as-built records and complete handover</td>
</tr>
</tbody>
</table>
<p>Any test performed under simulated conditions must be repeated or supplemented where site pressure, load, installation geometry, or actual machine timing may affect the result.</p>
<h2 id="27-example-pneumatic-clamping-fixture">27. Example: Pneumatic Clamping Fixture</h2>
<p>Consider an automotive fixture that clamps a component before a welding or assembly operation.</p>
<h3 id="required-operation">Required Operation</h3>
<ol>
<li>The operator or upstream system loads the component.</li>
<li>The machine confirms that the component is present.</li>
<li>The PLC checks the necessary safety and process permissives.</li>
<li>The clamp cylinder extends.</li>
<li>The extended-position sensor confirms the required position.</li>
<li>The machine verifies any additional required clamp-pressure or workpiece-position conditions.</li>
<li>The next operation is permitted.</li>
<li>After the operation is complete, the PLC commands the clamp to release.</li>
<li>The retracted-position sensor confirms release.</li>
<li>The machine permits unloading or the next sequence step.</li>
</ol>
<h3 id="commissioning-checks">Commissioning Checks</h3>
<ul>
<li>Verify cylinder mounting and alignment.</li>
<li>Confirm that the clamp contacts the correct workpiece location.</li>
<li>Measure the operating pressure.</li>
<li>Verify extension and retraction.</li>
<li>Check that the clamp does not distort or damage the component.</li>
<li>Verify position sensors.</li>
<li>Confirm that the next operation cannot start without the required clamp confirmation.</li>
<li>Test pressure loss and power loss according to the approved procedure.</li>
<li>Verify that the machine handles a missing component or incomplete clamping condition correctly.</li>
<li>Record the final pressure, sequence timing, and acceptance results.</li>
</ul>
<p>A clamp-position sensor alone may not prove that the workpiece is correctly secured. Where the process requires it, additional pressure, position, or process verification must be provided.</p>
<h2 id="28-example-robot-mounted-pneumatic-gripper">28. Example: Robot-Mounted Pneumatic Gripper</h2>
<p>A robot uses a pneumatic gripper to pick up an automotive component and transfer it to an assembly station.</p>
<p>Commissioning must verify:</p>
<ul>
<li>Correct air supply to the robot-mounted equipment.</li>
<li>Suitable hose routing through the robot dress pack.</li>
<li>Gripper opening and closing.</li>
<li>Jaw stroke and gripping force.</li>
<li>Part-present or grip-confirmation feedback.</li>
<li>Correct PLC and robot handshake.</li>
<li>Workpiece retention during expected robot acceleration.</li>
<li>Behavior if the component is missing.</li>
<li>Behavior if pressure is lost.</li>
<li>Collision clearance and tool geometry.</li>
<li>Correct recovery after robot or pneumatic faults.</li>
</ul>
<p>The robot must not proceed on the assumption that the part is held merely because a close command was issued. The required confirmation must be evaluated before the next motion.</p>
<h2 id="29-common-commissioning-mistakes">29. Common Commissioning Mistakes</h2>
<ul>
<li>Setting pressure without checking the design requirement.</li>
<li>Checking only static pressure instead of dynamic pressure.</li>
<li>Assuming that a powered solenoid has shifted its valve.</li>
<li>Ignoring exhaust restrictions.</li>
<li>Adjusting flow controls without considering load and impact energy.</li>
<li>Confusing command signals with actual position feedback.</li>
<li>Treating a cylinder sensor as proof of successful workpiece clamping.</li>
<li>Ignoring leakage because the actuator still moves.</li>
<li>Adding a lubricator when the equipment does not require one.</li>
<li>Assuming a 5/3 valve safely holds a load.</li>
<li>Assuming air loss always moves the machine to a safe condition.</li>
<li>Ignoring stored pressure during maintenance.</li>
<li>Testing only one actuator instead of simultaneous machine operation.</li>
<li>Allowing automatic restart without confirming the real actuator state.</li>
<li>Failing to validate timeouts and fault handling.</li>
<li>Leaving pressure settings undocumented.</li>
<li>Failing to verify the approved safety-exhaust arrangement.</li>
<li>Releasing the machine without completed acceptance records.</li>
</ul>
<h2 id="30-interview-questions-and-answers">30. Interview Questions and Answers</h2>
<h3 id="q1-what-is-pneumatics">Q1. What is pneumatics?</h3>
<p>Pneumatics uses compressed gas, generally air, to transmit energy and produce mechanical movement.</p>
<h3 id="q2-what-is-the-function-of-an-frl-unit">Q2. What is the function of an FRL unit?</h3>
<p>An FRL unit filters compressed air, regulates downstream pressure, and provides lubrication when required by the equipment.</p>
<h3 id="q3-what-is-the-difference-between-a-32-and-a-52-valve">Q3. What is the difference between a 3/2 and a 5/2 valve?</h3>
<p>A 3/2 valve has three ports and two positions and is commonly used for single-acting cylinders. A 5/2 valve has five ports and two positions and is commonly used for double-acting cylinders.</p>
<h3 id="q4-why-is-a-double-acting-cylinder-commonly-used-in-automation">Q4. Why is a double-acting cylinder commonly used in automation?</h3>
<p>It provides powered motion in both extension and retraction, allowing controlled operation in both directions.</p>
<h3 id="q5-why-is-meter-out-flow-control-often-used">Q5. Why is meter-out flow control often used?</h3>
<p>Restricting exhaust air can stabilize cylinder movement under changing loads. Its suitability depends on the application and circuit design.</p>
<h3 id="q6-why-might-a-cylinder-move-slowly-even-when-supply-pressure-is-correct">Q6. Why might a cylinder move slowly even when supply pressure is correct?</h3>
<p>Possible causes include inadequate valve flow capacity, restricted tubing, blocked exhaust silencers, excessive flow restriction, mechanical binding, or pressure drops during motion.</p>
<h3 id="q7-how-do-you-calculate-cylinder-extension-force">Q7. How do you calculate cylinder extension force?</h3>
<p>Multiply the gauge pressure at the cylinder by the effective piston area, then account for friction, losses, external loads, and engineering margins.</p>
<h3 id="q8-why-is-retraction-force-lower-than-extension-force">Q8. Why is retraction force lower than extension force?</h3>
<p>The piston rod reduces the effective area on the rod side of the cylinder.</p>
<h3 id="q9-what-is-the-difference-between-a-pressure-switch-and-a-pressure-regulator">Q9. What is the difference between a pressure switch and a pressure regulator?</h3>
<p>A regulator controls downstream pressure. A pressure switch generates a discrete signal when pressure crosses a configured threshold.</p>
<h3 id="q10-why-can-air-loss-create-a-safety-hazard">Q10. Why can air loss create a safety hazard?</h3>
<p>Loss of pressure can cause an actuator to move, release a workpiece, or allow a gravity-loaded mechanism to fall. The outcome depends on the circuit and mechanical design.</p>
<h3 id="q11-how-would-you-troubleshoot-a-cylinder-that-does-not-extend">Q11. How would you troubleshoot a cylinder that does not extend?</h3>
<p>Verify the PLC command, supply pressure, solenoid operation, valve switching, tubing connections, exhaust path, mechanical freedom, and sensor feedback.</p>
<h3 id="q12-why-is-dynamic-pressure-testing-important">Q12. Why is dynamic pressure testing important?</h3>
<p>Pressure can fall during actuator movement because of restrictions, inadequate supply capacity, leakage, or simultaneous air demand. Static pressure alone may not reveal these problems.</p>
<h3 id="q13-does-a-53-closed-center-valve-guarantee-that-a-cylinder-will-remain-stationary">Q13. Does a 5/3 closed-center valve guarantee that a cylinder will remain stationary?</h3>
<p>No. Internal leakage, compressibility, external forces, and circuit design can cause movement. A safety-critical load may require a dedicated load-holding solution.</p>
<h3 id="q14-what-should-happen-when-a-cylinder-does-not-reach-its-end-position-before-the-timeout">Q14. What should happen when a cylinder does not reach its end position before the timeout?</h3>
<p>The PLC should execute the approved fault-handling sequence, identify the failed movement, and prevent the next operation from proceeding on invalid feedback.</p>
<h3 id="q15-what-is-the-purpose-of-a-soft-start-valve">Q15. What is the purpose of a soft-start valve?</h3>
<p>It gradually increases downstream pressure during startup to reduce the effects of sudden pressurization. Its safety role depends on the specific device and validated system design.</p>
<h2 id="31-final-pneumatic-commissioning-checklist">31. Final Pneumatic Commissioning Checklist</h2>
<ul>
<li>Pneumatic schematic matches the installed circuit.</li>
<li>Components, tubing, and fittings are correctly rated.</li>
<li>Air preparation and drainage are functional.</li>
<li>Operating and dynamic pressure meet requirements.</li>
<li>No unacceptable leakage is present.</li>
<li>Cylinders and grippers move correctly.</li>
<li>Flow control and cushioning are adjusted.</li>
<li>Position sensors and pressure switches operate correctly.</li>
<li>PLC commands, feedback, and interlocks are verified.</li>
<li>Sequence timeouts and fault handling are tested.</li>
<li>Simultaneous actuator operation does not cause unacceptable pressure loss.</li>
<li>Air-loss and restart behavior are validated.</li>
<li>Safety isolation and exhaust arrangements are verified.</li>
<li>Production cycle time is accepted.</li>
<li>Maintenance and as-built documentation are complete.</li>
<li>Acceptance records and handover are approved.</li>
</ul>
<h2 id="32-key-takeaways">32. Key Takeaways</h2>
<ul>
<li>Pneumatic commissioning covers air supply, air quality, pressure regulation, valves, actuators, sensors, PLC logic, and safety.</li>
<li>Correct static pressure does not guarantee sufficient flow or stable pressure during production.</li>
<li>Cylinder force depends on pressure and effective piston area, while actual performance also depends on friction, load, and pressure losses.</li>
<li>PLC commands must be verified against real actuator feedback.</li>
<li>Leakage, incorrect flow control, blocked exhaust paths, and inadequate supply capacity are common causes of unreliable operation.</li>
<li>Stored pneumatic energy and unexpected movement must be addressed through approved isolation and safety procedures.</li>
<li>Commissioning is complete only when normal operation, fault response, restart behavior, production performance, and documentation have all been verified.</li>
</ul>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\13_Commissioning\03_Stage3_Devices\09_Hydraulics - Hydraulics</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
