<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Jog Mode in Industrial Machine Commissioning</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Jog Mode in Industrial Machine Commissioning</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition-and-purpose">1. Definition and Purpose</a></li>
<li><a href="#2-manual-mode-vs-jog-mode">2. Manual Mode vs Jog Mode</a></li>
<li><a href="#3-where-jog-fits-in-commissioning">3. Where Jog Fits in Commissioning</a></li>
<li><a href="#4-types-of-jog-operation">4. Types of Jog Operation</a><ul>
<li><a href="#41-continuous-jog">4.1 Continuous jog</a></li>
<li><a href="#42-incremental-jog">4.2 Incremental jog</a></li>
<li><a href="#43-speed-limited-jog">4.3 Speed-limited jog</a></li>
<li><a href="#44-robot-jog">4.4 Robot jog</a></li>
<li><a href="#45-cnc-axis-jog">4.5 CNC axis jog</a></li>
<li><a href="#46-servo-and-linear-axis-jog">4.6 Servo and linear-axis jog</a></li>
</ul>
</li>
<li><a href="#5-jog-control-architecture">5. Jog Control Architecture</a></li>
<li><a href="#6-signals-used-in-jog-commissioning">6. Signals Used in Jog Commissioning</a></li>
<li><a href="#7-jog-permissives-and-interlocks">7. Jog Permissives and Interlocks</a><ul>
<li><a href="#71-opposite-direction-command-exclusion">7.1 Opposite-direction command exclusion</a></li>
<li><a href="#72-limit-handling">7.2 Limit handling</a></li>
</ul>
</li>
<li><a href="#8-speed-distance-and-motion-parameters">8. Speed, Distance, and Motion Parameters</a><ul>
<li><a href="#81-jog-speed">8.1 Jog speed</a></li>
<li><a href="#82-incremental-distance">8.2 Incremental distance</a></li>
<li><a href="#83-acceleration-and-deceleration">8.3 Acceleration and deceleration</a></li>
<li><a href="#84-stopping-behavior">8.4 Stopping behavior</a></li>
</ul>
</li>
<li><a href="#9-robot-jog-commissioning">9. Robot Jog Commissioning</a><ul>
<li><a href="#91-joint-coordinate-jog">9.1 Joint-coordinate jog</a></li>
<li><a href="#92-cartesian-jog">9.2 Cartesian jog</a></li>
<li><a href="#93-robot-operating-restrictions">9.3 Robot operating restrictions</a></li>
</ul>
</li>
<li><a href="#10-cnc-axis-jog-commissioning">10. CNC Axis Jog Commissioning</a><ul>
<li><a href="#101-machine-coordinates-versus-work-coordinates">10.1 Machine coordinates versus work coordinates</a></li>
<li><a href="#102-handwheel-movement">10.2 Handwheel movement</a></li>
</ul>
</li>
<li><a href="#11-jog-commissioning-procedure">11. Jog Commissioning Procedure</a><ul>
<li><a href="#step-1-review-the-machine-design">Step 1: Review the machine design</a></li>
<li><a href="#step-2-establish-the-required-safe-condition">Step 2: Establish the required safe condition</a></li>
<li><a href="#step-3-verify-axis-or-mechanism-identification">Step 3: Verify axis or mechanism identification</a></li>
<li><a href="#step-4-verify-direction">Step 4: Verify direction</a></li>
<li><a href="#step-5-verify-movement-and-feedback">Step 5: Verify movement and feedback</a></li>
<li><a href="#step-6-verify-release-and-stop-behavior">Step 6: Verify release and stop behavior</a></li>
<li><a href="#step-7-verify-limits-and-fault-handling">Step 7: Verify limits and fault handling</a></li>
<li><a href="#step-8-record-results">Step 8: Record results</a></li>
</ul>
</li>
<li><a href="#12-example-servo-slide-jog-commissioning">12. Example: Servo Slide Jog Commissioning</a><ul>
<li><a href="#scenario">Scenario</a></li>
<li><a href="#expected-behavior">Expected behavior</a></li>
<li><a href="#diagnostic-cases">Diagnostic cases</a></li>
</ul>
</li>
<li><a href="#13-troubleshooting-jog-faults">13. Troubleshooting Jog Faults</a></li>
<li><a href="#14-fat-and-sat-for-jog-mode">14. FAT and SAT for Jog Mode</a></li>
<li><a href="#15-common-jog-commissioning-mistakes">15. Common Jog Commissioning Mistakes</a></li>
<li><a href="#16-interview-questions-and-answers">16. Interview Questions and Answers</a></li>
<li><a href="#17-final-jog-commissioning-checklist">17. Final Jog Commissioning Checklist</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition-and-purpose">1. Definition and Purpose</h2>
<p>Jog mode is an operating mode or motion-control function that allows an operator or authorized commissioning engineer to move a machine, actuator, axis, or mechanism in a controlled manner, usually for a limited distance, direction, or duration.</p>
<p>Depending on the equipment, jog movement may continue while a command is held, stop when the command is released, or move by a configured incremental distance.</p>
<p>Jog mode is commonly used during:</p>
<ul>
<li>Machine positioning and alignment.</li>
<li>Robot and CNC setup.</li>
<li>Conveyor direction verification.</li>
<li>Servo-axis movement and homing preparation.</li>
<li>Fixture, slide, and actuator adjustment.</li>
<li>Tooling alignment and clearance checks.</li>
<li>Commissioning of motion limits and feedback.</li>
<li>Maintenance and controlled recovery.</li>
</ul>
<p>The central purpose is to verify controlled movement before running a complete production cycle.</p>
<p>Jog does not automatically mean slow, safe, or limited-distance movement. Speed, direction, distance, enabling conditions, and stopping behavior must be defined by the equipment design and applicable safety requirements.</p>
<h2 id="2-manual-mode-vs-jog-mode">2. Manual Mode vs Jog Mode</h2>
<p>Manual mode and jog mode are related but not identical.</p>
<table>
<thead>
<tr>
<th>Feature</th>
<th>Manual mode</th>
<th>Jog mode</th>
</tr>
</thead>
<tbody>
<tr>
<td>Main purpose</td>
<td>Operate individual machine functions</td>
<td>Produce controlled movement or incremental operation</td>
</tr>
<tr>
<td>Typical command</td>
<td>Clamp, unclamp, conveyor forward</td>
<td>Axis positive, axis negative, jog forward</td>
</tr>
<tr>
<td>Movement behavior</td>
<td>May be a discrete action or maintained operation</td>
<td>Commonly held-command or incremental movement</td>
</tr>
<tr>
<td>Position control</td>
<td>Depends on the function</td>
<td>Often position- or direction-oriented</td>
</tr>
<tr>
<td>Typical application</td>
<td>Pneumatic actuator, motor, machine function</td>
<td>Servo axis, CNC axis, robot setup, conveyor positioning</td>
</tr>
<tr>
<td>Completion</td>
<td>Feedback, sequence condition, or command completion</td>
<td>Command release, target increment reached, or defined stop condition</td>
</tr>
<tr>
<td>Safety requirements</td>
<td>Depend on the machine and task</td>
<td>Depend on movement hazards, access, controller, and operating mode</td>
</tr>
</tbody>
</table>
<p>Some machines implement jog as a function inside manual mode. Others provide separate setup or jog modes. The machine specification defines the actual behavior.</p>
<h2 id="3-where-jog-fits-in-commissioning">3. Where Jog Fits in Commissioning</h2>
<p>Jog commissioning follows the verification of individual manual functions and precedes single-cycle testing.</p>
<pre><code>Installation and device checks
             ↓
I/O and communication verification
             ↓
Safety and operating-mode checks
             ↓
Manual function commissioning
             ↓
Jog movement commissioning
             ↓
Single-cycle commissioning
             ↓
Continuous automatic operation
             ↓
Integrated performance and acceptance testing
</code></pre>
<p>The distinction is important:</p>
<ul>
<li>Manual commissioning verifies that individual functions operate correctly.</li>
<li>Jog commissioning verifies controlled movement, direction, speed, distance, feedback, and stopping behavior.</li>
<li>Single-cycle commissioning verifies that the machine can execute one complete automatic sequence.</li>
</ul>
<p>A machine should not progress to single-cycle testing if the relevant movement controls, motion limits, or stopping behavior remain unverified.</p>
<h2 id="4-types-of-jog-operation">4. Types of Jog Operation</h2>
<h3 id="41-continuous-jog">4.1 Continuous jog</h3>
<p>Continuous jog usually commands movement while the jog command remains active.</p>
<p>Example:</p>
<ul>
<li>The operator holds <code>JOG_FORWARD</code>.</li>
<li>The controller permits movement.</li>
<li>The axis moves in the configured direction.</li>
<li>Releasing the command requests stopping according to the defined control behavior.</li>
</ul>
<p>The axis may travel a considerable distance if the command remains active. A held command is not inherently distance-limited.</p>
<h3 id="42-incremental-jog">4.2 Incremental jog</h3>
<p>Incremental jog moves an axis by a configured distance for each accepted command.</p>
<p>For example, a CNC or servo axis might support increments of:</p>
<ul>
<li>0.01 mm</li>
<li>0.1 mm</li>
<li>1 mm</li>
</ul>
<p>These are illustrative values, not universal settings. Actual increments depend on the machine, controller, axis, units, and engineering specification.</p>
<p>If the selected increment is <span class="math-inline">\(d\)</span>, the requested position change is:</p>
<div class="math-display">\[ \Delta x = \pm d \]</div>
<p>The sign indicates the requested direction in the configured coordinate system.</p>
<p>Incremental movement must account for axis limits, target-position validation, and controller-specific motion behavior.</p>
<h3 id="43-speed-limited-jog">4.3 Speed-limited jog</h3>
<p>A controller may support different jog speeds for setup, positioning, or maintenance.</p>
<p>The selected speed must comply with the machine's approved operating restrictions. A software speed command alone does not establish a safety-rated speed limit.</p>
<h3 id="44-robot-jog">4.4 Robot jog</h3>
<p>Robot jog can involve movement along different coordinate systems:</p>
<ul>
<li>Joint coordinates.</li>
<li>Cartesian coordinates.</li>
<li>Tool coordinates.</li>
<li>User or work-object coordinates.</li>
</ul>
<p>The direction and resulting physical movement depend on the selected coordinate system and active tool or work-frame configuration.</p>
<h3 id="45-cnc-axis-jog">4.5 CNC axis jog</h3>
<p>CNC jog typically moves a selected axis using the machine control panel or handwheel.</p>
<p>Relevant settings include:</p>
<ul>
<li>Axis selection.</li>
<li>Positive or negative direction.</li>
<li>Jog speed or feed setting.</li>
<li>Increment selection.</li>
<li>Machine coordinate and work coordinate displays.</li>
<li>Software and hardware travel limits.</li>
<li>Machine operating mode and enabling conditions.</li>
</ul>
<h3 id="46-servo-and-linear-axis-jog">4.6 Servo and linear-axis jog</h3>
<p>Servo jog commands movement through a motion controller or drive interface.</p>
<p>Typical requirements include:</p>
<ul>
<li>Servo-ready status.</li>
<li>Valid axis configuration.</li>
<li>Required homing or reference status.</li>
<li>Permitted travel range.</li>
<li>Velocity and acceleration limits.</li>
<li>Motion-command acceptance.</li>
<li>Position feedback.</li>
<li>Following-error monitoring.</li>
<li>Drive fault handling.</li>
</ul>
<p>Not every axis requires homing before all forms of movement. The requirement depends on the machine design and whether the controller can determine a valid position reference.</p>
<h2 id="5-jog-control-architecture">5. Jog Control Architecture</h2>
<p>A typical PLC-controlled jog function follows this logical structure.</p>
<pre><code>Operator selects the axis and direction
                 ↓
Controller checks operating mode
                 ↓
Command and motion permissives are evaluated
                 ↓
Requested movement is validated
                 ↓
PLC or motion controller issues the command
                 ↓
Drive or actuator produces movement
                 ↓
Position, speed, and status feedback are evaluated
                 ↓
Movement continues or stops according to the design
                 ↓
HMI displays position, status, or fault
</code></pre>
<p>For a robot or CNC, the internal controller may manage the actual jog operation. The PLC may only exchange permission, status, or high-level commands. Do not assume that the PLC directly controls every movement.</p>
<h2 id="6-signals-used-in-jog-commissioning">6. Signals Used in Jog Commissioning</h2>
<p>The following example shows typical signal categories for a servo axis. Actual tag names and interfaces vary by project.</p>
<table>
<thead>
<tr>
<th>Signal</th>
<th>Example tag</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Jog mode active</td>
<td><code>JOG_MODE</code></td>
<td>Confirms jog mode is selected</td>
</tr>
<tr>
<td>Positive jog request</td>
<td><code>AXIS_JOG_POS_CMD</code></td>
<td>Requests movement in the positive direction</td>
</tr>
<tr>
<td>Negative jog request</td>
<td><code>AXIS_JOG_NEG_CMD</code></td>
<td>Requests movement in the negative direction</td>
</tr>
<tr>
<td>Axis enable</td>
<td><code>AXIS_ENABLE_CMD</code></td>
<td>Requests axis enable where applicable</td>
</tr>
<tr>
<td>Drive ready</td>
<td><code>AXIS_DRIVE_READY</code></td>
<td>Indicates the drive is ready</td>
</tr>
<tr>
<td>Axis fault</td>
<td><code>AXIS_FAULT</code></td>
<td>Indicates an axis or drive fault</td>
</tr>
<tr>
<td>Positive limit status</td>
<td><code>AXIS_POS_LIMIT</code></td>
<td>Reports the defined positive-limit condition</td>
</tr>
<tr>
<td>Negative limit status</td>
<td><code>AXIS_NEG_LIMIT</code></td>
<td>Reports the defined negative-limit condition</td>
</tr>
<tr>
<td>Actual position</td>
<td><code>AXIS_ACTUAL_POS</code></td>
<td>Reports measured or controller-reported position</td>
</tr>
<tr>
<td>Actual velocity</td>
<td><code>AXIS_ACTUAL_VEL</code></td>
<td>Reports actual or estimated velocity</td>
</tr>
<tr>
<td>Motion active</td>
<td><code>AXIS_MOVING</code></td>
<td>Indicates the controller reports movement</td>
</tr>
<tr>
<td>Motion complete</td>
<td><code>AXIS_MOTION_DONE</code></td>
<td>Indicates the defined movement-completion state</td>
</tr>
<tr>
<td>Following error</td>
<td><code>AXIS_FOLLOWING_ERROR</code></td>
<td>Reports deviation between commanded and actual position where supported</td>
</tr>
</tbody>
</table>
<p>These are conceptual names. Use the actual project's signal list and motion-controller documentation.</p>
<h2 id="7-jog-permissives-and-interlocks">7. Jog Permissives and Interlocks</h2>
<p>A jog command should be accepted only when the conditions defined for that machine are satisfied.</p>
<p>Typical conditions include:</p>
<ul>
<li>Correct operating mode is active.</li>
<li>The selected axis or mechanism is valid.</li>
<li>Required operator authorization is present.</li>
<li>Drive or controller is ready.</li>
<li>No blocking fault is active.</li>
<li>Required safety conditions are satisfied.</li>
<li>The requested direction is permitted.</li>
<li>The target movement does not violate configured limits.</li>
<li>No incompatible command is active.</li>
<li>Required position-reference conditions are met.</li>
<li>Required communication data is valid.</li>
</ul>
<p>The exact conditions vary. A robot, CNC axis, pneumatic slide, and conveyor do not share one universal set of permissives.</p>
<h3 id="71-opposite-direction-command-exclusion">7.1 Opposite-direction command exclusion</h3>
<p>Positive and negative jog commands should not unintentionally be active simultaneously.</p>
<p>For example:</p>
<pre><code>IF Jog_Positive_Command
   AND NOT Jog_Negative_Command
   AND Jog_Permissive
THEN
    Accept_Positive_Jog
ELSE
    Reject_Or_Stop_As_Defined
END_IF
</code></pre>
<p>This is conceptual pseudocode, not production-ready PLC logic. The actual controller must define how simultaneous commands, command cancellation, and direction changes are handled.</p>
<h3 id="72-limit-handling">7.2 Limit handling</h3>
<p>Jog commissioning must verify the relevant travel restrictions.</p>
<p>Possible restrictions include:</p>
<ul>
<li>Hardware limit switches.</li>
<li>Software travel limits.</li>
<li>Position targets.</li>
<li>Mechanical end stops.</li>
<li>Robot workspace limits.</li>
<li>Drive or controller motion limits.</li>
<li>Safety-rated motion restrictions where required.</li>
</ul>
<p>Do not deliberately drive an axis into a mechanical stop to test a limit. Use the approved commissioning procedure and the manufacturer's recommended method.</p>
<h2 id="8-speed-distance-and-motion-parameters">8. Speed, Distance, and Motion Parameters</h2>
<h3 id="81-jog-speed">8.1 Jog speed</h3>
<p>Jog speed determines how quickly the mechanism moves when the jog command is active.</p>
<p>For a linear axis, velocity may be expressed in mm/s or mm/min. For a rotary axis, it may be expressed in degrees/s or revolutions/minute.</p>
<p>A speed setting must be verified against the controller's units and scaling. A value of <code>100</code> has little meaning without knowing whether it represents mm/min, mm/s, a percentage, or an internal drive unit.</p>
<h3 id="82-incremental-distance">8.2 Incremental distance</h3>
<p>For incremental jog, the controller executes a requested movement distance.</p>
<p>If the starting position is <span class="math-inline">\(x_0\)</span> and the requested increment is <span class="math-inline">\(\Delta x\)</span>, the target position is:</p>
<div class="math-display">\[ x\_{\text{target}} = x_0 + \Delta x \]</div>
<p>The controller must validate the target against the permitted travel range before executing the move.</p>
<h3 id="83-acceleration-and-deceleration">8.3 Acceleration and deceleration</h3>
<p>The acceleration and deceleration settings determine how rapidly the axis changes velocity.</p>
<p>Incorrect settings can cause:</p>
<ul>
<li>Excessive mechanical shock.</li>
<li>Vibration or oscillation.</li>
<li>Positioning errors.</li>
<li>Following-error faults.</li>
<li>Excessive stress on tooling or workpieces.</li>
<li>Unacceptable stopping behavior.</li>
</ul>
<p>Jog commissioning should use the approved parameters and verify the physical response rather than changing motion parameters experimentally without authorization.</p>
<h3 id="84-stopping-behavior">8.4 Stopping behavior</h3>
<p>Releasing a jog command may initiate a controlled deceleration rather than an instantaneous stop.</p>
<p>The actual stopping behavior depends on the controller, drive, actuator, load, configured ramp, and applicable safety function.</p>
<p>Verify:</p>
<ul>
<li>What happens when the command is released.</li>
<li>Whether a stop request is accepted immediately.</li>
<li>Whether the axis stops within the specified limits.</li>
<li>Whether the drive remains enabled after stopping.</li>
<li>Whether an active fault changes the stopping response.</li>
<li>Whether communication loss produces the documented behavior.</li>
</ul>
<p>An ordinary jog stop and an emergency stop are not interchangeable.</p>
<h2 id="9-robot-jog-commissioning">9. Robot Jog Commissioning</h2>
<p>Robot jog requires special attention because the same command can produce very different movement depending on the selected coordinate system.</p>
<h3 id="91-joint-coordinate-jog">9.1 Joint-coordinate jog</h3>
<p>Joint jog commands an individual robot joint.</p>
<p>For example, a positive command may rotate a particular joint in its defined positive direction.</p>
<p>Verify:</p>
<ul>
<li>Correct robot and joint selection.</li>
<li>Correct direction.</li>
<li>Actual joint-angle feedback.</li>
<li>Configured joint limits.</li>
<li>Approved speed and enabling conditions.</li>
<li>Correct response when the jog command is released.</li>
</ul>
<h3 id="92-cartesian-jog">9.2 Cartesian jog</h3>
<p>Cartesian jog commands movement along or around the selected Cartesian axes.</p>
<p>Depending on the controller, the displayed axes may represent the base, tool, or user coordinate system.</p>
<p>Verify:</p>
<ul>
<li>Correct coordinate system.</li>
<li>Correct active tool.</li>
<li>Correct work or user frame.</li>
<li>Correct displayed coordinate values.</li>
<li>Expected physical movement direction.</li>
<li>Permitted workspace and motion restrictions.</li>
</ul>
<p>If a robot moves in an unexpected direction, check the active frame and tool configuration before changing the program or wiring.</p>
<h3 id="93-robot-operating-restrictions">9.3 Robot operating restrictions</h3>
<p>Robot jog must follow the controller's approved operating mode and safety architecture.</p>
<p>Requirements may include:</p>
<ul>
<li>Correct operating-mode selection.</li>
<li>Authorized enabling device or enabling switch.</li>
<li>Required reduced-speed operation where applicable.</li>
<li>Correct protective-device status.</li>
<li>Restricted access to the robot's hazard zone.</li>
<li>Valid motion limits and safety functions.</li>
<li>Approved procedure for entry into the cell.</li>
</ul>
<p>Do not assume that a standard PLC bit is sufficient to establish a safety-rated robot operating condition.</p>
<h2 id="10-cnc-axis-jog-commissioning">10. CNC Axis Jog Commissioning</h2>
<p>CNC machines often provide manual axis movement through a jog control, handwheel, or equivalent interface.</p>
<p>Before movement, verify:</p>
<ul>
<li>Correct machine mode.</li>
<li>Correct axis selection.</li>
<li>Correct jog direction.</li>
<li>Correct increment or speed selection.</li>
<li>Position-reference or homing status where required.</li>
<li>Travel limits and interlocks.</li>
<li>Drive-ready status.</li>
<li>Correct position display.</li>
<li>Machine-specific restrictions on spindle, tool, fixture, or door conditions.</li>
</ul>
<h3 id="101-machine-coordinates-versus-work-coordinates">10.1 Machine coordinates versus work coordinates</h3>
<p>Machine coordinates refer to the machine's reference coordinate system. Work coordinates represent a workpiece or programmed reference frame.</p>
<p>The displayed position can change meaning depending on the selected coordinate display and offsets.</p>
<p>During commissioning, compare the commanded movement with the correct coordinate system. Do not assume that a displayed coordinate of zero means the physical axis is at its mechanical center or end of travel.</p>
<h3 id="102-handwheel-movement">10.2 Handwheel movement</h3>
<p>A CNC handwheel may command incremental movement according to a selected scale or multiplier.</p>
<p>Verify:</p>
<ul>
<li>Correct axis selection.</li>
<li>Correct increment multiplier.</li>
<li>Correct direction.</li>
<li>Expected position change per detent.</li>
<li>Position feedback and travel limits.</li>
<li>No unintended movement when the selected axis or multiplier changes.</li>
</ul>
<h2 id="11-jog-commissioning-procedure">11. Jog Commissioning Procedure</h2>
<h3 id="step-1-review-the-machine-design">Step 1: Review the machine design</h3>
<p>Review the following before commanding motion:</p>
<ul>
<li>Mechanical layout and axis arrangement.</li>
<li>Electrical and drive drawings.</li>
<li>PLC I/O list and motion interface.</li>
<li>Motion-controller and drive manuals.</li>
<li>Axis configuration and scaling.</li>
<li>Homing and position-reference requirements.</li>
<li>Software and hardware travel limits.</li>
<li>Operating-mode and safety requirements.</li>
<li>Approved speed, acceleration, and stopping parameters.</li>
<li>Machine-specific commissioning procedure.</li>
</ul>
<h3 id="step-2-establish-the-required-safe-condition">Step 2: Establish the required safe condition</h3>
<ul>
<li>Confirm that personnel are clear of hazardous movement.</li>
<li>Verify required guards and safety functions.</li>
<li>Confirm the correct operating mode and authorization.</li>
<li>Check for mechanical obstruction, unsecured tooling, or loose workpieces.</li>
<li>Verify required utility and drive readiness.</li>
<li>Apply hazardous-energy isolation when the task requires work on the equipment rather than powered movement testing.</li>
</ul>
<p>Never use jog mode to reach into a moving mechanism or to replace a required isolation procedure.</p>
<h3 id="step-3-verify-axis-or-mechanism-identification">Step 3: Verify axis or mechanism identification</h3>
<p>Confirm the displayed axis name matches the intended physical mechanism.</p>
<p>Examples include:</p>
<ul>
<li><code>X_AXIS</code></li>
<li><code>Y_AXIS</code></li>
<li><code>Z_AXIS</code></li>
<li><code>CONVEYOR_01</code></li>
<li><code>ROBOT_JOINT_3</code></li>
<li><code>FIXTURE_SLIDE</code></li>
</ul>
<p>Verify identification using approved documentation and a controlled test. Do not assume that a label on an HMI proves the physical axis mapping is correct.</p>
<h3 id="step-4-verify-direction">Step 4: Verify direction</h3>
<p>Using the approved initial test conditions, command a permitted movement and confirm the actual direction.</p>
<p>Record:</p>
<ul>
<li>Commanded direction.</li>
<li>Actual physical direction.</li>
<li>Position feedback change.</li>
<li>Coordinate system or reference direction.</li>
<li>Any unexpected movement or fault.</li>
</ul>
<p>If the movement is wrong, stop testing and investigate the axis mapping, motor direction, mechanical transmission, coordinate system, and controller configuration.</p>
<h3 id="step-5-verify-movement-and-feedback">Step 5: Verify movement and feedback</h3>
<p>Confirm that:</p>
<ul>
<li>The motion command is accepted.</li>
<li>The drive or controller enters the expected state.</li>
<li>Actual movement occurs.</li>
<li>Position feedback changes in the expected direction.</li>
<li>The reported velocity is plausible.</li>
<li>The controller does not report an unexplained following error.</li>
<li>No unexpected vibration, noise, or mechanical interference occurs.</li>
</ul>
<h3 id="step-6-verify-release-and-stop-behavior">Step 6: Verify release and stop behavior</h3>
<p>For held-command jog, release the command and verify the defined stopping response.</p>
<p>For incremental jog, verify that the commanded increment completes correctly and that no additional movement occurs beyond the expected behavior.</p>
<p>Check stopping and cancellation behavior using the approved procedure.</p>
<h3 id="step-7-verify-limits-and-fault-handling">Step 7: Verify limits and fault handling</h3>
<p>Verify the configured limit behavior and relevant fault responses using the approved commissioning method.</p>
<p>Do not intentionally exceed a travel limit, create an unsafe motion condition, or disable a safety function to prove that the controller can detect it.</p>
<h3 id="step-8-record-results">Step 8: Record results</h3>
<p>Document axis identity, command direction, observed movement, position feedback, selected speed or increment, limit behavior, faults, and acceptance result.</p>
<p>Resolve deviations before proceeding to single-cycle testing.</p>
<h2 id="12-example-servo-slide-jog-commissioning">12. Example: Servo Slide Jog Commissioning</h2>
<h3 id="scenario">Scenario</h3>
<p>An automotive assembly fixture uses a servo-driven slide to position a component before clamping.</p>
<p>The slide has positive and negative jog commands, position feedback, drive-ready status, and travel limits.</p>
<h3 id="expected-behavior">Expected behavior</h3>
<ol>
<li>The operator selects the approved jog mode.</li>
<li>The controller confirms the required permissives.</li>
<li>The operator requests movement in the positive direction.</li>
<li>The motion controller validates the request and applicable limits.</li>
<li>The servo axis moves according to the configured motion parameters.</li>
<li>Position feedback changes in the expected direction.</li>
<li>Releasing the jog command produces the defined stopping behavior.</li>
<li>The HMI displays the actual position and axis state.</li>
</ol>
<h3 id="diagnostic-cases">Diagnostic cases</h3>
<table>
<thead>
<tr>
<th>Observation</th>
<th>Possible issue</th>
<th>Diagnostic action</th>
</tr>
</thead>
<tbody>
<tr>
<td>Jog command is visible but axis does not move</td>
<td>Missing enable, fault, permissive, or command ownership</td>
<td>Check motion-controller and drive status</td>
</tr>
<tr>
<td>Axis moves in the wrong direction</td>
<td>Direction mapping, coordinate system, motor configuration</td>
<td>Stop and verify approved axis configuration</td>
</tr>
<tr>
<td>Position feedback does not change</td>
<td>Feedback or communication fault</td>
<td>Check encoder, drive feedback, and controller data</td>
</tr>
<tr>
<td>Axis stops unexpectedly</td>
<td>Limit, interlock, drive fault, or following error</td>
<td>Review fault history and axis status</td>
</tr>
<tr>
<td>Axis continues moving after command release</td>
<td>Incorrect command lifecycle or controller behavior</td>
<td>Stop according to the approved procedure and investigate command handling</td>
</tr>
<tr>
<td>Axis moves farther than the selected increment</td>
<td>Incorrect increment configuration or scaling</td>
<td>Verify units, scaling, and motion-command configuration</td>
</tr>
<tr>
<td>Axis faults near a limit</td>
<td>Travel restriction or incorrect reference position</td>
<td>Check reference status, limits, and configured travel range</td>
</tr>
</tbody>
</table>
<p>The commissioning objective is to prove that command, movement, feedback, and stopping behavior agree with the approved design.</p>
<h2 id="13-troubleshooting-jog-faults">13. Troubleshooting Jog Faults</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Likely causes</th>
<th>First diagnostic check</th>
</tr>
</thead>
<tbody>
<tr>
<td>Jog button has no effect</td>
<td>Mode, permissive, authorization, or command mapping</td>
<td>Monitor the request and permissive states</td>
</tr>
<tr>
<td>Drive is not ready</td>
<td>Drive fault, enable condition, power issue</td>
<td>Check drive diagnostics and readiness conditions</td>
</tr>
<tr>
<td>Axis moves in the wrong direction</td>
<td>Incorrect mapping, configuration, or coordinate frame</td>
<td>Compare command and actual direction</td>
</tr>
<tr>
<td>Axis does not stop as expected</td>
<td>Incorrect command handling, stop configuration, or fault</td>
<td>Follow the approved stop procedure and inspect controller status</td>
</tr>
<tr>
<td>Position changes incorrectly</td>
<td>Feedback scaling, encoder configuration, units</td>
<td>Compare actual feedback with the controller's reference</td>
</tr>
<tr>
<td>Axis reaches a limit unexpectedly</td>
<td>Incorrect reference, travel configuration, or position mapping</td>
<td>Verify homing, limit settings, and actual axis position</td>
</tr>
<tr>
<td>Jog speed is incorrect</td>
<td>Wrong units, scaling, speed selection, or parameter</td>
<td>Check approved motion settings</td>
</tr>
<tr>
<td>Robot moves along an unexpected axis</td>
<td>Wrong coordinate frame, tool, or axis selection</td>
<td>Verify the active coordinate system and tool</td>
</tr>
<tr>
<td>CNC moves an unexpected distance</td>
<td>Increment multiplier or handwheel scaling</td>
<td>Verify the selected increment and position display</td>
</tr>
<tr>
<td>Servo following-error fault</td>
<td>Excessive commanded motion, mechanical resistance, tuning, or feedback problem</td>
<td>Review drive diagnostics and mechanical condition</td>
</tr>
<tr>
<td>Communication loss during jog</td>
<td>Network, device, or controller connection fault</td>
<td>Check connection status and defined motion-loss response</td>
</tr>
<tr>
<td>Jog works but automatic movement fails</td>
<td>Different command ownership, sequence permissives, or motion profile</td>
<td>Diagnose the automatic command path separately</td>
</tr>
</tbody>
</table>
<p>Do not repeatedly reset drive faults without identifying the cause. A fault may be protecting the equipment from an actual mechanical or control problem.</p>
<h2 id="14-fat-and-sat-for-jog-mode">14. FAT and SAT for Jog Mode</h2>
<p>Factory Acceptance Testing (FAT) verifies the intended jog behavior under the agreed factory test conditions.</p>
<p>Site Acceptance Testing (SAT) verifies the installed machine and actual motion behavior at the production site.</p>
<table>
<thead>
<tr>
<th>Test area</th>
<th>FAT objective</th>
<th>SAT objective</th>
</tr>
</thead>
<tbody>
<tr>
<td>Axis selection</td>
<td>Verify correct command-to-axis mapping</td>
<td>Confirm the correct physical axis moves</td>
</tr>
<tr>
<td>Direction</td>
<td>Verify configured positive and negative movement</td>
<td>Confirm actual physical direction</td>
</tr>
<tr>
<td>Speed or increment</td>
<td>Verify approved settings and command behavior</td>
<td>Confirm actual movement and feedback</td>
</tr>
<tr>
<td>Limits</td>
<td>Verify defined limit and command-rejection logic</td>
<td>Confirm installed limit devices and configured restrictions</td>
</tr>
<tr>
<td>Feedback</td>
<td>Verify position and status mapping</td>
<td>Confirm actual feedback and physical response</td>
</tr>
<tr>
<td>Command release</td>
<td>Verify defined stop behavior</td>
<td>Confirm installed equipment stops as designed</td>
</tr>
<tr>
<td>Fault handling</td>
<td>Verify diagnostic and recovery logic</td>
<td>Verify actual device faults and approved recovery</td>
</tr>
<tr>
<td>Safety</td>
<td>Verify design against the approved safety requirements</td>
<td>Complete the required site validation of safety functions</td>
</tr>
<tr>
<td>Documentation</td>
<td>Record configuration and test results</td>
<td>Record as-built settings, deviations, and acceptance</td>
</tr>
</tbody>
</table>
<p>Numerical limits for speed, position error, stopping distance, or recovery time must come from the approved machine specification, controller documentation, risk assessment, and test plan.</p>
<h2 id="15-common-jog-commissioning-mistakes">15. Common Jog Commissioning Mistakes</h2>
<ul>
<li>Assuming jog mode automatically limits speed or distance.</li>
<li>Confusing PLC command status with actual physical movement.</li>
<li>Testing direction without verifying the coordinate system.</li>
<li>Ignoring encoder scaling or engineering units.</li>
<li>Jogging before confirming the correct axis and position reference.</li>
<li>Using arbitrary speed or acceleration settings.</li>
<li>Driving an axis into a mechanical stop to test a limit.</li>
<li>Assuming the release of a jog command always produces an instantaneous stop.</li>
<li>Treating a standard stop command as equivalent to an emergency stop.</li>
<li>Ignoring robot enabling devices or operating-mode restrictions.</li>
<li>Assuming PLC mode selection controls the internal mode of every robot or CNC.</li>
<li>Proceeding to single-cycle testing while motion feedback or limits remain unverified.</li>
</ul>
<h2 id="16-interview-questions-and-answers">16. Interview Questions and Answers</h2>
<p>Q1. What is jog mode?</p>
<p>Jog mode allows controlled movement of a machine mechanism or axis, commonly through a held command or a configured movement increment.</p>
<p>Q2. What is the difference between continuous jog and incremental jog?</p>
<p>Continuous jog typically commands movement while the command remains active. Incremental jog requests a defined movement distance for each accepted command.</p>
<p>Q3. Why must jog direction be verified during commissioning?</p>
<p>Incorrect direction can cause collisions, incorrect positioning, mechanical damage, and failures during later automatic operation.</p>
<p>Q4. What is the difference between commanded position and actual position?</p>
<p>Commanded position is the target requested by the controller. Actual position is the measured or controller-reported position of the axis.</p>
<p>Q5. What is a following error?</p>
<p>Following error is the difference between commanded and actual position, where the controller supports that diagnostic. Excessive error may indicate mechanical resistance, incorrect tuning, excessive motion demand, or a feedback problem.</p>
<p>Q6. Why is homing important?</p>
<p>Homing establishes a known reference position when required by the motion-control system. Without a valid reference, absolute position and travel-limit interpretation may be unreliable.</p>
<p>Q7. Does releasing a jog button stop an axis immediately?</p>
<p>Not necessarily. The controller may execute a configured deceleration or another defined stopping response. Actual behavior must be verified against the machine specification.</p>
<p>Q8. Why might a robot move in an unexpected direction during Cartesian jog?</p>
<p>The active coordinate frame, tool configuration, user frame, axis selection, or controller configuration may differ from what the operator expects.</p>
<p>Q9. What should be checked if a servo axis does not move during jog?</p>
<p>Check mode selection, command acceptance, permissives, drive readiness, active faults, enable conditions, limits, and motion-controller status.</p>
<p>Q10. Why should limits not be tested by deliberately hitting mechanical stops?</p>
<p>Mechanical impact can damage the mechanism and does not necessarily verify the correct operation of the intended limit system. Use the approved test procedure.</p>
<p>Q11. What must be verified before single-cycle commissioning?</p>
<p>Relevant motion directions, feedback, speed or increments, stopping behavior, travel restrictions, command handling, and required safety functions must meet the approved commissioning criteria.</p>
<h2 id="17-final-jog-commissioning-checklist">17. Final Jog Commissioning Checklist</h2>
<ul>
<li>Approved motion and safety documentation is available.</li>
<li>Correct operating mode and authorization are verified.</li>
<li>Correct axis or mechanism identification is confirmed.</li>
<li>Positive and negative directions match the approved design.</li>
<li>Speed, increment, acceleration, and units are verified.</li>
<li>Position reference and homing requirements are satisfied.</li>
<li>Actual position and status feedback are correct.</li>
<li>Travel limits and movement restrictions are verified.</li>
<li>Opposing commands and command cancellation are handled correctly.</li>
<li>Command release and stopping behavior are verified.</li>
<li>Relevant drive, following-error, and communication faults are diagnosed.</li>
<li>Required safety functions remain effective and are validated.</li>
<li>No unauthorized forced commands or configuration changes remain.</li>
<li>FAT/SAT results and deviations are documented.</li>
<li>The machine is ready for single-cycle commissioning.</li>
</ul>
<p>Core principle: Jog commissioning proves that each movement command produces the intended physical motion, in the correct direction, within approved operating limits, with valid feedback and predictable stopping behavior.</p>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\13_Commissioning\05_Stage5_Sequence\03_Single_Cycle - Single cycle</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
