<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Interlocks in Industrial Machine Commissioning</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Interlocks in Industrial Machine Commissioning</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition-of-an-interlock">1. Definition of an Interlock</a></li>
<li><a href="#2-why-interlocks-are-required">2. Why Interlocks Are Required</a></li>
<li><a href="#3-interlock-architecture">3. Interlock Architecture</a></li>
<li><a href="#4-interlocks-permissives-alarms-trips-and-safety-functions">4. Interlocks, Permissives, Alarms, Trips, and Safety Functions</a><ul>
<li><a href="#41-permissive-versus-interlock">4.1 Permissive versus interlock</a></li>
<li><a href="#42-standard-control-interlocks-versus-safety-related-interlocks">4.2 Standard control interlocks versus safety-related interlocks</a></li>
</ul>
</li>
<li><a href="#5-types-of-industrial-interlocks">5. Types of Industrial Interlocks</a></li>
<li><a href="#6-building-interlock-logic-correctly">6. Building Interlock Logic Correctly</a><ul>
<li><a href="#61-start-with-the-requested-operation">6.1 Start with the requested operation</a></li>
<li><a href="#62-boolean-logic">6.2 Boolean logic</a></li>
<li><a href="#63-normally-open-and-normally-closed-signals">6.3 Normally open and normally closed signals</a></li>
<li><a href="#64-positive-logic-and-negative-logic">6.4 Positive logic and negative logic</a></li>
</ul>
</li>
<li><a href="#7-feedback-validation-and-signal-quality">7. Feedback Validation and Signal Quality</a></li>
<li><a href="#8-interlock-matrix-and-cause-and-effect-matrix">8. Interlock Matrix and Cause-and-Effect Matrix</a><ul>
<li><a href="#81-cause-and-effect-documentation">8.1 Cause-and-effect documentation</a></li>
</ul>
</li>
<li><a href="#9-interlock-states-latching-and-reset">9. Interlock States, Latching, and Reset</a><ul>
<li><a href="#91-non-latching-interlock">9.1 Non-latching interlock</a></li>
<li><a href="#92-latching-fault-or-interlock">9.2 Latching fault or interlock</a></li>
<li><a href="#93-reset-behavior">9.3 Reset behavior</a></li>
</ul>
</li>
<li><a href="#10-interlocks-across-operating-modes">10. Interlocks Across Operating Modes</a></li>
<li><a href="#11-plc-implementation-concepts">11. PLC Implementation Concepts</a><ul>
<li><a href="#111-separate-the-request-permit-command-and-feedback">11.1 Separate the request, permit, command, and feedback</a></li>
<li><a href="#112-structured-text-example">11.2 Structured Text example</a></li>
<li><a href="#113-avoid-output-driven-assumptions">11.3 Avoid output-driven assumptions</a></li>
</ul>
</li>
<li><a href="#12-bypass-management">12. Bypass Management</a></li>
<li><a href="#13-practical-automotive-example-robot-loading-a-cnc-machine">13. Practical Automotive Example: Robot Loading a CNC Machine</a><ul>
<li><a href="#131-required-conditions">13.1 Required conditions</a></li>
<li><a href="#132-sequence-and-interlock-behavior">13.2 Sequence and interlock behavior</a></li>
<li><a href="#133-fault-scenarios">13.3 Fault scenarios</a></li>
</ul>
</li>
<li><a href="#14-commissioning-procedure-for-interlocks">14. Commissioning Procedure for Interlocks</a><ul>
<li><a href="#step-1-review-the-design-documents">Step 1: Review the design documents</a></li>
<li><a href="#step-2-verify-field-signals">Step 2: Verify field signals</a></li>
<li><a href="#step-3-test-each-interlock-individually">Step 3: Test each interlock individually</a></li>
<li><a href="#step-4-test-combinations">Step 4: Test combinations</a></li>
<li><a href="#step-5-test-timeouts-and-feedback">Step 5: Test timeouts and feedback</a></li>
<li><a href="#step-6-test-hmi-diagnostics">Step 6: Test HMI diagnostics</a></li>
<li><a href="#step-7-verify-restart-behavior">Step 7: Verify restart behavior</a></li>
<li><a href="#step-8-record-results">Step 8: Record results</a></li>
</ul>
</li>
<li><a href="#15-fat-and-sat-for-interlocks">15. FAT and SAT for Interlocks</a><ul>
<li><a href="#151-acceptance-criteria">15.1 Acceptance criteria</a></li>
</ul>
</li>
<li><a href="#16-troubleshooting-interlock-faults">16. Troubleshooting Interlock Faults</a><ul>
<li><a href="#161-diagnostic-order">16.1 Diagnostic order</a></li>
</ul>
</li>
<li><a href="#17-common-interlock-design-mistakes">17. Common Interlock Design Mistakes</a></li>
<li><a href="#18-interview-questions-and-answers">18. Interview Questions and Answers</a><ul>
<li><a href="#q1-what-is-an-interlock">Q1. What is an interlock?</a></li>
<li><a href="#q2-what-is-the-difference-between-an-interlock-and-a-permissive">Q2. What is the difference between an interlock and a permissive?</a></li>
<li><a href="#q3-why-is-feedback-required-after-issuing-an-output-command">Q3. Why is feedback required after issuing an output command?</a></li>
<li><a href="#q4-what-is-an-interlock-matrix">Q4. What is an interlock matrix?</a></li>
<li><a href="#q5-what-is-a-cause-and-effect-matrix">Q5. What is a cause-and-effect matrix?</a></li>
<li><a href="#q6-what-is-the-difference-between-a-latching-and-non-latching-interlock">Q6. What is the difference between a latching and non-latching interlock?</a></li>
<li><a href="#q7-can-an-interlock-be-used-as-a-safety-function">Q7. Can an interlock be used as a safety function?</a></li>
<li><a href="#q8-how-would-you-commission-a-robot-entry-interlock-for-a-cnc-machine">Q8. How would you commission a robot-entry interlock for a CNC machine?</a></li>
<li><a href="#q9-what-would-you-investigate-if-a-machine-remains-blocked-after-a-fault-is-cleared">Q9. What would you investigate if a machine remains blocked after a fault is cleared?</a></li>
<li><a href="#q10-why-is-communication-freshness-important">Q10. Why is communication freshness important?</a></li>
<li><a href="#q11-why-should-interlocks-be-tested-in-combinations">Q11. Why should interlocks be tested in combinations?</a></li>
<li><a href="#q12-what-evidence-should-be-retained-after-interlock-commissioning">Q12. What evidence should be retained after interlock commissioning?</a></li>
</ul>
</li>
<li><a href="#19-final-commissioning-checklist">19. Final Commissioning Checklist</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition-of-an-interlock">1. Definition of an Interlock</h2>
<p>An interlock is a control condition that prevents a machine, device, actuator, or sequence from performing an operation when one or more required conditions are not satisfied.</p>
<p>Interlocks enforce machine logic by checking whether the current machine state permits a requested action.</p>
<p>Examples:</p>
<ul>
<li>A robot cannot start loading a CNC machine while the CNC door is closed.</li>
<li>A pneumatic clamp cannot be commanded to release while a process requires the workpiece to remain secured.</li>
<li>A spindle cannot start until the required door and machine-ready conditions are satisfied.</li>
<li>A conveyor cannot transfer a component into an occupied station.</li>
<li>An automatic sequence cannot advance until the previous operation has been confirmed complete.</li>
</ul>
<p>An interlock is not simply an alarm. It actively prevents a prohibited command or transition, whereas an alarm informs the operator about an abnormal condition.</p>
<p>The central principle is that a command expresses what the machine has been asked to do, while an interlock determines whether that command is permitted.</p>
<h2 id="2-why-interlocks-are-required">2. Why Interlocks Are Required</h2>
<p>Industrial machines contain interacting devices, processes, and sequences. Without interlocks, a command may be issued when the equipment is not ready, the previous operation is incomplete, or the operating conditions are unsuitable.</p>
<p>Interlocks help to:</p>
<ul>
<li>Prevent incorrect sequence progression.</li>
<li>Prevent conflicting actuator commands.</li>
<li>Protect tooling, fixtures, workpieces, and machine components.</li>
<li>Ensure required pressure, position, temperature, and device states are available.</li>
<li>Coordinate robots, CNC machines, conveyors, inspection stations, and other equipment.</li>
<li>Detect incomplete operations and inconsistent feedback.</li>
<li>Prevent automatic operation under invalid conditions.</li>
<li>Improve fault diagnosis by identifying the exact condition blocking an operation.</li>
</ul>
<p>Interlocks do not eliminate every possible machine failure. Their effectiveness depends on correct requirements, suitable hardware, reliable signals, correct logic, and proper validation.</p>
<h2 id="3-interlock-architecture">3. Interlock Architecture</h2>
<p>A typical control interlock uses field signals, PLC logic, machine-state information, and output commands.</p>
<pre><code>Operator or Sequence Command
             ↓
      Command Validation
             ↓
      Interlock Evaluation
             ↓
   Required Conditions Valid?
        ↙           ↘
       No            Yes
       ↓              ↓
 Block Command    Permit Command
       ↓              ↓
 Display Reason   Activate Output
                      ↓
               Physical Operation
                      ↓
               Feedback Verification
                      ↓
                Update Machine State
</code></pre>
<p>The PLC evaluates the interlock conditions before permitting the requested operation. After the command is issued, feedback confirms whether the equipment actually reached the required state.</p>
<p>This distinction is critical: command issued does not mean operation completed.</p>
<p>For example, turning on a clamp solenoid does not prove that the clamp has closed. The closed-position sensor, pressure feedback, or other specified confirmation must establish the actual state.</p>
<h2 id="4-interlocks-permissives-alarms-trips-and-safety-functions">4. Interlocks, Permissives, Alarms, Trips, and Safety Functions</h2>
<p>These concepts overlap in some control systems, but they are not interchangeable.</p>
<table>
<thead>
<tr>
<th>Term</th>
<th>Purpose</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Permissive</td>
<td>Confirms conditions that must be valid before an operation can start</td>
<td>CNC spindle start requires machine ready</td>
</tr>
<tr>
<td>Interlock</td>
<td>Blocks an action or transition when a prohibited condition exists</td>
<td>Robot entry blocked while CNC door is closed</td>
</tr>
<tr>
<td>Alarm</td>
<td>Notifies the operator about an abnormal or attention-required condition</td>
<td>Clamp failed to close within the allowed time</td>
</tr>
<tr>
<td>Trip</td>
<td>Forces an equipment or process operation to stop or enter a defined protective state</td>
<td>Motor overload causes a drive trip</td>
</tr>
<tr>
<td>Safety function</td>
<td>Reduces a defined personnel or machinery risk through an appropriately designed and validated safety system</td>
<td>Guard opening initiates a safety-related stop</td>
</tr>
<tr>
<td>Sequence condition</td>
<td>Determines whether a programmed operation can progress to the next step</td>
<td>Advance after the drilling cycle completes</td>
</tr>
</tbody>
</table>
<p>A single condition may participate in several functions. For example, a clamp-closed feedback signal may be a permissive for robot movement, an interlock condition for the machining sequence, and an input to a diagnostic alarm.</p>
<h3 id="41-permissive-versus-interlock">4.1 Permissive versus interlock</h3>
<p>The terms are sometimes used differently by different OEMs, so the project specification should define their meanings.</p>
<p>A useful working distinction is:</p>
<ul>
<li>Permissive: A required condition that must be true before an action is allowed.</li>
<li>Interlock: A rule that prevents an action when a specified condition is invalid or prohibited.</li>
</ul>
<p>For example, <code>Clamp_Closed</code> can be a permissive for robot entry. <code>CNC_Door_Closed</code> can be an interlock condition that blocks robot entry.</p>
<p>Both may be implemented as logical conditions in the same PLC rung or function block.</p>
<h3 id="42-standard-control-interlocks-versus-safety-related-interlocks">4.2 Standard control interlocks versus safety-related interlocks</h3>
<p>A standard PLC interlock normally manages process sequence, equipment coordination, or machine protection. It must not automatically be treated as a personnel-protection function.</p>
<p>A safety-related interlock may require:</p>
<ul>
<li>A risk assessment.</li>
<li>A defined required performance level or safety integrity level, where applicable.</li>
<li>Safety-rated sensors, logic, and final switching elements.</li>
<li>Appropriate safety architecture and diagnostics.</li>
<li>Validation against applicable machinery safety standards and the machine's safety requirements.</li>
</ul>
<p>An ordinary PLC bit, HMI button, software bypass, or standard output does not become safety-rated simply because it is named <code>Safety_OK</code>.</p>
<p>Never bypass or defeat safeguards to make commissioning easier. Safety functions must be tested through approved procedures, with appropriate isolation, controlled test conditions, and qualified personnel.</p>
<h2 id="5-types-of-industrial-interlocks">5. Types of Industrial Interlocks</h2>
<table>
<thead>
<tr>
<th>Type</th>
<th>Typical condition</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Electrical</td>
<td>Voltage, current, contactor, overload, or electrical state</td>
<td>Motor start blocked by an overload trip</td>
</tr>
<tr>
<td>Mechanical</td>
<td>Position or physical engagement</td>
<td>Fixture must be in the required locked position</td>
</tr>
<tr>
<td>Pneumatic</td>
<td>Air pressure or actuator state</td>
<td>Clamp command blocked when air pressure is insufficient</td>
</tr>
<tr>
<td>Hydraulic</td>
<td>Hydraulic pressure, temperature, or valve state</td>
<td>Press operation blocked below required pressure</td>
</tr>
<tr>
<td>Motion and position</td>
<td>Axis position, home status, speed, or motion state</td>
<td>Robot approach blocked outside the permitted position window</td>
</tr>
<tr>
<td>Process</td>
<td>Temperature, pressure, flow, level, or quality condition</td>
<td>Heating blocked if cooling flow is insufficient</td>
</tr>
<tr>
<td>Device</td>
<td>Equipment-ready, fault-free, or operation-complete status</td>
<td>CNC cycle blocked when the machine reports a fault</td>
</tr>
<tr>
<td>Communication</td>
<td>Valid and fresh data from another controller or device</td>
<td>Robot start blocked when CNC status data is stale</td>
</tr>
<tr>
<td>Sequence</td>
<td>Completion of the previous operation</td>
<td>Transfer blocked until inspection is complete</td>
</tr>
<tr>
<td>Mode</td>
<td>Manual, automatic, setup, maintenance, or another defined mode</td>
<td>Automatic sequence start blocked in manual mode</td>
</tr>
<tr>
<td>Resource or occupancy</td>
<td>Station availability and part tracking</td>
<td>Incoming part transfer blocked when the destination is occupied</td>
</tr>
<tr>
<td>Safety-related</td>
<td>A validated safety condition</td>
<td>Guard-related safety function prevents hazardous motion</td>
</tr>
</tbody>
</table>
<p>These categories are not mutually exclusive. A CNC-door interlock, for example, may involve a mechanical guard, a safety-related sensor, safety logic, and a standard PLC status bit used for sequence coordination.</p>
<h2 id="6-building-interlock-logic-correctly">6. Building Interlock Logic Correctly</h2>
<h3 id="61-start-with-the-requested-operation">6.1 Start with the requested operation</h3>
<p>An interlock must be defined in relation to a specific operation. A condition that is required for robot entry may not be required for robot withdrawal.</p>
<p>For each operation, identify:</p>
<ol>
<li>The command that requests the action.</li>
<li>The required operating mode.</li>
<li>The conditions that must be true.</li>
<li>The conditions that must be false.</li>
<li>The required feedback and its validity.</li>
<li>The response when a condition becomes invalid.</li>
<li>The reset or recovery conditions.</li>
<li>Whether the function is safety-related.</li>
</ol>
<p>For example, <code>Robot_Enter_CNC</code> may require the CNC to be ready for loading, the door to be confirmed open, the spindle to be stopped, the fixture to be in its approved transfer state, and the robot zone to be available.</p>
<p>The exact conditions must come from the machine design and risk assessment, not from assumptions about how similar machines normally operate.</p>
<h3 id="62-boolean-logic">6.2 Boolean logic</h3>
<p>Suppose a robot may enter a CNC loading area only when the following standard sequence conditions are valid:</p>
<ul>
<li>Automatic mode is active.</li>
<li>CNC loading-ready status is valid.</li>
<li>Door-open confirmation is valid.</li>
<li>Spindle-stopped confirmation is valid.</li>
<li>Fixture-transfer-ready status is valid.</li>
<li>No relevant machine fault is active.</li>
</ul>
<p>The logical permission can be represented as:</p>
<div class="math-display">\[ \begin{aligned} RobotEntryPermit ={}&amp; AutoMode \land CNCLoadingReady\\\ &amp;\land DoorOpenConfirmed\\\ &amp;\land SpindleStopped\\\ &amp;\land FixtureTransferReady\\\ &amp;\land \neg RelevantFault \end{aligned} \]</div>
<p>Here, <span class="math-inline">\(\land\)</span> means AND, and <span class="math-inline">\(\neg\)</span> means NOT.</p>
<p>Every required condition must be true for the permission to be true. One false condition blocks the operation.</p>
<p>This is an illustrative standard control expression, not a complete safety design. Safety-related requirements must be implemented and validated separately using the specified safety architecture.</p>
<h3 id="63-normally-open-and-normally-closed-signals">6.3 Normally open and normally closed signals</h3>
<p>Physical contact arrangement and software logic are different concepts.</p>
<ul>
<li>Normally open (NO): The contact is open in its defined normal, unactuated state.</li>
<li>Normally closed (NC): The contact is closed in its defined normal, unactuated state.</li>
<li>Logical TRUE: The PLC variable evaluates to true.</li>
<li>Logical FALSE: The PLC variable evaluates to false.</li>
</ul>
<p>A physical NC contact does not mean the corresponding PLC variable must be false during healthy operation. Wiring, input configuration, inversion, and signal naming determine the software interpretation.</p>
<p>For example, a healthy circuit may produce a logical <code>GuardCircuitHealthy = TRUE</code>, even though its field contacts are physically NC.</p>
<p>Good practice is to name signals by their interpreted meaning, such as <code>GuardCircuitHealthy</code>, <code>ClampClosedConfirmed</code>, and <code>CNCReadyValid</code>, rather than relying on raw electrical polarity alone.</p>
<h3 id="64-positive-logic-and-negative-logic">6.4 Positive logic and negative logic</h3>
<p>Positive logic usually represents a healthy or asserted condition with logical <code>TRUE</code>. Negative logic may represent a healthy condition with logical <code>FALSE</code>, or may use an active-low signal.</p>
<p>Both exist in real systems. Mixing them without a clear convention leads to inverted conditions and dangerous diagnostic mistakes.</p>
<p>Use a signal definition table that documents:</p>
<ul>
<li>Physical device and contact type.</li>
<li>PLC input address.</li>
<li>Raw input state.</li>
<li>Normal healthy state.</li>
<li>Logical interpretation.</li>
<li>Fault response.</li>
<li>Whether the signal is safety-related.</li>
</ul>
<p>Do not assume that every field signal becoming false indicates a fault. Some signals are intentionally false when equipment is idle. The intended state must be defined for each operating condition.</p>
<h2 id="7-feedback-validation-and-signal-quality">7. Feedback Validation and Signal Quality</h2>
<p>An interlock is only as trustworthy as the conditions it evaluates.</p>
<p>A PLC should distinguish between a valid process state and a missing, inconsistent, or stale signal wherever the design requires it.</p>
<p>Examples include:</p>
<ul>
<li><code>ClampClosed = FALSE</code>: The clamp may be open, or it may have failed to close.</li>
<li><code>ClampClosed = TRUE</code> with <code>ClampOpen = TRUE</code>: Two mutually exclusive position signals are active, suggesting a fault or an invalid sensor arrangement.</li>
<li><code>CNCReady = TRUE</code> from an outdated communication packet: The value may no longer represent the current CNC state.</li>
<li><code>PressureOK = TRUE</code> while the pressure sensor reports a diagnostic fault: The raw value must not automatically be trusted.</li>
<li><code>RobotAtLoadPosition = TRUE</code> before the robot's current position status is validated: The state may be inconsistent with the actual sequence.</li>
</ul>
<p>Typical signal-validation mechanisms include:</p>
<ul>
<li>Communication-quality and device-status monitoring.</li>
<li>Signal freshness or heartbeat checks.</li>
<li>Range and plausibility checks.</li>
<li>Contradictory-sensor detection.</li>
<li>Command-to-feedback timeout monitoring.</li>
<li>Fault-state handling defined by the machine specification.</li>
</ul>
<p>For safety-related signals, the applicable safety requirements govern fault detection, signal architecture, and response. A standard software plausibility check alone is not a substitute for safety-rated design.</p>
<h2 id="8-interlock-matrix-and-cause-and-effect-matrix">8. Interlock Matrix and Cause-and-Effect Matrix</h2>
<p>An interlock matrix documents which conditions allow or block particular operations.</p>
<p>Consider a simplified CNC loading example.</p>
<table>
<thead>
<tr>
<th>Condition</th>
<th>Robot entry</th>
<th>CNC machining start</th>
<th>Part transfer</th>
</tr>
</thead>
<tbody>
<tr>
<td>Automatic sequence active</td>
<td>Required</td>
<td>Required</td>
<td>Required</td>
</tr>
<tr>
<td>CNC loading-ready</td>
<td>Required</td>
<td>Not required</td>
<td>Required</td>
</tr>
<tr>
<td>CNC door open confirmed</td>
<td>Required</td>
<td>Must be false</td>
<td>Required</td>
</tr>
<tr>
<td>CNC door closed confirmed</td>
<td>Must be false</td>
<td>Required</td>
<td>Must be false</td>
</tr>
<tr>
<td>Spindle stopped confirmed</td>
<td>Required</td>
<td>Not required for the start command itself unless specified</td>
<td>Required</td>
</tr>
<tr>
<td>Clamp in transfer state</td>
<td>Required</td>
<td>Must be false if machining requires clamping</td>
<td>Required</td>
</tr>
<tr>
<td>Clamp closed confirmed</td>
<td>Depends on entry design</td>
<td>Required if specified</td>
<td>Depends on transfer design</td>
</tr>
<tr>
<td>Relevant fault active</td>
<td>Blocks</td>
<td>Blocks</td>
<td>Blocks</td>
</tr>
</tbody>
</table>
<p>The table is illustrative. A real project must define every state, including whether conditions apply continuously during an operation or only when the operation starts.</p>
<p>For each row, document the signal name, source, normal state, required state, reaction to loss, and reset requirements.</p>
<h3 id="81-cause-and-effect-documentation">8.1 Cause-and-effect documentation</h3>
<p>A cause-and-effect matrix links a detected cause to the required system response.</p>
<table>
<thead>
<tr>
<th>Cause</th>
<th>Required response</th>
<th>Operator indication</th>
<th>Recovery requirement</th>
</tr>
</thead>
<tbody>
<tr>
<td>Clamp failed to close</td>
<td>Block machining start</td>
<td>Clamp not closed</td>
<td>Inspect and restore clamp state</td>
</tr>
<tr>
<td>CNC reports fault</td>
<td>Block robot entry and sequence start as specified</td>
<td>CNC fault active</td>
<td>Clear the cause and validate readiness</td>
</tr>
<tr>
<td>Required communication lost</td>
<td>Block affected operation</td>
<td>Communication fault</td>
<td>Restore communication and validate fresh status</td>
</tr>
<tr>
<td>Position feedback contradictory</td>
<td>Block affected motion or sequence</td>
<td>Position feedback mismatch</td>
<td>Inspect sensors and wiring</td>
</tr>
<tr>
<td>Safety function demands a stop</td>
<td>Execute the specified safety response</td>
<td>Safety status indication</td>
<td>Follow the validated safety reset and restart procedure</td>
</tr>
</tbody>
</table>
<p>The exact response must be defined in the functional specification. Do not assume every fault requires the same stop category or that every fault should immediately stop every machine device.</p>
<h2 id="9-interlock-states-latching-and-reset">9. Interlock States, Latching, and Reset</h2>
<p>Interlock behavior must be deliberately specified rather than emerging accidentally from PLC code.</p>
<h3 id="91-non-latching-interlock">9.1 Non-latching interlock</h3>
<p>A non-latching interlock remains active while its blocking condition exists. Once the condition is restored, the operation may become permissible again, provided all other required conditions are valid.</p>
<p>Example: robot entry is blocked while the CNC door is closed.</p>
<h3 id="92-latching-fault-or-interlock">9.2 Latching fault or interlock</h3>
<p>A latching fault remains recorded after the original cause disappears. The machine requires a defined reset or acknowledgement procedure before recovery.</p>
<p>Example: a clamp failed to reach its target position within the specified timeout. The sensor may later change state, but the timeout fault remains recorded until the defined recovery procedure is completed.</p>
<p>Latching can preserve diagnostic information and prevent unexpected continuation. It should not be added indiscriminately because unnecessary latches can create confusing recovery behavior.</p>
<h3 id="93-reset-behavior">9.3 Reset behavior</h3>
<p>A reset should not automatically initiate hazardous motion or silently resume an interrupted process.</p>
<p>A sound recovery design distinguishes between:</p>
<ul>
<li>Fault cause cleared.</li>
<li>Required device states validated.</li>
<li>Fault acknowledged or reset.</li>
<li>Sequence returned to a defined safe or known state.</li>
<li>New start command issued where required.</li>
</ul>
<p>A reset is not proof that the original fault has been repaired. It merely performs the reset function specified by the control design.</p>
<p>For safety-related functions, reset and restart behavior must comply with the applicable safety requirements. A safety reset must not itself initiate hazardous motion.</p>
<h2 id="10-interlocks-across-operating-modes">10. Interlocks Across Operating Modes</h2>
<p>The same machine may need different conditions in manual, jog, setup, automatic, and maintenance modes.</p>
<table>
<thead>
<tr>
<th>Mode</th>
<th>Typical interlock behavior</th>
</tr>
</thead>
<tbody>
<tr>
<td>Manual</td>
<td>Individual actions are permitted only when their specific conditions are satisfied</td>
</tr>
<tr>
<td>Jog</td>
<td>Motion is restricted by the defined movement, mode, and safety conditions</td>
</tr>
<tr>
<td>Setup</td>
<td>Approved setup actions are allowed under the specified setup safeguards</td>
</tr>
<tr>
<td>Single-cycle</td>
<td>One defined cycle is permitted when all cycle-start conditions are satisfied</td>
</tr>
<tr>
<td>Auto-cycle</td>
<td>The next cycle is permitted only when cycle-start conditions are satisfied</td>
</tr>
<tr>
<td>Continuous</td>
<td>Ongoing operation is permitted while required process and sequence conditions remain valid</td>
</tr>
<tr>
<td>Maintenance</td>
<td>Actions are governed by the approved maintenance procedure and applicable energy-control requirements</td>
</tr>
</tbody>
</table>
<p>Mode selection does not automatically remove interlocks. An interlock that is intentionally different in a particular mode must be explicitly specified and validated.</p>
<p>Maintenance work also requires appropriate energy isolation and control of stored energy. A software mode switch is not a substitute for lockout/tagout or the applicable local energy-control procedure.</p>
<h2 id="11-plc-implementation-concepts">11. PLC Implementation Concepts</h2>
<h3 id="111-separate-the-request-permit-command-and-feedback">11.1 Separate the request, permit, command, and feedback</h3>
<p>A clear implementation separates these concepts:</p>
<ul>
<li><code>RobotEntryRequest</code>: The sequence is requesting robot entry.</li>
<li><code>RobotEntryPermit</code>: All required standard control conditions are valid.</li>
<li><code>RobotEntryCommand</code>: The command actually issued to the robot interface.</li>
<li><code>RobotAtEntryPosition</code>: Feedback confirming the relevant robot state.</li>
</ul>
<p>A simplified relationship is:</p>
<div class="math-display">\[ RobotEntryCommand = RobotEntryRequest \land RobotEntryPermit \]</div>
<p>This expression is valid only for the illustrated standard control logic and assumes any additional command interlocks, state requirements, and output-handling rules are incorporated into the permit or surrounding logic.</p>
<p>The feedback must be evaluated separately. It should not be generated merely because the command is active.</p>
<h3 id="112-structured-text-example">11.2 Structured Text example</h3>
<p>The following example illustrates a standard sequence interlock. It is not a safety-rated program and is not intended as a drop-in program for any particular PLC.</p>
<pre><code>RobotEntryPermit :=
    AutoMode
    AND CNCLoadingReady
    AND DoorOpenConfirmed
    AND SpindleStoppedConfirmed
    AND FixtureTransferReady
    AND NOT RelevantFault;

RobotEntryCommand :=
    RobotEntryRequest
    AND RobotEntryPermit;
</code></pre>
<p>In a real application, the logic must also address signal validity, device faults, command duration, feedback timeout, conflicting commands, mode transitions, communication quality, and the defined response when an interlock becomes invalid.</p>
<p>If a condition must remain valid throughout a motion or operation, checking it only at the beginning may be insufficient. The design must define whether the condition is a start permissive, a continuous operating interlock, or both.</p>
<h3 id="113-avoid-output-driven-assumptions">11.3 Avoid output-driven assumptions</h3>
<p>Do not use an output command as proof that the intended physical operation occurred.</p>
<p>Incorrect assumption:</p>
<pre><code>ClampCloseCommand = TRUE
therefore
ClampClosed = TRUE
</code></pre>
<p>Correct concept:</p>
<pre><code>ClampCloseCommand
        ↓
Physical clamp movement
        ↓
Clamp-closed feedback
        ↓
Validate actual clamp state
</code></pre>
<p>If feedback does not arrive within the specified time, the PLC should invoke the defined fault-handling behavior rather than advancing the sequence as if the operation succeeded.</p>
<h2 id="12-bypass-management">12. Bypass Management</h2>
<p>A bypass or override suppresses a specified condition or changes how the control system responds to it. This can create substantial risk if poorly governed.</p>
<p>Examples of legitimate engineering needs may include approved diagnostic tests or controlled commissioning procedures. The method must be authorized and designed for the specific application.</p>
<p>A bypass-management process should define:</p>
<ul>
<li>The exact condition affected.</li>
<li>The reason and scope of the bypass.</li>
<li>Who is authorized to enable and remove it.</li>
<li>The operating modes in which it is permitted.</li>
<li>Whether the bypass is time-limited.</li>
<li>A visible HMI indication and event record.</li>
<li>The required compensating measures.</li>
<li>The verification and sign-off needed after removal.</li>
</ul>
<p>A bypass must not be used to defeat personnel-protection safeguards. Safety-related overrides, where explicitly permitted by the safety design and applicable standards, require the specified safeguards, authorization, monitoring, and validation. They must never be improvised as a commissioning shortcut.</p>
<p>For standard process interlocks, any temporary override must be controlled according to the approved engineering procedure and the consequences of the affected condition.</p>
<h2 id="13-practical-automotive-example-robot-loading-a-cnc-machine">13. Practical Automotive Example: Robot Loading a CNC Machine</h2>
<p>Consider a production station with a robot, CNC machine, pneumatic fixture, and conveyor.</p>
<p>The robot must load a new workpiece into the fixture after the previous machining operation has finished.</p>
<h3 id="131-required-conditions">13.1 Required conditions</h3>
<p>Before robot entry, the standard sequence may require:</p>
<ul>
<li>Automatic mode is selected.</li>
<li>The CNC has completed its machining cycle.</li>
<li>The CNC reports a valid loading-ready state.</li>
<li>The spindle is confirmed stopped.</li>
<li>The door is confirmed open.</li>
<li>The fixture is in the specified transfer state.</li>
<li>The robot reports a valid state for the requested transfer.</li>
<li>Required communication status is valid and current.</li>
<li>No relevant fault is active.</li>
</ul>
<p>The applicable safety system must independently ensure that personnel protection and hazardous-motion restrictions are satisfied.</p>
<h3 id="132-sequence-and-interlock-behavior">13.2 Sequence and interlock behavior</h3>
<pre><code>CNC Cycle Complete
        ↓
Validate CNC Loading-Ready
        ↓
Confirm Spindle Stopped
        ↓
Confirm Required Door State
        ↓
Validate Fixture Transfer State
        ↓
Validate Robot and Communication Status
        ↓
Evaluate Robot-Entry Permit
        ↓
Permit Robot Entry or Block It
        ↓
Verify Robot Position and Transfer Feedback
        ↓
Complete Loading and Return to CNC Handover
</code></pre>
<p>Each transition should have defined success conditions, timeouts, fault responses, and recovery behavior.</p>
<h3 id="133-fault-scenarios">13.3 Fault scenarios</h3>
<table>
<thead>
<tr>
<th>Scenario</th>
<th>Expected behavior</th>
</tr>
</thead>
<tbody>
<tr>
<td>CNC door fails to open</td>
<td>Robot entry remains blocked; show the missing door-open condition</td>
</tr>
<tr>
<td>Spindle-stopped feedback is missing</td>
<td>Block entry if that feedback is required; diagnose the source</td>
</tr>
<tr>
<td>Fixture reports contradictory positions</td>
<td>Block the affected operation and report the feedback mismatch</td>
</tr>
<tr>
<td>Robot status communication becomes invalid</td>
<td>Block the affected operation according to the specified communication-loss response</td>
</tr>
<tr>
<td>Clamp-close command is issued but feedback never arrives</td>
<td>Do not declare the clamp closed; invoke the specified timeout response</td>
</tr>
<tr>
<td>CNC becomes ready but the part-presence signal is invalid</td>
<td>Prevent the affected transfer or machining step until the part state is validated</td>
</tr>
<tr>
<td>Fault clears but the sequence state is uncertain</td>
<td>Require the defined recovery procedure rather than continuing blindly</td>
</tr>
</tbody>
</table>
<p>The aim is not to make every fault stop everything. It is to ensure that each operation responds correctly to the conditions that matter for that operation.</p>
<h2 id="14-commissioning-procedure-for-interlocks">14. Commissioning Procedure for Interlocks</h2>
<p>Interlock commissioning should be systematic and evidence-based.</p>
<h3 id="step-1-review-the-design-documents">Step 1: Review the design documents</h3>
<p>Review the applicable:</p>
<ul>
<li>Functional specification.</li>
<li>Sequence description.</li>
<li>I/O list.</li>
<li>Electrical drawings.</li>
<li>Pneumatic and hydraulic drawings.</li>
<li>Interlock matrix.</li>
<li>Cause-and-effect matrix.</li>
<li>Alarm and fault list.</li>
<li>Communication interface specification.</li>
<li>Risk assessment and safety requirements.</li>
</ul>
<p>Resolve contradictions before testing. A PLC program cannot reliably implement requirements that nobody has defined consistently.</p>
<h3 id="step-2-verify-field-signals">Step 2: Verify field signals</h3>
<p>For every relevant input:</p>
<ol>
<li>Identify the physical device.</li>
<li>Verify wiring and terminal references.</li>
<li>Confirm the PLC address and tag name.</li>
<li>Operate the device using the approved test procedure.</li>
<li>Confirm the PLC indication changes correctly.</li>
<li>Check the normal and fault states.</li>
<li>Record any discrepancy.</li>
</ol>
<p>Do not force PLC bits or manipulate field wiring in ways that can defeat safeguards or create unexpected motion.</p>
<h3 id="step-3-test-each-interlock-individually">Step 3: Test each interlock individually</h3>
<p>For each condition:</p>
<ol>
<li>Establish the approved test state.</li>
<li>Confirm all other required conditions are valid.</li>
<li>Make the selected condition invalid.</li>
<li>Issue the relevant command through the approved procedure.</li>
<li>Verify the prohibited operation remains blocked.</li>
<li>Confirm the HMI identifies the actual blocking condition.</li>
<li>Restore the condition and verify the specified recovery behavior.</li>
</ol>
<p>Testing one condition at a time makes it easier to identify incorrect logic.</p>
<h3 id="step-4-test-combinations">Step 4: Test combinations</h3>
<p>Single-condition testing is not enough. Test combinations such as:</p>
<ul>
<li>Two permissives invalid simultaneously.</li>
<li>A required condition lost during a sequence.</li>
<li>A fault appearing while a command is active.</li>
<li>Communication loss while status is being used.</li>
<li>Conflicting position signals.</li>
<li>A mode change during an incomplete sequence.</li>
<li>A reset attempted before the fault cause is cleared.</li>
<li>A power cycle with an interrupted operation.</li>
</ul>
<p>The test plan should prioritize combinations identified by the functional specification and risk assessment.</p>
<h3 id="step-5-test-timeouts-and-feedback">Step 5: Test timeouts and feedback</h3>
<p>Verify that:</p>
<ul>
<li>Commands are issued only when permitted.</li>
<li>Expected feedback arrives within the specified timeout.</li>
<li>Missing feedback generates the correct fault.</li>
<li>Feedback does not become valid merely because a command is active.</li>
<li>The sequence does not advance before the required confirmation.</li>
<li>Recovery follows the defined reset and restart procedure.</li>
</ul>
<h3 id="step-6-test-hmi-diagnostics">Step 6: Test HMI diagnostics</h3>
<p>The HMI should identify the relevant interlock or missing condition clearly.</p>
<p>A message such as <code>Machine Not Ready</code> is often insufficient. A better diagnostic identifies the actual reason, such as <code>Robot Entry Blocked: CNC Door Open Confirmation Missing</code>.</p>
<p>Where multiple conditions are invalid, the system should present useful diagnostic information without hiding critical faults behind an arbitrary first message.</p>
<h3 id="step-7-verify-restart-behavior">Step 7: Verify restart behavior</h3>
<p>Test how the machine responds after:</p>
<ul>
<li>A normal stop.</li>
<li>An interlock fault.</li>
<li>A communication failure.</li>
<li>A PLC or device restart.</li>
<li>A power interruption.</li>
<li>A mode transition.</li>
<li>A fault reset.</li>
</ul>
<p>The required behavior depends on the specified machine state model. The system should not restart hazardous motion unexpectedly or continue from an uncertain process state.</p>
<h3 id="step-8-record-results">Step 8: Record results</h3>
<p>Record the test ID, required conditions, initial state, action performed, expected response, observed response, result, defects, corrective action, and retest evidence.</p>
<p>Safety-related functions require the applicable separate validation records and acceptance process.</p>
<h2 id="15-fat-and-sat-for-interlocks">15. FAT and SAT for Interlocks</h2>
<p>FAT and SAT verify different aspects of the same control requirements.</p>
<table>
<thead>
<tr>
<th>Test area</th>
<th>FAT focus</th>
<th>SAT focus</th>
</tr>
</thead>
<tbody>
<tr>
<td>Logic correctness</td>
<td>Simulated or controlled verification of interlock logic</td>
<td>Verification using installed machine behavior</td>
</tr>
<tr>
<td>I/O mapping</td>
<td>Validate available test inputs and PLC tag mapping</td>
<td>Confirm actual field devices, wiring, and signals</td>
</tr>
<tr>
<td>Device feedback</td>
<td>Simulated or bench-tested response where suitable</td>
<td>Confirm real sensor and actuator feedback</td>
</tr>
<tr>
<td>Communication</td>
<td>Verify interface logic and fault handling</td>
<td>Verify installed network and real device status</td>
</tr>
<tr>
<td>Sequence behavior</td>
<td>Check permitted and prohibited transitions</td>
<td>Confirm real mechanical timing and coordination</td>
</tr>
<tr>
<td>Diagnostics</td>
<td>Confirm fault messages and blocking reasons</td>
<td>Confirm actual faults are correctly diagnosed on the installed HMI</td>
</tr>
<tr>
<td>Safety-related functions</td>
<td>Verify design and specified test cases</td>
<td>Complete required on-site safety validation</td>
</tr>
<tr>
<td>Recovery</td>
<td>Verify defined reset and restart logic</td>
<td>Verify recovery from realistic installed-machine faults</td>
</tr>
</tbody>
</table>
<p>FAT does not replace SAT. A simulation can demonstrate correct logic but cannot prove that a real sensor is wired correctly or that a mechanical actuator reaches its required position.</p>
<h3 id="151-acceptance-criteria">15.1 Acceptance criteria</h3>
<p>Interlock commissioning can be accepted when:</p>
<ul>
<li>All specified interlocks have been identified and tested.</li>
<li>Commands are blocked whenever required conditions are invalid.</li>
<li>Operations are permitted only under the documented conditions.</li>
<li>Feedback and timeout behavior match the specification.</li>
<li>Contradictory, missing, and invalid signals receive the defined response.</li>
<li>HMI diagnostics identify the relevant condition.</li>
<li>Reset and restart behavior are correct.</li>
<li>No unauthorized bypass remains active.</li>
<li>All deviations are corrected or formally dispositioned.</li>
<li>Safety-related functions have passed their required validation.</li>
<li>Test results and final sign-off are recorded.</li>
</ul>
<h2 id="16-troubleshooting-interlock-faults">16. Troubleshooting Interlock Faults</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible cause</th>
<th>Diagnostic approach</th>
</tr>
</thead>
<tbody>
<tr>
<td>Machine will not start</td>
<td>One or more required conditions are false</td>
<td>Inspect the interlock status and identify the first unmet requirement</td>
</tr>
<tr>
<td>Interlock remains active after repair</td>
<td>Fault latch not reset or feedback not restored</td>
<td>Check the cause, latch state, reset conditions, and actual device feedback</td>
</tr>
<tr>
<td>Machine starts despite a missing condition</td>
<td>Logic bypass, incorrect Boolean expression, wrong tag, or unintended override</td>
<td>Review the actual logic path and authorization records</td>
</tr>
<tr>
<td>HMI shows the wrong blocking reason</td>
<td>Incorrect tag mapping or diagnostic priority</td>
<td>Trace the displayed message back to the evaluated condition</td>
</tr>
<tr>
<td>Sensor indication flickers</td>
<td>Loose wiring, noise, unstable target, or unsuitable sensing arrangement</td>
<td>Check electrical signals, installation, and device diagnostics</td>
</tr>
<tr>
<td>Two position sensors are active together</td>
<td>Sensor fault, incorrect adjustment, or impossible mechanical state</td>
<td>Verify actual movement, sensor placement, and input mapping</td>
</tr>
<tr>
<td>Interlock behaves differently in manual and auto</td>
<td>Mode-specific logic or undocumented mode-dependent condition</td>
<td>Compare the defined conditions for each mode</td>
</tr>
<tr>
<td>Communication-related interlock persists</td>
<td>Device offline, stale status, addressing issue, or interface fault</td>
<td>Check connection health, device status, data freshness, and error counters</td>
</tr>
<tr>
<td>Fault resets but sequence cannot continue</td>
<td>Sequence state is inconsistent or required recovery step is incomplete</td>
<td>Inspect state-machine status and follow the documented recovery procedure</td>
</tr>
<tr>
<td>Machine restarts unexpectedly</td>
<td>Incorrect restart logic, retained command, or poorly defined recovery state</td>
<td>Review restart requirements and validate the sequence and output behavior</td>
</tr>
</tbody>
</table>
<h3 id="161-diagnostic-order">16.1 Diagnostic order</h3>
<p>A useful troubleshooting order is:</p>
<ol>
<li>Identify the blocked operation.</li>
<li>Read the interlock status and actual condition values.</li>
<li>Verify whether the reported condition matches the physical machine.</li>
<li>Trace the signal from field device to input mapping and logic.</li>
<li>Inspect the relevant Boolean conditions and sequence state.</li>
<li>Check communication quality, signal validity, and feedback timing.</li>
<li>Correct the cause and verify the expected recovery.</li>
<li>Retest the original condition and relevant combinations.</li>
<li>Record the root cause and corrective action.</li>
</ol>
<p>Avoid forcing an output merely to see whether the machine moves. That may conceal the original fault and create a new one.</p>
<h2 id="17-common-interlock-design-mistakes">17. Common Interlock Design Mistakes</h2>
<ul>
<li>Treating an output command as proof of physical completion.</li>
<li>Using ambiguous tags such as <code>OK</code>, <code>READY</code>, or <code>ENABLE</code> without a clear definition.</li>
<li>Mixing physical contact polarity with logical signal meaning.</li>
<li>Forgetting to validate communication quality and data freshness.</li>
<li>Checking a condition only at the start when it must remain valid during the operation.</li>
<li>Advancing the sequence before feedback is confirmed.</li>
<li>Allowing a reset to restart an operation automatically.</li>
<li>Using a standard PLC interlock as a substitute for a required safety function.</li>
<li>Leaving temporary bypasses active after testing.</li>
<li>Failing to test contradictory inputs or simultaneous faults.</li>
<li>Showing only a generic <code>Machine Not Ready</code> message.</li>
<li>Allowing mode changes to produce undefined sequence states.</li>
<li>Failing to document the required state after a power loss.</li>
<li>Designing fault recovery without considering the workpiece, tooling, and actuator positions.</li>
</ul>
<h2 id="18-interview-questions-and-answers">18. Interview Questions and Answers</h2>
<h3 id="q1-what-is-an-interlock">Q1. What is an interlock?</h3>
<p>An interlock is a control rule that blocks a prohibited operation or sequence transition until the specified conditions are satisfied.</p>
<h3 id="q2-what-is-the-difference-between-an-interlock-and-a-permissive">Q2. What is the difference between an interlock and a permissive?</h3>
<p>A permissive describes a condition required to allow an operation. An interlock describes a rule that prevents an operation when a specified condition is invalid. The terms can overlap, so the project must define their intended meanings.</p>
<h3 id="q3-why-is-feedback-required-after-issuing-an-output-command">Q3. Why is feedback required after issuing an output command?</h3>
<p>An output command confirms that the controller requested an action. Feedback confirms the resulting equipment state. A clamp-close command, for example, does not prove that the clamp physically closed.</p>
<h3 id="q4-what-is-an-interlock-matrix">Q4. What is an interlock matrix?</h3>
<p>An interlock matrix documents the conditions required or prohibited for specified operations. It helps engineers implement, commission, and verify the control logic systematically.</p>
<h3 id="q5-what-is-a-cause-and-effect-matrix">Q5. What is a cause-and-effect matrix?</h3>
<p>It maps a defined cause, such as low pressure or a device fault, to the required system response, indication, and recovery behavior.</p>
<h3 id="q6-what-is-the-difference-between-a-latching-and-non-latching-interlock">Q6. What is the difference between a latching and non-latching interlock?</h3>
<p>A non-latching condition clears when its blocking condition becomes valid again. A latched fault remains recorded until the specified reset or recovery procedure is completed.</p>
<h3 id="q7-can-an-interlock-be-used-as-a-safety-function">Q7. Can an interlock be used as a safety function?</h3>
<p>Only when the function is designed and validated to meet the applicable safety requirements. A standard PLC interlock is not automatically a safety function.</p>
<h3 id="q8-how-would-you-commission-a-robot-entry-interlock-for-a-cnc-machine">Q8. How would you commission a robot-entry interlock for a CNC machine?</h3>
<p>Review the interface specification, verify field signals, confirm required CNC and fixture states, test each condition independently, test combinations and communication faults, verify feedback and diagnostics, validate recovery behavior, and record the results. Safety-related requirements must be validated through the approved safety process.</p>
<h3 id="q9-what-would-you-investigate-if-a-machine-remains-blocked-after-a-fault-is-cleared">Q9. What would you investigate if a machine remains blocked after a fault is cleared?</h3>
<p>Check whether the physical condition is restored, feedback is valid, a fault remains latched, the reset conditions are satisfied, and the sequence has returned to a valid state.</p>
<h3 id="q10-why-is-communication-freshness-important">Q10. Why is communication freshness important?</h3>
<p>A communication value may remain at its last received state after the device or network fails. Without data-validity or freshness monitoring where required, the PLC may incorrectly treat stale information as current.</p>
<h3 id="q11-why-should-interlocks-be-tested-in-combinations">Q11. Why should interlocks be tested in combinations?</h3>
<p>Two or more simultaneous faults may expose logic errors, incorrect diagnostic priority, unexpected state transitions, or recovery problems that individual tests do not reveal.</p>
<h3 id="q12-what-evidence-should-be-retained-after-interlock-commissioning">Q12. What evidence should be retained after interlock commissioning?</h3>
<p>The interlock matrix, I/O verification results, test cases, expected and observed responses, defect records, corrective actions, retest evidence, approved bypass records, and required safety-validation documentation.</p>
<h2 id="19-final-commissioning-checklist">19. Final Commissioning Checklist</h2>
<ul>
<li>Interlock requirements are documented and approved.</li>
<li>Each interlock has a clearly defined purpose and affected operation.</li>
<li>Signal names, addresses, polarity, and normal states are verified.</li>
<li>Required device feedback is valid and correctly mapped.</li>
<li>Communication loss and stale data are handled as specified.</li>
<li>Each interlock has been tested individually.</li>
<li>Relevant combinations and edge cases have been tested.</li>
<li>Command-to-feedback timeouts behave correctly.</li>
<li>Latching and non-latching behavior match the specification.</li>
<li>HMI diagnostics identify the relevant blocking conditions.</li>
<li>Reset and restart behavior have been verified.</li>
<li>Mode transitions and interrupted sequences have been tested.</li>
<li>No unauthorized bypass remains active.</li>
<li>Standard control interlocks are distinguished from safety functions.</li>
<li>Required safety validation is complete.</li>
<li>FAT/SAT records, defects, retests, and sign-off are complete.</li>
</ul>
<p>The practical standard is simple: every prohibited operation must remain blocked under the specified invalid conditions, every permitted operation must satisfy its documented requirements, and every abnormal condition must lead to a defined response that can be verified during commissioning.</p>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\13_Commissioning\05_Stage5_Sequence\07_Fault_Recovery - Fault recovery</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
