<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Emergency Stop (E-Stop) in Industrial Machine Commissioning</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Emergency Stop (E-Stop) in Industrial Machine Commissioning</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition-of-emergency-stop">1. Definition of Emergency Stop</a></li>
<li><a href="#2-e-stop-architecture">2. E-Stop Architecture</a></li>
<li><a href="#3-e-stop-emergency-switching-off-and-normal-stop">3. E-Stop, Emergency Switching Off, and Normal Stop</a></li>
<li><a href="#4-e-stop-stop-categories">4. E-Stop Stop Categories</a></li>
<li><a href="#5-main-components-of-an-e-stop-system">5. Main Components of an E-Stop System</a><ul>
<li><a href="#51-emergency-stop-actuator">5.1 Emergency-stop actuator</a></li>
<li><a href="#52-safety-related-input-circuit">5.2 Safety-related input circuit</a></li>
<li><a href="#53-safety-relay-or-safety-controller">5.3 Safety relay or safety controller</a></li>
<li><a href="#54-final-switching-or-stopping-elements">5.4 Final switching or stopping elements</a></li>
<li><a href="#55-status-indication-and-diagnostics">5.5 Status indication and diagnostics</a></li>
</ul>
</li>
<li><a href="#6-e-stop-circuit-and-control-logic">6. E-Stop Circuit and Control Logic</a><ul>
<li><a href="#61-normal-condition">6.1 Normal condition</a></li>
<li><a href="#62-e-stop-activated">6.2 E-Stop activated</a></li>
<li><a href="#63-release-reset-and-restart">6.3 Release, reset, and restart</a></li>
</ul>
</li>
<li><a href="#7-e-stop-versus-guard-interlocks-and-other-safety-functions">7. E-Stop Versus Guard Interlocks and Other Safety Functions</a></li>
<li><a href="#8-e-stop-design-considerations-for-different-equipment">8. E-Stop Design Considerations for Different Equipment</a><ul>
<li><a href="#81-robots">8.1 Robots</a></li>
<li><a href="#82-cnc-machines">8.2 CNC machines</a></li>
<li><a href="#83-conveyors">8.3 Conveyors</a></li>
<li><a href="#84-pneumatic-and-hydraulic-systems">8.4 Pneumatic and hydraulic systems</a></li>
</ul>
</li>
<li><a href="#9-e-stop-commissioning-procedure">9. E-Stop Commissioning Procedure</a><ul>
<li><a href="#step-1-review-the-safety-design">Step 1: Review the safety design</a></li>
<li><a href="#step-2-inspect-the-physical-devices">Step 2: Inspect the physical devices</a></li>
<li><a href="#step-3-verify-the-safety-circuit">Step 3: Verify the safety circuit</a></li>
<li><a href="#step-4-test-each-e-stop-device">Step 4: Test each E-Stop device</a></li>
<li><a href="#step-5-verify-stopping-behavior">Step 5: Verify stopping behavior</a></li>
<li><a href="#step-6-verify-reset-and-restart-behavior">Step 6: Verify reset and restart behavior</a></li>
<li><a href="#step-7-verify-fault-monitoring">Step 7: Verify fault monitoring</a></li>
<li><a href="#step-8-record-evidence">Step 8: Record evidence</a></li>
</ul>
</li>
<li><a href="#10-fat-and-sat-for-e-stop">10. FAT and SAT for E-Stop</a><ul>
<li><a href="#101-acceptance-criteria">10.1 Acceptance criteria</a></li>
</ul>
</li>
<li><a href="#11-troubleshooting-e-stop-problems">11. Troubleshooting E-Stop Problems</a></li>
<li><a href="#12-common-e-stop-commissioning-mistakes">12. Common E-Stop Commissioning Mistakes</a></li>
<li><a href="#13-practical-automotive-example-robot-and-cnc-cell">13. Practical Automotive Example: Robot and CNC Cell</a></li>
<li><a href="#14-interview-questions-and-answers">14. Interview Questions and Answers</a><ul>
<li><a href="#q1-what-is-an-e-stop">Q1. What is an E-Stop?</a></li>
<li><a href="#q2-what-is-the-difference-between-e-stop-and-normal-stop">Q2. What is the difference between E-Stop and normal stop?</a></li>
<li><a href="#q3-what-is-the-difference-between-stop-categories-0-and-1">Q3. What is the difference between stop categories 0 and 1?</a></li>
<li><a href="#q4-does-an-e-stop-always-disconnect-all-electrical-power">Q4. Does an E-Stop always disconnect all electrical power?</a></li>
<li><a href="#q5-what-is-the-difference-between-release-reset-and-restart">Q5. What is the difference between release, reset, and restart?</a></li>
<li><a href="#q6-can-a-standard-plc-implement-the-e-stop-function-by-itself">Q6. Can a standard PLC implement the E-Stop function by itself?</a></li>
<li><a href="#q7-why-might-a-machine-remain-stopped-after-the-e-stop-is-reset">Q7. Why might a machine remain stopped after the E-Stop is reset?</a></li>
<li><a href="#q8-how-would-you-commission-an-e-stop-in-a-robot-cell">Q8. How would you commission an E-Stop in a robot cell?</a></li>
<li><a href="#q9-why-is-stored-energy-important-during-e-stop-design">Q9. Why is stored energy important during E-Stop design?</a></li>
<li><a href="#q10-what-should-be-done-if-stopping-time-exceeds-the-specified-limit">Q10. What should be done if stopping time exceeds the specified limit?</a></li>
<li><a href="#q11-is-an-e-stop-a-substitute-for-machine-guarding">Q11. Is an E-Stop a substitute for machine guarding?</a></li>
<li><a href="#q12-what-evidence-is-needed-for-e-stop-acceptance">Q12. What evidence is needed for E-Stop acceptance?</a></li>
</ul>
</li>
<li><a href="#15-final-e-stop-commissioning-checklist">15. Final E-Stop Commissioning Checklist</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition-of-emergency-stop">1. Definition of Emergency Stop</h2>
<p>An Emergency Stop (E-Stop) is a manually initiated emergency function intended to avert an actual or impending emergency, or to reduce its consequences, by bringing the machine or relevant equipment to a defined safe condition.</p>
<p>An E-Stop is activated by a person using a dedicated emergency-stop device, typically a red mushroom-shaped actuator on a yellow background. Depending on the machine design, devices may also be installed on operator panels, machine enclosures, robot cells, and other accessible locations.</p>
<p>The E-Stop function is a supplementary protective measure, not a replacement for machine guarding, interlocks, risk reduction, or safe operating procedures.</p>
<p>Examples in an automotive manufacturing plant include:</p>
<ul>
<li>A robot moves unexpectedly toward an operator-access area.</li>
<li>A fixture begins an unintended movement.</li>
<li>A conveyor creates an immediate hazard.</li>
<li>A machine tool or spindle develops a dangerous condition.</li>
<li>A person notices an imminent collision or another emergency.</li>
</ul>
<p>The purpose is to initiate the defined emergency response quickly and reliably. The exact stopping behavior depends on the hazards, machine design, risk assessment, and applicable safety requirements.</p>
<h2 id="2-e-stop-architecture">2. E-Stop Architecture</h2>
<p>A typical E-Stop system includes the emergency-stop actuator, safety-related control logic, and the elements that bring hazardous equipment to the required state.</p>
<pre><code>Person Detects an Emergency
             ↓
Emergency-Stop Actuator Operated
             ↓
Safety-Related Input Circuit
             ↓
Safety Relay or Safety Controller
             ↓
Safety-Related Output Devices
             ↓
Remove or Control Hazardous Energy
             ↓
Machine Reaches Defined Safe State
             ↓
Investigate Cause and Restore Conditions
             ↓
Manual Reset of E-Stop Function
             ↓
Separate Machine Restart Command
</code></pre>
<p>This is a conceptual architecture. The actual implementation may use safety relays, safety PLCs, safety-rated drives, contactors, monitored outputs, or other components selected for the machine's safety requirements.</p>
<p>A standard PLC may receive a status bit indicating that the E-Stop circuit is active. That status is useful for sequence control and HMI diagnostics, but the ordinary PLC bit must not be the sole means of implementing a required safety function.</p>
<p>The E-Stop function must not depend on ordinary application logic alone when a safety-related architecture is required.</p>
<h2 id="3-e-stop-emergency-switching-off-and-normal-stop">3. E-Stop, Emergency Switching Off, and Normal Stop</h2>
<p>These functions serve different purposes.</p>
<table>
<thead>
<tr>
<th>Function</th>
<th>Primary purpose</th>
<th>Typical example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Emergency stop</td>
<td>Reduce danger from an emergency through a defined machine stopping response</td>
<td>Stop hazardous robot motion</td>
</tr>
<tr>
<td>Emergency switching off</td>
<td>Disconnect electrical energy where required to address an electrical hazard</td>
<td>Isolate an electrical supply during a specified emergency</td>
</tr>
<tr>
<td>Normal stop</td>
<td>Stop a machine through its normal operational sequence</td>
<td>Stop a conveyor after completing its current transfer</td>
</tr>
<tr>
<td>Protective stop</td>
<td>Stop or restrict operation in response to a protective condition</td>
<td>A safety-related guard function stops hazardous motion</td>
</tr>
<tr>
<td>Safety interlock</td>
<td>Prevent or control a hazardous operation based on a safety condition</td>
<td>Prevent hazardous operation when a guard is open</td>
</tr>
<tr>
<td>Process fault stop</td>
<td>Stop or hold a process because of an equipment or process fault</td>
<td>Stop machining after a drive fault</td>
</tr>
</tbody>
</table>
<p>An E-Stop does not necessarily disconnect every power source. For example, removing power immediately from a vertical axis may cause it to fall unless the design includes an appropriate means of holding or controlling it.</p>
<p>Likewise, stopping a motor does not necessarily eliminate hazardous energy. Pneumatic pressure, hydraulic pressure, gravity, spring force, hot surfaces, and stored electrical energy may remain.</p>
<p>The required response must be determined by the machine risk assessment and engineering design.</p>
<h2 id="4-e-stop-stop-categories">4. E-Stop Stop Categories</h2>
<p>The traditional machinery safety framework distinguishes between two principal categories of stopping for emergency-stop functions.</p>
<table>
<thead>
<tr>
<th>Stop category</th>
<th>Behavior</th>
<th>Engineering consideration</th>
</tr>
</thead>
<tbody>
<tr>
<td>Category 0</td>
<td>Stop by immediate removal of power to the machine actuators, where applicable</td>
<td>Motion may stop by coasting, and gravity or stored energy may create additional hazards</td>
</tr>
<tr>
<td>Category 1</td>
<td>Controlled stop with power available to achieve the stop, followed by removal of power to the actuators as designed</td>
<td>Requires a controlled stopping sequence and suitable monitoring or timing as specified</td>
</tr>
</tbody>
</table>
<p>These categories describe the stopping method, not a ranking of how safe a machine is. The correct choice depends on the hazard, stopping time, machine dynamics, and risk assessment.</p>
<p>For example, a robot may require controlled deceleration before its drive torque is removed. A vertical axis may require a brake or another engineered holding mechanism to prevent falling. A high-speed spindle may need a defined stopping strategy because immediate power removal does not mean immediate cessation of rotation.</p>
<p>The actual implementation must follow the applicable standards, the safety requirements specification, and the equipment manufacturer's instructions.</p>
<h2 id="5-main-components-of-an-e-stop-system">5. Main Components of an E-Stop System</h2>
<h3 id="51-emergency-stop-actuator">5.1 Emergency-stop actuator</h3>
<p>The actuator is the device operated by a person to initiate the emergency-stop function.</p>
<p>Typical requirements include:</p>
<ul>
<li>Clear identification and visibility.</li>
<li>Appropriate placement and accessibility.</li>
<li>A red actuator with the standard yellow background where applicable.</li>
<li>Mechanical latching or maintained actuation until deliberate release.</li>
<li>Positive and reliable mechanical operation appropriate to the device.</li>
<li>Protection against unintended operation without preventing emergency access.</li>
</ul>
<p>A person should not need to search through HMI menus to activate a required physical E-Stop function.</p>
<h3 id="52-safety-related-input-circuit">5.2 Safety-related input circuit</h3>
<p>The input circuit detects operation of the E-Stop device. Depending on the architecture, it may use dual-channel contacts, monitored circuits, or safety-rated communication.</p>
<p>Dual-channel circuits can help detect certain faults, such as discrepancies between channels, but the presence of two wires alone does not establish a safety-rated system. The complete architecture, component ratings, diagnostic coverage, wiring, and validation matter.</p>
<h3 id="53-safety-relay-or-safety-controller">5.3 Safety relay or safety controller</h3>
<p>This evaluates the safety-related input signals and controls the safety outputs according to the validated design.</p>
<p>It may monitor:</p>
<ul>
<li>Input-channel consistency.</li>
<li>Short circuits or cross faults where supported by the architecture.</li>
<li>Output-device feedback.</li>
<li>Reset conditions.</li>
<li>Safety-related communication status.</li>
<li>Required timing and fault responses.</li>
</ul>
<p>A standard PLC can monitor the resulting status for sequence logic, alarms, and diagnostics, but must not replace the required safety controller.</p>
<h3 id="54-final-switching-or-stopping-elements">5.4 Final switching or stopping elements</h3>
<p>These are the components that implement the stopping response, such as:</p>
<ul>
<li>Safety contactors.</li>
<li>Safety-rated drive functions.</li>
<li>Specified power-removal devices.</li>
<li>Brakes or holding devices.</li>
<li>Other validated elements needed to reach the defined safe state.</li>
</ul>
<p>The safety design must account for failures of these elements where required. For example, if contactors are used, the design may require monitored feedback to detect a contactor that fails to open.</p>
<h3 id="55-status-indication-and-diagnostics">5.5 Status indication and diagnostics</h3>
<p>The HMI or stack light may indicate that an E-Stop is active, which station is affected, and whether the reset conditions are satisfied.</p>
<p>These indications support recovery, but they do not replace the physical safety function. An HMI message saying <code>E-Stop Active</code> does not itself stop hazardous motion.</p>
<h2 id="6-e-stop-circuit-and-control-logic">6. E-Stop Circuit and Control Logic</h2>
<p>A simplified conceptual arrangement is shown below.</p>
<pre><code>E-Stop Device
     ↓
Safety Input Channels
     ↓
Safety Relay or Safety PLC
     ↓
Validated Safety Logic
     ↓
Safety Outputs
     ↓
Contactors / Drive Safety Functions
     ↓
Required Stopping Response

Safety Status
     ↓
Standard PLC
     ↓
Sequence Inhibit and HMI Diagnostics
</code></pre>
<p>The safety system performs the safety-related function. The standard PLC uses the available status to prevent ordinary sequence commands, present diagnostics, and manage recovery.</p>
<h3 id="61-normal-condition">6.1 Normal condition</h3>
<p>When the E-Stop device is released, the safety system is healthy, and the required reset conditions are satisfied, the safety function may permit operation.</p>
<p>However, a released E-Stop device does not automatically mean the entire machine is ready. Other safety conditions, interlocks, faults, and sequence requirements may still prevent operation.</p>
<h3 id="62-e-stop-activated">6.2 E-Stop activated</h3>
<p>When the E-Stop actuator is operated:</p>
<ol>
<li>The safety-related system detects the demand.</li>
<li>The validated stopping response is initiated.</li>
<li>Hazardous motion or the relevant hazard is brought to the required state.</li>
<li>The safety function remains active until the required release and reset conditions are satisfied.</li>
<li>The standard control system inhibits the relevant sequence commands and displays the status.</li>
</ol>
<p>The exact stopping response is machine-specific. It must not be inferred solely from the fact that an E-Stop button exists.</p>
<h3 id="63-release-reset-and-restart">6.3 Release, reset, and restart</h3>
<p>These are three different actions.</p>
<ul>
<li>Release: The physical E-Stop actuator is returned from its operated state using its intended release mechanism.</li>
<li>Reset: The safety system is deliberately reset when the required conditions are satisfied.</li>
<li>Restart: A separate machine command initiates normal operation.</li>
</ul>
<p>The distinction prevents a person from releasing or resetting an E-Stop and unexpectedly causing the machine to move.</p>
<p>A reset must not itself initiate hazardous motion. After reset, the machine must still require the appropriate start or restart command and satisfy the defined operating conditions.</p>
<h2 id="7-e-stop-versus-guard-interlocks-and-other-safety-functions">7. E-Stop Versus Guard Interlocks and Other Safety Functions</h2>
<p>An E-Stop and a guard interlock are not interchangeable.</p>
<table>
<thead>
<tr>
<th>Feature</th>
<th>E-Stop</th>
<th>Guard-related safety function</th>
</tr>
</thead>
<tbody>
<tr>
<td>Initiation</td>
<td>A person operates an emergency-stop device</td>
<td>A guard condition or related protective device changes state</td>
</tr>
<tr>
<td>Primary role</td>
<td>Emergency intervention</td>
<td>Prevent or stop hazardous operation associated with access or a protective condition</td>
</tr>
<tr>
<td>Typical use</td>
<td>Unexpected danger or impending harm</td>
<td>Guard opening or another defined protective demand</td>
</tr>
<tr>
<td>Reset</td>
<td>Release and reset according to the safety design</td>
<td>Guard condition restored and reset performed where required</td>
</tr>
<tr>
<td>Restart</td>
<td>Separate deliberate restart command where required</td>
<td>Restart behavior depends on the validated guard and machine design</td>
</tr>
<tr>
<td>Normal production dependency</td>
<td>Emergency function, not routine stopping</td>
<td>May be continuously required for normal operation</td>
</tr>
</tbody>
</table>
<p>A machine must not rely on an operator noticing danger and pressing E-Stop as its primary means of protection when guarding or another engineered protective measure is required.</p>
<p>Likewise, the presence of a guard interlock does not eliminate the need for an E-Stop where one is required by the machine's design and risk assessment.</p>
<h2 id="8-e-stop-design-considerations-for-different-equipment">8. E-Stop Design Considerations for Different Equipment</h2>
<h3 id="81-robots">8.1 Robots</h3>
<p>Robot cells may contain robot drives, external axes, grippers, positioners, and coordinated equipment.</p>
<p>E-Stop design must consider:</p>
<ul>
<li>Robot motion and stopping distance.</li>
<li>External axes and positioners.</li>
<li>Tooling or workpieces held by the robot.</li>
<li>Gravity-loaded axes.</li>
<li>The interaction between robot and machine-tool stopping behavior.</li>
<li>Whether other equipment may continue to create a hazard after the robot stops.</li>
<li>The defined behavior of the entire cell.</li>
</ul>
<p>Stopping the robot does not automatically stop every conveyor, spindle, fixture, or adjacent machine. The required scope of the emergency response must be defined.</p>
<h3 id="82-cnc-machines">8.2 CNC machines</h3>
<p>For a CNC machine, the response may need to consider:</p>
<ul>
<li>Spindle rotation and stopping behavior.</li>
<li>Axis motion.</li>
<li>Tool and workpiece retention.</li>
<li>Automatic tool changers.</li>
<li>Coolant and hydraulic systems.</li>
<li>Door and access conditions.</li>
<li>Potential mechanical or process hazards during stopping.</li>
</ul>
<p>Removing all electrical power without considering spindle inertia or stored energy may not be the correct response for every design.</p>
<h3 id="83-conveyors">8.3 Conveyors</h3>
<p>Conveyors may contain multiple drive zones, accumulated workpieces, transfer mechanisms, and pinch points.</p>
<p>The design should specify:</p>
<ul>
<li>Which conveyor zones stop.</li>
<li>Whether upstream and downstream machines must also stop.</li>
<li>How accumulated parts are handled.</li>
<li>Whether gravity can cause continued movement.</li>
<li>Whether a stopped conveyor leaves a separate hazard active.</li>
</ul>
<h3 id="84-pneumatic-and-hydraulic-systems">8.4 Pneumatic and hydraulic systems</h3>
<p>Removing electrical power does not necessarily remove pneumatic or hydraulic energy.</p>
<p>The design must consider:</p>
<ul>
<li>Pressure retained in cylinders and lines.</li>
<li>Gravity-driven movement.</li>
<li>Loads held by actuators.</li>
<li>Pressure loss causing a load to move.</li>
<li>The behavior of valves when control power is removed.</li>
<li>Whether controlled venting or pressure retention is required.</li>
</ul>
<p>Do not assume that exhausting all pressure is always safe. A vertical cylinder or suspended load may become dangerous if its supporting pressure disappears. The required response must be engineered for the actual mechanism.</p>
<h2 id="9-e-stop-commissioning-procedure">9. E-Stop Commissioning Procedure</h2>
<p>E-Stop commissioning must follow the approved safety test plan. It should be performed by qualified personnel under controlled conditions, with appropriate coordination across all affected equipment.</p>
<h3 id="step-1-review-the-safety-design">Step 1: Review the safety design</h3>
<p>Review the:</p>
<ul>
<li>Machine risk assessment.</li>
<li>Safety requirements specification.</li>
<li>Electrical schematics.</li>
<li>Safety circuit drawings.</li>
<li>Safety PLC or relay configuration.</li>
<li>Drive safety-function configuration.</li>
<li>Emergency-stop device locations.</li>
<li>Defined stopping behavior and affected equipment.</li>
<li>Reset and restart requirements.</li>
<li>Manufacturer instructions and applicable standards.</li>
</ul>
<p>Identify the required safety performance and the scope of the emergency-stop function before conducting tests.</p>
<h3 id="step-2-inspect-the-physical-devices">Step 2: Inspect the physical devices</h3>
<p>Verify that each required E-Stop device:</p>
<ul>
<li>Is installed in its specified location.</li>
<li>Is accessible and clearly identifiable.</li>
<li>Has the correct actuator and mounting arrangement.</li>
<li>Is securely wired and mechanically mounted.</li>
<li>Operates and releases as designed.</li>
<li>Has the correct device and circuit identification.</li>
</ul>
<p>Do not rely on the HMI indication as proof that the physical device is correctly installed.</p>
<h3 id="step-3-verify-the-safety-circuit">Step 3: Verify the safety circuit</h3>
<p>Using the approved procedure, verify the input circuit, safety controller, output devices, feedback monitoring, and diagnostic behavior.</p>
<p>Check that the implementation matches the approved drawings and safety configuration. Any discrepancy must be resolved before acceptance.</p>
<h3 id="step-4-test-each-e-stop-device">Step 4: Test each E-Stop device</h3>
<p>For each device:</p>
<ol>
<li>Establish the approved test condition.</li>
<li>Operate the E-Stop.</li>
<li>Verify the required stopping response for all equipment within its defined scope.</li>
<li>Confirm that the hazardous motion or hazard reaches the specified state.</li>
<li>Verify the safety status and relevant diagnostic indications.</li>
<li>Release the E-Stop using its intended mechanism.</li>
<li>Verify that release alone does not restart the machine.</li>
<li>Complete the approved reset and restart tests.</li>
</ol>
<p>Test one device at a time unless the test plan specifies additional combined-device tests.</p>
<h3 id="step-5-verify-stopping-behavior">Step 5: Verify stopping behavior</h3>
<p>Confirm that the observed response matches the safety requirements.</p>
<p>Where stopping time or distance is safety-critical, use the specified measurement method and acceptance limits. Do not assume that a motor stopping or a drive displaying <code>Ready</code> proves the required stopping performance.</p>
<p>Check the relevant axes, spindles, robots, external motion devices, and associated equipment within the E-Stop's defined scope.</p>
<h3 id="step-6-verify-reset-and-restart-behavior">Step 6: Verify reset and restart behavior</h3>
<p>Confirm that:</p>
<ul>
<li>The E-Stop remains latched or maintained as designed.</li>
<li>Release does not automatically restore machine motion.</li>
<li>Reset is accepted only when the required conditions are satisfied.</li>
<li>A reset does not initiate hazardous movement.</li>
<li>A separate deliberate restart command is required where specified.</li>
<li>Other active faults and interlocks continue to block operation.</li>
</ul>
<h3 id="step-7-verify-fault-monitoring">Step 7: Verify fault monitoring</h3>
<p>Where required by the design, test the specified diagnostic behavior for input-channel discrepancies, output-device feedback faults, and other monitored faults using approved test methods.</p>
<p>Never create unsafe electrical faults or defeat safeguards to test diagnostics.</p>
<h3 id="step-8-record-evidence">Step 8: Record evidence</h3>
<p>Record each device's identifier, location, test method, expected response, observed response, stopping measurements where required, reset behavior, defects, corrective action, retest result, and approval.</p>
<p>Any failed safety test must be resolved and successfully retested before the machine is accepted for the affected operation.</p>
<h2 id="10-fat-and-sat-for-e-stop">10. FAT and SAT for E-Stop</h2>
<p>Factory Acceptance Testing (FAT) and Site Acceptance Testing (SAT) verify different parts of the emergency-stop implementation.</p>
<table>
<thead>
<tr>
<th>Test area</th>
<th>FAT focus</th>
<th>SAT focus</th>
</tr>
</thead>
<tbody>
<tr>
<td>Device identification</td>
<td>Confirm specified devices and circuit references</td>
<td>Confirm actual installed devices and locations</td>
</tr>
<tr>
<td>Safety logic</td>
<td>Verify approved configuration and logic behavior</td>
<td>Verify the installed safety system behaves as designed</td>
</tr>
<tr>
<td>Output response</td>
<td>Test available output and device interfaces</td>
<td>Confirm actual stopping elements operate correctly</td>
</tr>
<tr>
<td>Robot and CNC coordination</td>
<td>Verify interface behavior under controlled test conditions</td>
<td>Confirm the real integrated cell responds correctly</td>
</tr>
<tr>
<td>Reset and restart</td>
<td>Verify reset does not itself initiate motion</td>
<td>Confirm installed equipment does not restart unexpectedly</td>
</tr>
<tr>
<td>Diagnostics</td>
<td>Verify expected status and fault indications</td>
<td>Confirm actual field status and HMI diagnostics</td>
</tr>
<tr>
<td>Stopping performance</td>
<td>Verify specified test arrangements and design evidence</td>
<td>Measure stopping time or distance where required</td>
</tr>
<tr>
<td>Fault monitoring</td>
<td>Verify specified diagnostics and fault responses</td>
<td>Validate installed wiring, feedback, and monitored outputs</td>
</tr>
<tr>
<td>Documentation</td>
<td>Review test records and safety configuration</td>
<td>Complete as-installed validation and sign-off</td>
</tr>
</tbody>
</table>
<p>FAT does not replace SAT. A bench test cannot prove that a real robot, spindle, or loaded axis stops within the required limit after installation.</p>
<h3 id="101-acceptance-criteria">10.1 Acceptance criteria</h3>
<p>An E-Stop function should be accepted only when:</p>
<ul>
<li>All required E-Stop devices have been identified and tested.</li>
<li>Each device initiates the specified emergency response.</li>
<li>All equipment within the defined scope responds correctly.</li>
<li>Required stopping time or distance criteria are met where applicable.</li>
<li>Reset and restart behavior match the safety design.</li>
<li>Release or reset does not cause unexpected hazardous movement.</li>
<li>Required fault monitoring and diagnostics operate correctly.</li>
<li>No unauthorized modifications or bypasses remain.</li>
<li>Applicable safety validation is complete.</li>
<li>Test results, defects, retests, and approvals are documented.</li>
</ul>
<h2 id="11-troubleshooting-e-stop-problems">11. Troubleshooting E-Stop Problems</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible cause</th>
<th>Diagnostic approach</th>
</tr>
</thead>
<tbody>
<tr>
<td>E-Stop remains active after release</td>
<td>Device not fully released, input-channel discrepancy, or another E-Stop active</td>
<td>Check the device state, safety diagnostics, and other devices in the same circuit</td>
</tr>
<tr>
<td>E-Stop resets but machine will not start</td>
<td>Another interlock or fault remains active</td>
<td>Check all machine permissives and the defined restart conditions</td>
</tr>
<tr>
<td>HMI shows E-Stop active but the device appears released</td>
<td>Wiring fault, channel discrepancy, incorrect mapping, or another active device</td>
<td>Inspect safety-system diagnostics and verify the field circuit</td>
</tr>
<tr>
<td>One machine stops but another continues</td>
<td>Different emergency-stop scopes or an integration fault</td>
<td>Compare the required scope with the approved safety design</td>
</tr>
<tr>
<td>Machine restarts unexpectedly after reset</td>
<td>Incorrect reset/restart architecture or retained start command</td>
<td>Investigate the restart logic and validate the required separation of functions</td>
</tr>
<tr>
<td>Contactor feedback does not match its command</td>
<td>Contactor failure, wiring problem, or feedback fault</td>
<td>Follow the approved electrical diagnostic procedure</td>
</tr>
<tr>
<td>Safety controller reports a channel fault</td>
<td>Input wiring discrepancy, device failure, or detected circuit fault</td>
<td>Use the controller diagnostics and approved troubleshooting method</td>
</tr>
<tr>
<td>Stopping time exceeds the limit</td>
<td>Mechanical wear, load changes, drive configuration, brake problems, or incorrect stop behavior</td>
<td>Measure according to the approved procedure and investigate the cause</td>
</tr>
<tr>
<td>Robot stops but a positioner continues moving</td>
<td>Incomplete safety scope or an integration problem</td>
<td>Verify the safety requirements for robot and external axes</td>
</tr>
<tr>
<td>Pneumatic equipment moves after electrical power is removed</td>
<td>Stored pressure, gravity, or valve behavior</td>
<td>Review the energy-state design and investigate using the approved isolation procedure</td>
</tr>
</tbody>
</table>
<p>Do not repeatedly reset a faulting safety circuit in an attempt to make the machine run. Diagnose the fault, correct the cause, and verify the safety function before returning the machine to service.</p>
<h2 id="12-common-e-stop-commissioning-mistakes">12. Common E-Stop Commissioning Mistakes</h2>
<ul>
<li>Treating an ordinary PLC status bit as the safety function.</li>
<li>Assuming every E-Stop must immediately remove all electrical power.</li>
<li>Ignoring stored pneumatic, hydraulic, electrical, gravitational, or mechanical energy.</li>
<li>Assuming that stopping the robot automatically stops the complete cell.</li>
<li>Assuming that releasing the button automatically means the machine is safe to restart.</li>
<li>Combining reset and restart into one action when the design requires them to be separate.</li>
<li>Failing to test all required E-Stop devices individually.</li>
<li>Testing only the HMI indication rather than the actual stopping response.</li>
<li>Ignoring stopping-time or stopping-distance requirements.</li>
<li>Failing to verify external axes, positioners, spindles, or related equipment.</li>
<li>Leaving temporary commissioning modifications in place.</li>
<li>Defeating safeguards to test motion or output behavior.</li>
<li>Accepting a failed test because the machine appears to operate normally afterward.</li>
</ul>
<h2 id="13-practical-automotive-example-robot-and-cnc-cell">13. Practical Automotive Example: Robot and CNC Cell</h2>
<p>Consider an automotive machining cell containing a robot, CNC machine, pneumatic fixture, and conveyor.</p>
<p>An operator observes unexpected robot movement and presses the E-Stop.</p>
<p>The required response might include stopping the robot and specified external axes, bringing other hazardous movements to their defined states, and inhibiting the relevant automatic sequence. The precise response depends on the cell's safety design.</p>
<p>A correct recovery process would be:</p>
<ol>
<li>Confirm the emergency response occurred as specified.</li>
<li>Identify the affected safety zone and equipment.</li>
<li>Investigate the cause of the unexpected movement.</li>
<li>Confirm that the hazard has been controlled before accessing the equipment.</li>
<li>Apply the required energy-isolation procedure if maintenance or physical intervention is needed.</li>
<li>Inspect the robot, tooling, fixture, workpiece, and affected equipment for damage or displacement.</li>
<li>Restore the physical conditions and safety devices according to the approved procedure.</li>
<li>Release and reset the E-Stop function as specified.</li>
<li>Verify that the safety system permits operation only under valid conditions.</li>
<li>Issue a separate restart command when authorized.</li>
<li>Verify controlled operation before returning to production.</li>
</ol>
<p>If the robot was holding a workpiece during the stop, the recovery procedure must also establish whether the workpiece remains securely held and whether its process state is still valid. Resetting the E-Stop does not answer either question.</p>
<h2 id="14-interview-questions-and-answers">14. Interview Questions and Answers</h2>
<h3 id="q1-what-is-an-e-stop">Q1. What is an E-Stop?</h3>
<p>An E-Stop is a manually initiated emergency function intended to reduce danger by bringing the machine or relevant equipment to a defined safe condition.</p>
<h3 id="q2-what-is-the-difference-between-e-stop-and-normal-stop">Q2. What is the difference between E-Stop and normal stop?</h3>
<p>A normal stop follows the machine's ordinary operational sequence. An E-Stop initiates a defined emergency response intended to address danger.</p>
<h3 id="q3-what-is-the-difference-between-stop-categories-0-and-1">Q3. What is the difference between stop categories 0 and 1?</h3>
<p>Category 0 uses immediate removal of power to the actuators as specified, with stopping potentially occurring through coasting. Category 1 uses a controlled stop with power available to achieve the stop, followed by power removal as designed.</p>
<h3 id="q4-does-an-e-stop-always-disconnect-all-electrical-power">Q4. Does an E-Stop always disconnect all electrical power?</h3>
<p>No. The required response depends on the machine hazards and safety design. Some systems require controlled stopping, holding functions, or management of stored energy.</p>
<h3 id="q5-what-is-the-difference-between-release-reset-and-restart">Q5. What is the difference between release, reset, and restart?</h3>
<p>Release returns the physical E-Stop actuator to its released state. Reset restores the safety function when its required conditions are met. Restart is a separate command to resume machine operation.</p>
<h3 id="q6-can-a-standard-plc-implement-the-e-stop-function-by-itself">Q6. Can a standard PLC implement the E-Stop function by itself?</h3>
<p>Not when the required safety function demands a safety-rated architecture. A standard PLC may monitor E-Stop status for sequencing and diagnostics, but the safety function must use the appropriate safety-related system.</p>
<h3 id="q7-why-might-a-machine-remain-stopped-after-the-e-stop-is-reset">Q7. Why might a machine remain stopped after the E-Stop is reset?</h3>
<p>Other safety conditions, interlocks, equipment faults, or restart requirements may remain unsatisfied. Resetting the E-Stop does not automatically make the machine ready.</p>
<h3 id="q8-how-would-you-commission-an-e-stop-in-a-robot-cell">Q8. How would you commission an E-Stop in a robot cell?</h3>
<p>Review the safety requirements, verify the installed devices and safety circuit, test each E-Stop, confirm the specified response across the affected equipment, verify stopping performance where required, test reset and restart behavior, and document the results.</p>
<h3 id="q9-why-is-stored-energy-important-during-e-stop-design">Q9. Why is stored energy important during E-Stop design?</h3>
<p>Removing electrical power may leave pressure, gravity loads, rotational energy, or other stored energy capable of causing movement or injury. The safety design must address these hazards.</p>
<h3 id="q10-what-should-be-done-if-stopping-time-exceeds-the-specified-limit">Q10. What should be done if stopping time exceeds the specified limit?</h3>
<p>Keep the affected machine out of service as required, investigate the cause, correct the defect, and repeat the approved stopping-performance test before acceptance.</p>
<h3 id="q11-is-an-e-stop-a-substitute-for-machine-guarding">Q11. Is an E-Stop a substitute for machine guarding?</h3>
<p>No. It is a supplementary protective measure and does not replace guarding, interlocks, risk reduction, or required safe working procedures.</p>
<h3 id="q12-what-evidence-is-needed-for-e-stop-acceptance">Q12. What evidence is needed for E-Stop acceptance?</h3>
<p>Device identification, circuit verification, test results, stopping measurements where required, reset and restart results, fault-monitoring results, corrective actions, retest evidence, and the required safety-validation approval.</p>
<h2 id="15-final-e-stop-commissioning-checklist">15. Final E-Stop Commissioning Checklist</h2>
<ul>
<li>The machine risk assessment and safety requirements have been reviewed.</li>
<li>Every required E-Stop device is correctly installed and identified.</li>
<li>Each device is accessible and operates as designed.</li>
<li>Safety input circuits and safety logic match the approved design.</li>
<li>Required output devices and feedback monitoring have been verified.</li>
<li>Every E-Stop initiates the specified response for its defined scope.</li>
<li>Robots, external axes, spindles, conveyors, and other relevant equipment have been considered.</li>
<li>Stored energy and gravity-related hazards have been addressed.</li>
<li>Required stopping time and distance criteria have been verified.</li>
<li>Release does not automatically restart the machine.</li>
<li>Reset does not itself initiate hazardous motion.</li>
<li>A separate restart command is required where specified.</li>
<li>Other faults and interlocks remain effective after reset.</li>
<li>Fault monitoring and HMI diagnostics behave correctly.</li>
<li>No unauthorized bypass or commissioning modification remains.</li>
<li>Required safety validation and documentation are complete.</li>
</ul>
<p>The essential commissioning principle is that every E-Stop must produce the specified emergency response, and restoring the E-Stop function must never be confused with permission to restart the machine.</p>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\13_Commissioning\05_Stage5_Sequence\09_Safety_Validation - Safety validation</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
