<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Cable Tester: Copper and Fibre Continuity</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Cable Tester: Copper and Fibre Continuity</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition-and-purpose">1. Definition and Purpose</a></li>
<li><a href="#2-types-of-cable-testers">2. Types of Cable Testers</a></li>
<li><a href="#3-copper-cable-testing-fundamentals">3. Copper Cable Testing Fundamentals</a></li>
<li><a href="#4-continuity-testing">4. Continuity Testing</a><ul>
<li><a href="#41-definition">4.1 Definition</a></li>
<li><a href="#42-open-circuit">4.2 Open circuit</a></li>
<li><a href="#43-short-circuit">4.3 Short circuit</a></li>
<li><a href="#44-continuity-test-procedure">4.4 Continuity test procedure</a></li>
</ul>
</li>
<li><a href="#5-wire-mapping-and-pinout-verification">5. Wire Mapping and Pinout Verification</a></li>
<li><a href="#6-ethernet-cable-testing">6. Ethernet Cable Testing</a><ul>
<li><a href="#61-what-must-be-checked">6.1 What must be checked?</a></li>
<li><a href="#62-ethernet-wire-mapping">6.2 Ethernet wire mapping</a></li>
<li><a href="#63-industrial-ethernet-troubleshooting">6.3 Industrial Ethernet troubleshooting</a></li>
</ul>
</li>
<li><a href="#7-rs-485-and-serial-communication-cable-testing">7. RS-485 and Serial Communication Cable Testing</a></li>
<li><a href="#8-shield-and-drain-wire-testing">8. Shield and Drain-Wire Testing</a></li>
<li><a href="#9-copper-cable-fault-location-with-tdr">9. Copper Cable Fault Location with TDR</a></li>
<li><a href="#10-fibre-optic-cable-fundamentals">10. Fibre-Optic Cable Fundamentals</a></li>
<li><a href="#11-fibre-continuity-versus-optical-performance">11. Fibre Continuity Versus Optical Performance</a></li>
<li><a href="#12-fibre-optic-safety">12. Fibre-Optic Safety</a></li>
<li><a href="#13-visual-fault-locator-vfl">13. Visual Fault Locator (VFL)</a></li>
<li><a href="#14-optical-power-and-insertion-loss">14. Optical Power and Insertion Loss</a></li>
<li><a href="#15-fibre-connector-inspection-and-cleaning">15. Fibre Connector Inspection and Cleaning</a></li>
<li><a href="#16-copper-versus-fibre-cable-testing">16. Copper Versus Fibre Cable Testing</a></li>
<li><a href="#17-cable-testing-during-fat-and-sat">17. Cable Testing During FAT and SAT</a><ul>
<li><a href="#171-factory-acceptance-test-fat">17.1 Factory Acceptance Test (FAT)</a></li>
<li><a href="#172-site-acceptance-test-sat">17.2 Site Acceptance Test (SAT)</a></li>
</ul>
</li>
<li><a href="#18-common-cable-faults-and-troubleshooting">18. Common Cable Faults and Troubleshooting</a></li>
<li><a href="#19-practical-automotive-plant-example">19. Practical Automotive Plant Example</a></li>
<li><a href="#20-test-records-and-documentation">20. Test Records and Documentation</a></li>
<li><a href="#21-interview-questions-and-answers">21. Interview Questions and Answers</a><ul>
<li><a href="#q1-what-is-a-cable-tester">Q1. What is a cable tester?</a></li>
<li><a href="#q2-what-is-the-difference-between-continuity-testing-and-wire-mapping">Q2. What is the difference between continuity testing and wire mapping?</a></li>
<li><a href="#q3-can-a-cable-pass-continuity-and-still-fail-ethernet-communication">Q3. Can a cable pass continuity and still fail Ethernet communication?</a></li>
<li><a href="#q4-what-is-a-split-pair">Q4. What is a split pair?</a></li>
<li><a href="#q5-what-is-tdr">Q5. What is TDR?</a></li>
<li><a href="#q6-what-is-the-difference-between-single-mode-and-multimode-fibre">Q6. What is the difference between single-mode and multimode fibre?</a></li>
<li><a href="#q7-does-a-fibre-continuity-test-prove-that-the-link-is-healthy">Q7. Does a fibre continuity test prove that the link is healthy?</a></li>
<li><a href="#q8-what-is-an-otdr-used-for">Q8. What is an OTDR used for?</a></li>
<li><a href="#q9-why-must-fibre-connectors-be-cleaned">Q9. Why must fibre connectors be cleaned?</a></li>
<li><a href="#q10-what-should-be-checked-if-a-cable-passes-continuity-but-communication-fails">Q10. What should be checked if a cable passes continuity but communication fails?</a></li>
<li><a href="#q11-what-is-the-difference-between-a-cable-qualifier-and-a-cable-certifier">Q11. What is the difference between a cable qualifier and a cable certifier?</a></li>
<li><a href="#q12-why-is-cable-identification-important-during-commissioning">Q12. Why is cable identification important during commissioning?</a></li>
</ul>
</li>
<li><a href="#22-final-commissioning-checklist">22. Final Commissioning Checklist</a><ul>
<li><a href="#copper-cables">Copper cables</a></li>
<li><a href="#fibre-optic-cables">Fibre-optic cables</a></li>
<li><a href="#documentation">Documentation</a></li>
</ul>
</li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition-and-purpose">1. Definition and Purpose</h2>
<p>A cable tester is an instrument used to verify the electrical or optical condition of a cable and determine whether its conductors or fibre paths are connected correctly and capable of supporting the intended communication or signal transmission.</p>
<p>In industrial commissioning, cable testing is important because a cable can appear physically intact while containing an open conductor, short circuit, incorrect pinout, crossed wires, excessive resistance, damaged shielding, or a fibre-optic fault.</p>
<p>Cable testing is used for:</p>
<ul>
<li>Industrial Ethernet cables connecting PLCs, HMIs, remote I/O, switches, drives, and robots.</li>
<li>Copper communication cables such as Ethernet, RS-232, RS-485, and other supported serial interfaces.</li>
<li>Control cables and multicore signal cables.</li>
<li>Fibre-optic communication links.</li>
<li>Patch cords and network infrastructure.</li>
<li>Programming and diagnostic cables used to connect engineering laptops to industrial equipment.</li>
</ul>
<p>Important distinction: A basic continuity tester confirms electrical continuity. It does not necessarily prove that a cable can transmit data reliably at the required speed. Likewise, a basic fibre continuity tester does not certify fibre-link performance.</p>
<h2 id="2-types-of-cable-testers">2. Types of Cable Testers</h2>
<table>
<thead>
<tr>
<th>Tester type</th>
<th>Primary purpose</th>
<th>Typical application</th>
</tr>
</thead>
<tbody>
<tr>
<td>Basic continuity tester</td>
<td>Detects open circuits and checks basic connections</td>
<td>Control wiring and simple cables</td>
</tr>
<tr>
<td>Wire-map tester</td>
<td>Checks pin-to-pin mapping, opens, shorts, reversals, and crossed pairs</td>
<td>Ethernet and structured copper cabling</td>
</tr>
<tr>
<td>Cable qualifier</td>
<td>Checks whether a link is likely to support a specified network application</td>
<td>Industrial and commercial Ethernet</td>
</tr>
<tr>
<td>Cable certifier</td>
<td>Tests cabling against defined performance standards</td>
<td>Structured copper cabling certification</td>
</tr>
<tr>
<td>Time-domain reflectometer (TDR)</td>
<td>Estimates cable fault distance from signal reflections</td>
<td>Copper cable fault location</td>
</tr>
<tr>
<td>Optical power meter</td>
<td>Measures optical power at a receiver or test point</td>
<td>Fibre-link power measurements</td>
</tr>
<tr>
<td>Optical light source</td>
<td>Injects a known optical signal</td>
<td>Fibre insertion-loss testing</td>
</tr>
<tr>
<td>Visual fault locator (VFL)</td>
<td>Injects visible light to identify certain fibre breaks or bends</td>
<td>Short-range fibre fault inspection</td>
</tr>
<tr>
<td>Optical loss test set (OLTS)</td>
<td>Measures fibre insertion loss using a source and power meter</td>
<td>Fibre-link loss testing</td>
</tr>
<tr>
<td>Optical time-domain reflectometer (OTDR)</td>
<td>Analyses optical reflections and backscatter along fibre length</td>
<td>Fibre fault location and event analysis</td>
</tr>
</tbody>
</table>
<p>The correct instrument depends on the required result. A continuity tester cannot replace a cable certifier, and an OTDR does not replace every end-to-end insertion-loss test.</p>
<h2 id="3-copper-cable-testing-fundamentals">3. Copper Cable Testing Fundamentals</h2>
<p>Copper cables carry electrical signals through conductive metal conductors. Testing determines whether the electrical path and conductor arrangement are suitable for the intended application.</p>
<p>Common cable types include:</p>
<ul>
<li>Twisted-pair Ethernet cable.</li>
<li>Shielded industrial Ethernet cable.</li>
<li>Unshielded twisted-pair cable.</li>
<li>RS-485 communication cable.</li>
<li>Multicore control cable.</li>
<li>Serial programming cable.</li>
<li>USB and other computer-interface cables.</li>
<li>Coaxial cable.</li>
</ul>
<p>Each cable type has different conductor arrangements, impedance requirements, shielding practices, connectors, and performance limits.</p>
<h2 id="4-continuity-testing">4. Continuity Testing</h2>
<h3 id="41-definition">4.1 Definition</h3>
<p>A continuity test checks whether an intended conductive path exists between two points.</p>
<p>For example, if conductor 1 begins at pin 1 on one end of a cable, the test verifies that the intended corresponding point exists at the other end.</p>
<p>A basic continuity tester usually passes a small electrical test signal through the path and indicates whether the circuit is complete.</p>
<h3 id="42-open-circuit">4.2 Open circuit</h3>
<p>An open circuit occurs when the intended conductive path is interrupted.</p>
<p>Possible causes include:</p>
<ul>
<li>Broken conductor.</li>
<li>Loose terminal.</li>
<li>Damaged crimp.</li>
<li>Incorrect connector assembly.</li>
<li>Corrosion.</li>
<li>Broken wire inside the cable jacket.</li>
</ul>
<pre><code>End A                         End B
Pin 1 ────────────────X       Pin 1

Result: Open conductor
</code></pre>
<h3 id="43-short-circuit">4.3 Short circuit</h3>
<p>A short circuit occurs when conductors that should remain electrically separate become connected through an unintended low-resistance path.</p>
<p>Possible causes include:</p>
<ul>
<li>Damaged insulation.</li>
<li>Stray wire strands.</li>
<li>Incorrect termination.</li>
<li>Crushed cable.</li>
<li>Conductive contamination.</li>
<li>Damaged connector.</li>
</ul>
<pre><code>Conductor 1 ──────────────┐
                          ├── Unintended connection
Conductor 2 ──────────────┘

Result: Short between conductors
</code></pre>
<h3 id="44-continuity-test-procedure">4.4 Continuity test procedure</h3>
<ol>
<li>Identify the cable and the intended connection points.</li>
<li>Isolate the cable from all powered equipment.</li>
<li>Verify that the cable is de-energized.</li>
<li>Disconnect both ends where required by the test method.</li>
<li>Inspect connectors, terminals, and the cable jacket.</li>
<li>Connect the tester according to its instructions.</li>
<li>Test the intended conductor paths.</li>
<li>Check for unintended connections between conductors.</li>
<li>Record the results.</li>
<li>Reconnect the cable only after the test is complete and the wiring arrangement is verified.</li>
</ol>
<p>Never perform a resistance or continuity test on a powered circuit unless the instrument and method explicitly support that operation. Ordinary continuity testers and multimeters can be damaged by external voltage.</p>
<h2 id="5-wire-mapping-and-pinout-verification">5. Wire Mapping and Pinout Verification</h2>
<p>Continuity alone is not sufficient for many communication cables. The conductors may all be continuous but connected to the wrong pins.</p>
<p>A wire-map test compares the intended pin assignment with the actual connection from one cable end to the other.</p>
<p>Typical faults include:</p>
<table>
<thead>
<tr>
<th>Fault</th>
<th>Meaning</th>
<th>Possible consequence</th>
</tr>
</thead>
<tbody>
<tr>
<td>Open</td>
<td>A conductor path is interrupted</td>
<td>No communication or intermittent communication</td>
</tr>
<tr>
<td>Short</td>
<td>Two conductors are unintentionally connected</td>
<td>Communication failure or possible interface damage</td>
</tr>
<tr>
<td>Reversal</td>
<td>Conductors terminate in reversed order</td>
<td>Incorrect signal polarity or failed communication</td>
</tr>
<tr>
<td>Crossed pair</td>
<td>Conductors terminate on incorrect pins or pairs</td>
<td>Ethernet link problems or reduced performance</td>
</tr>
<tr>
<td>Split pair</td>
<td>Conductors are paired incorrectly despite apparent pin continuity</td>
<td>Crosstalk and poor transmission performance</td>
</tr>
<tr>
<td>Miswire</td>
<td>Pin-to-pin mapping differs from the required arrangement</td>
<td>Incorrect communication or device connection</td>
</tr>
<tr>
<td>Shield discontinuity</td>
<td>Shield path is interrupted where continuity is required</td>
<td>Reduced noise immunity or grounding problems</td>
</tr>
</tbody>
</table>
<p>A basic wire-map tester may not detect every split-pair or high-frequency performance problem. The instrument's capabilities must match the test requirement.</p>
<h2 id="6-ethernet-cable-testing">6. Ethernet Cable Testing</h2>
<p>Industrial Ethernet cables are commonly used to connect PLCs, HMIs, managed switches, engineering workstations, remote I/O, robots, and intelligent instruments.</p>
<p>Typical industrial Ethernet cabling includes copper twisted-pair cables with RJ45 connectors or industrial connectors such as M12 variants.</p>
<h3 id="61-what-must-be-checked">6.1 What must be checked?</h3>
<ul>
<li>Connector pinout.</li>
<li>Conductor continuity.</li>
<li>Open and short circuits.</li>
<li>Correct pair mapping.</li>
<li>Cable category and application suitability.</li>
<li>Shield continuity where applicable.</li>
<li>Connector termination quality.</li>
<li>Cable damage and excessive bending.</li>
<li>Link speed and negotiation.</li>
<li>Communication performance under operating conditions.</li>
</ul>
<p>A cable can pass a simple continuity test but still fail at higher Ethernet speeds due to excessive attenuation, crosstalk, impedance discontinuities, or other transmission defects.</p>
<h3 id="62-ethernet-wire-mapping">6.2 Ethernet wire mapping</h3>
<p>A conventional eight-position Ethernet connector contains four twisted pairs.</p>
<p>A tester checks the connection between the corresponding pins at each end, according to the intended wiring scheme.</p>
<p>The required pinout depends on the cable assembly and application. Straight-through and crossover arrangements are different, and modern Ethernet devices often support automatic pair correction. This does not eliminate the need to follow the required cable specification.</p>
<h3 id="63-industrial-ethernet-troubleshooting">6.3 Industrial Ethernet troubleshooting</h3>
<p>If a PLC cannot communicate with a remote I/O device:</p>
<ol>
<li>Check the equipment power and communication status.</li>
<li>Inspect the cable and connectors.</li>
<li>Confirm the intended ports and network topology.</li>
<li>Perform a cable wire-map test with both ends disconnected from equipment as required.</li>
<li>Check the switch port status and link speed.</li>
<li>Test with a known-good cable if permitted.</li>
<li>Verify IP configuration, subnet, protocol settings, and device configuration.</li>
<li>Examine network diagnostics and error counters.</li>
<li>Replace or repair the defective cable or termination.</li>
<li>Retest the complete communication path.</li>
</ol>
<p>Do not immediately conclude that a PLC or switch is defective when the physical cable has not been verified.</p>
<h2 id="7-rs-485-and-serial-communication-cable-testing">7. RS-485 and Serial Communication Cable Testing</h2>
<p>RS-485 is commonly used for industrial serial communication, including certain Modbus RTU installations and other vendor-specific protocols.</p>
<p>A typical two-wire RS-485 connection uses differential signal conductors, often identified as A and B, plus any required reference or shield connections specified by the equipment manufacturer.</p>
<p>Testing should verify:</p>
<ul>
<li>Conductor continuity.</li>
<li>Correct A/B assignment according to the device documentation.</li>
<li>Absence of unintended shorts.</li>
<li>Shield continuity and grounding arrangement.</li>
<li>Cable type and suitability.</li>
<li>Termination and biasing arrangements.</li>
<li>Connector pinout.</li>
<li>Correct topology and branch lengths.</li>
</ul>
<p>A/B naming is not perfectly consistent across all manufacturers. Use the actual device terminal markings and documentation rather than assuming that every vendor assigns the labels identically.</p>
<p>A continuity tester cannot verify that baud rate, parity, device addressing, termination, or protocol configuration is correct. Those require additional checks.</p>
<h2 id="8-shield-and-drain-wire-testing">8. Shield and Drain-Wire Testing</h2>
<p>Many industrial cables contain a conductive shield intended to reduce electromagnetic interference.</p>
<p>The shield may be implemented as foil, braid, or a combination of both. Some cables also include a drain wire to facilitate shield termination.</p>
<p>Testing may include:</p>
<ul>
<li>Shield continuity from end to end.</li>
<li>Correct connector shield termination.</li>
<li>Verification that the shield is not unintentionally connected to signal conductors.</li>
<li>Inspection of the shield's connection to the designated grounding arrangement.</li>
</ul>
<p>Shield grounding must follow the machine design, EMC requirements, and equipment manufacturer's instructions. Do not assume that every shield should be grounded at both ends or at only one end.</p>
<p>An incorrect shield arrangement can create electromagnetic compatibility problems, but a continuity measurement alone cannot establish whether the complete installation meets EMC requirements.</p>
<h2 id="9-copper-cable-fault-location-with-tdr">9. Copper Cable Fault Location with TDR</h2>
<p>A time-domain reflectometer (TDR) sends an electrical pulse into a cable and examines reflected signals.</p>
<p>When the pulse encounters a change in impedance, such as an open circuit, short circuit, connector defect, or cable discontinuity, part of the signal may be reflected.</p>
<p>The instrument estimates the distance to the fault from the time taken for the reflection to return.</p>
<p>A simplified relationship is:</p>
<div class="math-display">\[ d=\frac{v_p t}{2} \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(d\)</span> is the estimated distance to the fault.</li>
<li><span class="math-inline">\(v_p\)</span> is the signal propagation velocity in the cable.</li>
<li><span class="math-inline">\(t\)</span> is the round-trip reflection time.</li>
</ul>
<p>The division by two is necessary because the signal travels to the fault and back.</p>
<p>TDR accuracy depends on the cable's propagation characteristics, instrument setup, connector conditions, and the nature of the fault. It is not a guarantee of exact physical distance.</p>
<p>TDR is particularly useful when a cable is installed in a long tray, conduit, or machine structure and the fault is not visible.</p>
<h2 id="10-fibre-optic-cable-fundamentals">10. Fibre-Optic Cable Fundamentals</h2>
<p>Fibre-optic cables transmit information using light rather than electrical current.</p>
<p>The optical fibre contains a core and cladding designed to guide light through the cable.</p>
<p>Common fibre types include:</p>
<ul>
<li>Single-mode fibre (SMF): Used for long-distance links and applications requiring a small optical core and appropriate optical equipment.</li>
<li>Multimode fibre (MMF): Used for suitable shorter-distance applications with compatible transceivers and fibre specifications.</li>
</ul>
<p>Fibre systems can be used for industrial networks, backbone links, high-noise environments, and communication between electrically separated areas.</p>
<p>Fibre does not conduct the data signal electrically. This provides galvanic isolation between the communicating endpoints and avoids electrical coupling through the optical path.</p>
<h2 id="11-fibre-continuity-versus-optical-performance">11. Fibre Continuity Versus Optical Performance</h2>
<p>A fibre continuity test checks whether light can pass through the fibre path under the test conditions.</p>
<p>However, a fibre can pass a simple continuity test and still be unsuitable for reliable communication because of excessive optical loss, poor connector quality, incorrect fibre type, or incompatible optical components.</p>
<table>
<thead>
<tr>
<th>Test method</th>
<th>What it establishes</th>
<th>What it does not establish by itself</th>
</tr>
</thead>
<tbody>
<tr>
<td>Visual inspection</td>
<td>Detects visible damage and contamination</td>
<td>Complete optical performance</td>
</tr>
<tr>
<td>Visual fault locator</td>
<td>Shows visible leakage from some breaks or severe bends</td>
<td>Exact insertion loss or complete link compliance</td>
</tr>
<tr>
<td>Optical power meter</td>
<td>Measures optical power at the measurement point</td>
<td>Full end-to-end loss without a suitable reference</td>
</tr>
<tr>
<td>Optical loss test set</td>
<td>Measures insertion loss using a defined source and power measurement arrangement</td>
<td>Every possible fibre defect or protocol issue</td>
</tr>
<tr>
<td>OTDR</td>
<td>Estimates fibre events, loss locations, and reflections along the fibre</td>
<td>A replacement for every end-to-end insertion-loss test</td>
</tr>
<tr>
<td>Network link diagnostics</td>
<td>Reports optical transceiver and communication status where supported</td>
<td>Formal certification of the installed fibre link</td>
</tr>
</tbody>
</table>
<p>The test instrument must be selected according to the required acceptance test, fibre type, wavelength, connector type, and applicable specification.</p>
<h2 id="12-fibre-optic-safety">12. Fibre-Optic Safety</h2>
<p>Fibre-optic testing has specific safety requirements.</p>
<ul>
<li>Never look directly into a fibre end or optical connector.</li>
<li>Do not assume that an inactive-looking fibre is safe.</li>
<li>Use a suitable optical power meter or approved inspection equipment to establish the optical condition.</li>
<li>Do not use a microscope to inspect a fibre that may be carrying an active optical signal.</li>
<li>Clean connectors using approved materials and procedures.</li>
<li>Keep fibre fragments controlled because they can penetrate skin.</li>
<li>Dispose of fibre scraps in an appropriate closed container.</li>
<li>Use the specified cleaning and inspection procedure before connecting optical interfaces.</li>
<li>Avoid excessive bending, crushing, pulling, or twisting of fibre cables.</li>
<li>Follow the manufacturer's minimum bend-radius requirements.</li>
</ul>
<p>Some optical systems use infrared light that is invisible to the eye. The absence of visible light does not establish that a fibre is inactive or safe to inspect directly.</p>
<h2 id="13-visual-fault-locator-vfl">13. Visual Fault Locator (VFL)</h2>
<p>A visual fault locator injects visible light, commonly red light, into a compatible fibre.</p>
<p>Light leaking through a break, severe bend, or damaged section may become visible, helping identify certain faults.</p>
<p>A VFL is useful for:</p>
<ul>
<li>Finding some fibre breaks.</li>
<li>Identifying certain high-loss bends.</li>
<li>Checking fibre continuity over suitable distances.</li>
<li>Identifying fibres during installation and maintenance.</li>
</ul>
<p>Its limitations include:</p>
<ul>
<li>It may not identify every defect.</li>
<li>The visible light may not be practical over long distances.</li>
<li>It does not provide a calibrated end-to-end insertion-loss measurement.</li>
<li>It does not replace an OTDR or optical loss test where those are required.</li>
</ul>
<p>Use only a VFL compatible with the fibre and connector arrangement, and follow the optical safety procedure.</p>
<h2 id="14-optical-power-and-insertion-loss">14. Optical Power and Insertion Loss</h2>
<p>Fibre-link performance is often evaluated using optical power and insertion loss.</p>
<p>Optical power may be expressed in dBm, while insertion loss is commonly expressed in dB.</p>
<p>The optical power in dBm is defined relative to 1 mW:</p>
<div class="math-display">\[ P\_{\text{dBm}}=10\log\_{10}\left(\frac{P\_{\text{mW}}}{1\text{ mW}}\right) \]</div>
<p>For example, 1 mW corresponds to 0 dBm.</p>
<p>Insertion loss is determined from the reference power and the received power:</p>
<div class="math-display">\[ IL=P\_{\text{reference}}-P\_{\text{received}} \]</div>
<p>When both values are expressed in dBm, the difference is expressed in dB.</p>
<p>For example, if the reference power is -3 dBm and the received power is -7 dBm:</p>
<div class="math-display">\[ IL=(-3)-(-7)=4\text{ dB} \]</div>
<p>This indicates 4 dB of measured loss under the test conditions.</p>
<p>The acceptable loss depends on the fibre type, length, connectors, splices, wavelength, transceivers, and link specification. There is no universal insertion-loss limit for every fibre link.</p>
<h2 id="15-fibre-connector-inspection-and-cleaning">15. Fibre Connector Inspection and Cleaning</h2>
<p>Dirty or damaged optical connectors are common sources of communication problems.</p>
<p>A disciplined procedure includes:</p>
<ol>
<li>Confirm that the fibre is safe to inspect.</li>
<li>Disconnect the connector using the approved method.</li>
<li>Inspect the end face using suitable inspection equipment.</li>
<li>Clean with the specified fibre-optic cleaning materials.</li>
<li>Reinspect when required.</li>
<li>Connect the fibre without touching the end face.</li>
<li>Verify the link using the required optical and network tests.</li>
</ol>
<p>Do not use ordinary cloth, fingers, or unapproved cleaning liquids on optical end faces. Contamination can cause loss, reflection, and potential damage when connectors are mated.</p>
<h2 id="16-copper-versus-fibre-cable-testing">16. Copper Versus Fibre Cable Testing</h2>
<table>
<thead>
<tr>
<th>Feature</th>
<th>Copper cable</th>
<th>Fibre-optic cable</th>
</tr>
</thead>
<tbody>
<tr>
<td>Signal medium</td>
<td>Electrical current or voltage</td>
<td>Light</td>
</tr>
<tr>
<td>Basic continuity method</td>
<td>Electrical continuity tester</td>
<td>Compatible optical continuity method</td>
</tr>
<tr>
<td>Common mapping test</td>
<td>Wire-map tester</td>
<td>Fibre identification and polarity verification where supported</td>
</tr>
<tr>
<td>Typical fault location tool</td>
<td>TDR</td>
<td>OTDR</td>
</tr>
<tr>
<td>Performance test</td>
<td>Cable qualification or certification equipment</td>
<td>Optical power meter and source or OLTS</td>
</tr>
<tr>
<td>Common faults</td>
<td>Opens, shorts, miswires, split pairs, impedance defects</td>
<td>Breaks, bends, contamination, connector defects, excessive loss</td>
</tr>
<tr>
<td>EMI susceptibility</td>
<td>Depends on cable construction, shielding, and installation</td>
<td>Not susceptible to electromagnetic interference in the optical fibre itself</td>
</tr>
<tr>
<td>Electrical isolation</td>
<td>Not inherent in the copper signal path</td>
<td>Optical path provides galvanic isolation</td>
</tr>
<tr>
<td>Connector care</td>
<td>Inspect contacts and mechanical condition</td>
<td>Inspect and clean optical end faces carefully</td>
</tr>
<tr>
<td>Key limitation of basic continuity</td>
<td>Does not prove data transmission performance</td>
<td>Does not prove acceptable optical loss or link performance</td>
</tr>
</tbody>
</table>
<h2 id="17-cable-testing-during-fat-and-sat">17. Cable Testing During FAT and SAT</h2>
<h3 id="171-factory-acceptance-test-fat">17.1 Factory Acceptance Test (FAT)</h3>
<p>During FAT, cable testing can verify:</p>
<ul>
<li>Correct assembly of premanufactured cables.</li>
<li>Connector pinout and wire mapping.</li>
<li>Continuity of control and communication conductors.</li>
<li>Correct shield connections where required.</li>
<li>Fibre polarity and continuity where applicable.</li>
<li>Labelling and cable identification.</li>
<li>Correct connection between panels, PLCs, HMIs, drives, and other devices.</li>
</ul>
<p>FAT testing may not cover the entire installed cable route if the final installation has not yet been completed.</p>
<h3 id="172-site-acceptance-test-sat">17.2 Site Acceptance Test (SAT)</h3>
<p>During SAT, testing should verify the installed cable route and its end-to-end performance.</p>
<p>Typical activities include:</p>
<ul>
<li>Checking cable identification against drawings.</li>
<li>Inspecting terminations and connectors.</li>
<li>Testing conductor mapping and continuity.</li>
<li>Checking network link status.</li>
<li>Testing fibre loss where required.</li>
<li>Verifying communication with actual equipment.</li>
<li>Confirming grounding and shielding arrangements.</li>
<li>Recording defects and corrective actions.</li>
</ul>
<p>A cable may pass an isolated bench test but fail after installation because of mechanical damage, incorrect termination, excessive bending, contamination, or routing-related issues.</p>
<h2 id="18-common-cable-faults-and-troubleshooting">18. Common Cable Faults and Troubleshooting</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible cause</th>
<th>Recommended action</th>
</tr>
</thead>
<tbody>
<tr>
<td>No continuity</td>
<td>Broken conductor, poor crimp, or open terminal</td>
<td>Inspect the cable and connectors; repeat the test</td>
</tr>
<tr>
<td>Unexpected short</td>
<td>Damaged insulation, stray strands, or connector fault</td>
<td>Isolate the cable and locate the unintended connection</td>
</tr>
<tr>
<td>Correct continuity but no Ethernet link</td>
<td>Incorrect pinout, damaged pairs, unsuitable cable, bad port, or configuration issue</td>
<td>Check wire map, connectors, port status, and link requirements</td>
</tr>
<tr>
<td>Intermittent communication</td>
<td>Loose connector, damaged cable, vibration, or EMI-related issue</td>
<td>Inspect terminations and cable routing; review network diagnostics</td>
</tr>
<tr>
<td>RS-485 communication failure</td>
<td>Reversed signal assignment, termination problem, or configuration mismatch</td>
<td>Check terminal documentation, topology, baud rate, parity, and termination</td>
</tr>
<tr>
<td>Fibre link down</td>
<td>Dirty connector, broken fibre, polarity error, or incompatible optics</td>
<td>Inspect and clean connectors, verify polarity, and measure optical power</td>
</tr>
<tr>
<td>High fibre insertion loss</td>
<td>Dirty connectors, damaged fibre, poor splice, or excessive bending</td>
<td>Inspect, clean, check routing, and perform appropriate optical testing</td>
</tr>
<tr>
<td>TDR indicates a distant fault</td>
<td>Open, short, impedance discontinuity, or unsuitable setup</td>
<td>Verify the cable parameters and investigate the indicated distance</td>
</tr>
<tr>
<td>Cable passes continuity but fails certification</td>
<td>Crosstalk, attenuation, return-loss, or other performance defect</td>
<td>Use the required cable certification instrument</td>
</tr>
<tr>
<td>Communication fails after machine movement</td>
<td>Cable strain, damaged conductor, connector movement, or bend-radius violation</td>
<td>Inspect the moving section and cable carrier installation</td>
</tr>
</tbody>
</table>
<h2 id="19-practical-automotive-plant-example">19. Practical Automotive Plant Example</h2>
<p>Consider an industrial Ethernet link between a PLC panel and a remote I/O station on an automotive production line. The PLC reports that the remote I/O device is intermittently unavailable.</p>
<p>A structured troubleshooting sequence is:</p>
<ol>
<li>Confirm the device power and diagnostic status.</li>
<li>Identify the correct cable and switch ports from the network drawing.</li>
<li>Inspect the cable connectors and the machine's moving sections.</li>
<li>Disconnect the cable only after following the approved procedure.</li>
<li>Perform a wire-map test using a compatible cable tester.</li>
<li>Check for opens, shorts, crossed pairs, and incorrect terminations.</li>
<li>If the cable passes the basic test, check link speed, switch diagnostics, and communication error counters.</li>
<li>Use a cable qualifier or certifier if the required performance test cannot be established by basic continuity.</li>
<li>Replace or repair the cable if a physical defect is confirmed.</li>
<li>Restore the connection and verify stable communication under actual operating conditions.</li>
<li>Document the fault, corrective action, and final test results.</li>
</ol>
<p>If the cable passes wire mapping but communication remains intermittent, the next step is not to repeat the same continuity test indefinitely. Investigate cable performance, connectors, switch ports, grounding, noise, and network configuration.</p>
<h2 id="20-test-records-and-documentation">20. Test Records and Documentation</h2>
<p>A useful cable-test report should include:</p>
<table>
<thead>
<tr>
<th>Field</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Cable ID</td>
<td>Identifies the cable</td>
</tr>
<tr>
<td>From and to locations</td>
<td>Establishes the route and endpoints</td>
</tr>
<tr>
<td>Cable type</td>
<td>Identifies the medium and application</td>
</tr>
<tr>
<td>Connector type</td>
<td>Records the connection interface</td>
</tr>
<tr>
<td>Test instrument</td>
<td>Identifies the equipment used</td>
</tr>
<tr>
<td>Instrument calibration status</td>
<td>Supports traceability where required</td>
</tr>
<tr>
<td>Test method</td>
<td>Records continuity, wire map, certification, optical loss, or OTDR</td>
</tr>
<tr>
<td>Test conditions</td>
<td>Records relevant configuration and test settings</td>
</tr>
<tr>
<td>Measured results</td>
<td>Captures actual values and detected faults</td>
</tr>
<tr>
<td>Acceptance criteria</td>
<td>States the required limit or standard</td>
</tr>
<tr>
<td>Result</td>
<td>Pass, fail, or further investigation required</td>
</tr>
<tr>
<td>Technician and date</td>
<td>Establishes responsibility and test timing</td>
</tr>
<tr>
<td>Corrective action</td>
<td>Documents repairs or retesting</td>
</tr>
</tbody>
</table>
<p>For fibre links, include the relevant wavelength, reference method, connector arrangement, measured optical power or loss, and OTDR settings where applicable.</p>
<p>For copper certification, retain the detailed test report required by the project specification rather than recording only "continuity OK."</p>
<h2 id="21-interview-questions-and-answers">21. Interview Questions and Answers</h2>
<h3 id="q1-what-is-a-cable-tester">Q1. What is a cable tester?</h3>
<p>A cable tester is an instrument used to verify cable continuity, conductor mapping, and, depending on the instrument, electrical or optical transmission performance.</p>
<h3 id="q2-what-is-the-difference-between-continuity-testing-and-wire-mapping">Q2. What is the difference between continuity testing and wire mapping?</h3>
<p>Continuity testing checks whether an electrical path exists. Wire mapping checks whether the conductors are connected to the intended pins and can identify certain wiring errors.</p>
<h3 id="q3-can-a-cable-pass-continuity-and-still-fail-ethernet-communication">Q3. Can a cable pass continuity and still fail Ethernet communication?</h3>
<p>Yes. A basic continuity test does not establish that the cable meets the required high-frequency transmission performance or that the network configuration is correct.</p>
<h3 id="q4-what-is-a-split-pair">Q4. What is a split pair?</h3>
<p>A split pair occurs when conductors are assigned to incorrect twisted pairs, even though the individual conductors may show continuity. It can cause excessive crosstalk and poor transmission performance.</p>
<h3 id="q5-what-is-tdr">Q5. What is TDR?</h3>
<p>A time-domain reflectometer sends a pulse into a cable and analyses reflections caused by impedance changes to estimate the location of a fault.</p>
<h3 id="q6-what-is-the-difference-between-single-mode-and-multimode-fibre">Q6. What is the difference between single-mode and multimode fibre?</h3>
<p>Single-mode fibre supports an optical path suited to long-distance and appropriate high-performance applications, while multimode fibre is commonly used for shorter-distance links with compatible equipment.</p>
<h3 id="q7-does-a-fibre-continuity-test-prove-that-the-link-is-healthy">Q7. Does a fibre continuity test prove that the link is healthy?</h3>
<p>No. It does not necessarily establish acceptable insertion loss, connector quality, optical power margin, or end-to-end communication performance.</p>
<h3 id="q8-what-is-an-otdr-used-for">Q8. What is an OTDR used for?</h3>
<p>An optical time-domain reflectometer analyses optical reflections and backscatter to estimate fibre events, loss locations, and certain faults along a fibre link.</p>
<h3 id="q9-why-must-fibre-connectors-be-cleaned">Q9. Why must fibre connectors be cleaned?</h3>
<p>Contamination on optical end faces can increase insertion loss and reflections, degrade communication, and potentially damage mated connector surfaces.</p>
<h3 id="q10-what-should-be-checked-if-a-cable-passes-continuity-but-communication-fails">Q10. What should be checked if a cable passes continuity but communication fails?</h3>
<p>Check pin mapping, connector condition, cable performance, link speed, switch ports, protocol settings, signal polarity where applicable, and other physical-layer or configuration faults.</p>
<h3 id="q11-what-is-the-difference-between-a-cable-qualifier-and-a-cable-certifier">Q11. What is the difference between a cable qualifier and a cable certifier?</h3>
<p>A qualifier determines whether a cable is suitable for a specified application under its test capabilities. A certifier performs defined measurements against the relevant cabling standard and produces a certification report.</p>
<h3 id="q12-why-is-cable-identification-important-during-commissioning">Q12. Why is cable identification important during commissioning?</h3>
<p>Correct identification prevents testing or reconnecting the wrong circuit and ensures the measured results correspond to the correct equipment, drawing, and cable route.</p>
<h2 id="22-final-commissioning-checklist">22. Final Commissioning Checklist</h2>
<h3 id="copper-cables">Copper cables</h3>
<ul>
<li>Identify the cable and its intended endpoints.</li>
<li>Confirm the cable type and application requirements.</li>
<li>Isolate the cable from powered equipment as required.</li>
<li>Inspect connectors, terminals, and cable routing.</li>
<li>Verify continuity and wire mapping.</li>
<li>Check for opens, shorts, reversals, and incorrect pair assignments.</li>
<li>Verify shielding where required.</li>
<li>Use a qualifier, certifier, or TDR when the application requires more than basic continuity.</li>
<li>Restore connections and verify actual communication.</li>
</ul>
<h3 id="fibre-optic-cables">Fibre-optic cables</h3>
<ul>
<li>Confirm the fibre type and connector arrangement.</li>
<li>Follow optical safety procedures.</li>
<li>Inspect and clean connectors using approved materials.</li>
<li>Verify fibre continuity and polarity where applicable.</li>
<li>Measure optical power or insertion loss when required.</li>
<li>Use an OTDR when fault-location or event analysis is needed.</li>
<li>Confirm compatible transceivers and link configuration.</li>
<li>Verify stable communication after reconnection.</li>
</ul>
<h3 id="documentation">Documentation</h3>
<ul>
<li>Record the cable ID and endpoints.</li>
<li>Record the instrument and test method.</li>
<li>Capture actual results and acceptance criteria.</li>
<li>Document defects and corrective actions.</li>
<li>Confirm all temporary test connections are removed.</li>
<li>Update commissioning records and drawings where required.</li>
</ul>
<p>Key principle: Continuity proves that a path exists under the test conditions. Wire mapping verifies that connections are arranged correctly, while qualification, certification, and optical-loss testing establish additional performance characteristics. Choose the test method according to what must actually be proven.</p>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\13_Commissioning\07_Test_Tools\06_Laptop_Cables - Laptop &amp; cables: Programming and diagnostic links</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
