<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>PLC Power Supply</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">PLC Power Supply</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition-and-purpose">1. Definition and Purpose</a></li>
<li><a href="#2-plc-power-supply-architecture">2. PLC Power Supply Architecture</a></li>
<li><a href="#3-main-components-of-a-plc-power-supply-system">3. Main Components of a PLC Power Supply System</a></li>
<li><a href="#4-types-of-plc-power-supplies">4. Types of PLC Power Supplies</a><ul>
<li><a href="#41-ac-to-dc-power-supply">4.1 AC-to-DC Power Supply</a></li>
<li><a href="#42-dc-to-dc-power-supply">4.2 DC-to-DC Power Supply</a></li>
<li><a href="#43-modular-plc-rack-power-supply">4.3 Modular PLC Rack Power Supply</a></li>
<li><a href="#44-compact-plc-power-supply">4.4 Compact PLC Power Supply</a></li>
<li><a href="#45-redundant-power-supply">4.5 Redundant Power Supply</a></li>
<li><a href="#46-ups-and-dc-buffer-systems">4.6 UPS and DC Buffer Systems</a></li>
</ul>
</li>
<li><a href="#5-plc-power-supply-versus-other-power-sources">5. PLC Power Supply Versus Other Power Sources</a></li>
<li><a href="#6-important-electrical-parameters">6. Important Electrical Parameters</a><ul>
<li><a href="#61-input-voltage">6.1 Input Voltage</a></li>
<li><a href="#62-output-voltage">6.2 Output Voltage</a></li>
<li><a href="#63-rated-output-current">6.3 Rated Output Current</a></li>
<li><a href="#64-power-rating">6.4 Power Rating</a></li>
<li><a href="#65-voltage-regulation">6.5 Voltage Regulation</a></li>
<li><a href="#66-ripple-and-noise">6.6 Ripple and Noise</a></li>
<li><a href="#67-hold-up-time">6.7 Hold-Up Time</a></li>
<li><a href="#68-efficiency-and-heat">6.8 Efficiency and Heat</a></li>
<li><a href="#69-protection-functions">6.9 Protection Functions</a></li>
</ul>
</li>
<li><a href="#7-power-budget-calculation">7. Power Budget Calculation</a><ul>
<li><a href="#71-identify-the-loads">7.1 Identify the Loads</a></li>
<li><a href="#72-example-24-vdc-field-supply">7.2 Example: 24 VDC Field Supply</a></li>
<li><a href="#73-example-plc-rack-power-budget">7.3 Example: PLC Rack Power Budget</a></li>
</ul>
</li>
<li><a href="#8-symptoms-of-plc-power-supply-problems">8. Symptoms of PLC Power Supply Problems</a></li>
<li><a href="#9-root-causes-of-power-supply-failure">9. Root Causes of Power Supply Failure</a><ul>
<li><a href="#91-electrical-causes">9.1 Electrical Causes</a></li>
<li><a href="#92-environmental-causes">9.2 Environmental Causes</a></li>
<li><a href="#93-design-and-installation-causes">9.3 Design and Installation Causes</a></li>
<li><a href="#94-aging-and-component-degradation">9.4 Aging and Component Degradation</a></li>
</ul>
</li>
<li><a href="#10-diagnostic-procedure-for-a-suspected-power-supply-fault">10. Diagnostic Procedure for a Suspected Power Supply Fault</a><ul>
<li><a href="#step-1-establish-the-machine-condition">Step 1: Establish the Machine Condition</a></li>
<li><a href="#step-2-review-electrical-documentation">Step 2: Review Electrical Documentation</a></li>
<li><a href="#step-3-inspect-status-indicators">Step 3: Inspect Status Indicators</a></li>
<li><a href="#step-4-verify-the-input-supply">Step 4: Verify the Input Supply</a></li>
<li><a href="#step-5-measure-the-output-voltage">Step 5: Measure the Output Voltage</a></li>
<li><a href="#step-6-check-the-load">Step 6: Check the Load</a></li>
<li><a href="#step-7-investigate-transient-problems">Step 7: Investigate Transient Problems</a></li>
<li><a href="#step-8-determine-the-root-cause">Step 8: Determine the Root Cause</a></li>
<li><a href="#step-9-correct-and-verify">Step 9: Correct and Verify</a></li>
</ul>
</li>
<li><a href="#11-safe-measurement-and-isolation-practices">11. Safe Measurement and Isolation Practices</a></li>
<li><a href="#12-understanding-24-vdc-distribution">12. Understanding 24 VDC Distribution</a><ul>
<li><a href="#121-positive-and-0-v-conductors">12.1 Positive and 0 V Conductors</a></li>
<li><a href="#122-branch-protection">12.2 Branch Protection</a></li>
<li><a href="#123-voltage-drop">12.3 Voltage Drop</a></li>
<li><a href="#124-inductive-loads">12.4 Inductive Loads</a></li>
<li><a href="#125-separating-sensitive-and-noisy-loads">12.5 Separating Sensitive and Noisy Loads</a></li>
</ul>
</li>
<li><a href="#13-redundancy-ups-and-ride-through">13. Redundancy, UPS, and Ride-Through</a><ul>
<li><a href="#131-redundant-supplies">13.1 Redundant Supplies</a></li>
<li><a href="#132-ups-runtime">13.2 UPS Runtime</a></li>
<li><a href="#133-define-what-must-remain-powered">13.3 Define What Must Remain Powered</a></li>
</ul>
</li>
<li><a href="#14-plc-manufacturer-considerations">14. PLC Manufacturer Considerations</a><ul>
<li><a href="#141-siemens">14.1 Siemens</a></li>
<li><a href="#142-allen-bradley">14.2 Allen-Bradley</a></li>
<li><a href="#143-mitsubishi">14.3 Mitsubishi</a></li>
<li><a href="#144-general-rule">14.4 General Rule</a></li>
</ul>
</li>
<li><a href="#15-power-supply-replacement-procedure">15. Power Supply Replacement Procedure</a><ul>
<li><a href="#step-1-identify-the-existing-supply">Step 1: Identify the Existing Supply</a></li>
<li><a href="#step-2-confirm-the-replacement">Step 2: Confirm the Replacement</a></li>
<li><a href="#step-3-prepare-the-work">Step 3: Prepare the Work</a></li>
<li><a href="#step-4-remove-the-existing-unit">Step 4: Remove the Existing Unit</a></li>
<li><a href="#step-5-install-the-replacement">Step 5: Install the Replacement</a></li>
<li><a href="#step-6-energize-and-verify">Step 6: Energize and Verify</a></li>
<li><a href="#step-7-close-the-maintenance-record">Step 7: Close the Maintenance Record</a></li>
</ul>
</li>
<li><a href="#16-preventive-maintenance-of-plc-power-supplies">16. Preventive Maintenance of PLC Power Supplies</a></li>
<li><a href="#17-spare-parts-and-lifecycle-management">17. Spare Parts and Lifecycle Management</a></li>
<li><a href="#18-maintenance-records-in-sap-pm">18. Maintenance Records in SAP PM</a></li>
<li><a href="#19-practical-industrial-example">19. Practical Industrial Example</a><ul>
<li><a href="#scenario-intermittent-plc-restart-on-an-automated-assembly-line">Scenario: Intermittent PLC Restart on an Automated Assembly Line</a></li>
<li><a href="#initial-observations">Initial observations</a></li>
<li><a href="#investigation">Investigation</a></li>
<li><a href="#possible-finding">Possible finding</a></li>
<li><a href="#corrective-action">Corrective action</a></li>
<li><a href="#validation">Validation</a></li>
</ul>
</li>
<li><a href="#20-common-mistakes">20. Common Mistakes</a></li>
<li><a href="#21-performance-indicators">21. Performance Indicators</a></li>
<li><a href="#22-practical-maintenance-checklist">22. Practical Maintenance Checklist</a><ul>
<li><a href="#before-maintenance">Before maintenance</a></li>
<li><a href="#during-inspection-and-diagnosis">During inspection and diagnosis</a></li>
<li><a href="#after-corrective-action">After corrective action</a></li>
</ul>
</li>
<li><a href="#23-standards-and-technical-documentation">23. Standards and Technical Documentation</a></li>
<li><a href="#24-key-engineering-principles">24. Key Engineering Principles</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition-and-purpose">1. Definition and Purpose</h2>
<p>A PLC power supply converts incoming electrical power into the regulated voltage required by a Programmable Logic Controller (PLC) and, depending on the system architecture, its associated modules.</p>
<p>In industrial automation, power supply reliability directly affects controller operation, I/O availability, communication stability, machine sequencing, and production continuity.</p>
<p>The power supply must deliver the correct voltage and current within the limits specified by the equipment manufacturer, even when the industrial electrical environment includes voltage dips, electrical noise, temperature variations, and changing loads.</p>
<p>The main functions are:</p>
<ul>
<li>Convert AC or DC input power into the required output voltage.</li>
<li>Provide regulated and stable power to the PLC CPU or backplane, where applicable.</li>
<li>Supply sufficient current for the connected modules.</li>
<li>Protect against overloads, short circuits, and specified electrical disturbances.</li>
<li>Support reliable operation during normal load changes.</li>
<li>Provide diagnostic indications for supply status and faults.</li>
<li>Support redundant or backed-up power arrangements where the application requires them.</li>
</ul>
<p>Important distinction: A PLC power supply does not necessarily power every field device connected to the PLC. Many systems use separate power supplies for sensors, transmitters, communication equipment, relays, contactors, and solenoid valves.</p>
<h2 id="2-plc-power-supply-architecture">2. PLC Power Supply Architecture</h2>
<p>A typical industrial PLC installation can contain several separate power paths.</p>
<pre><code>Incoming Electrical Supply
          ↓
Main Isolator and Protective Devices
          ↓
AC/DC or DC/DC Power Supply
          ↓
Regulated DC Output
          ↓
PLC CPU / Backplane / System Modules
          ↓
PLC Logic and Communication Functions

Separate 24 VDC Field Power Supply
          ↓
Sensors / Transmitters / Relays / Field Devices
          ↓
PLC Input Circuits and Output Loads
</code></pre>
<p>The exact arrangement depends on whether the PLC is compact, modular, rack-based, or distributed.</p>
<p>For example, a modular PLC may have a dedicated rack power supply that powers the backplane and electronic modules. A separate 24 VDC supply may power sensors and actuators. A compact PLC may accept 24 VDC directly or include an internal power supply for an AC input.</p>
<p>Never assume that one power supply powers the entire automation system. The electrical drawings and manufacturer documentation determine the actual architecture.</p>
<h2 id="3-main-components-of-a-plc-power-supply-system">3. Main Components of a PLC Power Supply System</h2>
<table>
<thead>
<tr>
<th>Component</th>
<th>Function</th>
<th>Typical maintenance concern</th>
</tr>
</thead>
<tbody>
<tr>
<td>Input terminals</td>
<td>Receive AC or DC electrical input</td>
<td>Loose terminals, incorrect voltage, overheating</td>
</tr>
<tr>
<td>Input protection</td>
<td>Limits damage from specified electrical faults</td>
<td>Blown fuse, tripped breaker, incorrect rating</td>
</tr>
<tr>
<td>Rectifier or DC/DC converter</td>
<td>Converts input power to the required form</td>
<td>Internal component failure</td>
</tr>
<tr>
<td>Regulation circuit</td>
<td>Maintains output voltage within limits</td>
<td>Output instability or drift</td>
</tr>
<tr>
<td>Filtering circuit</td>
<td>Reduces ripple and electrical disturbances</td>
<td>Excessive ripple or degraded components</td>
</tr>
<tr>
<td>Output terminals</td>
<td>Deliver regulated power</td>
<td>Loose wiring, corrosion, voltage drop</td>
</tr>
<tr>
<td>Status indicators</td>
<td>Show power, overload, or fault conditions</td>
<td>Warning or fault indication</td>
</tr>
<tr>
<td>Protective earth terminal</td>
<td>Provides the specified protective grounding connection</td>
<td>Missing or loose PE connection</td>
</tr>
<tr>
<td>Cooling arrangement</td>
<td>Removes generated heat</td>
<td>Blocked ventilation, high temperature</td>
</tr>
<tr>
<td>Redundancy or monitoring module</td>
<td>Supports selected backup architectures</td>
<td>Failed redundant path or monitoring alarm</td>
</tr>
</tbody>
</table>
<p>Not every power supply contains all these components in a separately accessible form. Many are integrated into a sealed electronic assembly.</p>
<h2 id="4-types-of-plc-power-supplies">4. Types of PLC Power Supplies</h2>
<h3 id="41-ac-to-dc-power-supply">4.1 AC-to-DC Power Supply</h3>
<p>An AC-to-DC supply accepts an AC input and produces a regulated DC output.</p>
<p>Typical applications include:</p>
<ul>
<li>Converting plant AC power into 24 VDC for field instruments.</li>
<li>Supplying PLC electronics through an approved system power supply.</li>
<li>Powering industrial communication equipment.</li>
<li>Supplying control panels containing PLCs, HMIs, and interface relays.</li>
</ul>
<p>The input may be single-phase AC or another specified configuration. Input voltage and frequency must match the manufacturer's ratings.</p>
<h3 id="42-dc-to-dc-power-supply">4.2 DC-to-DC Power Supply</h3>
<p>A DC-to-DC converter accepts a DC input and produces a different regulated DC output.</p>
<p>Examples include:</p>
<ul>
<li>Converting 48 VDC to 24 VDC.</li>
<li>Producing an isolated control voltage from a DC distribution bus.</li>
<li>Conditioning power for equipment supplied from an industrial DC bus.</li>
</ul>
<p>The input voltage range, output current, isolation, and transient performance must be checked before selection.</p>
<h3 id="43-modular-plc-rack-power-supply">4.3 Modular PLC Rack Power Supply</h3>
<p>A rack-based PLC may use a dedicated supply to power the backplane and installed modules.</p>
<p>Its capacity must be sufficient for the supported combination of:</p>
<ul>
<li>CPU.</li>
<li>Communication modules.</li>
<li>Digital and analog modules.</li>
<li>Specialty modules.</li>
<li>Other modules that consume backplane power.</li>
</ul>
<p>Some architectures use different voltage rails or have separate limits for individual module groups. The manufacturer's rack and module power-budget rules take precedence over a simple total-wattage calculation.</p>
<h3 id="44-compact-plc-power-supply">4.4 Compact PLC Power Supply</h3>
<p>Compact PLCs integrate multiple functions into one unit. Depending on the model, the PLC may:</p>
<ul>
<li>Accept AC input.</li>
<li>Accept 24 VDC input.</li>
<li>Include an internal supply for the CPU and internal electronics.</li>
<li>Provide limited sensor power.</li>
<li>Require a separate external supply for field loads.</li>
</ul>
<p>The integrated supply's field-current capacity may be much lower than the total current needed by connected devices.</p>
<h3 id="45-redundant-power-supply">4.5 Redundant Power Supply</h3>
<p>Redundant arrangements use two or more power paths to improve availability.</p>
<p>A common arrangement uses two compatible supplies feeding a redundancy or decoupling module. If one supply fails, the remaining supply can maintain the load within the system's design limits.</p>
<p>Redundancy requires correct design. Two power supplies connected together without suitable compatibility and current-sharing or decoupling provisions do not automatically form a reliable redundant system.</p>
<h3 id="46-ups-and-dc-buffer-systems">4.6 UPS and DC Buffer Systems</h3>
<p>An uninterruptible power supply (UPS) or DC buffer system can maintain selected control loads during a power interruption.</p>
<p>Possible loads include:</p>
<ul>
<li>PLC and remote I/O.</li>
<li>Industrial Ethernet switches.</li>
<li>HMI or SCADA equipment.</li>
<li>Data acquisition equipment.</li>
<li>Selected communication gateways.</li>
</ul>
<p>A backed-up PLC may remain operational while motors, drives, and actuators lose power. The control system must be designed so that this condition is safe and understood.</p>
<p>A UPS does not eliminate the need for suitable power-supply sizing, protection, grounding, and maintenance.</p>
<h2 id="5-plc-power-supply-versus-other-power-sources">5. PLC Power Supply Versus Other Power Sources</h2>
<table>
<thead>
<tr>
<th>Equipment</th>
<th>Primary purpose</th>
<th>Important distinction</th>
</tr>
</thead>
<tbody>
<tr>
<td>Main incoming supply</td>
<td>Provides plant or machine electrical power</td>
<td>May contain hazardous AC voltage</td>
</tr>
<tr>
<td>PLC system power supply</td>
<td>Powers PLC electronics or backplane</td>
<td>Capacity is defined by the PLC architecture</td>
</tr>
<tr>
<td>24 VDC field supply</td>
<td>Powers sensors and field circuits</td>
<td>Must support actual connected loads</td>
</tr>
<tr>
<td>PLC CPU</td>
<td>Executes the control program</td>
<td>Does not necessarily provide field power</td>
</tr>
<tr>
<td>I/O module</td>
<td>Interfaces PLC logic with field signals</td>
<td>May require separate field power</td>
</tr>
<tr>
<td>UPS</td>
<td>Provides temporary power during an interruption</td>
<td>Runtime depends on load and battery condition</td>
</tr>
<tr>
<td>DC buffer module</td>
<td>Maintains output briefly during selected disturbances</td>
<td>Ride-through duration is limited</td>
</tr>
<tr>
<td>PLC battery</td>
<td>Supports specific backup functions on compatible models</td>
<td>Does not normally replace the main power supply</td>
</tr>
</tbody>
</table>
<p>A PLC battery and a PLC power supply perform different jobs. A battery may preserve a clock or specified memory functions while the main supply is off. It should not be treated as a general-purpose operating power source.</p>
<h2 id="6-important-electrical-parameters">6. Important Electrical Parameters</h2>
<h3 id="61-input-voltage">6.1 Input Voltage</h3>
<p>The input voltage must fall within the power supply's specified operating range.</p>
<p>Check:</p>
<ul>
<li>Nominal input voltage.</li>
<li>Minimum and maximum permitted input voltage.</li>
<li>AC frequency, where applicable.</li>
<li>Single-phase or other specified input configuration.</li>
<li>DC polarity and grounding requirements.</li>
<li>Permitted transient and surge conditions.</li>
</ul>
<p>A supply may show an input-power LED while still experiencing an input voltage that is inadequate under load.</p>
<h3 id="62-output-voltage">6.2 Output Voltage</h3>
<p>The output voltage must remain within the permitted range for the connected equipment.</p>
<p>For a nominal 24 VDC system, do not assume that any measured value near 24 V is acceptable. Check the specified operating limits of the power supply, PLC, sensors, and other loads.</p>
<p>An undervoltage condition may cause communication errors, output instability, controller resets, or devices dropping offline.</p>
<p>An overvoltage condition may damage electronic equipment or shorten its service life.</p>
<h3 id="63-rated-output-current">6.3 Rated Output Current</h3>
<p>The supply must deliver the required current without exceeding its continuous rating.</p>
<p>Check:</p>
<ul>
<li>Continuous output current.</li>
<li>Peak current capability.</li>
<li>Derating with temperature.</li>
<li>Output current limitations at low input voltage.</li>
<li>Starting or inrush current of connected loads.</li>
<li>Manufacturer restrictions for parallel operation.</li>
</ul>
<p>The nameplate current rating is not permission to operate beyond specified thermal or environmental limits.</p>
<h3 id="64-power-rating">6.4 Power Rating</h3>
<p>For a DC power supply, nominal output power is calculated as:</p>
<div class="math-display">\[ P = V \times I \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(P\)</span> = output power in watts.</li>
<li><span class="math-inline">\(V\)</span> = output voltage in volts.</li>
<li><span class="math-inline">\(I\)</span> = output current in amperes.</li>
</ul>
<p>For example, a 24 VDC supply rated at 5 A has a nominal output power of:</p>
<div class="math-display">\[ P = 24 \times 5 = 120\text{ W} \]</div>
<p>This does not mean every application can continuously draw 120 W under all ambient conditions. Manufacturer derating, dynamic load behavior, and installation conditions still apply.</p>
<h3 id="65-voltage-regulation">6.5 Voltage Regulation</h3>
<p>Voltage regulation describes how well the supply maintains its output when input voltage or load changes.</p>
<p>Poor regulation may cause the output to move outside the permitted range during load changes.</p>
<h3 id="66-ripple-and-noise">6.6 Ripple and Noise</h3>
<p>Ripple is a periodic variation in the DC output. Noise includes unwanted electrical disturbances superimposed on the output.</p>
<p>Excessive ripple or noise can affect sensitive analog signals, measurement circuits, communication equipment, and electronic control devices.</p>
<p>Use the manufacturer's measurement method and suitable test equipment when ripple measurement is required. A standard multimeter may not reveal short-duration disturbances or high-frequency noise.</p>
<h3 id="67-hold-up-time">6.7 Hold-Up Time</h3>
<p>Hold-up time is the duration for which the power supply maintains its specified output after the input supply is interrupted, under stated test conditions.</p>
<p>It is not the same as UPS runtime. A supply's hold-up time is generally short, while a properly designed UPS may support operation for a much longer period.</p>
<h3 id="68-efficiency-and-heat">6.8 Efficiency and Heat</h3>
<p>Efficiency is the ratio of output power to input power.</p>
<div class="math-display">\[ \eta = \frac{P\_{\text{out}}}{P\_{\text{in}}} \times 100\\% \]</div>
<p>For a given output power, lower efficiency means more power is lost as heat. Poor ventilation and high panel temperature can accelerate component aging.</p>
<h3 id="69-protection-functions">6.9 Protection Functions</h3>
<p>Depending on the model, protection may include:</p>
<ul>
<li>Overload protection.</li>
<li>Short-circuit protection.</li>
<li>Overtemperature protection.</li>
<li>Overvoltage protection.</li>
<li>Input undervoltage or overvoltage behavior.</li>
<li>Reverse-polarity protection for selected DC-input models.</li>
</ul>
<p>Protection behavior is model-specific. Some supplies recover automatically after a fault; others may require the fault to be removed or the supply to be restarted.</p>
<h2 id="7-power-budget-calculation">7. Power Budget Calculation</h2>
<p>Power-supply sizing is a critical part of PLC panel design and retrofit work.</p>
<p>The required capacity depends on the actual load, the manufacturer's sizing rules, environmental derating, load transients, and the required availability.</p>
<h3 id="71-identify-the-loads">7.1 Identify the Loads</h3>
<p>For a field supply, identify all connected devices, including:</p>
<ul>
<li>Proximity sensors.</li>
<li>Photoelectric sensors.</li>
<li>Pressure and temperature transmitters.</li>
<li>Analog signal conditioners.</li>
<li>Interface relays.</li>
<li>Communication converters.</li>
<li>Solenoid valves.</li>
<li>Other devices powered by the same 24 VDC distribution.</li>
</ul>
<p>For a PLC rack supply, use the manufacturer's documented current or power requirements for the CPU and each module.</p>
<p>Do not combine backplane power and external field loads into one calculation unless the equipment architecture explicitly requires that method.</p>
<h3 id="72-example-24-vdc-field-supply">7.2 Example: 24 VDC Field Supply</h3>
<p>Assume a panel contains the following 24 VDC loads:</p>
<table>
<thead>
<tr>
<th>Device group</th>
<th>Quantity</th>
<th>Current per device</th>
<th>Total current</th>
</tr>
</thead>
<tbody>
<tr>
<td>Proximity sensors</td>
<td>12</td>
<td>25 mA</td>
<td>0.30 A</td>
</tr>
<tr>
<td>Photoelectric sensors</td>
<td>6</td>
<td>40 mA</td>
<td>0.24 A</td>
</tr>
<tr>
<td>Pressure transmitters</td>
<td>4</td>
<td>25 mA</td>
<td>0.10 A</td>
</tr>
<tr>
<td>Interface relays</td>
<td>10</td>
<td>35 mA</td>
<td>0.35 A</td>
</tr>
<tr>
<td>Communication devices</td>
<td>2</td>
<td>250 mA</td>
<td>0.50 A</td>
</tr>
<tr>
<td>Total calculated load</td>
<td>34</td>
<td>Not applicable</td>
<td>1.49 A</td>
</tr>
</tbody>
</table>
<p>The current calculation is:</p>
<div class="math-display">\[ I\_{\text{total}} = 0.30 + 0.24 + 0.10 + 0.35 + 0.50 \]</div>
<div class="math-display">\[ I\_{\text{total}} = 1.49\text{ A} \]</div>
<p>The corresponding nominal load power is:</p>
<div class="math-display">\[ P = 24 \times 1.49 = 35.76\text{ W} \]</div>
<p>The engineer must then account for device startup currents, simultaneous load changes, future additions, environmental derating, and required design margin.</p>
<p>A supply rated at 2 A might appear adequate based on steady-state current alone, but it must not be selected without checking those additional conditions and the manufacturer's limits.</p>
<h3 id="73-example-plc-rack-power-budget">7.3 Example: PLC Rack Power Budget</h3>
<p>Suppose the documented current requirements of a particular PLC rack are:</p>
<table>
<thead>
<tr>
<th>Module</th>
<th>Required backplane current</th>
</tr>
</thead>
<tbody>
<tr>
<td>CPU</td>
<td>1.20 A</td>
</tr>
<tr>
<td>Ethernet communication module</td>
<td>0.60 A</td>
</tr>
<tr>
<td>Digital input module</td>
<td>0.15 A</td>
</tr>
<tr>
<td>Digital output module</td>
<td>0.50 A</td>
</tr>
<tr>
<td>Analog input module</td>
<td>0.25 A</td>
</tr>
<tr>
<td>Total</td>
<td>2.70 A</td>
</tr>
</tbody>
</table>
<p>The calculated current is 2.70 A for the stated rack power rail. The selected supply must satisfy the manufacturer's rack capacity rules and all applicable rail limits, with the required design margin and derating.</p>
<p>This example is illustrative. Actual PLC modules may specify current separately for different voltage rails, and some systems require a dedicated power-budget tool or manufacturer calculation.</p>
<h2 id="8-symptoms-of-plc-power-supply-problems">8. Symptoms of PLC Power Supply Problems</h2>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible electrical cause</th>
<th>Checks to perform</th>
</tr>
</thead>
<tbody>
<tr>
<td>PLC CPU restarts unexpectedly</td>
<td>Voltage dip, unstable supply, input interruption</td>
<td>Review diagnostics and measure voltage during operation</td>
</tr>
<tr>
<td>CPU enters STOP or fault state</td>
<td>Power disturbance or an unrelated controller fault</td>
<td>Read the CPU diagnostic buffer and confirm the cause</td>
</tr>
<tr>
<td>I/O modules disappear</td>
<td>Backplane supply problem, rack fault, connection issue</td>
<td>Check module status, rack diagnostics, and supply condition</td>
</tr>
<tr>
<td>HMI communication drops</td>
<td>PLC reset, switch power issue, network fault</td>
<td>Correlate timestamps and inspect each power path</td>
</tr>
<tr>
<td>Sensors switch intermittently</td>
<td>Field supply dip, loose 0 V return, wiring issue</td>
<td>Measure supply at the device under load</td>
</tr>
<tr>
<td>Output relays chatter</td>
<td>Unstable control voltage or overloaded supply</td>
<td>Check coil voltage, load transients, and branch current</td>
</tr>
<tr>
<td>Analog readings fluctuate</td>
<td>Noise, grounding issue, voltage instability, signal wiring issue</td>
<td>Separate power and signal investigations</td>
</tr>
<tr>
<td>Power supply LED indicates overload</td>
<td>Excessive load or short circuit</td>
<td>Check branch currents and isolate loads systematically</td>
</tr>
<tr>
<td>Supply temperature is excessive</td>
<td>Overload, high ambient temperature, poor ventilation</td>
<td>Check load, airflow, spacing, and installation conditions</td>
</tr>
<tr>
<td>Fuse or protective device trips</td>
<td>Short circuit, incorrect protection, excessive inrush</td>
<td>Investigate the fault before replacing protection</td>
</tr>
</tbody>
</table>
<p>A power-related symptom does not prove that the power supply itself is defective. The supply may be responding correctly to a short circuit or overloaded branch downstream.</p>
<h2 id="9-root-causes-of-power-supply-failure">9. Root Causes of Power Supply Failure</h2>
<h3 id="91-electrical-causes">9.1 Electrical Causes</h3>
<ul>
<li>Incorrect input voltage.</li>
<li>Voltage dips or interruptions.</li>
<li>Excessive load current.</li>
<li>Short circuits in field wiring.</li>
<li>Incorrect polarity on DC-input equipment.</li>
<li>Excessive inrush current.</li>
<li>Loose or high-resistance terminals.</li>
<li>Incorrect protective-device selection.</li>
<li>Excessive voltage drop in distribution wiring.</li>
<li>Electrical transients beyond the equipment's specified immunity.</li>
</ul>
<h3 id="92-environmental-causes">9.2 Environmental Causes</h3>
<ul>
<li>High panel temperature.</li>
<li>Blocked ventilation openings.</li>
<li>Conductive dust or contamination.</li>
<li>Moisture or condensation.</li>
<li>Corrosion.</li>
<li>Installation outside the specified environmental conditions.</li>
<li>Poor spacing between heat-generating devices.</li>
</ul>
<h3 id="93-design-and-installation-causes">9.3 Design and Installation Causes</h3>
<ul>
<li>Undersized power supply.</li>
<li>Insufficient separation between field loads and sensitive electronics.</li>
<li>Poor 0 V distribution design.</li>
<li>Inadequate branch protection.</li>
<li>Incorrect earthing or bonding.</li>
<li>Long cables without suitable voltage-drop assessment.</li>
<li>Inadequate allowance for device startup current.</li>
<li>Unsupported paralleling of power supplies.</li>
<li>Inappropriate replacement by a unit with different electrical characteristics.</li>
</ul>
<h3 id="94-aging-and-component-degradation">9.4 Aging and Component Degradation</h3>
<p>Electronic components age with operating time, temperature, electrical stress, and operating conditions. Internal capacitors, switching components, connectors, and thermal interfaces may deteriorate.</p>
<p>Age alone does not prove failure. Use operating history, diagnostics, inspection, and measurements to determine whether replacement is justified.</p>
<h2 id="10-diagnostic-procedure-for-a-suspected-power-supply-fault">10. Diagnostic Procedure for a Suspected Power Supply Fault</h2>
<p>The diagnostic process should distinguish a failed power supply from a downstream overload, wiring fault, incoming-power issue, or unrelated PLC fault.</p>
<h3 id="step-1-establish-the-machine-condition">Step 1: Establish the Machine Condition</h3>
<ul>
<li>Determine the production impact and the machine's safe state.</li>
<li>Check whether the fault is intermittent or continuous.</li>
<li>Record the PLC, HMI, drive, and power-supply alarms.</li>
<li>Note the exact time of the event.</li>
<li>Identify whether the fault occurs during motor starts, solenoid switching, or other load changes.</li>
<li>Review recent modifications or maintenance work.</li>
</ul>
<h3 id="step-2-review-electrical-documentation">Step 2: Review Electrical Documentation</h3>
<p>Identify:</p>
<ul>
<li>Power supply model and rating.</li>
<li>Incoming supply voltage.</li>
<li>Output voltage and current rating.</li>
<li>Connected PLC modules.</li>
<li>Field loads connected to the supply.</li>
<li>Fuses and protective devices.</li>
<li>Earthing and 0 V distribution.</li>
<li>Any redundancy, UPS, or buffer arrangement.</li>
</ul>
<p>The electrical schematic is the starting point, not a decorative document stored in a panel door.</p>
<h3 id="step-3-inspect-status-indicators">Step 3: Inspect Status Indicators</h3>
<p>Observe the power supply's status LEDs and the PLC's diagnostic indicators.</p>
<p>Interpret them using the exact manufacturer's documentation. A green LED may indicate that the output is present, but it does not guarantee correct voltage under load or adequate dynamic performance.</p>
<p>Record any overload, overtemperature, undervoltage, or fault indication before resetting the system.</p>
<h3 id="step-4-verify-the-input-supply">Step 4: Verify the Input Supply</h3>
<p>Where measurement is necessary, use suitable instruments and approved test points.</p>
<p>Verify:</p>
<ul>
<li>Input voltage at the specified terminals.</li>
<li>Input stability during machine operation.</li>
<li>Correct frequency for AC supplies.</li>
<li>Correct DC polarity for DC-input supplies.</li>
<li>Input protective-device condition.</li>
<li>Terminal tightness according to approved procedures.</li>
</ul>
<p>If the incoming supply is unstable, replacing the downstream power supply may not solve the problem.</p>
<h3 id="step-5-measure-the-output-voltage">Step 5: Measure the Output Voltage</h3>
<p>Measure the output using the manufacturer's prescribed procedure.</p>
<p>Check:</p>
<ul>
<li>Voltage at the supply terminals.</li>
<li>Voltage at the PLC or load terminals.</li>
<li>Voltage during normal operation.</li>
<li>Voltage during the event that triggers the fault.</li>
<li>Voltage drop across distribution wiring and terminals.</li>
</ul>
<p>A no-load measurement can be misleading. A supply may show nominal voltage when disconnected and collapse when the actual load is connected.</p>
<h3 id="step-6-check-the-load">Step 6: Check the Load</h3>
<p>Calculate or measure the current drawn by the connected circuits.</p>
<p>Investigate:</p>
<ul>
<li>Overloaded outputs.</li>
<li>Shorted sensors or actuators.</li>
<li>Damaged field cables.</li>
<li>Solenoid coils with abnormal current.</li>
<li>Excessive startup current.</li>
<li>Incorrectly added equipment.</li>
<li>Faulty downstream converters.</li>
</ul>
<p>Where the procedure permits, isolate circuits systematically to identify the branch causing the abnormal load. Do not disconnect circuits arbitrarily when doing so could create unsafe machine behavior.</p>
<h3 id="step-7-investigate-transient-problems">Step 7: Investigate Transient Problems</h3>
<p>If ordinary measurements do not reveal the fault, consider:</p>
<ul>
<li>Short-duration voltage dips.</li>
<li>Excessive ripple.</li>
<li>Switching transients.</li>
<li>Loose terminals that fail under vibration.</li>
<li>Poorly suppressed inductive loads.</li>
<li>Electrical interference.</li>
<li>Thermal faults that appear only after prolonged operation.</li>
</ul>
<p>Use suitable instruments, such as a recording meter or oscilloscope, only when the measurement technique, probe ratings, isolation requirements, and test points are appropriate.</p>
<h3 id="step-8-determine-the-root-cause">Step 8: Determine the Root Cause</h3>
<p>Classify the evidence as one or more of the following:</p>
<ul>
<li>Incoming supply problem.</li>
<li>Failed or degraded power supply.</li>
<li>Overloaded power supply.</li>
<li>Downstream short circuit.</li>
<li>Wiring or terminal defect.</li>
<li>Grounding or noise problem.</li>
<li>Incorrect design or modification.</li>
<li>Separate PLC, I/O, or communication fault.</li>
</ul>
<h3 id="step-9-correct-and-verify">Step 9: Correct and Verify</h3>
<p>After the corrective action:</p>
<ul>
<li>Confirm that the measured voltage remains within the required limits.</li>
<li>Verify the supply and PLC diagnostic status.</li>
<li>Check affected I/O and communication modules.</li>
<li>Test the machine sequence under approved conditions.</li>
<li>Confirm that the original fault does not recur during the relevant operating cycle.</li>
<li>Record the repair and evidence.</li>
</ul>
<h2 id="11-safe-measurement-and-isolation-practices">11. Safe Measurement and Isolation Practices</h2>
<p>PLC panels may contain hazardous AC voltage, high fault-current sources, and multiple supplies that remain energized after the main isolator is opened.</p>
<p>Follow the site's electrical safety procedures and the equipment manufacturer's instructions.</p>
<ul>
<li>Use qualified personnel for electrical measurements and repairs.</li>
<li>Apply lockout/tagout (LOTO) whenever required by the work procedure.</li>
<li>Identify every energy source, including separate field supplies and UPS-backed circuits.</li>
<li>Verify absence of voltage using the approved procedure before touching conductors.</li>
<li>Use appropriately rated instruments and probes.</li>
<li>Never bypass protective devices to keep the machine running.</li>
<li>Never disconnect protective earth to eliminate noise.</li>
<li>Never short a power supply's output to test its protection.</li>
<li>Do not assume that opening the main isolator de-energizes every circuit.</li>
<li>Do not work on live terminals unless a specifically authorized, risk-assessed procedure permits the task.</li>
</ul>
<p>Live voltage measurement and isolated maintenance are different activities. A measurement may require an energized circuit, but that does not make general work on the circuit safe.</p>
<h2 id="12-understanding-24-vdc-distribution">12. Understanding 24 VDC Distribution</h2>
<p>The quality of the distribution system matters as much as the power supply itself.</p>
<h3 id="121-positive-and-0-v-conductors">12.1 Positive and 0 V Conductors</h3>
<p>A typical 24 VDC circuit uses a positive supply conductor and a 0 V return conductor.</p>
<p>The 0 V return is part of the electrical circuit. It must not automatically be treated as equivalent to protective earth (PE).</p>
<p>The bonding relationship between 0 V and PE depends on the approved system design. Unplanned bonding can create ground loops, noise problems, or unintended current paths.</p>
<h3 id="122-branch-protection">12.2 Branch Protection</h3>
<p>Separate protection for suitable branches helps localize faults.</p>
<p>For example, sensor circuits, communication equipment, and solenoid-valve circuits may need separate protected branches, depending on the design.</p>
<p>Without appropriate branch protection, a short circuit in one field device may pull down a common supply and affect unrelated control equipment.</p>
<h3 id="123-voltage-drop">12.3 Voltage Drop</h3>
<p>Voltage drop occurs because conductors and connections have resistance.</p>
<p>For a simplified two-wire DC circuit:</p>
<div class="math-display">\[ V\_{\text{drop}} = I \times R\_{\text{loop}} \]</div>
<p>Where:</p>
<ul>
<li><span class="math-inline">\(I\)</span> is the circuit current.</li>
<li><span class="math-inline">\(R\_{\text{loop}}\)</span> is the total resistance of the outgoing and return conductors and relevant connections.</li>
</ul>
<p>The voltage at the device is approximately:</p>
<div class="math-display">\[ V\_{\text{device}} = V\_{\text{supply}} - V\_{\text{drop}} \]</div>
<p>A supply may measure 24 VDC at its output while a remote sensor receives insufficient voltage because of long cables, undersized conductors, or poor connections.</p>
<h3 id="124-inductive-loads">12.4 Inductive Loads</h3>
<p>Solenoid valves, relays, and contactor coils can generate voltage transients when switched.</p>
<p>Use appropriate suppression devices compatible with the load and output circuit, such as specified flyback diodes, TVS devices, or suitable RC suppression networks.</p>
<p>The suppression method must match the circuit type. For example, a simple diode is not appropriate for every AC coil and may affect the release time of a DC coil.</p>
<h3 id="125-separating-sensitive-and-noisy-loads">12.5 Separating Sensitive and Noisy Loads</h3>
<p>Where required by the design, separate sensitive electronics and analog instruments from loads with high switching currents.</p>
<p>Good practices include:</p>
<ul>
<li>Appropriate cable routing.</li>
<li>Suitable grounding and shielding.</li>
<li>Separate protected distribution branches.</li>
<li>Correct suppression of inductive loads.</li>
<li>Avoiding unnecessary shared return paths.</li>
<li>Following the manufacturer's EMC installation instructions.</li>
</ul>
<h2 id="13-redundancy-ups-and-ride-through">13. Redundancy, UPS, and Ride-Through</h2>
<h3 id="131-redundant-supplies">13.1 Redundant Supplies</h3>
<p>Redundancy can reduce the impact of a single supply failure, but it does not eliminate common-cause failures.</p>
<p>Consider:</p>
<ul>
<li>Whether both supplies have independent and suitable input feeds.</li>
<li>Whether the redundancy module is correctly rated.</li>
<li>Whether the remaining supply can support the full load.</li>
<li>Whether the supplies support the intended operating arrangement.</li>
<li>Whether failure alarms are monitored.</li>
<li>Whether both paths are tested according to the maintenance plan.</li>
</ul>
<p>Two supplies connected to the same failed incoming circuit may provide little protection against that particular failure.</p>
<h3 id="132-ups-runtime">13.2 UPS Runtime</h3>
<p>A UPS must be sized for both the load and the required runtime.</p>
<p>For a simplified estimate:</p>
<div class="math-display">\[ E = P \times t \]</div>
<p>Where <span class="math-inline">\(E\)</span> is energy in watt-hours, <span class="math-inline">\(P\)</span> is load power in watts, and <span class="math-inline">\(t\)</span> is runtime in hours.</p>
<p>For example, a 60 W control load operating for 0.5 hours requires 30 Wh of delivered energy in an ideal calculation. The actual battery requirement must be higher after accounting for conversion losses, battery characteristics, aging, temperature, discharge limits, and design margin.</p>
<h3 id="133-define-what-must-remain-powered">13.3 Define What Must Remain Powered</h3>
<p>In an industrial machine, the required response to loss of normal power must be defined.</p>
<p>A design may need to keep the PLC and communication equipment alive long enough to preserve diagnostics, while allowing drives and actuators to de-energize safely.</p>
<p>Do not assume that keeping the PLC energized automatically makes the machine safe. Safety functions and energy isolation must be designed and validated independently.</p>
<h2 id="14-plc-manufacturer-considerations">14. PLC Manufacturer Considerations</h2>
<p>The power-supply architecture varies by PLC family and hardware generation. Always identify the exact CPU, rack, module family, and supply part number.</p>
<h3 id="141-siemens">14.1 Siemens</h3>
<p>For Siemens systems, verify whether the installation uses a dedicated system power supply, a load power supply, a 24 VDC external supply, or a combination.</p>
<p>For S7-1500 and other modular systems, check the CPU and module documentation for permitted configurations and power requirements. Do not infer the requirements of one Siemens family from another.</p>
<p>For legacy systems, confirm availability and approved replacements before a failure occurs.</p>
<h3 id="142-allen-bradley">14.2 Allen-Bradley</h3>
<p>For ControlLogix and CompactLogix systems, identify the exact controller and power architecture.</p>
<p>For rack-based ControlLogix systems, the power supply must support the chassis and its installed modules according to Rockwell Automation documentation. External 24 VDC supplies may still be required for field circuits.</p>
<p>Do not confuse chassis power requirements with the current needed by external sensors and actuators.</p>
<h3 id="143-mitsubishi">14.3 Mitsubishi</h3>
<p>For Mitsubishi PLC systems, verify whether the CPU or base unit accepts AC or DC input and whether it provides any specified service power.</p>
<p>For modular systems, check the power supply and base-unit compatibility, module configuration, and current limitations. Confirm whether field loads require separate supplies.</p>
<h3 id="144-general-rule">14.4 General Rule</h3>
<p>A replacement must be approved for the exact PLC architecture. Matching output voltage alone is insufficient. Input range, current capacity, connector arrangement, grounding, mechanical fit, diagnostics, redundancy support, and manufacturer compatibility all matter.</p>
<h2 id="15-power-supply-replacement-procedure">15. Power Supply Replacement Procedure</h2>
<p>A replacement should correct the confirmed fault without introducing a new design or safety problem.</p>
<h3 id="step-1-identify-the-existing-supply">Step 1: Identify the Existing Supply</h3>
<p>Record:</p>
<ul>
<li>Manufacturer and complete part number.</li>
<li>Input voltage and frequency, if applicable.</li>
<li>Output voltage and rated current.</li>
<li>Power rating.</li>
<li>Terminal arrangement.</li>
<li>Protection and diagnostic features.</li>
<li>Mounting and ventilation requirements.</li>
<li>Current operating conditions and fault history.</li>
</ul>
<h3 id="step-2-confirm-the-replacement">Step 2: Confirm the Replacement</h3>
<p>Verify that the proposed unit meets the manufacturer's requirements and the application's electrical needs.</p>
<p>Do not select a replacement only because it has the same nominal output voltage or fits the available mounting space.</p>
<h3 id="step-3-prepare-the-work">Step 3: Prepare the Work</h3>
<ul>
<li>Inform production and obtain required authorization.</li>
<li>Follow the machine shutdown and isolation procedure.</li>
<li>Identify separate power sources and stored energy.</li>
<li>Save relevant PLC diagnostics and configuration information.</li>
<li>Label conductors where required.</li>
<li>Record the original wiring and protective-device ratings.</li>
</ul>
<h3 id="step-4-remove-the-existing-unit">Step 4: Remove the Existing Unit</h3>
<ul>
<li>Verify the required safe state and isolation.</li>
<li>Confirm absence of voltage according to the site's procedure.</li>
<li>Disconnect conductors using approved practices.</li>
<li>Inspect terminals, connectors, mounting surfaces, and surrounding wiring.</li>
<li>Investigate any signs of heat damage or contamination.</li>
</ul>
<p>If the failed unit shows damage caused by a downstream short circuit, correct that fault before energizing the replacement.</p>
<h3 id="step-5-install-the-replacement">Step 5: Install the Replacement</h3>
<ul>
<li>Confirm the part number and electrical ratings.</li>
<li>Mount the unit according to the manufacturer's instructions.</li>
<li>Maintain required clearances and ventilation.</li>
<li>Connect conductors to the correct terminals.</li>
<li>Verify DC polarity and protective-earth connections.</li>
<li>Apply the specified terminal torque.</li>
<li>Check that conductors are properly secured and protected.</li>
</ul>
<h3 id="step-6-energize-and-verify">Step 6: Energize and Verify</h3>
<p>Follow the approved commissioning procedure.</p>
<p>Verify:</p>
<ul>
<li>Correct input supply.</li>
<li>Correct output voltage.</li>
<li>Normal status indicators.</li>
<li>No unexpected overload or temperature alarm.</li>
<li>Correct PLC CPU and module status.</li>
<li>Normal I/O operation.</li>
<li>Normal communication with the HMI, drives, and other devices.</li>
<li>Stable voltage during relevant machine operations.</li>
</ul>
<h3 id="step-7-close-the-maintenance-record">Step 7: Close the Maintenance Record</h3>
<p>Record the fault, measurements, root cause, replacement part, corrective action, and functional test results.</p>
<p>The replacement is not fully complete until the machine's required functions have been verified and the maintenance record has been updated.</p>
<h2 id="16-preventive-maintenance-of-plc-power-supplies">16. Preventive Maintenance of PLC Power Supplies</h2>
<p>Preventive maintenance should be based on manufacturer recommendations, equipment criticality, operating history, environmental conditions, and site procedures.</p>
<table>
<thead>
<tr>
<th>Maintenance activity</th>
<th>What to inspect or verify</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Visual inspection</td>
<td>Damage, discoloration, contamination, status LEDs</td>
<td>Detect developing faults</td>
</tr>
<tr>
<td>Thermal inspection</td>
<td>Abnormal temperature or hotspots</td>
<td>Identify overload or poor cooling</td>
</tr>
<tr>
<td>Voltage checks</td>
<td>Input and output voltage within specification</td>
<td>Detect supply or distribution problems</td>
</tr>
<tr>
<td>Load assessment</td>
<td>Actual load against rated capacity</td>
<td>Detect overload and inadequate margin</td>
</tr>
<tr>
<td>Terminal inspection</td>
<td>Connections and signs of heating</td>
<td>Detect high-resistance joints</td>
</tr>
<tr>
<td>Ventilation check</td>
<td>Clear airflow and correct spacing</td>
<td>Prevent overheating</td>
</tr>
<tr>
<td>Alarm review</td>
<td>Supply, UPS, and PLC event history</td>
<td>Identify intermittent disturbances</td>
</tr>
<tr>
<td>Distribution inspection</td>
<td>Branch protection, conductor condition, 0 V integrity</td>
<td>Localize and prevent fault propagation</td>
</tr>
<tr>
<td>UPS checks</td>
<td>Battery status, alarms, runtime test where required</td>
<td>Confirm backup capability</td>
</tr>
<tr>
<td>Spare review</td>
<td>Correct approved replacement available</td>
<td>Reduce repair time</td>
</tr>
<tr>
<td>Documentation review</td>
<td>Schematics, ratings, and replacement history</td>
<td>Maintain configuration accuracy</td>
</tr>
</tbody>
</table>
<p>Terminal retightening must follow the approved procedure and torque specifications. Routine indiscriminate tightening can damage terminals and conductors.</p>
<p>Likewise, periodic replacement should not be based solely on an arbitrary age if the manufacturer and site reliability strategy do not require it.</p>
<h2 id="17-spare-parts-and-lifecycle-management">17. Spare Parts and Lifecycle Management</h2>
<p>Power supply failure can stop a machine even when the PLC program and all field devices are healthy.</p>
<p>For critical equipment, maintain a structured spare-parts record containing:</p>
<ul>
<li>Installed power supply part number.</li>
<li>Manufacturer and hardware revision.</li>
<li>Rated input and output.</li>
<li>Supported PLC or rack family.</li>
<li>Approved successor part number.</li>
<li>Compatibility restrictions.</li>
<li>Installation location.</li>
<li>Criticality and lead time.</li>
<li>Quantity available and quantity required.</li>
<li>Supplier and procurement details.</li>
<li>Replacement and failure history.</li>
</ul>
<p>For legacy PLC systems, verify the successor's compatibility before the original supply becomes unavailable. A newer product may require changes to mounting, wiring, protection, or the overall power architecture.</p>
<h2 id="18-maintenance-records-in-sap-pm">18. Maintenance Records in SAP PM</h2>
<p>For a PLC power supply failure, the SAP PM notification and maintenance order should capture enough information to support future diagnosis and reliability analysis.</p>
<p>Recommended information includes:</p>
<ul>
<li>Functional location and equipment number.</li>
<li>Machine or production line.</li>
<li>Power supply manufacturer and part number.</li>
<li>Fault date and time.</li>
<li>Fault symptoms and affected equipment.</li>
<li>PLC and HMI diagnostic messages.</li>
<li>Measured input and output voltage.</li>
<li>Measured load current, where available.</li>
<li>Root cause.</li>
<li>Corrective action.</li>
<li>Spare material number and quantity.</li>
<li>Downtime and restoration time.</li>
<li>Functional test results.</li>
<li>Follow-up action and repeat-failure status.</li>
</ul>
<p>Use a clear distinction between the symptom, cause, and corrective action.</p>
<p>Example:</p>
<ul>
<li>Symptom: PLC CPU restarted intermittently during automatic production.</li>
<li>Cause: The 24 VDC field supply voltage dropped during simultaneous solenoid operation because the connected load exceeded the effective supply capacity.</li>
<li>Corrective action: Corrected the load distribution and installed a suitably rated, approved supply after verifying the design.</li>
<li>Verification: Confirmed stable voltage under the relevant operating conditions and completed the machine functional test.</li>
</ul>
<p>The cause must be supported by evidence. Replacing a power supply and observing that the machine runs again does not, by itself, prove why the original supply failed.</p>
<h2 id="19-practical-industrial-example">19. Practical Industrial Example</h2>
<h3 id="scenario-intermittent-plc-restart-on-an-automated-assembly-line">Scenario: Intermittent PLC Restart on an Automated Assembly Line</h3>
<p>An automated station contains a PLC, remote I/O, photoelectric sensors, pneumatic valves, an HMI, and an industrial Ethernet switch.</p>
<p>The station runs normally in manual mode but occasionally loses communication and restarts during automatic operation.</p>
<h3 id="initial-observations">Initial observations</h3>
<ul>
<li>The PLC diagnostic history shows unexpected power-related events.</li>
<li>The power supply's status LED is normal during idle operation.</li>
<li>The fault appears when several pneumatic valves operate close together.</li>
<li>The HMI reports a temporary PLC communication loss.</li>
</ul>
<h3 id="investigation">Investigation</h3>
<ol>
<li>Review the electrical drawings and identify which devices share the 24 VDC supply.</li>
<li>Confirm the supply's rated output current and applicable derating.</li>
<li>Measure the output voltage during the automatic sequence, using an approved method.</li>
<li>Check voltage at both the supply terminals and the remote load terminals.</li>
<li>Inspect branch currents, wiring connections, and the 0 V return.</li>
<li>Compare measured conditions with the device specifications and power budget.</li>
</ol>
<h3 id="possible-finding">Possible finding</h3>
<p>The supply voltage falls below the permitted operating range during the load event. The combined steady-state and transient demands exceed the effective capacity of the supply, or the distribution system introduces excessive voltage drop.</p>
<h3 id="corrective-action">Corrective action</h3>
<p>Depending on the evidence, the corrective action may involve:</p>
<ul>
<li>Replacing a degraded power supply.</li>
<li>Selecting a correctly rated supply.</li>
<li>Separating high-current field loads from sensitive electronics.</li>
<li>Correcting a high-resistance connection.</li>
<li>Correcting undersized distribution wiring.</li>
<li>Adding appropriate branch protection.</li>
<li>Applying suitable suppression to inductive loads.</li>
</ul>
<h3 id="validation">Validation</h3>
<ul>
<li>Confirm the output voltage remains within specification during the same operating sequence.</li>
<li>Confirm that the PLC no longer records the original power-related event.</li>
<li>Verify remote I/O and Ethernet communication.</li>
<li>Run the relevant production cycle under approved conditions.</li>
<li>Record the measured evidence and corrective action in SAP PM.</li>
</ul>
<p>The important engineering principle is to correct the demonstrated cause, not simply replace whichever component looks suspicious.</p>
<h2 id="20-common-mistakes">20. Common Mistakes</h2>
<ul>
<li>Assuming that the PLC power supply also powers every field device.</li>
<li>Selecting a supply based only on nominal voltage.</li>
<li>Ignoring startup current and load transients.</li>
<li>Using the total wattage rating without checking individual module or voltage-rail limits.</li>
<li>Measuring output voltage only when the machine is idle.</li>
<li>Assuming a green status LED proves correct output under load.</li>
<li>Replacing a supply before checking for a downstream short circuit.</li>
<li>Treating 0 V and protective earth as interchangeable.</li>
<li>Connecting power supplies in parallel without explicit design support.</li>
<li>Assuming that a UPS provides unlimited runtime.</li>
<li>Ignoring panel temperature and ventilation.</li>
<li>Installing a replacement with an unverified part number.</li>
<li>Repeatedly resetting an overload without investigating the cause.</li>
<li>Failing to verify the machine sequence after replacement.</li>
<li>Closing the work order without recording measurements and root cause.</li>
</ul>
<h2 id="21-performance-indicators">21. Performance Indicators</h2>
<p>Useful indicators for PLC power-supply reliability include:</p>
<table>
<thead>
<tr>
<th>Indicator</th>
<th>What it measures</th>
<th>Engineering use</th>
</tr>
</thead>
<tbody>
<tr>
<td>Power-supply failure count</td>
<td>Number of recorded failures</td>
<td>Identifies recurring problem areas</td>
</tr>
<tr>
<td>Power-related downtime</td>
<td>Production time lost to supply issues</td>
<td>Quantifies operational impact</td>
</tr>
<tr>
<td>Mean time between failures</td>
<td>Average operating time between recorded failures</td>
<td>Supports reliability assessment</td>
</tr>
<tr>
<td>Repeat-failure rate</td>
<td>Frequency of recurrence after repair</td>
<td>Evaluates corrective-action effectiveness</td>
</tr>
<tr>
<td>Emergency spare availability</td>
<td>Readiness of critical replacement parts</td>
<td>Supports recovery planning</td>
</tr>
<tr>
<td>Voltage-related alarm count</td>
<td>Frequency of recorded supply disturbances</td>
<td>Helps identify unstable power conditions</td>
</tr>
<tr>
<td>Corrective maintenance duration</td>
<td>Time required to diagnose and restore the equipment</td>
<td>Identifies opportunities to reduce downtime</td>
</tr>
<tr>
<td>Preventive maintenance compliance</td>
<td>Completion of planned inspection activities</td>
<td>Measures maintenance execution</td>
</tr>
</tbody>
</table>
<p>Indicators should be based on consistent equipment identification and reliable records. A power-supply failure, a downstream short circuit, and an incoming-power interruption should not all be classified as the same root cause.</p>
<h2 id="22-practical-maintenance-checklist">22. Practical Maintenance Checklist</h2>
<h3 id="before-maintenance">Before maintenance</h3>
<ul>
<li>Identify the exact PLC and power supply model.</li>
<li>Review electrical drawings and the fault history.</li>
<li>Identify all power sources and backed-up circuits.</li>
<li>Determine the safe machine state and apply required isolation.</li>
<li>Confirm the correct replacement part, if needed.</li>
</ul>
<h3 id="during-inspection-and-diagnosis">During inspection and diagnosis</h3>
<ul>
<li>Inspect the supply, terminals, wiring, and ventilation.</li>
<li>Check status indicators and diagnostic messages.</li>
<li>Verify input voltage where required.</li>
<li>Measure output voltage under relevant load conditions.</li>
<li>Check the current demand and power budget.</li>
<li>Investigate short circuits, voltage drop, and loose connections.</li>
<li>Distinguish a failed supply from a downstream fault.</li>
</ul>
<h3 id="after-corrective-action">After corrective action</h3>
<ul>
<li>Confirm correct voltage and polarity.</li>
<li>Verify normal power-supply and PLC status.</li>
<li>Confirm I/O and communication operation.</li>
<li>Test the relevant machine functions.</li>
<li>Confirm the original fault has been addressed.</li>
<li>Record measurements, parts, cause, and corrective action in SAP PM.</li>
<li>Update spare-parts and equipment records where required.</li>
</ul>
<h2 id="23-standards-and-technical-documentation">23. Standards and Technical Documentation</h2>
<p>Depending on the equipment, application, and jurisdiction, relevant technical references may include:</p>
<ul>
<li>IEC 61131-2: Requirements and tests for programmable controllers and associated equipment.</li>
<li>IEC 60204-1: Electrical equipment of machinery.</li>
<li>IEC 61000 series: Electromagnetic compatibility requirements and test methods.</li>
<li>Applicable power-supply product standards and manufacturer installation instructions.</li>
<li>Site-specific electrical safety, grounding, panel construction, and maintenance procedures.</li>
</ul>
<p>Not every standard applies to every component or installation. Verify applicability against the equipment documentation, machine design, contractual requirements, and site standards.</p>
<h2 id="24-key-engineering-principles">24. Key Engineering Principles</h2>
<ul>
<li>The power supply is part of the complete control-system architecture, not an isolated component.</li>
<li>Separate PLC system power from external field power when assessing the load.</li>
<li>Size supplies using documented loads, transient behavior, derating, and manufacturer limits.</li>
<li>Measure under the conditions in which the fault occurs.</li>
<li>Investigate wiring, grounding, load distribution, and incoming power before concluding that the supply has failed.</li>
<li>Preserve the intended protective-earth and 0 V arrangement.</li>
<li>Use approved, compatible replacement parts.</li>
<li>Verify the complete affected machine function after repair.</li>
<li>Record evidence and root cause to prevent repeated failures.</li>
<li>Treat power stability as a production reliability requirement, not merely a component specification.</li>
</ul>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\18_PM\01_PLC\05_Connections - Connections</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
