<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>PLC Program Backup</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">PLC Program Backup</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition">1. Definition</a></li>
<li><a href="#2-purpose-and-importance">2. Purpose and importance</a></li>
<li><a href="#3-what-must-be-backed-up">3. What must be backed up?</a></li>
<li><a href="#4-backup-types-and-terminology">4. Backup types and terminology</a></li>
<li><a href="#5-online-project-versus-offline-project">5. Online project versus offline project</a></li>
<li><a href="#6-manufacturer-and-software-considerations">6. Manufacturer and software considerations</a></li>
<li><a href="#7-standard-plc-backup-procedure">7. Standard PLC backup procedure</a><ul>
<li><a href="#step-1-obtain-authorization">Step 1: Obtain authorization</a></li>
<li><a href="#step-2-identify-the-controller">Step 2: Identify the controller</a></li>
<li><a href="#step-3-capture-the-existing-state">Step 3: Capture the existing state</a></li>
<li><a href="#step-4-create-the-backup">Step 4: Create the backup</a></li>
<li><a href="#step-5-apply-revision-control">Step 5: Apply revision control</a></li>
<li><a href="#step-6-verify-the-backup">Step 6: Verify the backup</a></li>
<li><a href="#step-7-store-and-protect-it">Step 7: Store and protect it</a></li>
<li><a href="#step-8-close-the-record">Step 8: Close the record</a></li>
</ul>
</li>
<li><a href="#8-backup-naming-convention">8. Backup naming convention</a></li>
<li><a href="#9-version-control-and-change-management">9. Version control and change management</a></li>
<li><a href="#10-the-3-2-1-backup-strategy">10. The 3-2-1 backup strategy</a></li>
<li><a href="#11-protecting-backups-against-cybersecurity-incidents">11. Protecting backups against cybersecurity incidents</a></li>
<li><a href="#12-safety-plc-backup-requirements">12. Safety PLC backup requirements</a></li>
<li><a href="#13-retentive-values-recipes-and-machine-parameters">13. Retentive values, recipes, and machine parameters</a></li>
<li><a href="#14-related-equipment-backups">14. Related equipment backups</a></li>
<li><a href="#15-backup-verification-and-restore-testing">15. Backup verification and restore testing</a></li>
<li><a href="#16-recovery-after-plc-cpu-failure">16. Recovery after PLC CPU failure</a></li>
<li><a href="#17-sap-pm-and-maintenance-documentation">17. SAP PM and maintenance documentation</a></li>
<li><a href="#18-backup-frequency-and-trigger-events">18. Backup frequency and trigger events</a></li>
<li><a href="#19-backup-performance-indicators">19. Backup performance indicators</a></li>
<li><a href="#20-common-mistakes-and-their-consequences">20. Common mistakes and their consequences</a></li>
<li><a href="#21-practical-checklist">21. Practical checklist</a><ul>
<li><a href="#before-backup">Before backup</a></li>
<li><a href="#during-backup">During backup</a></li>
<li><a href="#after-backup">After backup</a></li>
</ul>
</li>
<li><a href="#22-key-principles">22. Key principles</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition">1. Definition</h2>
<p>A PLC program backup is a controlled, verified copy of a programmable logic controller's engineering project and the associated information required to understand, maintain, modify, or restore the automation system.</p>
<p>A backup is not simply a file saved on an engineer's laptop. A useful backup must be identifiable, compatible with the target controller, protected against unauthorized changes, and verified as usable for recovery.</p>
<p>For industrial maintenance, the objective is to restore the machine to a known, approved operating condition after a CPU failure, memory corruption, accidental program change, hardware replacement, engineering workstation failure, or cybersecurity incident.</p>
<h2 id="2-purpose-and-importance">2. Purpose and importance</h2>
<p>PLC backups support the following activities:</p>
<ul>
<li>Breakdown recovery: Restore the approved application after CPU or memory failure.</li>
<li>Hardware replacement: Transfer the correct application to a replacement controller when supported and authorized.</li>
<li>Change management: Preserve the previous known-good revision before modifying logic.</li>
<li>Troubleshooting: Compare the current controller application with the approved engineering project.</li>
<li>Obsolescence management: Preserve project files, software versions, firmware details, and configuration for older machines.</li>
<li>Cybersecurity recovery: Recover from unauthorized changes, malware, ransomware, or compromised engineering systems.</li>
<li>Machine migration: Support controller upgrades, PLC replacement, and migration to a newer platform.</li>
<li>Audit and traceability: Demonstrate which revision was approved, when it was backed up, and who performed the activity.</li>
</ul>
<p>A verified backup reduces recovery time, but it does not automatically guarantee that a machine will restart safely. Hardware compatibility, firmware, I/O configuration, network settings, safety validation, and machine-specific parameters must also be checked.</p>
<h2 id="3-what-must-be-backed-up">3. What must be backed up?</h2>
<p>A complete recovery package may contain multiple files and configuration records. The required scope depends on the controller, machine architecture, and recovery plan.</p>
<table>
<thead>
<tr>
<th>Backup item</th>
<th>Purpose</th>
<th>Important consideration</th>
</tr>
</thead>
<tbody>
<tr>
<td>PLC engineering project</td>
<td>Main editable application</td>
<td>Preserve the native project and required dependencies</td>
</tr>
<tr>
<td>Logic and program blocks</td>
<td>Ladder, function block, structured text, and other logic</td>
<td>Confirm that the saved version matches the approved application</td>
</tr>
<tr>
<td>Symbols, comments, and tag descriptions</td>
<td>Improve maintenance and troubleshooting</td>
<td>An upload may not recover source comments or symbolic information</td>
</tr>
<tr>
<td>Hardware configuration</td>
<td>CPU, modules, racks, and I/O arrangement</td>
<td>Verify exact module types and slot assignments</td>
</tr>
<tr>
<td>Communication configuration</td>
<td>Addresses, connections, network settings, and device assignments</td>
<td>Handle security-sensitive information appropriately</td>
</tr>
<tr>
<td>Controller firmware record</td>
<td>Identifies the controller's software level</td>
<td>Project compatibility may depend on firmware</td>
</tr>
<tr>
<td>Retentive data and recipes</td>
<td>Preserve required application values and machine settings</td>
<td>These may not be included in a normal project backup</td>
</tr>
<tr>
<td>Safety application</td>
<td>Safety logic and associated configuration</td>
<td>Preserve approved signatures or checksums where applicable</td>
</tr>
<tr>
<td>HMI project</td>
<td>Operator screens, alarms, recipes, and interface configuration</td>
<td>Back up separately unless the platform's archive includes it</td>
</tr>
<tr>
<td>Drive and motion parameters</td>
<td>VFD, servo, and motion settings</td>
<td>A PLC project does not normally contain every drive parameter</td>
</tr>
<tr>
<td>Network and device configuration</td>
<td>Remote I/O, switches, gateways, and other connected devices</td>
<td>Record configurations required for restoration</td>
</tr>
<tr>
<td>Recovery instructions</td>
<td>Describes the restoration procedure</td>
<td>Include compatibility checks and post-restore validation</td>
</tr>
</tbody>
</table>
<p>For a production line, the recovery package may also need robot programs, CNC programs, safety-controller projects, industrial PC configurations, Node-RED flows, SCADA configuration, and relevant database backup procedures.</p>
<h2 id="4-backup-types-and-terminology">4. Backup types and terminology</h2>
<table>
<thead>
<tr>
<th>Type</th>
<th>Meaning</th>
<th>Typical use</th>
</tr>
</thead>
<tbody>
<tr>
<td>Offline engineering project</td>
<td>Project file saved on an engineering workstation or repository</td>
<td>Editing, review, and controlled restoration</td>
</tr>
<tr>
<td>Online upload</td>
<td>Data retrieved from a controller using engineering software</td>
<td>Recovering or examining controller contents when the original project is unavailable</td>
</tr>
<tr>
<td>Native project archive</td>
<td>Platform-specific packaged project, sometimes including dependencies</td>
<td>Long-term storage and transfer</td>
</tr>
<tr>
<td>Source export</td>
<td>Logic or configuration exported into readable or exchange formats</td>
<td>Review, comparison, or migration where supported</td>
</tr>
<tr>
<td>Memory card backup</td>
<td>Application or system data stored on a supported controller memory card</td>
<td>Recovery or replacement support where the platform permits it</td>
</tr>
<tr>
<td>Version-controlled backup</td>
<td>Revision managed through a controlled repository</td>
<td>Tracking changes and identifying approved revisions</td>
</tr>
<tr>
<td>Disaster recovery package</td>
<td>Collection of projects, firmware records, configuration, and recovery procedures</td>
<td>Restoring the machine after a major failure</td>
</tr>
<tr>
<td>Configuration backup</td>
<td>Device parameters and system settings beyond PLC logic</td>
<td>Rebuilding connected automation equipment</td>
</tr>
</tbody>
</table>
<p>These types are not interchangeable. For example, an online upload may recover executable logic but omit comments, source files, passwords, libraries, or information that existed only in the original engineering project.</p>
<h2 id="5-online-project-versus-offline-project">5. Online project versus offline project</h2>
<p>The online project refers to the application and configuration currently present in the controller, as observed through supported engineering tools. The offline project is the saved engineering copy.</p>
<p>They may differ because someone changed the PLC online, downloaded a newer project, modified the offline file without downloading it, or replaced hardware.</p>
<table>
<thead>
<tr>
<th>Condition</th>
<th>Meaning</th>
<th>Required action</th>
</tr>
</thead>
<tbody>
<tr>
<td>Online and offline match</td>
<td>The relevant project components are consistent according to the comparison tool</td>
<td>Record the comparison result</td>
</tr>
<tr>
<td>Online differs from offline</td>
<td>The controller and saved project contain differences</td>
<td>Investigate before treating either version as authoritative</td>
</tr>
<tr>
<td>Upload unavailable</td>
<td>Access, protection, communication, or platform limitations prevent retrieval</td>
<td>Locate the approved original project and resolve access through authorized procedures</td>
</tr>
<tr>
<td>Upload succeeds but comments are missing</td>
<td>Controller contents did not contain all original engineering metadata</td>
<td>Search for the original native project</td>
</tr>
<tr>
<td>Project opens but target is incompatible</td>
<td>Engineering software or firmware versions do not match requirements</td>
<td>Determine compatibility before attempting restoration</td>
</tr>
<tr>
<td>Only a compiled or protected application is available</td>
<td>Editable source may not be recoverable</td>
<td>Confirm what can be restored and what engineering data is missing</td>
</tr>
</tbody>
</table>
<p>Important: Do not assume that a successful upload is a complete backup. It may be only a partial recovery source.</p>
<p>Never download a project to the controller merely to make online and offline copies match. A download can overwrite the running application and cause machine stoppage or unsafe behavior. Resolve differences using approved change-control procedures.</p>
<h2 id="6-manufacturer-and-software-considerations">6. Manufacturer and software considerations</h2>
<p>The precise file types, upload behavior, comparison tools, and restoration methods depend on the PLC platform and software version.</p>
<table>
<thead>
<tr>
<th>Platform</th>
<th>Engineering software examples</th>
<th>Backup considerations</th>
</tr>
</thead>
<tbody>
<tr>
<td>Siemens SIMATIC S7-1200/S7-1500</td>
<td>TIA Portal</td>
<td>Preserve the native project, device configuration, relevant libraries, and compatible TIA Portal version</td>
</tr>
<tr>
<td>Older Siemens SIMATIC S7 systems</td>
<td>STEP 7 Classic</td>
<td>Preserve the project archive and required hardware support packages where applicable</td>
</tr>
<tr>
<td>Allen-Bradley ControlLogix/CompactLogix</td>
<td>Studio 5000 Logix Designer</td>
<td>Record controller catalog number, firmware revision, project revision, and communication configuration</td>
</tr>
<tr>
<td>Allen-Bradley MicroLogix/SLC 500</td>
<td>RSLogix 500</td>
<td>Preserve the correct project file and processor-specific configuration</td>
</tr>
<tr>
<td>Mitsubishi FX/Q/L/iQ-R</td>
<td>GX Works2 or GX Works3</td>
<td>Record PLC model, project version, parameters, device settings, and supported firmware details</td>
</tr>
</tbody>
</table>
<p>Additional checks:</p>
<ul>
<li>Confirm the exact CPU or processor model, not just the manufacturer.</li>
<li>Record firmware and engineering-software versions.</li>
<li>Preserve required libraries, hardware support packages, and project dependencies.</li>
<li>Confirm that the project opens without missing components or conversion errors.</li>
<li>Follow platform-specific upload and archive procedures.</li>
<li>Do not assume a project created in a newer software version can be opened or downloaded safely using an older version.</li>
<li>Preserve protected or encrypted application information only through authorized methods.</li>
</ul>
<h2 id="7-standard-plc-backup-procedure">7. Standard PLC backup procedure</h2>
<h3 id="step-1-obtain-authorization">Step 1: Obtain authorization</h3>
<p>Before connecting to or interacting with a production controller:</p>
<ul>
<li>Confirm the machine, equipment ID, and controller identity.</li>
<li>Follow site rules for connecting engineering laptops to the OT network.</li>
<li>Obtain approval for any activity that could affect production.</li>
<li>Confirm whether the operation is read-only or could change controller state.</li>
<li>Avoid interrupting safety, production, or communication functions.</li>
</ul>
<h3 id="step-2-identify-the-controller">Step 2: Identify the controller</h3>
<p>Record:</p>
<ul>
<li>Equipment ID and functional location.</li>
<li>PLC manufacturer and family.</li>
<li>Exact CPU or processor catalog number.</li>
<li>Firmware revision.</li>
<li>Engineering software and version.</li>
<li>Controller IP address or other communication identity.</li>
<li>Rack, slot, or network location where applicable.</li>
<li>Machine operating state during the backup.</li>
</ul>
<p>Do not identify the controller solely by its IP address. Duplicate addresses, network changes, and reused engineering files can lead to a backup of the wrong machine.</p>
<h3 id="step-3-capture-the-existing-state">Step 3: Capture the existing state</h3>
<p>Before modifying anything:</p>
<ol>
<li>Locate the approved offline engineering project.</li>
<li>Determine whether the controller can be uploaded or compared using the authorized engineering software.</li>
<li>Record the online/offline comparison result.</li>
<li>If online changes exist, preserve evidence and follow the site's change-control process.</li>
<li>Identify important retentive values, recipes, parameters, or other state that must be recorded separately.</li>
</ol>
<p>If the controller is protected or the upload is incomplete, document the limitation instead of declaring the backup complete.</p>
<h3 id="step-4-create-the-backup">Step 4: Create the backup</h3>
<ul>
<li>Save the native project in its supported format.</li>
<li>Create a platform-specific archive where appropriate.</li>
<li>Include necessary dependencies, libraries, hardware configuration, and project documentation.</li>
<li>Export additional information where the platform supports it and the recovery plan requires it.</li>
<li>Back up related equipment configurations separately when they are not included in the PLC project.</li>
</ul>
<h3 id="step-5-apply-revision-control">Step 5: Apply revision control</h3>
<p>Give the backup a unique, traceable identity. Record the equipment ID, revision, backup date, controller model, firmware, software version, author, and reason for the backup.</p>
<h3 id="step-6-verify-the-backup">Step 6: Verify the backup</h3>
<ul>
<li>Confirm that the expected files exist.</li>
<li>Reopen the project using the appropriate engineering software.</li>
<li>Check for missing libraries, unsupported components, and conversion warnings.</li>
<li>Confirm that the archive can be extracted or restored using the supported procedure.</li>
<li>Record comparison results and unresolved differences.</li>
<li>Where required, calculate and record a file hash to detect later file changes.</li>
</ul>
<p>A file existing on a disk proves only that a file exists. It does not prove that the file can restore a machine.</p>
<h3 id="step-7-store-and-protect-it">Step 7: Store and protect it</h3>
<ul>
<li>Store the backup in the approved repository.</li>
<li>Keep an additional protected copy in a separate failure domain.</li>
<li>Restrict modification and deletion rights.</li>
<li>Protect confidential configuration and credentials.</li>
<li>Maintain an offline or immutable recovery copy where feasible.</li>
<li>Record the repository location or unique reference in maintenance records.</li>
</ul>
<h3 id="step-8-close-the-record">Step 8: Close the record</h3>
<p>Document the backup status, revision, verification results, limitations, storage reference, and responsible person in the approved maintenance or change-management system.</p>
<h2 id="8-backup-naming-convention">8. Backup naming convention</h2>
<p>A consistent naming convention prevents engineers from restoring a project from the wrong machine or revision.</p>
<p>Example:</p>
<pre><code>PLANT_AREA_MACHINE_PLC_REVISION_DATE
BIW_ROBOTLINE01_PLC01_R03_20261016
</code></pre>
<p>Suggested folder structure:</p>
<pre><code>PLC_BACKUPS/
  BIW_ROBOTLINE01/
    PLC01/
      01_APPROVED_PROJECT/
      02_ONLINE_UPLOADS/
      03_HARDWARE_CONFIG/
      04_RELATED_DEVICE_CONFIG/
      05_CHANGE_HISTORY/
      06_RESTORE_PROCEDURE/
</code></pre>
<p>Recommended naming fields:</p>
<table>
<thead>
<tr>
<th>Field</th>
<th>Example</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Plant or area</td>
<td>BIW</td>
<td>Identifies the production area</td>
</tr>
<tr>
<td>Machine ID</td>
<td>ROBOTLINE01</td>
<td>Identifies the equipment</td>
</tr>
<tr>
<td>Controller ID</td>
<td>PLC01</td>
<td>Distinguishes multiple controllers</td>
</tr>
<tr>
<td>Revision</td>
<td>R03</td>
<td>Identifies the approved revision</td>
</tr>
<tr>
<td>Date</td>
<td>20261016</td>
<td>Supports chronological tracking</td>
</tr>
<tr>
<td>Backup type</td>
<td>ONLINE_UPLOAD</td>
<td>Distinguishes the backup's origin</td>
</tr>
</tbody>
</table>
<p>Do not use ambiguous names such as <code>final</code>, <code>final_new</code>, <code>final_latest</code>, or <code>working_backup</code>. These names turn version selection into an archaeological investigation.</p>
<h2 id="9-version-control-and-change-management">9. Version control and change management</h2>
<p>Every meaningful PLC modification should have a traceable relationship between the approved project, the running controller, and the change record.</p>
<p>A controlled change process should include:</p>
<ol>
<li>Identify the reason for the change and obtain authorization.</li>
<li>Create a verified backup of the current approved state.</li>
<li>Record the original project revision.</li>
<li>Make the modification in the appropriate engineering environment.</li>
<li>Review the logic and associated hardware or communication changes.</li>
<li>Test the change using an approved method.</li>
<li>Download only after the required approvals and production coordination.</li>
<li>Validate the machine and safety functions after the change.</li>
<li>Save the final approved project as a new revision.</li>
<li>Update the change record and backup repository.</li>
</ol>
<p>Use a revision identifier that is unique within the machine's project history. A revision may follow a simple sequence such as <code>R01</code>, <code>R02</code>, and <code>R03</code>, or a formal revision scheme defined by the organization.</p>
<p>A backup should not silently replace the last known-good revision. Preserve the history needed to understand what changed and recover a previous approved state.</p>
<h2 id="10-the-3-2-1-backup-strategy">10. The 3-2-1 backup strategy</h2>
<p>A useful general backup principle is the 3-2-1 rule:</p>
<ul>
<li>Maintain at least three copies of important recovery data.</li>
<li>Store the copies on at least two different types of storage or independent storage systems.</li>
<li>Keep at least one copy offsite or otherwise isolated from the primary environment.</li>
</ul>
<p>For OT systems, the strategy must account for production-network isolation and cybersecurity requirements.</p>
<p>For example:</p>
<ul>
<li>Copy 1: Approved project in the controlled engineering repository.</li>
<li>Copy 2: Protected backup on a separate enterprise backup system.</li>
<li>Copy 3: Offline or immutable recovery copy stored in an approved secure location.</li>
</ul>
<p>Three folders on the same engineering laptop do not constitute three independent copies. A failed disk, ransomware infection, or accidental deletion can remove all of them.</p>
<h2 id="11-protecting-backups-against-cybersecurity-incidents">11. Protecting backups against cybersecurity incidents</h2>
<p>PLC backups are critical recovery assets and should be protected accordingly.</p>
<ul>
<li>Restrict access to authorized automation and maintenance personnel.</li>
<li>Apply access control to the repository and monitor changes to approved projects.</li>
<li>Use approved encryption for sensitive backups where appropriate.</li>
<li>Keep offline or immutable copies isolated from routine write access.</li>
<li>Scan transferred files according to site security procedures.</li>
<li>Maintain separate, secure handling for passwords, certificates, encryption keys, and licensing information.</li>
<li>Do not place credentials in plain-text comments, filenames, or unsecured project notes.</li>
<li>Document the approved method for restoring protected projects.</li>
<li>Ensure the recovery copy cannot be modified by every account that can access the production network.</li>
</ul>
<p>A backup is useful against ransomware only if the attacker cannot easily encrypt, delete, or replace the recovery copy as well.</p>
<h2 id="12-safety-plc-backup-requirements">12. Safety PLC backup requirements</h2>
<p>Safety-related controllers require additional control because restoration can affect personnel protection and machine safety.</p>
<p>A safety recovery package may require:</p>
<ul>
<li>The approved safety application and engineering project.</li>
<li>Safety-controller model and firmware details.</li>
<li>Safety configuration and device assignments.</li>
<li>Approved safety signatures, CRC values, or equivalent integrity identifiers where supported.</li>
<li>Associated safety I/O and network configuration.</li>
<li>Change approvals and safety validation records.</li>
<li>The documented restoration and recommissioning procedure.</li>
</ul>
<p>The exact requirements depend on the safety platform and applicable site procedures.</p>
<p>Do not assume that restoring a standard PLC project also restores the safety system. Do not bypass safety signatures, protection, or validation procedures to accelerate production recovery. A successful program download is not proof that the machine is safe to operate.</p>
<h2 id="13-retentive-values-recipes-and-machine-parameters">13. Retentive values, recipes, and machine parameters</h2>
<p>The PLC engineering project and the controller's current operating data are not necessarily the same thing.</p>
<p>Some controllers retain selected values across power cycles, while others may lose values depending on memory configuration, hardware failure, or application design.</p>
<p>Identify separately any values required for recovery, such as:</p>
<ul>
<li>Production recipes and product selections.</li>
<li>Calibration and compensation values.</li>
<li>Machine setup parameters.</li>
<li>Retentive counters and selected application states.</li>
<li>Tooling or process parameters.</li>
<li>Communication settings that are stored outside the project.</li>
<li>Configuration data maintained by an HMI, drive, robot, or CNC.</li>
</ul>
<p>Not every live value should be copied blindly. Some values represent temporary process states and should not be restored after a fault. Determine which values are approved for restoration and under what conditions.</p>
<h2 id="14-related-equipment-backups">14. Related equipment backups</h2>
<p>A machine may depend on several independent programmable devices. Backing up only the PLC can leave major gaps in recovery capability.</p>
<table>
<thead>
<tr>
<th>Equipment</th>
<th>Information to preserve</th>
</tr>
</thead>
<tbody>
<tr>
<td>HMI</td>
<td>Native project, screen configuration, alarms, recipes, and supported runtime settings</td>
</tr>
<tr>
<td>VFD</td>
<td>Motor-control parameters, communication settings, control mode, and approved tuning data</td>
</tr>
<tr>
<td>Servo drive</td>
<td>Motor and feedback configuration, tuning parameters, motion limits, and communication settings</td>
</tr>
<tr>
<td>CNC</td>
<td>CNC programs, machine parameters, tool offsets, compensation data, and relevant configuration</td>
</tr>
<tr>
<td>Industrial robot</td>
<td>Robot programs, mastering or calibration information where applicable, controller configuration, and safety-related records</td>
</tr>
<tr>
<td>Remote I/O</td>
<td>Module arrangement, addressing, and device configuration</td>
</tr>
<tr>
<td>Industrial switch</td>
<td>Approved network configuration, VLANs, port assignments, and redundancy settings</td>
</tr>
<tr>
<td>SCADA</td>
<td>Project files, tag configuration, alarms, trends, and supported runtime configuration</td>
</tr>
<tr>
<td>Node-RED</td>
<td>Flow exports, project dependencies, configuration records, and required credentials handled securely</td>
</tr>
<tr>
<td>SQL Server</td>
<td>Database backup, schema, configuration, and recovery procedure appropriate to the data</td>
</tr>
<tr>
<td>Engineering PC</td>
<td>Required software versions, licensed components, installation media, and approved recovery documentation</td>
</tr>
</tbody>
</table>
<p>A PLC backup cannot replace a database backup, and a database backup cannot replace a PLC backup. Each system has its own recovery requirements.</p>
<h2 id="15-backup-verification-and-restore-testing">15. Backup verification and restore testing</h2>
<p>Backup verification and restore testing are different activities.</p>
<p>Backup verification confirms that the stored files are present, readable, internally consistent, and usable with the intended software.</p>
<p>Restore testing demonstrates that the documented recovery procedure works in a suitable environment.</p>
<p>A practical restore test should verify:</p>
<ol>
<li>The project can be retrieved from the designated repository.</li>
<li>The archive can be extracted and opened.</li>
<li>The correct engineering software and dependencies are available.</li>
<li>The intended controller model and firmware are supported.</li>
<li>Hardware and communication configuration can be reviewed.</li>
<li>Required application data and associated device backups are available.</li>
<li>The restoration procedure identifies all necessary steps and approvals.</li>
<li>Required functional and safety validation can be completed.</li>
</ol>
<p>Where possible, test on a compatible spare controller, test bench, simulator, or other approved environment. A live production download is not an acceptable substitute for a controlled recovery test.</p>
<p>Record the test date, tester, software version, result, and any limitations.</p>
<h2 id="16-recovery-after-plc-cpu-failure">16. Recovery after PLC CPU failure</h2>
<p>Consider a production machine that stops because its PLC CPU has failed.</p>
<p>A disciplined recovery sequence is:</p>
<ol>
<li>Confirm the failure and follow the plant's electrical and machine-safety procedures.</li>
<li>Identify the failed controller and verify the replacement hardware specification.</li>
<li>Check CPU model, firmware compatibility, I/O configuration, communication interfaces, and required accessories.</li>
<li>Retrieve the latest approved and verified project.</li>
<li>Check whether the project revision corresponds to the intended machine configuration.</li>
<li>Restore the project using the manufacturer's supported procedure and the site's authorization process.</li>
<li>Restore required configuration and approved machine data that are not included in the project.</li>
<li>Verify communication with remote I/O, HMI, VFDs, robots, CNC equipment, and other connected devices.</li>
<li>Validate interlocks, alarms, operating modes, and safety functions according to the approved procedure.</li>
<li>Conduct the required functional checks before returning the equipment to production.</li>
<li>Record the restoration, test results, replaced hardware, and any differences in the maintenance system.</li>
</ol>
<p>If the latest backup is older than the last known machine modification, do not assume that it represents the previous production condition. Investigate the missing change history and resolve the risk before restoration.</p>
<h2 id="17-sap-pm-and-maintenance-documentation">17. SAP PM and maintenance documentation</h2>
<p>SAP PM can provide traceability for backup activities, even when the actual project files are stored in a separate controlled repository.</p>
<p>The maintenance record should identify the equipment, work performed, backup revision, repository reference, and verification status.</p>
<table>
<thead>
<tr>
<th>Record field</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>Functional location</td>
<td>Production line location</td>
</tr>
<tr>
<td>Equipment number</td>
<td>PLC equipment master ID</td>
</tr>
<tr>
<td>Activity</td>
<td>PLC program backup</td>
</tr>
<tr>
<td>Controller identity</td>
<td>Manufacturer, CPU model, and controller ID</td>
</tr>
<tr>
<td>Firmware</td>
<td>Recorded firmware revision</td>
</tr>
<tr>
<td>Engineering software</td>
<td>Product name and version</td>
</tr>
<tr>
<td>Backup revision</td>
<td>R03</td>
</tr>
<tr>
<td>Backup date</td>
<td>2026-10-16</td>
</tr>
<tr>
<td>Repository reference</td>
<td>Approved repository path or document ID</td>
</tr>
<tr>
<td>Comparison result</td>
<td>Match, differences found, or comparison unavailable</td>
</tr>
<tr>
<td>Verification result</td>
<td>Pass, fail, or limitations recorded</td>
</tr>
<tr>
<td>Change reference</td>
<td>Related approved maintenance or change record</td>
</tr>
<tr>
<td>Restore test</td>
<td>Date and outcome, if performed</td>
</tr>
</tbody>
</table>
<p>Do not rely on a long local path alone if the engineering workstation may be replaced. Use the organization's approved repository or document-management reference.</p>
<h2 id="18-backup-frequency-and-trigger-events">18. Backup frequency and trigger events</h2>
<p>The required frequency depends on the machine's criticality, change rate, recovery requirements, and organizational procedures.</p>
<p>Back up or verify the relevant project and configuration:</p>
<ul>
<li>Before an approved PLC modification.</li>
<li>After a modification has been tested and approved.</li>
<li>Before firmware upgrades or controller replacement.</li>
<li>After commissioning, retrofit, or major maintenance.</li>
<li>After changes to safety, I/O, communication, or hardware configuration.</li>
<li>When an approved project revision changes.</li>
<li>During scheduled periodic backup verification.</li>
<li>After identifying an undocumented online change.</li>
<li>When an engineering workstation or repository is being retired.</li>
</ul>
<p>The exact periodic interval should be established by the plant's maintenance and cybersecurity policies. Critical machines may require more frequent checks than stable, non-critical systems.</p>
<h2 id="19-backup-performance-indicators">19. Backup performance indicators</h2>
<p>Backup quality can be measured rather than assumed.</p>
<table>
<thead>
<tr>
<th>KPI</th>
<th>Calculation or measurement</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Backup coverage</td>
<td>Equipment with required backups divided by equipment requiring backups, multiplied by 100%</td>
<td>Measures how much of the plant is covered</td>
</tr>
<tr>
<td>Backup freshness</td>
<td>Age of the latest verified backup</td>
<td>Identifies stale recovery data</td>
</tr>
<tr>
<td>Verification pass rate</td>
<td>Backups passing verification divided by backups tested, multiplied by 100%</td>
<td>Measures file and project usability</td>
</tr>
<tr>
<td>Restore success rate</td>
<td>Successful restore tests divided by restore tests performed, multiplied by 100%</td>
<td>Measures recovery readiness</td>
</tr>
<tr>
<td>Recovery time</td>
<td>Time from approved recovery start to validated operational readiness</td>
<td>Measures recovery performance</td>
</tr>
<tr>
<td>Revision traceability</td>
<td>Backups linked to approved change records divided by backups requiring such records, multiplied by 100%</td>
<td>Measures change-control discipline</td>
</tr>
<tr>
<td>Undocumented change count</td>
<td>Number of unexplained online/offline differences identified</td>
<td>Highlights configuration-control weaknesses</td>
</tr>
</tbody>
</table>
<p>A high backup coverage percentage is not enough if most backups are stale or cannot be restored.</p>
<h2 id="20-common-mistakes-and-their-consequences">20. Common mistakes and their consequences</h2>
<table>
<thead>
<tr>
<th>Mistake</th>
<th>Consequence</th>
<th>Prevention</th>
</tr>
</thead>
<tbody>
<tr>
<td>Saving only the laptop project</td>
<td>The file may not match the running controller</td>
<td>Compare online and offline versions where supported</td>
</tr>
<tr>
<td>Assuming upload includes all source information</td>
<td>Comments, symbols, or dependencies may be missing</td>
<td>Preserve the original native engineering project</td>
</tr>
<tr>
<td>Backing up only the PLC</td>
<td>HMI, drive, robot, or CNC recovery may be incomplete</td>
<td>Maintain an equipment-level recovery inventory</td>
</tr>
<tr>
<td>Keeping every copy on one PC</td>
<td>A single failure can destroy all copies</td>
<td>Use independent protected storage</td>
</tr>
<tr>
<td>Ignoring firmware compatibility</td>
<td>Restoration may fail or require conversion</td>
<td>Record and verify target firmware requirements</td>
</tr>
<tr>
<td>Downloading without approval</td>
<td>Production interruption or unsafe operation</td>
<td>Use formal change and restoration control</td>
</tr>
<tr>
<td>Overwriting the previous approved revision</td>
<td>Loss of a known-good recovery point</td>
<td>Retain revision history</td>
</tr>
<tr>
<td>Never testing recovery</td>
<td>Backup may be unusable when needed</td>
<td>Perform documented verification and restore tests</td>
</tr>
<tr>
<td>Storing credentials insecurely</td>
<td>Unauthorized access to automation systems</td>
<td>Use approved secure secret-management procedures</td>
</tr>
<tr>
<td>Restoring unverified live values</td>
<td>Incorrect machine state or process settings</td>
<td>Restore only approved data under defined conditions</td>
</tr>
<tr>
<td>Ignoring safety configuration</td>
<td>Safety functions may not be correctly restored</td>
<td>Follow platform-specific safety restoration and validation procedures</td>
</tr>
</tbody>
</table>
<h2 id="21-practical-checklist">21. Practical checklist</h2>
<h3 id="before-backup">Before backup</h3>
<ul>
<li>Confirm equipment and controller identity.</li>
<li>Obtain the required authorization.</li>
<li>Record CPU model, firmware, and engineering software version.</li>
<li>Locate the current approved project.</li>
<li>Compare online and offline versions where supported.</li>
<li>Identify separately stored parameters and retentive data.</li>
</ul>
<h3 id="during-backup">During backup</h3>
<ul>
<li>Save the native project and required archive.</li>
<li>Include relevant hardware configuration and dependencies.</li>
<li>Record unresolved differences and limitations.</li>
<li>Apply a unique revision and naming convention.</li>
<li>Preserve required related-device configuration.</li>
</ul>
<h3 id="after-backup">After backup</h3>
<ul>
<li>Reopen and verify the saved project.</li>
<li>Confirm that the archive is readable and complete for its intended purpose.</li>
<li>Store it in the approved repository.</li>
<li>Maintain an independent protected copy.</li>
<li>Update the maintenance and change records.</li>
<li>Schedule restore testing according to the plant's requirements.</li>
</ul>
<h2 id="22-key-principles">22. Key principles</h2>
<ul>
<li>A PLC backup is a controlled recovery asset, not merely a saved file.</li>
<li>The native engineering project and the current controller contents may differ.</li>
<li>An upload is not necessarily a complete replacement for the original engineering project.</li>
<li>Hardware, firmware, safety configuration, retentive values, and related devices may require separate backup procedures.</li>
<li>Every backup must have a clear identity, revision, storage location, and verification status.</li>
<li>A backup is not proven recoverable until its usability has been verified and the required restoration process has been tested.</li>
<li>Restoration and downloads must follow approved safety, cybersecurity, and change-control procedures.</li>
</ul>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\18_PM\01_PLC\08_Firmware_Records - Firmware records</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
