<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>PLC Firmware Records</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">PLC Firmware Records</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition">1. Definition</a></li>
<li><a href="#2-why-firmware-records-matter">2. Why firmware records matter</a></li>
<li><a href="#3-firmware-related-terminology">3. Firmware-related terminology</a></li>
<li><a href="#4-what-information-should-be-recorded">4. What information should be recorded?</a></li>
<li><a href="#5-installed-firmware-versus-approved-firmware">5. Installed firmware versus approved firmware</a></li>
<li><a href="#6-how-to-identify-the-installed-firmware">6. How to identify the installed firmware</a><ul>
<li><a href="#example-manufacturer-tools">Example manufacturer tools</a></li>
</ul>
</li>
<li><a href="#7-firmware-compatibility-checks">7. Firmware compatibility checks</a></li>
<li><a href="#8-firmware-upgrade-and-downgrade-management">8. Firmware upgrade and downgrade management</a><ul>
<li><a href="#before-an-upgrade">Before an upgrade</a></li>
<li><a href="#during-the-upgrade">During the upgrade</a></li>
<li><a href="#after-the-upgrade">After the upgrade</a></li>
</ul>
</li>
<li><a href="#9-firmware-records-during-cpu-replacement">9. Firmware records during CPU replacement</a></li>
<li><a href="#10-firmware-lifecycle-and-obsolescence">10. Firmware lifecycle and obsolescence</a></li>
<li><a href="#11-cybersecurity-considerations">11. Cybersecurity considerations</a></li>
<li><a href="#12-firmware-records-for-other-industrial-devices">12. Firmware records for other industrial devices</a></li>
<li><a href="#13-firmware-record-template">13. Firmware record template</a></li>
<li><a href="#14-common-mistakes">14. Common mistakes</a></li>
<li><a href="#15-firmware-maintenance-checklist">15. Firmware maintenance checklist</a><ul>
<li><a href="#identification-and-records">Identification and records</a></li>
<li><a href="#before-a-firmware-change">Before a firmware change</a></li>
<li><a href="#after-a-firmware-change">After a firmware change</a></li>
</ul>
</li>
<li><a href="#16-key-principles">16. Key principles</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition">1. Definition</h2>
<p>PLC firmware records are controlled technical records identifying the firmware installed in a programmable logic controller (PLC), the related hardware revision, and the history of firmware changes.</p>
<p>Firmware is the low-level software that enables a controller's hardware to operate and provides the platform on which the PLC application executes. Depending on the controller family, it may manage processor operation, communication interfaces, diagnostics, memory, and other hardware functions.</p>
<p>Firmware records help maintenance engineers determine whether a PLC is compatible with an engineering project, whether a replacement CPU is suitable, and whether a firmware upgrade is necessary or safe.</p>
<p>Firmware is not the same as the PLC program.</p>
<ul>
<li>Firmware: The controller's internal operating software.</li>
<li>PLC application: The user-developed logic, data structures, routines, and application configuration.</li>
<li>Engineering software: The computer application used to create, configure, upload, compare, or download PLC projects.</li>
<li>Hardware revision: The physical hardware version of the CPU or module.</li>
<li>Device configuration: The settings defining how the controller and its associated modules are configured.</li>
</ul>
<p>These elements are related, but changing one does not automatically update the others.</p>
<h2 id="2-why-firmware-records-matter">2. Why firmware records matter</h2>
<p>Firmware information becomes important during routine maintenance, breakdown recovery, machine retrofits, and obsolescence management.</p>
<ul>
<li>Compatibility: An engineering project may require a specific controller firmware revision or a compatible software version.</li>
<li>Replacement planning: A spare CPU may have different firmware from the failed unit.</li>
<li>Breakdown recovery: Engineers need to know which firmware was used by the last known-good machine configuration.</li>
<li>Communication reliability: Firmware releases may correct defects affecting communication, diagnostics, or supported device functions.</li>
<li>Cybersecurity: Firmware updates may address vulnerabilities, although every update must be assessed for operational impact.</li>
<li>Standardization: Machines using approved firmware baselines are easier to support consistently.</li>
<li>Obsolescence management: Firmware and engineering software dependencies can become difficult to obtain as equipment ages.</li>
<li>Change traceability: A recorded firmware change makes it easier to correlate a new fault with a recent modification.</li>
</ul>
<p>For example, if a failed Siemens CPU is replaced by a unit with a different firmware revision, the original TIA Portal project may require compatibility checks or conversion. Replacing the CPU without checking these details can turn one hardware failure into an extended commissioning problem.</p>
<h2 id="3-firmware-related-terminology">3. Firmware-related terminology</h2>
<table>
<thead>
<tr>
<th>Term</th>
<th>Meaning</th>
<th>Maintenance relevance</th>
</tr>
</thead>
<tbody>
<tr>
<td>Firmware version</td>
<td>Identifier for a released firmware build or revision</td>
<td>Establishes the installed software level</td>
</tr>
<tr>
<td>Hardware revision</td>
<td>Revision of the physical device design</td>
<td>Helps determine compatibility and replacement suitability</td>
</tr>
<tr>
<td>Engineering software version</td>
<td>Version of the programming/configuration tool</td>
<td>Determines supported project and device operations</td>
</tr>
<tr>
<td>Bootloader</td>
<td>Code used to initialize hardware and load or update firmware</td>
<td>May affect recovery and firmware-update procedures</td>
</tr>
<tr>
<td>Release notes</td>
<td>Manufacturer's description of changes, fixes, limitations, and known issues</td>
<td>Supports upgrade risk assessment</td>
</tr>
<tr>
<td>Firmware compatibility</td>
<td>Whether the selected firmware works with the hardware, project, and related devices</td>
<td>Prevents unsupported configurations</td>
</tr>
<tr>
<td>Firmware baseline</td>
<td>Approved firmware level for a machine, line, or equipment family</td>
<td>Supports standardization and auditability</td>
</tr>
<tr>
<td>Rollback or recovery</td>
<td>Returning to a previous supported state or recovering after an unsuccessful update</td>
<td>Must be confirmed as supported before an upgrade</td>
</tr>
<tr>
<td>Revision history</td>
<td>Record of firmware changes over time</td>
<td>Helps diagnose faults introduced after an update</td>
</tr>
<tr>
<td>End of support</td>
<td>Point at which a product or firmware version no longer receives a defined level of vendor support</td>
<td>Informs lifecycle and migration planning</td>
</tr>
</tbody>
</table>
<p>The exact terminology and versioning scheme differ between manufacturers. A firmware version number should always be recorded with its device family and model.</p>
<h2 id="4-what-information-should-be-recorded">4. What information should be recorded?</h2>
<p>A useful firmware record identifies the exact device, the installed firmware, the approved baseline, and the evidence used to verify the information.</p>
<table>
<thead>
<tr>
<th>Record field</th>
<th>Example or expected content</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Plant and area</td>
<td>BIW production area</td>
<td>Locates the equipment</td>
</tr>
<tr>
<td>Equipment ID</td>
<td>Machine or functional-location identifier</td>
<td>Links the record to the correct asset</td>
</tr>
<tr>
<td>Device tag</td>
<td>PLC01 or CPU identifier</td>
<td>Distinguishes controllers on the same machine</td>
</tr>
<tr>
<td>Manufacturer</td>
<td>Siemens, Rockwell Automation, Mitsubishi</td>
<td>Identifies the vendor</td>
</tr>
<tr>
<td>Device family</td>
<td>SIMATIC S7-1500, ControlLogix, MELSEC iQ-R</td>
<td>Identifies the product family</td>
</tr>
<tr>
<td>Exact catalog or order number</td>
<td>Manufacturer's complete part number</td>
<td>Confirms the specific hardware</td>
</tr>
<tr>
<td>Hardware revision</td>
<td>Revision shown by the device or engineering tool</td>
<td>Supports compatibility assessment</td>
</tr>
<tr>
<td>Installed firmware</td>
<td>Actual version reported by the device</td>
<td>Records the current state</td>
</tr>
<tr>
<td>Approved firmware</td>
<td>Site-approved version or baseline</td>
<td>Identifies the intended configuration</td>
</tr>
<tr>
<td>Engineering software</td>
<td>TIA Portal, Studio 5000, GX Works3, as applicable</td>
<td>Records the configuration tool</td>
</tr>
<tr>
<td>Project version</td>
<td>Corresponding approved PLC project revision</td>
<td>Connects firmware to the application</td>
</tr>
<tr>
<td>Communication identity</td>
<td>IP address or other approved identifier</td>
<td>Helps identify the device during maintenance</td>
</tr>
<tr>
<td>Verification method</td>
<td>Engineering tool, device diagnostics, or approved report</td>
<td>Establishes how the value was confirmed</td>
</tr>
<tr>
<td>Verification date</td>
<td>Date the installed version was checked</td>
<td>Indicates record freshness</td>
</tr>
<tr>
<td>Firmware change reference</td>
<td>Work order, change request, or maintenance record</td>
<td>Provides traceability</td>
</tr>
<tr>
<td>Upgrade status</td>
<td>Current, pending assessment, or approved for change</td>
<td>Supports planning</td>
</tr>
<tr>
<td>Remarks</td>
<td>Known limitations or compatibility concerns</td>
<td>Preserves important technical context</td>
</tr>
</tbody>
</table>
<p>Do not treat a generic family name such as "S7-1500" as a complete firmware record. The exact CPU model, hardware revision where relevant, and firmware version are needed to make useful compatibility decisions.</p>
<h2 id="5-installed-firmware-versus-approved-firmware">5. Installed firmware versus approved firmware</h2>
<p>The installed firmware is the version currently reported by the device. The approved firmware is the version selected by the organization for that machine or equipment family.</p>
<p>They may be different for legitimate reasons, including legacy software compatibility, vendor restrictions, machine validation requirements, or a pending upgrade.</p>
<table>
<thead>
<tr>
<th>Condition</th>
<th>Interpretation</th>
<th>Appropriate action</th>
</tr>
</thead>
<tbody>
<tr>
<td>Installed version matches approved baseline</td>
<td>Configuration is consistent with the recorded baseline</td>
<td>Record the verification result</td>
</tr>
<tr>
<td>Installed version is older than baseline</td>
<td>Device may be behind the approved level</td>
<td>Assess compatibility, support status, and upgrade risk</td>
</tr>
<tr>
<td>Installed version is newer than baseline</td>
<td>Device may have been upgraded or replaced</td>
<td>Verify authorization, project compatibility, and change history</td>
</tr>
<tr>
<td>Version cannot be verified</td>
<td>Installed state is uncertain</td>
<td>Investigate using an approved diagnostic method</td>
</tr>
<tr>
<td>Replacement CPU has a different version</td>
<td>Replacement may not match the original configuration</td>
<td>Confirm hardware, firmware, and project compatibility before restoration</td>
</tr>
<tr>
<td>Multiple machines have different versions</td>
<td>Standardization may be incomplete or intentional</td>
<td>Determine whether the variation is approved and documented</td>
</tr>
</tbody>
</table>
<p>A firmware mismatch does not automatically mean the machine is unsafe or must be upgraded immediately. The correct response depends on the manufacturer's compatibility information, the machine's validated configuration, the risks involved, and the plant's change-control rules.</p>
<h2 id="6-how-to-identify-the-installed-firmware">6. How to identify the installed firmware</h2>
<p>Use a method supported by the specific PLC manufacturer and device family.</p>
<p>Common methods include:</p>
<ul>
<li>Reading the controller's diagnostic display, status display, or identification label where firmware information is available.</li>
<li>Connecting through the approved engineering software and inspecting the online device properties or diagnostic information.</li>
<li>Using the manufacturer's supported device-discovery or diagnostic utility.</li>
<li>Reviewing an existing commissioning report or verified maintenance record, then confirming that it still represents the installed device.</li>
</ul>
<p>A project configured for a particular firmware version does not prove that the connected PLC is running that version. The project may be offline, outdated, or intended for a different controller.</p>
<h3 id="example-manufacturer-tools">Example manufacturer tools</h3>
<table>
<thead>
<tr>
<th>Platform</th>
<th>Common tool</th>
<th>Typical verification approach</th>
</tr>
</thead>
<tbody>
<tr>
<td>Siemens SIMATIC</td>
<td>TIA Portal or STEP 7, depending on the controller</td>
<td>Inspect the online device identification and diagnostic information</td>
</tr>
<tr>
<td>Allen-Bradley Logix controllers</td>
<td>Studio 5000 Logix Designer</td>
<td>Verify the connected controller's catalog number and revision</td>
</tr>
<tr>
<td>Allen-Bradley MicroLogix/SLC systems</td>
<td>RSLogix 500 and supported diagnostic tools</td>
<td>Verify the processor type and supported revision information</td>
</tr>
<tr>
<td>Mitsubishi MELSEC</td>
<td>GX Works2 or GX Works3, depending on the PLC</td>
<td>Inspect the connected PLC's model and supported version information</td>
</tr>
</tbody>
</table>
<p>The exact menu names and available fields vary by software release. Record the version actually reported by the connected device, not merely the version selected in the offline project's properties.</p>
<h2 id="7-firmware-compatibility-checks">7. Firmware compatibility checks</h2>
<p>Before installing firmware or replacing a controller, check all relevant compatibility dependencies.</p>
<ol>
<li>Hardware model: Confirm the exact CPU and any required communication modules.</li>
<li>Hardware revision: Verify whether the intended firmware supports the installed hardware revision.</li>
<li>Engineering software: Confirm that the software version supports the target firmware and device.</li>
<li>Application project: Determine whether the project can be used with the target firmware and whether conversion is required.</li>
<li>Communication dependencies: Check connected HMI, remote I/O, drives, robots, CNC systems, gateways, and other devices.</li>
<li>Libraries and technology functions: Confirm compatibility of required libraries, motion functions, communication instructions, and specialized modules.</li>
<li>Safety configuration: Identify any safety-controller compatibility, signature, validation, or reacceptance requirements.</li>
<li>Vendor release notes: Review applicable corrections, known issues, restrictions, and upgrade instructions.</li>
<li>Licensing and access: Confirm that the required software, licenses, permissions, and approved installation media are available.</li>
<li>Recovery method: Establish how to recover from an interrupted or unsuccessful upgrade before starting.</li>
</ol>
<p>A compatibility decision should be based on the exact model and firmware combination, not on the assumption that newer firmware is always better.</p>
<h2 id="8-firmware-upgrade-and-downgrade-management">8. Firmware upgrade and downgrade management</h2>
<p>Firmware changes can affect controller behavior, communication, diagnostics, application compatibility, and recovery procedures. They must be treated as controlled engineering changes.</p>
<h3 id="before-an-upgrade">Before an upgrade</h3>
<ul>
<li>Confirm the reason for the upgrade, such as a documented defect, compatibility requirement, or cybersecurity concern.</li>
<li>Review manufacturer release notes and applicable advisories.</li>
<li>Record the existing firmware and hardware revisions.</li>
<li>Create and verify the PLC project backup.</li>
<li>Back up required retentive data and associated device configurations separately.</li>
<li>Confirm project compatibility and any required conversion.</li>
<li>Check the approved firmware file's authenticity and integrity.</li>
<li>Confirm the update method, expected interruption, and machine recovery procedure.</li>
<li>Obtain authorization and coordinate the production shutdown or maintenance window.</li>
<li>Establish rollback or recovery feasibility.</li>
</ul>
<h3 id="during-the-upgrade">During the upgrade</h3>
<ul>
<li>Follow the manufacturer's procedure for the exact controller.</li>
<li>Use the approved engineering workstation and firmware package.</li>
<li>Maintain stable power and communication as required by the update procedure.</li>
<li>Do not interrupt the process unless the manufacturer's instructions explicitly permit it.</li>
<li>Observe the controller's status and diagnostics.</li>
<li>Record the actual actions taken and any unexpected messages.</li>
</ul>
<h3 id="after-the-upgrade">After the upgrade</h3>
<ul>
<li>Verify the installed firmware version directly from the device.</li>
<li>Check whether the project is compatible and whether any required conversion or download was authorized.</li>
<li>Confirm controller diagnostics, I/O operation, network communication, and HMI connectivity.</li>
<li>Test the machine's operating modes, interlocks, alarms, and relevant production sequences.</li>
<li>Complete required safety validation and approvals.</li>
<li>Save the approved project and update firmware records.</li>
<li>Record the result in the change-management or maintenance system.</li>
</ul>
<p>Do not assume that firmware downgrade is supported. Some platforms restrict downgrades, require a specific procedure, or have version-dependent limitations. Determine the supported recovery path before upgrading.</p>
<h2 id="9-firmware-records-during-cpu-replacement">9. Firmware records during CPU replacement</h2>
<p>When replacing a failed CPU, firmware records help prevent avoidable compatibility problems.</p>
<p>Recommended sequence:</p>
<ol>
<li>Identify the failed CPU's exact model, hardware revision, and last recorded firmware.</li>
<li>Confirm the approved project revision and its firmware requirements.</li>
<li>Identify the replacement CPU's exact catalog number and current firmware.</li>
<li>Check compatibility with the project, communication modules, I/O configuration, and connected devices.</li>
<li>Determine whether firmware adjustment is supported and necessary.</li>
<li>Confirm the backup and restoration procedure before installing or configuring the replacement.</li>
<li>Restore the approved project using the manufacturer's supported method.</li>
<li>Verify the installed firmware and the controller's diagnostic state.</li>
<li>Test communications and the required machine functions.</li>
<li>Update the equipment record with the replacement device identity and actual firmware.</li>
</ol>
<p>Do not assume that two CPUs from the same product family are interchangeable without checking catalog numbers, supported revisions, and system configuration.</p>
<h2 id="10-firmware-lifecycle-and-obsolescence">10. Firmware lifecycle and obsolescence</h2>
<p>Firmware records help maintenance teams plan for equipment that is becoming difficult to support.</p>
<p>Important lifecycle states include:</p>
<ul>
<li>Supported: Vendor support and applicable maintenance resources remain available.</li>
<li>Restricted support: Certain updates, technical assistance, or replacement options may be limited.</li>
<li>End of support: The vendor no longer provides a defined level of support for the relevant product or version.</li>
<li>Legacy but operational: The equipment continues to operate under an approved configuration despite its age.</li>
<li>Migration required: A documented business, safety, cybersecurity, or support need requires a planned transition.</li>
</ul>
<p>For older production equipment, the objective is not automatically to upgrade everything. It is to understand the risks, dependencies, recovery requirements, and available migration paths.</p>
<p>A lifecycle review should identify:</p>
<ul>
<li>Current installed firmware and approved baseline.</li>
<li>Vendor support status.</li>
<li>Available replacement hardware.</li>
<li>Engineering software and license availability.</li>
<li>Known defects and security advisories relevant to the installed configuration.</li>
<li>Compatibility with the current machine program.</li>
<li>Backup and restoration readiness.</li>
<li>A proposed upgrade, retention, or migration strategy.</li>
</ul>
<h2 id="11-cybersecurity-considerations">11. Cybersecurity considerations</h2>
<p>Firmware is part of the industrial control system's attack surface. Poorly controlled firmware changes can introduce operational risk or undermine system integrity.</p>
<ul>
<li>Obtain firmware packages through approved vendor or organizational channels.</li>
<li>Verify package authenticity and integrity using the manufacturer's supported methods.</li>
<li>Restrict firmware-update privileges to authorized personnel.</li>
<li>Maintain an audit trail for firmware changes.</li>
<li>Review relevant security advisories and the plant's cybersecurity policy.</li>
<li>Avoid unapproved firmware files or unofficial modification tools.</li>
<li>Keep engineering workstations and firmware repositories under appropriate access control.</li>
<li>Maintain verified recovery copies and a documented restoration procedure.</li>
<li>Assess the operational consequences of a security-related upgrade before scheduling it.</li>
</ul>
<p>A newer version is not automatically the right choice for every machine. Firmware decisions must account for security risk, vendor guidance, machine validation, compatibility, and production requirements.</p>
<h2 id="12-firmware-records-for-other-industrial-devices">12. Firmware records for other industrial devices</h2>
<p>The same recordkeeping principle applies to equipment beyond the PLC CPU.</p>
<table>
<thead>
<tr>
<th>Device</th>
<th>Firmware or software information to record</th>
<th>Why it matters</th>
</tr>
</thead>
<tbody>
<tr>
<td>Remote I/O adapter</td>
<td>Adapter firmware and hardware revision</td>
<td>Supports PLC communication and module compatibility</td>
</tr>
<tr>
<td>HMI panel</td>
<td>Panel firmware and runtime version</td>
<td>Helps resolve display, communication, and project compatibility issues</td>
</tr>
<tr>
<td>VFD</td>
<td>Drive firmware and model-specific revision</td>
<td>Supports parameter compatibility and troubleshooting</td>
</tr>
<tr>
<td>Servo drive</td>
<td>Firmware and supported motor/feedback configuration</td>
<td>Affects motion functions and tuning compatibility</td>
</tr>
<tr>
<td>CNC controller</td>
<td>Controller software or firmware version</td>
<td>Supports machine restoration and vendor troubleshooting</td>
</tr>
<tr>
<td>Industrial robot controller</td>
<td>Controller software revision and relevant installed options</td>
<td>Supports program compatibility and recovery</td>
</tr>
<tr>
<td>Industrial Ethernet switch</td>
<td>Firmware and configuration version</td>
<td>Supports network stability and security management</td>
</tr>
<tr>
<td>Communication gateway</td>
<td>Firmware and protocol support</td>
<td>Helps diagnose integration and compatibility faults</td>
</tr>
</tbody>
</table>
<p>Keep the distinction between firmware, application software, and configuration clear. For example, a robot program revision and a robot controller firmware revision are separate records even though both can affect machine operation.</p>
<h2 id="13-firmware-record-template">13. Firmware record template</h2>
<p>The following fields can be used to build a maintenance spreadsheet or equipment database.</p>
<table>
<thead>
<tr>
<th>Field</th>
<th>Example value</th>
</tr>
</thead>
<tbody>
<tr>
<td>Plant/area</td>
<td>BIW</td>
</tr>
<tr>
<td>Equipment ID</td>
<td>ROBOTLINE01</td>
</tr>
<tr>
<td>Device tag</td>
<td>PLC01</td>
</tr>
<tr>
<td>Manufacturer</td>
<td>Siemens</td>
</tr>
<tr>
<td>Device family</td>
<td>SIMATIC S7-1500</td>
</tr>
<tr>
<td>Exact CPU model</td>
<td>Record the installed model</td>
</tr>
<tr>
<td>Hardware revision</td>
<td>Record the verified revision</td>
</tr>
<tr>
<td>Installed firmware</td>
<td>Record the version reported by the device</td>
</tr>
<tr>
<td>Approved firmware baseline</td>
<td>Record the approved version or baseline</td>
</tr>
<tr>
<td>Engineering software</td>
<td>TIA Portal</td>
</tr>
<tr>
<td>Project revision</td>
<td>Record the approved PLC project revision</td>
</tr>
<tr>
<td>Verification method</td>
<td>Online device diagnostics</td>
</tr>
<tr>
<td>Verification date</td>
<td>Record the date checked</td>
</tr>
<tr>
<td>Last firmware change</td>
<td>Record the date or change reference</td>
</tr>
<tr>
<td>Change authorization</td>
<td>Record the approved work-order or change ID</td>
</tr>
<tr>
<td>Compatibility status</td>
<td>Verified, pending assessment, or mismatch</td>
</tr>
<tr>
<td>Backup reference</td>
<td>Record the controlled repository reference</td>
</tr>
<tr>
<td>Next review</td>
<td>Record the planned review date</td>
</tr>
<tr>
<td>Remarks</td>
<td>Record limitations, known issues, and required actions</td>
</tr>
</tbody>
</table>
<p>Use controlled values for fields such as compatibility status and upgrade status. This makes filtering, reporting, and identifying machines that need attention much easier.</p>
<h2 id="14-common-mistakes">14. Common mistakes</h2>
<table>
<thead>
<tr>
<th>Mistake</th>
<th>Risk</th>
<th>Correct practice</th>
</tr>
</thead>
<tbody>
<tr>
<td>Recording only the PLC family</td>
<td>Exact compatibility cannot be established</td>
<td>Record the complete device identity</td>
</tr>
<tr>
<td>Recording the offline project version as installed firmware</td>
<td>Creates a false record of the actual controller state</td>
<td>Verify firmware from the connected device or an approved direct diagnostic source</td>
</tr>
<tr>
<td>Upgrading without a verified backup</td>
<td>Recovery may be difficult if the update fails</td>
<td>Verify backups and recovery steps before the change</td>
</tr>
<tr>
<td>Using an unapproved firmware package</td>
<td>May introduce integrity, compatibility, or security risks</td>
<td>Use approved packages and verification procedures</td>
</tr>
<tr>
<td>Ignoring engineering software compatibility</td>
<td>Project opening, conversion, or download may fail</td>
<td>Verify the supported software and firmware combination</td>
</tr>
<tr>
<td>Treating a replacement CPU as identical</td>
<td>Hardware or firmware differences may prevent restoration</td>
<td>Check the exact model and revision</td>
</tr>
<tr>
<td>Failing to update records after a change</td>
<td>Maintenance teams may make decisions using outdated information</td>
<td>Close the change record and update the baseline</td>
</tr>
<tr>
<td>Downgrading without checking support</td>
<td>Downgrade may be unavailable or may affect the application</td>
<td>Verify the vendor-supported downgrade procedure</td>
</tr>
<tr>
<td>Upgrading only because a newer version exists</td>
<td>Unnecessary production and validation risk</td>
<td>Establish a documented technical reason</td>
</tr>
<tr>
<td>Ignoring connected devices</td>
<td>A PLC update may expose compatibility issues elsewhere in the machine</td>
<td>Assess the complete automation system</td>
</tr>
</tbody>
</table>
<h2 id="15-firmware-maintenance-checklist">15. Firmware maintenance checklist</h2>
<h3 id="identification-and-records">Identification and records</h3>
<ul>
<li>Record the exact controller model and hardware revision.</li>
<li>Verify and record the installed firmware version.</li>
<li>Record the engineering software version and approved PLC project revision.</li>
<li>Compare installed firmware with the approved baseline.</li>
<li>Record the verification date and source.</li>
<li>Link the record to the correct equipment ID and maintenance history.</li>
</ul>
<h3 id="before-a-firmware-change">Before a firmware change</h3>
<ul>
<li>Confirm the technical reason for the change.</li>
<li>Review manufacturer documentation and release notes.</li>
<li>Verify hardware, project, software, and connected-device compatibility.</li>
<li>Create and verify the required backups.</li>
<li>Confirm recovery or rollback feasibility.</li>
<li>Obtain approvals and coordinate production requirements.</li>
<li>Prepare the required functional and safety validation.</li>
</ul>
<h3 id="after-a-firmware-change">After a firmware change</h3>
<ul>
<li>Verify the actual installed firmware version.</li>
<li>Confirm controller health and diagnostics.</li>
<li>Verify I/O and network communication.</li>
<li>Validate HMI and connected-device operation.</li>
<li>Complete the required machine and safety checks.</li>
<li>Update the firmware baseline and change history.</li>
<li>Record the outcome and any remaining limitations.</li>
</ul>
<h2 id="16-key-principles">16. Key principles</h2>
<ul>
<li>Firmware records must describe the actual installed device state, not merely the intended configuration.</li>
<li>Exact hardware identity, firmware revision, engineering software version, and project revision must be considered together.</li>
<li>Firmware upgrades and downgrades are controlled engineering changes, not routine experiments on production equipment.</li>
<li>A verified project backup and a feasible recovery procedure are essential before a firmware change.</li>
<li>Safety-related systems require their applicable validation and approval procedures.</li>
<li>Firmware records are most useful when maintained alongside PLC backups, device inventories, change records, and SAP PM equipment information.</li>
<li>The objective is to maintain a known, supportable, and recoverable automation configuration while minimizing production and safety risks.</li>
</ul>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\18_PM\02_HMI\01_Display - Display</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
