<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>PLC Fault: I/O Modules, Wiring, and Sensors</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">PLC Fault: I/O Modules, Wiring, and Sensors</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition-and-purpose">1. Definition and Purpose</a></li>
<li><a href="#2-understand-the-complete-io-signal-path">2. Understand the Complete I/O Signal Path</a><ul>
<li><a href="#21-digital-input-path">2.1 Digital input path</a></li>
<li><a href="#22-digital-output-path">2.2 Digital output path</a></li>
</ul>
</li>
<li><a href="#3-types-of-plc-io">3. Types of PLC I/O</a></li>
<li><a href="#4-digital-input-modules">4. Digital Input Modules</a><ul>
<li><a href="#41-typical-input-conditions">4.1 Typical input conditions</a></li>
<li><a href="#42-input-filtering">4.2 Input filtering</a></li>
</ul>
</li>
<li><a href="#5-digital-output-modules">5. Digital Output Modules</a><ul>
<li><a href="#51-common-output-technologies">5.1 Common output technologies</a></li>
<li><a href="#52-why-an-output-may-fail-to-operate">5.2 Why an output may fail to operate</a></li>
</ul>
</li>
<li><a href="#6-sensor-fundamentals">6. Sensor Fundamentals</a><ul>
<li><a href="#61-sensor-checks-before-blaming-the-plc">6.1 Sensor checks before blaming the PLC</a></li>
</ul>
</li>
<li><a href="#7-pnp-and-npn-sensors">7. PNP and NPN Sensors</a><ul>
<li><a href="#71-pnp-sensor">7.1 PNP sensor</a></li>
<li><a href="#72-npn-sensor">7.2 NPN sensor</a></li>
<li><a href="#73-comparison">7.3 Comparison</a></li>
<li><a href="#74-sourcing-and-sinking">7.4 Sourcing and sinking</a></li>
</ul>
</li>
<li><a href="#8-sensor-wiring-and-terminal-faults">8. Sensor Wiring and Terminal Faults</a><ul>
<li><a href="#81-common-wiring-faults">8.1 Common wiring faults</a></li>
<li><a href="#82-diagnostic-method">8.2 Diagnostic method</a></li>
</ul>
</li>
<li><a href="#9-input-signal-present-but-plc-input-off">9. Input Signal Present but PLC Input OFF</a><ul>
<li><a href="#diagnostic-comparison">Diagnostic comparison</a></li>
</ul>
</li>
<li><a href="#10-output-command-present-but-device-does-not-operate">10. Output Command Present but Device Does Not Operate</a><ul>
<li><a href="#101-diagnostic-sequence">10.1 Diagnostic sequence</a></li>
<li><a href="#102-interpret-the-results">10.2 Interpret the results</a></li>
</ul>
</li>
<li><a href="#11-analog-io-faults">11. Analog I/O Faults</a><ul>
<li><a href="#111-common-analog-faults">11.1 Common analog faults</a></li>
<li><a href="#112-example-420-ma-scaling">11.2 Example: 4–20 mA scaling</a></li>
<li><a href="#113-common-analog-symptoms">11.3 Common analog symptoms</a></li>
</ul>
</li>
<li><a href="#12-input-and-output-addressing">12. Input and Output Addressing</a><ul>
<li><a href="#diagnostic-approach">Diagnostic approach</a></li>
</ul>
</li>
<li><a href="#13-module-level-faults">13. Module-Level Faults</a><ul>
<li><a href="#131-possible-symptoms">13.1 Possible symptoms</a></li>
<li><a href="#132-before-replacing-a-module">13.2 Before replacing a module</a></li>
</ul>
</li>
<li><a href="#14-common-industrial-io-failure-patterns">14. Common Industrial I/O Failure Patterns</a><ul>
<li><a href="#141-several-sensors-fail-simultaneously">14.1 Several sensors fail simultaneously</a></li>
<li><a href="#142-one-sensor-fails-intermittently">14.2 One sensor fails intermittently</a></li>
<li><a href="#143-all-outputs-on-a-module-fail">14.3 All outputs on a module fail</a></li>
<li><a href="#144-one-output-fails-repeatedly">14.4 One output fails repeatedly</a></li>
</ul>
</li>
<li><a href="#15-safe-io-troubleshooting">15. Safe I/O Troubleshooting</a></li>
<li><a href="#16-practical-breakdown-example-sensor-detected-but-plc-input-off">16. Practical Breakdown Example: Sensor Detected but PLC Input OFF</a></li>
<li><a href="#17-practical-breakdown-example-plc-output-on-but-solenoid-does-not-energize">17. Practical Breakdown Example: PLC Output ON but Solenoid Does Not Energize</a></li>
<li><a href="#18-post-repair-verification">18. Post-Repair Verification</a></li>
<li><a href="#19-io-breakdown-recording-template">19. I/O Breakdown Recording Template</a></li>
<li><a href="#20-interview-questions-and-answers">20. Interview Questions and Answers</a><ul>
<li><a href="#q1-what-is-the-difference-between-a-plc-input-and-output">Q1. What is the difference between a PLC input and output?</a></li>
<li><a href="#q2-what-is-the-difference-between-a-physical-signal-and-a-plc-input-status">Q2. What is the difference between a physical signal and a PLC input status?</a></li>
<li><a href="#q3-what-is-the-difference-between-pnp-and-npn-sensors">Q3. What is the difference between PNP and NPN sensors?</a></li>
<li><a href="#q4-why-might-a-sensor-indicator-be-on-while-the-plc-input-remains-off">Q4. Why might a sensor indicator be ON while the PLC input remains OFF?</a></li>
<li><a href="#q5-why-can-an-output-bit-be-on-while-the-actuator-does-not-operate">Q5. Why can an output bit be ON while the actuator does not operate?</a></li>
<li><a href="#q6-what-is-the-difference-between-relay-and-transistor-outputs">Q6. What is the difference between relay and transistor outputs?</a></li>
<li><a href="#q7-what-causes-an-analog-signal-to-fluctuate">Q7. What causes an analog signal to fluctuate?</a></li>
<li><a href="#q8-how-do-you-distinguish-a-wiring-fault-from-a-faulty-input-channel">Q8. How do you distinguish a wiring fault from a faulty input channel?</a></li>
<li><a href="#q9-why-should-a-module-not-be-replaced-immediately">Q9. Why should a module not be replaced immediately?</a></li>
<li><a href="#q10-when-is-io-troubleshooting-complete">Q10. When is I/O troubleshooting complete?</a></li>
</ul>
</li>
<li><a href="#21-completion-criteria">21. Completion Criteria</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><p>Study path: <code>02_PLAN_WISE_2026\02_INDUSTRY3_0\19_Breakdown\02_PLC_Fault\03_IO</code></p>
<h2 id="1-definition-and-purpose">1. Definition and Purpose</h2>
<p>PLC input/output (I/O) troubleshooting is the systematic diagnosis of the electrical and logical path between field devices and the PLC program.</p>
<p>A PLC may have a healthy CPU, stable power, and a program running in RUN mode while the machine still fails because an input signal never reaches the controller or an output command never reaches the intended device.</p>
<p>The purpose of I/O troubleshooting is to identify exactly where the signal path fails, determine the verified root cause, correct it, and confirm the intended machine function.</p>
<p>This topic covers:</p>
<ul>
<li>Digital input and output modules.</li>
<li>Analog input and output modules.</li>
<li>Sensor power, signal wiring, and return paths.</li>
<li>PNP and NPN sensors.</li>
<li>Sourcing and sinking I/O.</li>
<li>Relay, transistor, and triac outputs.</li>
<li>Terminal blocks, connectors, and cable faults.</li>
<li>Input status versus physical signal.</li>
<li>Output command versus actual load operation.</li>
<li>Analog scaling and signal-loop faults.</li>
<li>Module diagnostics and safe replacement.</li>
<li>Post-repair testing and documentation.</li>
</ul>
<h2 id="2-understand-the-complete-io-signal-path">2. Understand the Complete I/O Signal Path</h2>
<p>An I/O fault should be investigated along the complete path rather than by replacing the first component that appears suspicious.</p>
<h3 id="21-digital-input-path">2.1 Digital input path</h3>
<pre><code>Physical Condition
    ↓
Sensor Detects the Condition
    ↓
Sensor Output Changes State
    ↓
Field Wiring and Terminal Blocks
    ↓
PLC Input Module Terminal
    ↓
Input Channel Circuit
    ↓
PLC Input Status / Process Data
    ↓
Application Logic Evaluates the Input
    ↓
Program Responds to the Condition
</code></pre>
<h3 id="22-digital-output-path">2.2 Digital output path</h3>
<pre><code>Application Logic
    ↓
Output Command / Program Status
    ↓
PLC Output Data
    ↓
Output Module Channel
    ↓
Field Wiring and Protective Devices
    ↓
Relay / Contactor / Solenoid / Other Load
    ↓
Physical Device Response
    ↓
Feedback Sensor Confirms the Result
</code></pre>
<p>The actual architecture depends on the PLC family, I/O type, and field wiring.</p>
<p>Key principle: An input signal, an input status bit, an output command, and the actual physical condition are different things.</p>
<p>For example, a PLC output bit may be ON while the output module has no field supply, a fuse is open, or a conductor is broken. The program command alone does not prove that the load is energized.</p>
<h2 id="3-types-of-plc-io">3. Types of PLC I/O</h2>
<table>
<thead>
<tr>
<th>I/O type</th>
<th>Function</th>
<th>Typical industrial examples</th>
</tr>
</thead>
<tbody>
<tr>
<td>Digital input (DI)</td>
<td>Detects discrete ON/OFF states</td>
<td>Proximity sensors, limit switches, push buttons, pressure switches</td>
</tr>
<tr>
<td>Digital output (DO)</td>
<td>Commands discrete actions</td>
<td>Relay interfaces, solenoid valves, indicator lamps, contactor coils</td>
</tr>
<tr>
<td>Analog input (AI)</td>
<td>Reads a continuously varying signal</td>
<td>Pressure transmitters, temperature transmitters, position sensors</td>
</tr>
<tr>
<td>Analog output (AO)</td>
<td>Sends a continuously varying command</td>
<td>VFD speed references, valve position commands, control references</td>
</tr>
<tr>
<td>High-speed input</td>
<td>Captures fast signal transitions beyond ordinary scan-based requirements</td>
<td>Encoders, high-speed counters, pulse sensors</td>
</tr>
<tr>
<td>Pulse or high-speed output</td>
<td>Generates pulse trains or other specialized output signals</td>
<td>Stepper drives and supported motion applications</td>
</tr>
<tr>
<td>Temperature-specific input</td>
<td>Reads supported temperature sensor types</td>
<td>RTD and thermocouple modules</td>
</tr>
<tr>
<td>Safety I/O</td>
<td>Supports safety-related input or output functions within a certified architecture</td>
<td>Safety gates, emergency-stop circuits, safety-rated actuators</td>
</tr>
</tbody>
</table>
<p>Not every PLC supports every type directly. Specialized modules may require specific wiring, configuration, sensor types, or engineering tools.</p>
<h2 id="4-digital-input-modules">4. Digital Input Modules</h2>
<p>A digital input module receives electrical signals and converts them into states that the PLC can process.</p>
<p>Typical nominal signal levels include 24 VDC industrial signals, but the actual ON/OFF thresholds and permitted input voltage depend on the module specification.</p>
<h3 id="41-typical-input-conditions">4.1 Typical input conditions</h3>
<ul>
<li>Input voltage within the specified ON range: channel may register ON.</li>
<li>Input voltage within the specified OFF range: channel may register OFF.</li>
<li>Input voltage in an undefined transition region: state may be uncertain or dependent on the module's characteristics.</li>
<li>Missing field supply: the input may remain OFF.</li>
<li>Incorrect common connection: multiple channels may behave incorrectly.</li>
<li>Broken conductor: the input may remain OFF or become unstable.</li>
<li>Short circuit to a supply or reference: the input may remain ON or behave unexpectedly.</li>
</ul>
<p>Do not treat every input as a simple ideal switch. Modules may include input filters, isolation, diagnostic functions, and defined input-current requirements.</p>
<h3 id="42-input-filtering">4.2 Input filtering</h3>
<p>Digital input modules may apply filtering to reject short electrical disturbances.</p>
<p>Filtering can affect how quickly an input changes state in the PLC. A pulse shorter than the configured or hardware filter duration may not be recognized through an ordinary input channel.</p>
<p>If a sensor detects an object but the PLC misses the event, possible causes include:</p>
<ul>
<li>Incorrect sensor alignment.</li>
<li>An inadequate sensing distance.</li>
<li>Input filtering.</li>
<li>A pulse too short for the input configuration.</li>
<li>Incorrect program timing.</li>
<li>Wiring or electrical noise.</li>
<li>A failed sensor or input channel.</li>
</ul>
<p>Where fast pulses are expected, verify whether a high-speed input or another suitable acquisition method is required.</p>
<h2 id="5-digital-output-modules">5. Digital Output Modules</h2>
<p>A digital output module converts a PLC command into an electrical output capable of controlling a supported field circuit.</p>
<h3 id="51-common-output-technologies">5.1 Common output technologies</h3>
<table>
<thead>
<tr>
<th>Output type</th>
<th>General operation</th>
<th>Important considerations</th>
</tr>
</thead>
<tbody>
<tr>
<td>Relay output</td>
<td>Uses electromechanical contacts to switch a compatible load</td>
<td>Contact rating, wear, switching frequency, and load type</td>
</tr>
<tr>
<td>Transistor output</td>
<td>Uses semiconductor switching, commonly for DC loads</td>
<td>Polarity, current rating, switching characteristics, and protection</td>
</tr>
<tr>
<td>Triac output</td>
<td>Uses semiconductor switching, commonly for AC loads</td>
<td>Supported AC load type, leakage current, and switching requirements</td>
</tr>
<tr>
<td>Specialized output</td>
<td>Provides a particular signal or switching function</td>
<td>Follow the module's specific electrical and timing requirements</td>
</tr>
</tbody>
</table>
<h3 id="52-why-an-output-may-fail-to-operate">5.2 Why an output may fail to operate</h3>
<ul>
<li>The program condition for the output is not satisfied.</li>
<li>An interlock prevents the command.</li>
<li>The output address or mapping is incorrect.</li>
<li>The module is disabled, faulted, or incorrectly configured.</li>
<li>The required field supply is missing.</li>
<li>A fuse or electronic branch protector is open.</li>
<li>A wire or terminal is defective.</li>
<li>The output channel has failed.</li>
<li>A relay interface or contactor coil is defective.</li>
<li>The load is mechanically jammed.</li>
<li>A safety function prevents operation.</li>
</ul>
<p>A physical output LED can help narrow the diagnosis, but its meaning depends on the module design. Some LEDs indicate a command or channel state rather than confirming that the load receives the required voltage or current.</p>
<h2 id="6-sensor-fundamentals">6. Sensor Fundamentals</h2>
<p>Industrial sensors convert a physical condition into an electrical signal.</p>
<p>Common examples include:</p>
<ul>
<li>Inductive proximity sensors for metal detection.</li>
<li>Capacitive sensors for suitable materials.</li>
<li>Photoelectric sensors for object detection.</li>
<li>Magnetic sensors for cylinder position.</li>
<li>Limit switches for mechanical position.</li>
<li>Pressure switches for threshold detection.</li>
<li>Pressure transmitters for continuous measurement.</li>
<li>Temperature sensors and transmitters.</li>
<li>Encoders for position and speed.</li>
<li>Ultrasonic sensors for distance or object detection.</li>
</ul>
<h3 id="61-sensor-checks-before-blaming-the-plc">6.1 Sensor checks before blaming the PLC</h3>
<ul>
<li>Confirm the sensor has the correct supply.</li>
<li>Check its status LED, if fitted.</li>
<li>Verify the sensing distance and alignment.</li>
<li>Confirm the target is appropriate for the sensor technology.</li>
<li>Check the output type and wiring diagram.</li>
<li>Inspect the cable and connector.</li>
<li>Confirm that the sensor output changes when the physical condition changes.</li>
<li>Compare the electrical signal at the sensor with the signal arriving at the PLC input.</li>
<li>Check the PLC input status in the engineering software.</li>
</ul>
<p>A sensor LED may indicate power or detection, but it does not prove that the correct signal reaches the PLC terminal.</p>
<h2 id="7-pnp-and-npn-sensors">7. PNP and NPN Sensors</h2>
<p>PNP and NPN describe common transistor-output arrangements used by DC sensors.</p>
<h3 id="71-pnp-sensor">7.1 PNP sensor</h3>
<p>A PNP sensor typically switches the positive supply to its output when ON.</p>
<p>For a common three-wire DC sensor:</p>
<ul>
<li>Brown: often positive supply.</li>
<li>Blue: often 0 V.</li>
<li>Black: often switched output.</li>
</ul>
<p>These colors are common conventions, not a substitute for the manufacturer's wiring diagram.</p>
<h3 id="72-npn-sensor">7.2 NPN sensor</h3>
<p>An NPN sensor typically switches its output toward 0 V when ON.</p>
<p>The same common three-wire color convention may apply, but the output transistor arrangement differs.</p>
<h3 id="73-comparison">7.3 Comparison</h3>
<table>
<thead>
<tr>
<th>Characteristic</th>
<th>PNP sensor</th>
<th>NPN sensor</th>
</tr>
</thead>
<tbody>
<tr>
<td>ON-state output</td>
<td>Sources positive voltage toward the load or input</td>
<td>Sinks current toward 0 V</td>
</tr>
<tr>
<td>Typical output action</td>
<td>Output is driven toward +24 V</td>
<td>Output is pulled toward 0 V</td>
</tr>
<tr>
<td>Common matching arrangement</td>
<td>Compatible sinking input</td>
<td>Compatible sourcing input</td>
</tr>
<tr>
<td>Common mismatch symptom</td>
<td>Input never reaches ON threshold or behaves incorrectly</td>
<td>Input never reaches ON threshold or behaves incorrectly</td>
</tr>
<tr>
<td>Critical check</td>
<td>Verify module input topology and common wiring</td>
<td>Verify module input topology and common wiring</td>
</tr>
</tbody>
</table>
<p>The compatibility of sensor and input module must be established from the actual electrical specifications. Do not rely on wire colors or a general rule alone.</p>
<h3 id="74-sourcing-and-sinking">7.4 Sourcing and sinking</h3>
<ul>
<li>Sourcing device: Supplies current to the connected circuit.</li>
<li>Sinking device: Provides a path for current to return toward the reference.</li>
</ul>
<p>In a typical PNP sensor circuit, the sensor sources current and the PLC input provides a compatible return path. In a typical NPN sensor circuit, the input circuit provides a compatible positive-side path and the sensor sinks current.</p>
<p>Incorrect sourcing/sinking compatibility can cause a healthy sensor and healthy PLC input module to appear defective.</p>
<h2 id="8-sensor-wiring-and-terminal-faults">8. Sensor Wiring and Terminal Faults</h2>
<p>Field wiring is a common source of intermittent I/O failures because industrial cables experience vibration, movement, contamination, heat, and maintenance activity.</p>
<h3 id="81-common-wiring-faults">8.1 Common wiring faults</h3>
<ul>
<li>Open conductor.</li>
<li>Short circuit between conductors.</li>
<li>Short to 0 V or positive supply.</li>
<li>Loose terminal.</li>
<li>Poor connector contact.</li>
<li>Incorrect pin assignment.</li>
<li>Reversed polarity.</li>
<li>Damaged insulation.</li>
<li>Corrosion or moisture ingress.</li>
<li>Cable damage from movement or abrasion.</li>
<li>Incorrect shield termination.</li>
<li>Missing common or return connection.</li>
</ul>
<h3 id="82-diagnostic-method">8.2 Diagnostic method</h3>
<p>For a digital input that does not change state:</p>
<ol>
<li>Confirm the physical condition and sensor detection.</li>
<li>Check sensor supply according to the approved method.</li>
<li>Observe the sensor's status indication.</li>
<li>Verify the output signal at the sensor.</li>
<li>Check the corresponding signal at the PLC input terminal.</li>
<li>Check the channel's status in the PLC engineering tool.</li>
<li>Compare the observed signal with the electrical drawing.</li>
<li>Isolate the faulty section and repair it.</li>
<li>Verify operation across the required machine cycle.</li>
</ol>
<p>Resistance and continuity measurements must be made only on appropriately de-energized and isolated circuits. Electronic devices may need to be disconnected according to the manufacturer's procedure before testing.</p>
<h2 id="9-input-signal-present-but-plc-input-off">9. Input Signal Present but PLC Input OFF</h2>
<p>This symptom is useful because it narrows the possible fault location.</p>
<p>Possible causes include:</p>
<ul>
<li>The measured voltage is below the module's ON threshold.</li>
<li>The measurement reference is incorrect.</li>
<li>The input common is disconnected.</li>
<li>The input module is incompatible with the sensor's output topology.</li>
<li>The signal reaches the terminal but the channel has failed.</li>
<li>The channel is disabled or incorrectly configured.</li>
<li>The wrong input address is being monitored.</li>
<li>The PLC input update or remote I/O data is not current.</li>
<li>A channel filter delays or rejects the signal.</li>
<li>The module or station has a diagnostic fault.</li>
</ul>
<h3 id="diagnostic-comparison">Diagnostic comparison</h3>
<table>
<thead>
<tr>
<th>Observation</th>
<th>Likely investigation</th>
</tr>
</thead>
<tbody>
<tr>
<td>Sensor detects the target but its output does not change</td>
<td>Sensor setup, supply, output stage, or sensing condition</td>
</tr>
<tr>
<td>Sensor output changes but signal is absent at the PLC terminal</td>
<td>Cable, connector, terminal, or common wiring</td>
</tr>
<tr>
<td>Correct electrical signal reaches the input terminal but channel status remains OFF</td>
<td>Input compatibility, thresholds, module status, configuration, or channel fault</td>
</tr>
<tr>
<td>Channel status is ON but program logic behaves as if it is OFF</td>
<td>Address mapping, logic conditions, data update, or program execution</td>
</tr>
<tr>
<td>Input changes correctly but the machine does not proceed</td>
<td>Permissives, interlocks, sequence conditions, or downstream control logic</td>
</tr>
</tbody>
</table>
<p>The goal is to locate the boundary where the expected signal stops matching the observed signal.</p>
<h2 id="10-output-command-present-but-device-does-not-operate">10. Output Command Present but Device Does Not Operate</h2>
<p>When a PLC output is commanded ON but the physical load does not operate, trace the output path systematically.</p>
<h3 id="101-diagnostic-sequence">10.1 Diagnostic sequence</h3>
<ul>
<li>Verify the logic condition and commanded output state.</li>
<li>Confirm the output address corresponds to the intended physical channel.</li>
<li>Check module diagnostics and channel indication.</li>
<li>Verify the required field supply and protective device.</li>
<li>Check voltage at the output and load terminals using the approved procedure.</li>
<li>Inspect the return path and wiring.</li>
<li>Check interface relays and contactors.</li>
<li>Verify the load's electrical and mechanical condition.</li>
<li>Check feedback signals and interlocks.</li>
<li>Perform the required functional test after repair.</li>
</ul>
<h3 id="102-interpret-the-results">10.2 Interpret the results</h3>
<table>
<thead>
<tr>
<th>Observation</th>
<th>Possible fault area</th>
</tr>
</thead>
<tbody>
<tr>
<td>Program output command is OFF</td>
<td>Logic condition, permissive, sequence, or address mapping</td>
</tr>
<tr>
<td>Program command is ON but channel indication is OFF</td>
<td>Configuration, module condition, output data mapping, or platform-specific channel behavior</td>
</tr>
<tr>
<td>Channel indicates ON but load supply is absent</td>
<td>Field supply, branch protection, output channel, or wiring</td>
</tr>
<tr>
<td>Correct voltage reaches the load but it does not operate</td>
<td>Load coil, device mechanism, connection, or incorrect load rating</td>
</tr>
<tr>
<td>Load operates but PLC feedback is absent</td>
<td>Feedback sensor, wiring, input channel, or feedback logic</td>
</tr>
<tr>
<td>Output works without the normal load but fails when connected</td>
<td>Overload, short circuit, output rating, inrush current, or a faulty load</td>
</tr>
</tbody>
</table>
<p>Do not assume that a channel LED proves a healthy output circuit. Confirm the electrical behavior at the appropriate points.</p>
<h2 id="11-analog-io-faults">11. Analog I/O Faults</h2>
<p>Analog signals represent a continuously varying measurement or command.</p>
<p>Common industrial signal formats include:</p>
<ul>
<li>4–20 mA current loops.</li>
<li>0–20 mA current signals.</li>
<li>0–10 V voltage signals.</li>
<li>Other voltage or current ranges specified by the equipment.</li>
</ul>
<p>Always verify the configured range and the supported module characteristics.</p>
<h3 id="111-common-analog-faults">11.1 Common analog faults</h3>
<ul>
<li>Missing transmitter power.</li>
<li>Open current loop.</li>
<li>Short circuit in the signal wiring.</li>
<li>Incorrect polarity.</li>
<li>Incorrect channel configuration.</li>
<li>Wrong engineering-unit scaling.</li>
<li>Incorrect sensor range.</li>
<li>Missing or incorrect common reference.</li>
<li>Electrical noise or poor shielding.</li>
<li>Damaged transmitter.</li>
<li>Failed analog input channel.</li>
<li>Incorrect grounding or loop topology.</li>
</ul>
<h3 id="112-example-420-ma-scaling">11.2 Example: 4–20 mA scaling</h3>
<p>Suppose a pressure transmitter is configured for 0 to 10 bar and produces 4–20 mA.</p>
<p>For a linear transmitter:</p>
<div class="math-display">\[ \text{Pressure}=\frac{I-4}{20-4}\times10 \]</div>
<p>If the measured current is 12 mA:</p>
<div class="math-display">\[ \text{Pressure}=\frac{12-4}{16}\times10=5\text{ bar} \]</div>
<p>This calculation assumes the stated range, correct wiring, a linear transmitter, and valid signal conditions.</p>
<p>A PLC may represent the analog value as a raw integer, engineering units, or a normalized value. The scaling method must match the configured module and program.</p>
<h3 id="113-common-analog-symptoms">11.3 Common analog symptoms</h3>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible cause</th>
</tr>
</thead>
<tbody>
<tr>
<td>Reading remains at zero</td>
<td>Missing supply, open loop, incorrect channel, or wrong scaling</td>
</tr>
<tr>
<td>Reading remains at a fixed value</td>
<td>Frozen process, transmitter fault, incorrect update, or program issue</td>
</tr>
<tr>
<td>Reading fluctuates</td>
<td>Noise, poor shielding, unstable supply, grounding problem, or process variation</td>
</tr>
<tr>
<td>Reading is consistently too high or too low</td>
<td>Incorrect scaling, wrong sensor range, wiring, or configuration</td>
</tr>
<tr>
<td>Reading is out of range</td>
<td>Open loop, short circuit, incorrect configuration, or signal beyond the supported range</td>
</tr>
<tr>
<td>Multiple channels show similar errors</td>
<td>Shared supply, common reference, module configuration, or common wiring issue</td>
</tr>
</tbody>
</table>
<p>Do not assume every signal outside the nominal 4–20 mA range has the same meaning. Some systems use under-range and over-range values for fault detection; interpretation depends on the transmitter and module specifications.</p>
<h2 id="12-input-and-output-addressing">12. Input and Output Addressing</h2>
<p>A correct physical signal can still appear incorrect in the application if the program monitors or controls the wrong address.</p>
<p>Examples of possible addressing issues include:</p>
<ul>
<li>Incorrect I/O tag assignment.</li>
<li>Wrong rack, slot, or module configuration.</li>
<li>Incorrect channel number.</li>
<li>Wrong remote I/O mapping.</li>
<li>A tag alias pointing to an unintended address.</li>
<li>Incorrect data type or structure mapping.</li>
<li>A changed module arrangement after replacement.</li>
<li>An engineering project that does not match the installed hardware.</li>
</ul>
<h3 id="diagnostic-approach">Diagnostic approach</h3>
<ol>
<li>Identify the physical terminal and channel.</li>
<li>Trace it through the electrical drawing and I/O list.</li>
<li>Locate the corresponding hardware channel in the engineering software.</li>
<li>Confirm the channel's live status.</li>
<li>Verify the program tag or address mapping.</li>
<li>Confirm that the expected logic references the correct tag.</li>
<li>Test the relevant function after correcting any mismatch.</li>
</ol>
<p>Never force an input or output merely to make the sequence continue. A force changes the controller's behavior and can hide a real field fault or create an unsafe machine condition.</p>
<h2 id="13-module-level-faults">13. Module-Level Faults</h2>
<p>A faulty I/O module may affect one channel, several channels, or an entire module depending on the failure mechanism.</p>
<h3 id="131-possible-symptoms">13.1 Possible symptoms</h3>
<ul>
<li>Module status LED indicates a fault.</li>
<li>Several channels stop updating.</li>
<li>Inputs remain OFF despite valid field signals.</li>
<li>Outputs do not switch as commanded.</li>
<li>Analog readings are invalid or unstable.</li>
<li>Remote I/O reports a module diagnostic.</li>
<li>The PLC reports a hardware configuration mismatch.</li>
<li>The problem began after a module replacement or wiring change.</li>
</ul>
<h3 id="132-before-replacing-a-module">13.2 Before replacing a module</h3>
<ul>
<li>Confirm the exact module part number.</li>
<li>Check the manufacturer's diagnostics.</li>
<li>Verify supply and common connections.</li>
<li>Confirm the correct hardware configuration.</li>
<li>Check terminal assignments and wiring.</li>
<li>Review the module's permitted voltage and current ratings.</li>
<li>Determine whether the fault follows the module or remains with the wiring or field device, using an approved controlled test.</li>
<li>Follow the required isolation procedure before removal.</li>
</ul>
<p>When replacing a module, verify compatibility, channel configuration, terminal arrangement, firmware or hardware requirements, and any safety-related restrictions.</p>
<p>Do not hot-swap modules unless the specific hardware and system design explicitly support it and the procedure authorizes it.</p>
<h2 id="14-common-industrial-io-failure-patterns">14. Common Industrial I/O Failure Patterns</h2>
<h3 id="141-several-sensors-fail-simultaneously">14.1 Several sensors fail simultaneously</h3>
<p>Investigate shared dependencies:</p>
<ul>
<li>Common 24 VDC supply.</li>
<li>Branch fuse or electronic protector.</li>
<li>Shared 0 V return.</li>
<li>Common terminal block.</li>
<li>Remote I/O station supply.</li>
<li>Module or network status.</li>
</ul>
<p>Multiple independent sensor failures are possible, but a shared fault should be investigated first when the symptoms appear together.</p>
<h3 id="142-one-sensor-fails-intermittently">14.2 One sensor fails intermittently</h3>
<p>Investigate:</p>
<ul>
<li>Sensor alignment.</li>
<li>Connector retention.</li>
<li>Cable damage.</li>
<li>Vibration and mechanical movement.</li>
<li>Supply stability.</li>
<li>Target detection.</li>
<li>Electrical noise.</li>
<li>Incorrect sensing distance.</li>
<li>Sensor output stage.</li>
</ul>
<p>Record whether the fault occurs at a particular machine position or during a particular motion.</p>
<h3 id="143-all-outputs-on-a-module-fail">14.3 All outputs on a module fail</h3>
<p>Investigate:</p>
<ul>
<li>Module-level diagnostic status.</li>
<li>Shared field supply.</li>
<li>Module common connection.</li>
<li>Branch protection.</li>
<li>Hardware configuration.</li>
<li>Backplane or remote I/O condition.</li>
<li>Module failure.</li>
</ul>
<h3 id="144-one-output-fails-repeatedly">14.4 One output fails repeatedly</h3>
<p>Investigate:</p>
<ul>
<li>Load short circuit.</li>
<li>Excessive load current.</li>
<li>Inrush current.</li>
<li>Incorrect output type.</li>
<li>Inductive load suppression.</li>
<li>Damaged cable.</li>
<li>Failed output channel.</li>
<li>Incorrect wiring.</li>
</ul>
<p>If an output repeatedly damages replacement modules, investigate the connected load and circuit design before installing another module.</p>
<h2 id="15-safe-io-troubleshooting">15. Safe I/O Troubleshooting</h2>
<p>I/O circuits may be connected to 24 VDC, AC control circuits, inductive loads, or equipment with hazardous energy.</p>
<ul>
<li>Follow site isolation and lockout/tagout procedures.</li>
<li>Identify the circuit voltage before testing.</li>
<li>Use correctly rated test equipment.</li>
<li>Do not disconnect or reconnect wiring under power unless the exact equipment and approved procedure permit it.</li>
<li>Do not perform resistance or continuity tests on energized circuits.</li>
<li>Check whether outputs can energize unexpectedly during testing or controller mode changes.</li>
<li>Never force safety-related I/O to bypass a protective function.</li>
<li>Do not jumper an input to simulate a condition unless an approved procedure explicitly permits it and the resulting risks are controlled.</li>
<li>Check the manufacturer's requirements before insulation testing circuits connected to PLC modules or electronic sensors.</li>
<li>Restore all guards, covers, terminals, and safety devices before releasing the machine.</li>
</ul>
<p>For safety-rated I/O, use the required diagnostic and validation process. An ordinary I/O troubleshooting method is not sufficient to establish the integrity of a safety function.</p>
<h2 id="16-practical-breakdown-example-sensor-detected-but-plc-input-off">16. Practical Breakdown Example: Sensor Detected but PLC Input OFF</h2>
<p>Machine condition: A fixture sensor detects a clamped component, but the PLC sequence does not continue.</p>
<p>Initial observations:</p>
<ul>
<li>The sensor indicator shows detection.</li>
<li>The PLC CPU is in RUN.</li>
<li>The expected input status remains OFF.</li>
<li>The HMI displays a clamp-confirmation timeout.</li>
</ul>
<p>Investigation:</p>
<ol>
<li>Confirm the correct sensor and PLC input from the I/O list.</li>
<li>Check the sensor supply and wiring diagram.</li>
<li>Verify the sensor output at the sensor terminal.</li>
<li>Compare the signal at the PLC input terminal.</li>
<li>Check the input module's supply, common, and diagnostics.</li>
<li>Confirm sensor-output compatibility with the input module.</li>
<li>Check the corresponding input status in the engineering software.</li>
<li>Correct the verified fault and test the full clamp sequence.</li>
</ol>
<p>Possible root cause: A damaged conductor between the sensor junction box and the PLC input terminal.</p>
<p>Verification: The input changes correctly when the fixture reaches the required position, the sequence advances normally, and the clamp interlock remains effective.</p>
<p>The HMI timeout was the result of missing feedback, not proof that the PLC program itself was defective.</p>
<h2 id="17-practical-breakdown-example-plc-output-on-but-solenoid-does-not-energize">17. Practical Breakdown Example: PLC Output ON but Solenoid Does Not Energize</h2>
<p>Machine condition: The PLC commands a pneumatic valve, but the cylinder does not move.</p>
<p>Initial observations:</p>
<ul>
<li>The output command is ON.</li>
<li>The output channel indication is active.</li>
<li>The solenoid does not actuate.</li>
<li>Other outputs on the machine operate normally.</li>
</ul>
<p>Investigation:</p>
<ol>
<li>Verify the commanded output address.</li>
<li>Check the relevant module diagnostics.</li>
<li>Confirm the required field supply and branch protection.</li>
<li>Check voltage at the output circuit and solenoid terminals using the approved method.</li>
<li>Inspect the connector, wiring, and return path.</li>
<li>Verify the solenoid coil's specified electrical rating and condition.</li>
<li>Check whether the valve is mechanically stuck or the pneumatic supply is missing.</li>
<li>Verify the cylinder and feedback signals after repair.</li>
</ol>
<p>Possible root cause: An open solenoid coil or a disconnected field conductor.</p>
<p>The PLC output indication alone cannot distinguish an electrical load fault from a pneumatic or mechanical problem. Follow the entire actuation path.</p>
<h2 id="18-post-repair-verification">18. Post-Repair Verification</h2>
<p>After repairing an I/O fault, confirm the original function and the conditions that could make the fault recur.</p>
<ul>
<li>Verify the correct sensor or output channel.</li>
<li>Confirm the wiring against the electrical drawing.</li>
<li>Check the channel status in the engineering software.</li>
<li>Verify supply voltage and signal levels as required.</li>
<li>Confirm module diagnostics are clear or understood.</li>
<li>Check analog values against an appropriate reference where applicable.</li>
<li>Test the relevant machine sequence under approved conditions.</li>
<li>Verify interlocks and safety functions through their required validation procedures.</li>
<li>Check for intermittent behavior during representative machine operation.</li>
<li>Record the actual root cause, corrective action, and results.</li>
</ul>
<p>Do not close the breakdown merely because a sensor LED is ON or an output LED is illuminated. Verify the complete signal path and the intended physical function.</p>
<h2 id="19-io-breakdown-recording-template">19. I/O Breakdown Recording Template</h2>
<pre><code>Machine / Station:
PLC Manufacturer and Model:
I/O Module Type and Part Number:
Module Rack / Slot / Position:
Channel Number:
I/O Address / Tag:
Sensor or Actuator Identification:

Date and Time:
Machine Operating Condition:
Observed Symptom:
HMI Alarm:
CPU Mode and Diagnostics:
Module Status:
Recent Wiring / Hardware Changes:

Specified Signal Type:
Specified Supply / Signal Range:
Measured Supply:
Measured Signal at Field Device:
Measured Signal at PLC Terminal:
PLC Channel Status:
Program Tag Status:
Connected Load Condition:

Verified Root Cause:
Corrective Action:
Component / Part Number:
Wiring or Configuration Changes:
Post-Repair Signal Test:
Functional Sequence Test:
Interlock Verification:
Final Module Status:

Downtime:
Follow-up Action:
Maintenance Record Reference:
</code></pre>
<h2 id="20-interview-questions-and-answers">20. Interview Questions and Answers</h2>
<h3 id="q1-what-is-the-difference-between-a-plc-input-and-output">Q1. What is the difference between a PLC input and output?</h3>
<p>An input receives a signal from a field device. An output sends a command to a supported field circuit or device.</p>
<h3 id="q2-what-is-the-difference-between-a-physical-signal-and-a-plc-input-status">Q2. What is the difference between a physical signal and a PLC input status?</h3>
<p>The physical signal is the electrical condition at the input circuit. The PLC input status is the state represented in the controller's input data. Wiring, thresholds, configuration, filtering, and data updates can cause them to differ.</p>
<h3 id="q3-what-is-the-difference-between-pnp-and-npn-sensors">Q3. What is the difference between PNP and NPN sensors?</h3>
<p>A typical PNP sensor sources positive voltage when ON, while a typical NPN sensor sinks current toward 0 V when ON. The sensor must be compatible with the input module's electrical arrangement.</p>
<h3 id="q4-why-might-a-sensor-indicator-be-on-while-the-plc-input-remains-off">Q4. Why might a sensor indicator be ON while the PLC input remains OFF?</h3>
<p>Possible causes include incorrect output wiring, an incompatible input arrangement, a missing common, a broken conductor, inadequate input voltage, a faulty input channel, or incorrect address mapping.</p>
<h3 id="q5-why-can-an-output-bit-be-on-while-the-actuator-does-not-operate">Q5. Why can an output bit be ON while the actuator does not operate?</h3>
<p>The load may lack field power, the output circuit may be faulty, wiring may be open, a protective device may be tripped, the actuator may be defective, or the physical mechanism may be blocked.</p>
<h3 id="q6-what-is-the-difference-between-relay-and-transistor-outputs">Q6. What is the difference between relay and transistor outputs?</h3>
<p>Relay outputs use mechanical contacts and can switch supported AC or DC loads according to their ratings. Transistor outputs use semiconductor switching and are commonly used for DC loads. Their ratings and switching characteristics differ.</p>
<h3 id="q7-what-causes-an-analog-signal-to-fluctuate">Q7. What causes an analog signal to fluctuate?</h3>
<p>Potential causes include electrical noise, grounding or shielding issues, unstable power, poor connections, a faulty transmitter, or genuine process variation.</p>
<h3 id="q8-how-do-you-distinguish-a-wiring-fault-from-a-faulty-input-channel">Q8. How do you distinguish a wiring fault from a faulty input channel?</h3>
<p>Trace the signal from the field device to the input terminal, verify the electrical signal against the module specification, and compare it with the channel status. Follow the approved isolation and testing procedure to determine where the signal path fails.</p>
<h3 id="q9-why-should-a-module-not-be-replaced-immediately">Q9. Why should a module not be replaced immediately?</h3>
<p>The actual cause may be field power, wiring, configuration, a common connection, or a connected load. Confirm the diagnosis before replacing hardware to avoid repeated failures and unnecessary downtime.</p>
<h3 id="q10-when-is-io-troubleshooting-complete">Q10. When is I/O troubleshooting complete?</h3>
<p>When the verified cause is corrected, the electrical signal and PLC data behave as expected, the relevant physical device operates correctly, and the required machine sequence and interlocks pass verification.</p>
<h2 id="21-completion-criteria">21. Completion Criteria</h2>
<ul>
<li>Explain the complete digital input and output signal paths.</li>
<li>Distinguish digital, analog, high-speed, and safety I/O.</li>
<li>Explain PNP, NPN, sourcing, and sinking arrangements.</li>
<li>Diagnose sensor supply, wiring, and signal faults.</li>
<li>Distinguish an output command from physical load operation.</li>
<li>Diagnose analog signal and scaling faults.</li>
<li>Verify I/O addressing and module configuration.</li>
<li>Recognize common module and branch-level fault patterns.</li>
<li>Follow safe testing and isolation procedures.</li>
<li>Verify the complete machine function after repair.</li>
<li>Document the fault, root cause, corrective action, and test evidence.</li>
</ul>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\19_Breakdown\02_PLC_Fault\04_Comm - Communication: Links to HMI, drives, remote I/O</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
