<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>PLC Fault: Communication Links to HMI, Drives, and Remote I/O</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">PLC Fault: Communication Links to HMI, Drives, and Remote I/O</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition-and-purpose">1. Definition and Purpose</a></li>
<li><a href="#2-understand-the-communication-architecture">2. Understand the Communication Architecture</a></li>
<li><a href="#3-communication-layers-and-fault-categories">3. Communication Layers and Fault Categories</a></li>
<li><a href="#4-common-industrial-communication-protocols">4. Common Industrial Communication Protocols</a></li>
<li><a href="#5-hmi-to-plc-communication">5. HMI-to-PLC Communication</a><ul>
<li><a href="#51-common-symptoms">5.1 Common symptoms</a></li>
<li><a href="#52-possible-causes">5.2 Possible causes</a></li>
<li><a href="#53-diagnostic-procedure">5.3 Diagnostic procedure</a></li>
<li><a href="#54-distinguish-communication-loss-from-stale-data">5.4 Distinguish communication loss from stale data</a></li>
</ul>
</li>
<li><a href="#6-plc-to-vfd-or-servo-drive-communication">6. PLC-to-VFD or Servo Drive Communication</a><ul>
<li><a href="#61-typical-exchanged-data">6.1 Typical exchanged data</a></li>
<li><a href="#62-common-symptoms">6.2 Common symptoms</a></li>
<li><a href="#63-diagnostic-sequence">6.3 Diagnostic sequence</a></li>
</ul>
</li>
<li><a href="#7-remote-io-communication">7. Remote I/O Communication</a><ul>
<li><a href="#71-common-symptoms">7.1 Common symptoms</a></li>
<li><a href="#72-possible-causes">7.2 Possible causes</a></li>
<li><a href="#73-diagnostic-method">7.3 Diagnostic method</a></li>
</ul>
</li>
<li><a href="#8-ethernet-addressing-fundamentals">8. Ethernet Addressing Fundamentals</a><ul>
<li><a href="#81-example">8.1 Example</a></li>
<li><a href="#82-common-ip-configuration-faults">8.2 Common IP configuration faults</a></li>
<li><a href="#83-duplicate-ip-addresses">8.3 Duplicate IP addresses</a></li>
</ul>
</li>
<li><a href="#9-physical-network-faults">9. Physical Network Faults</a><ul>
<li><a href="#91-physical-faults">9.1 Physical faults</a></li>
<li><a href="#92-diagnostic-procedure">9.2 Diagnostic procedure</a></li>
</ul>
</li>
<li><a href="#10-switches-topology-and-network-configuration">10. Switches, Topology, and Network Configuration</a><ul>
<li><a href="#101-common-switch-related-problems">10.1 Common switch-related problems</a></li>
<li><a href="#102-fault-scope-analysis">10.2 Fault-scope analysis</a></li>
</ul>
</li>
<li><a href="#11-serial-communication-faults">11. Serial Communication Faults</a><ul>
<li><a href="#111-common-serial-parameters">11.1 Common serial parameters</a></li>
<li><a href="#112-common-symptoms-and-causes">11.2 Common symptoms and causes</a></li>
</ul>
</li>
<li><a href="#12-protocol-configuration-and-data-mapping">12. Protocol Configuration and Data Mapping</a><ul>
<li><a href="#121-distinguish-communication-from-data-interpretation">12.1 Distinguish communication from data interpretation</a></li>
</ul>
</li>
<li><a href="#13-communication-timeouts-and-intermittent-faults">13. Communication Timeouts and Intermittent Faults</a><ul>
<li><a href="#131-troubleshooting-intermittent-communication">13.1 Troubleshooting intermittent communication</a></li>
</ul>
</li>
<li><a href="#14-cybersecurity-and-access-restrictions">14. Cybersecurity and Access Restrictions</a></li>
<li><a href="#15-safe-communication-troubleshooting">15. Safe Communication Troubleshooting</a></li>
<li><a href="#16-practical-breakdown-example-hmi-communication-lost">16. Practical Breakdown Example: HMI Communication Lost</a></li>
<li><a href="#17-practical-breakdown-example-remote-io-station-offline">17. Practical Breakdown Example: Remote I/O Station Offline</a></li>
<li><a href="#18-communication-troubleshooting-checklist">18. Communication Troubleshooting Checklist</a></li>
<li><a href="#19-communication-breakdown-recording-template">19. Communication Breakdown Recording Template</a></li>
<li><a href="#20-interview-questions-and-answers">20. Interview Questions and Answers</a><ul>
<li><a href="#q1-what-is-plc-communication-troubleshooting">Q1. What is PLC communication troubleshooting?</a></li>
<li><a href="#q2-does-a-successful-ping-prove-that-industrial-communication-is-healthy">Q2. Does a successful ping prove that industrial communication is healthy?</a></li>
<li><a href="#q3-why-might-an-hmi-show-frozen-values-while-the-plc-remains-in-run">Q3. Why might an HMI show frozen values while the PLC remains in RUN?</a></li>
<li><a href="#q4-what-causes-remote-io-stations-to-go-offline">Q4. What causes remote I/O stations to go offline?</a></li>
<li><a href="#q5-what-should-be-checked-when-a-plc-cannot-communicate-with-a-vfd">Q5. What should be checked when a PLC cannot communicate with a VFD?</a></li>
<li><a href="#q6-what-is-a-duplicate-ip-address">Q6. What is a duplicate IP address?</a></li>
<li><a href="#q7-what-is-the-difference-between-a-physical-network-fault-and-a-protocol-configuration-fault">Q7. What is the difference between a physical network fault and a protocol configuration fault?</a></li>
<li><a href="#q8-why-should-communication-timeouts-not-simply-be-increased">Q8. Why should communication timeouts not simply be increased?</a></li>
<li><a href="#q9-why-can-communication-be-healthy-while-displayed-values-are-wrong">Q9. Why can communication be healthy while displayed values are wrong?</a></li>
<li><a href="#q10-when-is-communication-troubleshooting-complete">Q10. When is communication troubleshooting complete?</a></li>
</ul>
</li>
<li><a href="#21-completion-criteria">21. Completion Criteria</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><p>Study path: <code>02_PLAN_WISE_2026\02_INDUSTRY3_0\19_Breakdown\02_PLC_Fault\04_Comm</code></p>
<h2 id="1-definition-and-purpose">1. Definition and Purpose</h2>
<p>PLC communication troubleshooting is the systematic diagnosis of data exchange between a PLC and connected devices such as HMIs, VFDs, servo drives, remote I/O stations, other PLCs, robots, and supervisory systems.</p>
<p>A communication fault occurs when devices cannot establish, maintain, or correctly use the required data connection. The fault may be physical, electrical, network-related, configuration-related, protocol-related, or caused by a device that is no longer responding correctly.</p>
<p>The purpose of communication troubleshooting is to identify which connection has failed, determine whether the cause is in the physical network, device configuration, protocol, controller, or application, and restore reliable data exchange without introducing new faults.</p>
<p>This topic covers:</p>
<ul>
<li>Industrial Ethernet and serial communication.</li>
<li>HMI-to-PLC communication.</li>
<li>PLC-to-drive communication.</li>
<li>Remote I/O communication.</li>
<li>Ethernet addressing and subnet configuration.</li>
<li>Switches, cables, connectors, and network ports.</li>
<li>Protocols and device configuration.</li>
<li>Communication timeouts and diagnostics.</li>
<li>Duplicate IP addresses and network faults.</li>
<li>Intermittent communication problems.</li>
<li>Safe recovery, verification, and documentation.</li>
</ul>
<h2 id="2-understand-the-communication-architecture">2. Understand the Communication Architecture</h2>
<p>A typical industrial automation network may connect the PLC to several device categories.</p>
<pre><code>                     HMI / Operator Panel
                              ↕
Engineering PC ↔ Industrial Ethernet Switch ↔ PLC CPU
                              ↕
             ┌────────────────┼────────────────┐
             ↕                ↕                ↕
          VFD / Servo       Remote I/O       Robot Controller
             ↕                ↕                ↕
       Motor / Axis       Sensors / I/O     Robot Signals

Additional connections may include:
PLC ↔ Other PLCs
PLC ↔ Barcode / Vision Systems
PLC ↔ SCADA / Historian
PLC ↔ Gateways / Protocol Converters
</code></pre>
<p>This is a conceptual layout. Actual network architecture depends on the machine design, protocol, topology, segmentation, and device capabilities.</p>
<p>The devices may communicate through different protocols even when they use Ethernet cables. An Ethernet connection does not automatically mean that two devices use the same industrial communication protocol.</p>
<h2 id="3-communication-layers-and-fault-categories">3. Communication Layers and Fault Categories</h2>
<p>Communication should be investigated from the physical connection upward.</p>
<table>
<thead>
<tr>
<th>Layer or area</th>
<th>What it covers</th>
<th>Typical faults</th>
</tr>
</thead>
<tbody>
<tr>
<td>Physical connection</td>
<td>Cables, connectors, ports, power, and electrical signaling</td>
<td>Broken cable, loose connector, damaged port, missing device power</td>
</tr>
<tr>
<td>Network addressing</td>
<td>IP address, subnet mask, routing, and address uniqueness</td>
<td>Wrong IP, duplicate IP, incorrect subnet</td>
</tr>
<tr>
<td>Switching and network topology</td>
<td>Switch ports, VLANs, managed-switch configuration, and physical topology</td>
<td>Disabled port, incorrect VLAN, link instability, network loop</td>
</tr>
<tr>
<td>Transport and session</td>
<td>Connection establishment and data transport</td>
<td>Connection timeout, session loss, resource exhaustion</td>
</tr>
<tr>
<td>Industrial protocol</td>
<td>Device discovery, cyclic data, messaging, and protocol-specific configuration</td>
<td>Wrong device name, incompatible configuration, connection-size mismatch</td>
</tr>
<tr>
<td>Application data</td>
<td>Tags, registers, data types, addresses, and scaling</td>
<td>Wrong tag, incorrect register mapping, incompatible data format</td>
</tr>
<tr>
<td>Device operation</td>
<td>Device state and availability</td>
<td>Drive faulted, remote I/O unavailable, HMI service stopped</td>
</tr>
</tbody>
</table>
<p>Not every protocol uses all these mechanisms in the same way. Use the relevant manufacturer's diagnostic tools rather than assuming that every fault follows an identical sequence.</p>
<h2 id="4-common-industrial-communication-protocols">4. Common Industrial Communication Protocols</h2>
<table>
<thead>
<tr>
<th>Protocol or technology</th>
<th>Typical applications</th>
<th>Important diagnostic points</th>
</tr>
</thead>
<tbody>
<tr>
<td>PROFINET</td>
<td>Siemens PLCs, remote I/O, drives, and compatible devices</td>
<td>Device name, IP configuration, controller-device relationship, diagnostic status</td>
</tr>
<tr>
<td>EtherNet/IP</td>
<td>Rockwell controllers, drives, remote I/O, and compatible devices</td>
<td>IP settings, device identity, connection configuration, I/O connection status</td>
</tr>
<tr>
<td>Modbus TCP</td>
<td>PLCs, meters, drives, gateways, and instruments</td>
<td>IP connectivity, server availability, unit identifiers where applicable, register mapping</td>
</tr>
<tr>
<td>Modbus RTU</td>
<td>Serial communication over supported physical interfaces</td>
<td>Baud rate, parity, stop bits, device address, wiring, termination where required</td>
</tr>
<tr>
<td>PROFIBUS DP</td>
<td>PLCs and distributed field devices</td>
<td>Bus wiring, addressing, termination, configuration, diagnostic status</td>
</tr>
<tr>
<td>EtherCAT</td>
<td>Motion control and distributed I/O in supported systems</td>
<td>Network topology, device state, synchronization, cabling</td>
</tr>
<tr>
<td>CC-Link family</td>
<td>Mitsubishi and compatible automation equipment</td>
<td>Network configuration, station addressing, topology, device status</td>
</tr>
<tr>
<td>OPC UA</td>
<td>Structured data exchange between supported industrial applications</td>
<td>Endpoint, certificates, authentication, security policy, namespace and node mapping</td>
</tr>
<tr>
<td>Serial vendor protocols</td>
<td>Drives, instruments, and legacy equipment</td>
<td>Communication parameters, pinout, protocol settings, device address</td>
</tr>
</tbody>
</table>
<p>A protocol name alone does not identify the complete physical layer or diagnostic procedure. For example, Modbus can operate over serial connections or Ethernet, and these require different troubleshooting methods.</p>
<h2 id="5-hmi-to-plc-communication">5. HMI-to-PLC Communication</h2>
<p>The HMI exchanges data with the PLC to display machine status, show alarms, provide operator commands, and expose selected process values.</p>
<h3 id="51-common-symptoms">5.1 Common symptoms</h3>
<ul>
<li>HMI shows a communication-loss alarm.</li>
<li>Process values freeze.</li>
<li>PLC status appears unavailable.</li>
<li>Operator commands do not reach the PLC.</li>
<li>Alarm updates stop.</li>
<li>Some tags update while others remain stale.</li>
<li>Communication repeatedly disconnects and reconnects.</li>
</ul>
<h3 id="52-possible-causes">5.2 Possible causes</h3>
<ul>
<li>PLC or HMI power loss.</li>
<li>Broken network cable.</li>
<li>Faulty Ethernet port or switch.</li>
<li>Incorrect IP address or subnet mask.</li>
<li>Duplicate IP address.</li>
<li>Wrong PLC endpoint or device selection in the HMI project.</li>
<li>Incorrect driver or protocol configuration.</li>
<li>PLC communication service unavailable.</li>
<li>Network congestion or intermittent connection.</li>
<li>Incorrect tag address or data mapping.</li>
<li>Security settings, authentication, or access configuration.</li>
<li>HMI resource or connection limitations.</li>
</ul>
<h3 id="53-diagnostic-procedure">5.3 Diagnostic procedure</h3>
<ol>
<li>Confirm whether the PLC itself is operating normally.</li>
<li>Check the HMI's power and communication status.</li>
<li>Inspect the physical network link indicators.</li>
<li>Verify the HMI and PLC addresses against the approved network documentation.</li>
<li>Check whether the devices are in the expected subnet or have a valid routed path.</li>
<li>Use the relevant diagnostic tool to test connectivity.</li>
<li>Check the HMI communication driver, PLC endpoint, and connection configuration.</li>
<li>Determine whether all tags or only selected tags are affected.</li>
<li>Verify the relevant tag addresses and data types.</li>
<li>Test the display and operator-command functions after the connection is restored.</li>
</ol>
<p>A successful network ping, where supported, does not prove that the HMI's industrial protocol connection or tag mapping is healthy.</p>
<h3 id="54-distinguish-communication-loss-from-stale-data">5.4 Distinguish communication loss from stale data</h3>
<p>If the HMI continues displaying the last received value, the screen may look normal even though communication has stopped.</p>
<p>Check for:</p>
<ul>
<li>Communication quality indicators.</li>
<li>Tag timestamps or update status, where available.</li>
<li>Driver diagnostics.</li>
<li>Connection timeouts.</li>
<li>PLC-side communication status.</li>
<li>Changes in values known to be dynamic.</li>
</ul>
<p>Never assume that a displayed value is current unless the system provides evidence that it is updating.</p>
<h2 id="6-plc-to-vfd-or-servo-drive-communication">6. PLC-to-VFD or Servo Drive Communication</h2>
<p>A PLC may exchange commands and status data with a drive through industrial Ethernet, a serial protocol, or hardwired digital and analog signals.</p>
<h3 id="61-typical-exchanged-data">6.1 Typical exchanged data</h3>
<p>The exact data depends on the drive and protocol, but may include:</p>
<ul>
<li>Start and stop commands.</li>
<li>Direction commands.</li>
<li>Speed or torque references.</li>
<li>Drive-ready status.</li>
<li>Running status.</li>
<li>Fault status.</li>
<li>Actual speed.</li>
<li>Actual torque or current.</li>
<li>Operating mode.</li>
<li>Reset or acknowledgement commands.</li>
</ul>
<p>Some installations use communication for commands and feedback while retaining separate hardwired enable, safety, or interlock circuits.</p>
<h3 id="62-common-symptoms">6.2 Common symptoms</h3>
<ul>
<li>Drive appears offline in the PLC.</li>
<li>Start command is issued but the drive does not respond.</li>
<li>Speed reference changes but actual speed remains unchanged.</li>
<li>Drive-ready status is missing.</li>
<li>PLC reports a connection fault.</li>
<li>Drive repeatedly loses its network connection.</li>
<li>Communication recovers after a restart but fails again.</li>
</ul>
<h3 id="63-diagnostic-sequence">6.3 Diagnostic sequence</h3>
<ol>
<li>Check the drive's local display and fault history.</li>
<li>Confirm the drive is powered and in the expected operating mode.</li>
<li>Determine whether control is configured for network commands, terminal commands, or another supported source.</li>
<li>Verify the communication interface and protocol configuration.</li>
<li>Check the cable, switch port, network settings, and device identity.</li>
<li>Confirm the PLC's connection or cyclic-data status.</li>
<li>Verify command and feedback mapping.</li>
<li>Check whether the drive is ready and whether another permissive or interlock prevents operation.</li>
<li>Investigate the actual drive fault if communication is healthy but the drive remains stopped.</li>
<li>Perform the approved functional test after correcting the cause.</li>
</ol>
<p>A drive that is communicating correctly may still refuse to run because of an active fault, missing enable, safety condition, local control mode, or other permissive.</p>
<p>Do not repeatedly issue start commands or reset a drive without checking the machine's safe state and the reason for the stop.</p>
<h2 id="7-remote-io-communication">7. Remote I/O Communication</h2>
<p>Remote I/O allows field signals to be collected or controlled at a distributed station rather than at the main PLC rack.</p>
<p>The station typically contains a network adapter or interface module and one or more I/O modules.</p>
<h3 id="71-common-symptoms">7.1 Common symptoms</h3>
<ul>
<li>Entire remote I/O station appears unavailable.</li>
<li>Several input signals disappear simultaneously.</li>
<li>Outputs at the station stop responding.</li>
<li>Adapter or bus-fault indicator is active.</li>
<li>PLC reports missing or unhealthy I/O data.</li>
<li>Connection recovers intermittently.</li>
<li>One module faults while the adapter remains online.</li>
</ul>
<h3 id="72-possible-causes">7.2 Possible causes</h3>
<ul>
<li>Remote I/O power supply failure.</li>
<li>Network cable or connector damage.</li>
<li>Incorrect device name or IP address.</li>
<li>Incorrect hardware configuration.</li>
<li>Unsupported module arrangement.</li>
<li>Protocol connection failure.</li>
<li>Wrong device firmware or configuration.</li>
<li>Switch or network problem.</li>
<li>Failed network adapter.</li>
<li>Backplane or module fault.</li>
<li>Incorrect termination or bus wiring on applicable networks.</li>
</ul>
<h3 id="73-diagnostic-method">7.3 Diagnostic method</h3>
<ul>
<li>Determine whether the fault affects one module, the entire station, or multiple stations.</li>
<li>Check adapter power and diagnostic indicators.</li>
<li>Verify the physical network connection.</li>
<li>Check the PLC's remote-device diagnostics.</li>
<li>Compare the configured device identity and hardware layout with the installed equipment.</li>
<li>Confirm that the station's power supply and module arrangement match the design.</li>
<li>Investigate the earliest fault in the event history.</li>
<li>Correct the verified cause and confirm that the expected input and output data are updated.</li>
</ul>
<p>If an entire station is offline, checking each sensor individually is usually a poor first move. Start with the station's shared dependencies.</p>
<h2 id="8-ethernet-addressing-fundamentals">8. Ethernet Addressing Fundamentals</h2>
<p>Ethernet devices commonly use IP addresses to identify their network interfaces.</p>
<p>An IPv4 configuration generally includes:</p>
<ul>
<li>IP address.</li>
<li>Subnet mask or prefix length.</li>
<li>Default gateway, where required.</li>
<li>Device identity or name where the industrial protocol uses one.</li>
<li>Other protocol-specific configuration.</li>
</ul>
<h3 id="81-example">8.1 Example</h3>
<p>Suppose the approved machine network uses:</p>
<ul>
<li>PLC: <code>192.168.10.10</code></li>
<li>HMI: <code>192.168.10.20</code></li>
<li>Drive: <code>192.168.10.30</code></li>
<li>Subnet mask: <code>255.255.255.0</code></li>
</ul>
<p>These example devices are on the same IPv4 subnet when configured as shown.</p>
<p>A subnet mask of <code>255.255.255.0</code> commonly identifies the first three octets as the network portion for this example. Real addressing and routing requirements must follow the actual network design.</p>
<h3 id="82-common-ip-configuration-faults">8.2 Common IP configuration faults</h3>
<ul>
<li>Duplicate IP address.</li>
<li>Incorrect IP address.</li>
<li>Wrong subnet mask.</li>
<li>Incorrect gateway for communication across subnets.</li>
<li>Address assigned to the wrong device.</li>
<li>Engineering PC connected to the wrong network.</li>
<li>Device configuration changed after replacement.</li>
<li>Incorrect VLAN or network segmentation.</li>
<li>DHCP configuration inconsistent with the machine design.</li>
</ul>
<p>A device may respond to a ping while still having the wrong industrial protocol configuration or incorrect data mapping.</p>
<h3 id="83-duplicate-ip-addresses">8.3 Duplicate IP addresses</h3>
<p>Two devices configured with the same IP address can cause unpredictable connectivity.</p>
<p>Possible symptoms include:</p>
<ul>
<li>Communication works intermittently.</li>
<li>One device becomes unreachable when another is connected.</li>
<li>Network diagnostics report address conflicts.</li>
<li>Connections appear to move between devices.</li>
<li>A replacement device works until the original device is reconnected.</li>
</ul>
<p>Use the approved address register and network diagnostics to identify conflicts. Do not randomly change production-device IP addresses because the immediate symptom may disappear while the network configuration becomes inconsistent.</p>
<h2 id="9-physical-network-faults">9. Physical Network Faults</h2>
<p>A communication fault may be caused by a cable, connector, port, or switching problem even when the configuration is correct.</p>
<h3 id="91-physical-faults">9.1 Physical faults</h3>
<ul>
<li>Damaged cable.</li>
<li>Loose RJ45 connector.</li>
<li>Incorrect industrial connector assembly.</li>
<li>Bent or damaged contacts.</li>
<li>Broken conductor.</li>
<li>Contamination or moisture.</li>
<li>Incorrect cable type for the application.</li>
<li>Excessive cable length for the supported link.</li>
<li>Damaged switch port.</li>
<li>Missing power to a network device.</li>
<li>Poor routing near sources of electrical interference.</li>
<li>Inadequate shielding or bonding where required by the design.</li>
</ul>
<h3 id="92-diagnostic-procedure">9.2 Diagnostic procedure</h3>
<ol>
<li>Check device power and network-link indicators.</li>
<li>Inspect cable routing and connectors.</li>
<li>Check the relevant switch-port status and error counters where available.</li>
<li>Confirm the correct port and cable path from the network drawing.</li>
<li>Use an approved known-good cable or port substitution only where the test is safe and controlled.</li>
<li>Check whether the problem follows the cable, port, or device.</li>
<li>Restore the approved network arrangement after testing.</li>
<li>Confirm stable communication under normal machine operation.</li>
</ol>
<p>Do not disconnect critical production network links without considering the effect on remote I/O, drives, robots, and other connected equipment.</p>
<h2 id="10-switches-topology-and-network-configuration">10. Switches, Topology, and Network Configuration</h2>
<p>Industrial Ethernet networks may use star, line, ring, or other supported topologies. The network design determines how faults affect connected devices.</p>
<h3 id="101-common-switch-related-problems">10.1 Common switch-related problems</h3>
<ul>
<li>Port disabled by configuration.</li>
<li>Incorrect VLAN assignment.</li>
<li>Port security restriction.</li>
<li>Damaged switch port.</li>
<li>Excessive errors or dropped packets.</li>
<li>Network loop.</li>
<li>Incorrect redundancy configuration.</li>
<li>Unapproved switch replacement.</li>
<li>Incorrect ring or recovery settings.</li>
<li>Network congestion or excessive broadcast traffic.</li>
</ul>
<h3 id="102-fault-scope-analysis">10.2 Fault-scope analysis</h3>
<table>
<thead>
<tr>
<th>Observed scope</th>
<th>Initial investigation</th>
</tr>
</thead>
<tbody>
<tr>
<td>One device offline</td>
<td>Device power, local cable, port, address, or device configuration</td>
</tr>
<tr>
<td>Several devices on one switch offline</td>
<td>Switch power, uplink, switch fault, or shared configuration</td>
</tr>
<tr>
<td>Multiple devices on one network segment affected</td>
<td>Segment uplink, topology, addressing, VLAN, or common network issue</td>
</tr>
<tr>
<td>Devices fail only during machine motion</td>
<td>Vibration-sensitive connections, cable movement, electrical disturbance, or power instability</td>
</tr>
<tr>
<td>Communication drops after a switch replacement</td>
<td>Port configuration, topology, protocol requirements, and approved switch settings</td>
</tr>
<tr>
<td>Intermittent widespread network faults</td>
<td>Switch diagnostics, duplicate addresses, network loops, excessive traffic, or power disturbances</td>
</tr>
</tbody>
</table>
<p>These are starting points, not definitive diagnoses. Use the actual topology and network diagnostics to locate the fault.</p>
<h2 id="11-serial-communication-faults">11. Serial Communication Faults</h2>
<p>Some drives, instruments, PLCs, and legacy devices use serial communication rather than Ethernet.</p>
<p>Common interfaces include RS-232 and RS-485. The supported interface, wiring, distance, topology, and electrical characteristics depend on the equipment.</p>
<h3 id="111-common-serial-parameters">11.1 Common serial parameters</h3>
<ul>
<li>Baud rate.</li>
<li>Data bits.</li>
<li>Parity.</li>
<li>Stop bits.</li>
<li>Device or station address.</li>
<li>Protocol selection.</li>
<li>Wiring polarity.</li>
<li>Termination and biasing where required.</li>
<li>Electrical reference and isolation arrangement.</li>
</ul>
<h3 id="112-common-symptoms-and-causes">11.2 Common symptoms and causes</h3>
<table>
<thead>
<tr>
<th>Symptom</th>
<th>Possible cause</th>
</tr>
</thead>
<tbody>
<tr>
<td>No response from the device</td>
<td>Wrong address, missing power, incorrect wiring, or incompatible protocol</td>
</tr>
<tr>
<td>Intermittent communication</td>
<td>Loose wiring, noise, termination problems, or incorrect electrical arrangement</td>
</tr>
<tr>
<td>Corrupted data</td>
<td>Incorrect serial parameters, electrical interference, or wiring issues</td>
</tr>
<tr>
<td>Only one device responds on a multidrop network</td>
<td>Duplicate or incorrect addresses, bus wiring fault, or device configuration</td>
</tr>
<tr>
<td>Communication fails after replacement</td>
<td>Different serial settings, pinout, protocol, or device address</td>
</tr>
</tbody>
</table>
<p>For RS-485, do not assume that all manufacturers label the differential pair the same way. Confirm the terminal definitions from the device documentation.</p>
<h2 id="12-protocol-configuration-and-data-mapping">12. Protocol Configuration and Data Mapping</h2>
<p>A physical connection may be healthy while the industrial communication relationship is incorrectly configured.</p>
<p>Examples include:</p>
<ul>
<li>Incorrect PROFINET device name.</li>
<li>Incorrect EtherNet/IP device configuration.</li>
<li>Wrong connection parameters.</li>
<li>Incompatible firmware or electronic device description.</li>
<li>Incorrect remote I/O assembly or data-size configuration.</li>
<li>Incorrect Modbus register address.</li>
<li>Wrong byte order or word order.</li>
<li>Incorrect data type.</li>
<li>Wrong device address.</li>
<li>Incorrect update or timeout configuration.</li>
<li>Incorrect drive command or status mapping.</li>
</ul>
<h3 id="121-distinguish-communication-from-data-interpretation">12.1 Distinguish communication from data interpretation</h3>
<p>A connection can be established while the displayed data remains incorrect.</p>
<p>For example, a PLC may successfully read a register from a meter, but the value may be wrong because the program interprets a 32-bit floating-point value as an integer or uses the wrong register order.</p>
<p>Investigate separately:</p>
<ol>
<li>Is the device reachable?</li>
<li>Is the protocol connection healthy?</li>
<li>Is data being exchanged?</li>
<li>Is the correct address or tag being accessed?</li>
<li>Is the data type correct?</li>
<li>Is scaling or byte order correct?</li>
<li>Is the application interpreting the value properly?</li>
</ol>
<p>Do not replace communication hardware to solve an incorrect register mapping.</p>
<h2 id="13-communication-timeouts-and-intermittent-faults">13. Communication Timeouts and Intermittent Faults</h2>
<p>A timeout occurs when expected data or a response is not received within the applicable period.</p>
<p>Possible causes include:</p>
<ul>
<li>Device power interruption.</li>
<li>Intermittent cable or connector.</li>
<li>Network congestion.</li>
<li>Slow or overloaded device response.</li>
<li>Excessive retries or request load.</li>
<li>Incorrect timeout configuration.</li>
<li>Protocol connection interruption.</li>
<li>Switch or port problems.</li>
<li>Controller or device resource limitations.</li>
<li>Electrical interference.</li>
<li>Firmware or configuration issues.</li>
</ul>
<h3 id="131-troubleshooting-intermittent-communication">13.1 Troubleshooting intermittent communication</h3>
<p>Record:</p>
<ul>
<li>Date and time of each event.</li>
<li>Device or station affected.</li>
<li>Exact error message.</li>
<li>Whether one device or many devices failed.</li>
<li>Switch-port and device status.</li>
<li>Whether machine movement coincided with the fault.</li>
<li>Whether the device supply was stable.</li>
<li>Whether the connection recovered automatically.</li>
<li>Whether a restart changed the behavior.</li>
<li>Relevant diagnostic counters or event logs.</li>
</ul>
<p>If the fault occurs only when a cable chain moves, inspect the moving cable and connector path. If several devices drop simultaneously, investigate shared network infrastructure or power dependencies.</p>
<p>Avoid increasing timeouts immediately to hide a communication problem. First establish whether the current value is inappropriate or whether the network or device is failing.</p>
<h2 id="14-cybersecurity-and-access-restrictions">14. Cybersecurity and Access Restrictions</h2>
<p>Industrial communication may be affected by security controls as well as physical or configuration faults.</p>
<p>Possible causes include:</p>
<ul>
<li>Unauthorized or blocked connections.</li>
<li>Incorrect credentials.</li>
<li>Expired certificates.</li>
<li>Changed security policies.</li>
<li>Firewall rules.</li>
<li>Access-control lists.</li>
<li>Disabled services.</li>
<li>Unapproved network segmentation changes.</li>
<li>Endpoint or application security restrictions.</li>
</ul>
<p>Do not disable firewalls or security controls indiscriminately to test connectivity. Use the approved industrial network and cybersecurity procedures to verify the intended communication path and permitted services.</p>
<h2 id="15-safe-communication-troubleshooting">15. Safe Communication Troubleshooting</h2>
<p>Communication changes can affect machine operation even when they do not directly alter PLC logic.</p>
<ul>
<li>Confirm the consequences of losing the connection before disconnecting a cable.</li>
<li>Follow site procedures for working on live industrial networks.</li>
<li>Do not change production IP addresses without an approved plan.</li>
<li>Do not connect an engineering PC to an unknown production network without authorization.</li>
<li>Avoid connecting duplicate-IP replacement devices while the original remains active.</li>
<li>Do not download hardware or network configuration without verifying the target.</li>
<li>Preserve diagnostic logs before restarting devices.</li>
<li>Do not bypass safety-related communication or interlocks.</li>
<li>Use approved cables, connectors, switches, and configuration files.</li>
<li>Verify the network's normal topology after any temporary test.</li>
</ul>
<p>A drive, robot, or remote I/O station may enter a configured fallback state when communication is lost. Know the machine's designed response before testing a communication failure.</p>
<h2 id="16-practical-breakdown-example-hmi-communication-lost">16. Practical Breakdown Example: HMI Communication Lost</h2>
<p>Machine condition: The PLC remains in RUN, but the HMI displays a communication error and process values stop updating.</p>
<p>Initial observations:</p>
<ul>
<li>PLC CPU status appears normal.</li>
<li>HMI communication indicator shows a fault.</li>
<li>Other automation devices remain operational.</li>
<li>The HMI no longer displays current PLC values.</li>
</ul>
<p>Investigation:</p>
<ol>
<li>Check HMI power and Ethernet-link status.</li>
<li>Verify the physical cable and switch port.</li>
<li>Confirm the HMI and PLC network settings against the approved register.</li>
<li>Test basic network reachability where supported.</li>
<li>Check the HMI driver's connection status.</li>
<li>Confirm the selected PLC endpoint and protocol settings.</li>
<li>Determine whether all tags or only selected tags have stopped updating.</li>
<li>Correct the verified fault and confirm that data updates resume.</li>
</ol>
<p>Possible root cause: The HMI's Ethernet cable has a damaged connector, while the PLC and other network devices remain healthy.</p>
<p>Verification: The HMI reconnects, dynamic values update, alarms refresh correctly, and authorized operator commands function as intended.</p>
<p>A communication alarm is a symptom. The diagnostic process must identify whether the failure is physical, network-related, protocol-related, or application-related.</p>
<h2 id="17-practical-breakdown-example-remote-io-station-offline">17. Practical Breakdown Example: Remote I/O Station Offline</h2>
<p>Machine condition: Several sensor inputs and outputs associated with a remote I/O station stop updating.</p>
<p>Initial observations:</p>
<ul>
<li>Main PLC remains in RUN.</li>
<li>Multiple signals from the same station become unavailable.</li>
<li>The station adapter reports a communication or bus fault.</li>
<li>Other stations continue operating.</li>
</ul>
<p>Investigation:</p>
<ol>
<li>Identify the affected station and its network path.</li>
<li>Check station power and adapter diagnostics.</li>
<li>Inspect the station's cable and switch port.</li>
<li>Verify its IP address or device name.</li>
<li>Review the PLC's remote I/O diagnostics.</li>
<li>Compare the configured module layout with the installed modules.</li>
<li>Investigate the earliest recorded fault.</li>
<li>Correct the verified fault and restore communication.</li>
</ol>
<p>Possible root cause: The remote I/O station's network connector has become loose because of vibration.</p>
<p>Verification: The adapter reports a healthy state, the expected input data updates, the outputs operate according to the approved test, and the machine sequence is confirmed.</p>
<p>Do not troubleshoot every sensor independently when multiple channels disappear together from one remote station.</p>
<h2 id="18-communication-troubleshooting-checklist">18. Communication Troubleshooting Checklist</h2>
<ul>
<li>Confirm the machine's safe condition and communication dependencies.</li>
<li>Record the exact error, time, and affected devices.</li>
<li>Check device power and status indicators.</li>
<li>Check cables, connectors, and link indicators.</li>
<li>Verify IP addresses, subnet masks, and device identities.</li>
<li>Check switch-port status and relevant network diagnostics.</li>
<li>Confirm the correct protocol and device configuration.</li>
<li>Check the actual data exchange, not just network reachability.</li>
<li>Verify tag, register, and data-type mapping.</li>
<li>Investigate shared power or network dependencies.</li>
<li>Correct the verified root cause.</li>
<li>Confirm stable communication and application behavior.</li>
<li>Restore the approved network topology and configuration.</li>
<li>Record the repair and test evidence.</li>
</ul>
<h2 id="19-communication-breakdown-recording-template">19. Communication Breakdown Recording Template</h2>
<pre><code>Machine / Station:
PLC Manufacturer and Model:
Affected Device:
Device Type: HMI / VFD / Servo / Remote I/O / Other
Communication Protocol:
Network Segment / Switch / Port:
Device IP / Address / Name:

Date and Time:
Machine Operating Condition:
Exact Fault Message:
Device Status:
PLC Diagnostic Information:
Device Diagnostic Information:
Link / Port Status:
Scope of Fault:
Other Devices Affected:

Network Configuration Verified:
Physical Connection Verified:
Protocol Configuration Verified:
Data Mapping Verified:
Recent Hardware / Network Changes:

Verified Root Cause:
Corrective Action:
Cable / Port / Device Replaced:
Configuration Changes:
Post-Repair Connectivity Test:
Data Exchange Verification:
Machine Functional Test:
Interlock Verification:

Downtime:
Follow-up Action:
Maintenance Record Reference:
</code></pre>
<h2 id="20-interview-questions-and-answers">20. Interview Questions and Answers</h2>
<h3 id="q1-what-is-plc-communication-troubleshooting">Q1. What is PLC communication troubleshooting?</h3>
<p>It is the process of diagnosing failures in data exchange between a PLC and connected devices by checking physical connectivity, network configuration, protocol settings, device status, and application data.</p>
<h3 id="q2-does-a-successful-ping-prove-that-industrial-communication-is-healthy">Q2. Does a successful ping prove that industrial communication is healthy?</h3>
<p>No. A ping may confirm basic IP reachability, but it does not prove that the required industrial protocol connection, cyclic I/O data, device configuration, or application mapping is working.</p>
<h3 id="q3-why-might-an-hmi-show-frozen-values-while-the-plc-remains-in-run">Q3. Why might an HMI show frozen values while the PLC remains in RUN?</h3>
<p>The PLC may continue executing while the HMI connection has failed or tag updates have stopped. Check communication diagnostics and data freshness rather than assuming the displayed values are current.</p>
<h3 id="q4-what-causes-remote-io-stations-to-go-offline">Q4. What causes remote I/O stations to go offline?</h3>
<p>Possible causes include loss of station power, cable or switch faults, incorrect addressing, protocol configuration errors, adapter failure, or a module and backplane problem.</p>
<h3 id="q5-what-should-be-checked-when-a-plc-cannot-communicate-with-a-vfd">Q5. What should be checked when a PLC cannot communicate with a VFD?</h3>
<p>Check the drive's power and status, communication interface, physical connection, addressing, protocol configuration, PLC connection diagnostics, command and feedback mapping, and the drive's own operating conditions.</p>
<h3 id="q6-what-is-a-duplicate-ip-address">Q6. What is a duplicate IP address?</h3>
<p>It occurs when two devices use the same IP address on a network where their addressing conflicts. It can cause intermittent or unpredictable communication and should be resolved through the approved address-management procedure.</p>
<h3 id="q7-what-is-the-difference-between-a-physical-network-fault-and-a-protocol-configuration-fault">Q7. What is the difference between a physical network fault and a protocol configuration fault?</h3>
<p>A physical fault affects the connection or signaling path. A protocol configuration fault occurs when devices cannot establish or correctly use the required communication relationship despite having an otherwise functional physical connection.</p>
<h3 id="q8-why-should-communication-timeouts-not-simply-be-increased">Q8. Why should communication timeouts not simply be increased?</h3>
<p>The timeout may be appropriate, and the actual problem may be an unstable connection, overloaded device, network fault, or incorrect configuration. Increasing the timeout can delay fault detection without correcting the cause.</p>
<h3 id="q9-why-can-communication-be-healthy-while-displayed-values-are-wrong">Q9. Why can communication be healthy while displayed values are wrong?</h3>
<p>The connection may be exchanging data successfully while the application uses incorrect addresses, data types, scaling, byte order, or tag mapping.</p>
<h3 id="q10-when-is-communication-troubleshooting-complete">Q10. When is communication troubleshooting complete?</h3>
<p>When the verified cause has been corrected, the required connection is stable, data is exchanged and interpreted correctly, affected devices function properly, and the machine passes the required verification.</p>
<h2 id="21-completion-criteria">21. Completion Criteria</h2>
<ul>
<li>Explain the main layers involved in industrial communication.</li>
<li>Recognize common industrial protocols and their applications.</li>
<li>Diagnose HMI-to-PLC communication faults.</li>
<li>Diagnose PLC-to-drive communication faults.</li>
<li>Diagnose remote I/O station failures.</li>
<li>Verify IP addressing and identify duplicate-address risks.</li>
<li>Distinguish physical, network, protocol, and application faults.</li>
<li>Diagnose serial communication parameters and wiring.</li>
<li>Investigate intermittent faults using event history and network diagnostics.</li>
<li>Preserve the approved network configuration during troubleshooting.</li>
<li>Verify data exchange and machine function after repair.</li>
<li>Document the fault, root cause, corrective action, and verification results.</li>
</ul>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\19_Breakdown\02_PLC_Fault\05_Program - Program: Logic changes, forced bits</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
