<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>PLC CPU Spares in Industrial Automation</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">PLC CPU Spares in Industrial Automation</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-definition">1. Definition</a></li>
<li><a href="#2-functions-of-a-plc-cpu">2. Functions of a PLC CPU</a></li>
<li><a href="#3-where-the-plc-cpu-fits-in-the-control-system">3. Where the PLC CPU Fits in the Control System</a></li>
<li><a href="#4-plc-cpu-types-and-architectures">4. PLC CPU Types and Architectures</a></li>
<li><a href="#5-major-plc-cpu-manufacturers-and-families">5. Major PLC CPU Manufacturers and Families</a></li>
<li><a href="#6-essential-identification-data-for-a-plc-cpu-spare">6. Essential Identification Data for a PLC CPU Spare</a></li>
<li><a href="#7-plc-cpu-spare-selection-criteria">7. PLC CPU Spare Selection Criteria</a><ul>
<li><a href="#71-exact-model-compatibility">7.1 Exact model compatibility</a></li>
<li><a href="#72-firmware-compatibility">7.2 Firmware compatibility</a></li>
<li><a href="#73-engineering-software-compatibility">7.3 Engineering software compatibility</a></li>
<li><a href="#74-memory-and-performance">7.4 Memory and performance</a></li>
<li><a href="#75-communication-compatibility">7.5 Communication compatibility</a></li>
<li><a href="#76-safety-and-special-functions">7.6 Safety and special functions</a></li>
</ul>
</li>
<li><a href="#8-plc-cpu-spare-categories">8. PLC CPU Spare Categories</a></li>
<li><a href="#9-plc-cpu-replacement-versus-plc-migration">9. PLC CPU Replacement Versus PLC Migration</a></li>
<li><a href="#10-plc-cpu-failure-modes-and-spare-implications">10. PLC CPU Failure Modes and Spare Implications</a></li>
<li><a href="#11-plc-cpu-backup-and-recovery-requirements">11. PLC CPU Backup and Recovery Requirements</a></li>
<li><a href="#12-retentive-data-and-machine-state">12. Retentive Data and Machine State</a></li>
<li><a href="#13-cpu-spare-criticality-assessment">13. CPU Spare Criticality Assessment</a></li>
<li><a href="#14-installed-population-and-spare-coverage">14. Installed Population and Spare Coverage</a></li>
<li><a href="#15-obsolescence-management-for-plc-cpus">15. Obsolescence Management for PLC CPUs</a></li>
<li><a href="#16-repair-versus-replacement-decision">16. Repair Versus Replacement Decision</a></li>
<li><a href="#17-recommended-plc-cpu-spare-register">17. Recommended PLC CPU Spare Register</a></li>
<li><a href="#18-example-plc-cpu-spare-mapping">18. Example: PLC CPU Spare Mapping</a></li>
<li><a href="#19-practical-plc-cpu-spare-selection-checklist">19. Practical PLC CPU Spare Selection Checklist</a></li>
<li><a href="#20-common-mistakes">20. Common Mistakes</a></li>
<li><a href="#21-interview-questions-and-answers">21. Interview Questions and Answers</a></li>
<li><a href="#22-expected-outcome">22. Expected Outcome</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><h2 id="1-definition">1. Definition</h2>
<p>A PLC CPU (Programmable Logic Controller Central Processing Unit) is the processing unit responsible for executing the PLC control program, processing input data, updating outputs, managing communications, and performing controller diagnostics.</p>
<p>A PLC CPU spare is a replacement controller intended to restore or maintain the operation of a PLC-controlled machine when the installed CPU fails, becomes unreliable, or must be replaced during a planned upgrade.</p>
<p>In industrial maintenance, selecting a PLC CPU spare is not simply a matter of matching the manufacturer or product family. Compatibility depends on the exact catalog number, hardware configuration, firmware, engineering software, communication requirements, program compatibility, and machine application.</p>
<p>For example, a spare CPU for a Siemens SIMATIC S7-1500 application must be checked against the installed CPU model, firmware requirements, TIA Portal project compatibility, configured modules, communication interfaces, and any applicable licensing or protection requirements.</p>
<p>Core principle: A physically compatible CPU is not necessarily a functionally compatible replacement.</p>
<h2 id="2-functions-of-a-plc-cpu">2. Functions of a PLC CPU</h2>
<p>A PLC CPU typically performs the following functions:</p>
<ul>
<li>Executes the user control program.</li>
<li>Reads and processes input data.</li>
<li>Updates output commands.</li>
<li>Executes timers, counters, arithmetic, comparisons, and sequence logic.</li>
<li>Manages communication with remote I/O, HMIs, SCADA, drives, robots, and other controllers.</li>
<li>Performs diagnostics and fault monitoring.</li>
<li>Maintains internal memory and application data.</li>
<li>Manages tasks, interrupts, and execution priorities where supported.</li>
<li>Detects certain hardware, communication, and program faults.</li>
<li>Supports program loading, online monitoring, and troubleshooting.</li>
<li>Provides controller status and diagnostic information.</li>
</ul>
<p>The precise functions depend on the PLC family and CPU model. Not every CPU supports every communication protocol, memory feature, motion function, or safety function.</p>
<h2 id="3-where-the-plc-cpu-fits-in-the-control-system">3. Where the PLC CPU Fits in the Control System</h2>
<pre><code>Sensors and Field Inputs
          ↓
Local I/O or Remote I/O
          ↓
PLC CPU
          ↓
Control Logic and Sequence Execution
          ↓
Output Modules and Communication Interfaces
          ↓
Contactors, Valves, Drives, Robots, and Machines
</code></pre>
<p>HMIs, SCADA systems, engineering computers, and other controllers may communicate with the PLC through separate communication interfaces.</p>
<p>The PLC CPU is the central processing element, but the complete system also depends on the power supply, I/O modules, network infrastructure, field devices, and application configuration.</p>
<p>A CPU replacement will not solve a failure caused by a faulty power supply, damaged backplane, failed network switch, defective I/O module, or incorrect application logic.</p>
<h2 id="4-plc-cpu-types-and-architectures">4. PLC CPU Types and Architectures</h2>
<table>
<thead>
<tr>
<th>Type</th>
<th>Characteristics</th>
<th>Maintenance consideration</th>
</tr>
</thead>
<tbody>
<tr>
<td>Compact PLC</td>
<td>CPU and some I/O or communication functions integrated into one unit</td>
<td>Check integrated I/O, expansion limits, and exact model</td>
</tr>
<tr>
<td>Modular PLC</td>
<td>CPU installed in a rack or modular assembly with separate modules</td>
<td>Verify rack, power supply, backplane, and module compatibility</td>
</tr>
<tr>
<td>Distributed or remote control architecture</td>
<td>Controllers and I/O are distributed across equipment or network segments</td>
<td>Verify network dependencies, remote I/O relationships, and recovery sequence</td>
</tr>
<tr>
<td>Safety PLC</td>
<td>Supports certified safety-related control functions</td>
<td>Replacement requires correct safety capabilities and approved validation</td>
</tr>
<tr>
<td>Motion-capable PLC</td>
<td>Supports motion instructions and coordinated axes where specified</td>
<td>Check motion features, axis limits, firmware, and drive compatibility</td>
</tr>
<tr>
<td>Redundant PLC system</td>
<td>Uses redundant controllers and supporting architecture</td>
<td>Verify redundancy compatibility, synchronization, and failover requirements</td>
</tr>
</tbody>
</table>
<p>These categories can overlap. For example, a modular PLC may also be a safety PLC or support motion control.</p>
<h2 id="5-major-plc-cpu-manufacturers-and-families">5. Major PLC CPU Manufacturers and Families</h2>
<table>
<thead>
<tr>
<th>Manufacturer</th>
<th>Representative families</th>
<th>Common engineering environment</th>
</tr>
</thead>
<tbody>
<tr>
<td>Siemens</td>
<td>SIMATIC S7-1200, S7-1500, S7-300, S7-400</td>
<td>TIA Portal or applicable legacy tools</td>
</tr>
<tr>
<td>Rockwell Automation / Allen-Bradley</td>
<td>MicroLogix, CompactLogix, ControlLogix</td>
<td>RSLogix 500 or Studio 5000, depending on family</td>
</tr>
<tr>
<td>Mitsubishi Electric</td>
<td>MELSEC FX, L, Q, iQ-F, iQ-R</td>
<td>GX Works2 or GX Works3, depending on family</td>
</tr>
<tr>
<td>Omron</td>
<td>CP, CJ, CS, NX, NJ</td>
<td>CX-Programmer, Sysmac Studio, or applicable tools</td>
</tr>
<tr>
<td>Schneider Electric</td>
<td>Modicon M221, M241, M340, M580</td>
<td>EcoStruxure Machine Expert or Control Expert, depending on family</td>
</tr>
<tr>
<td>Beckhoff</td>
<td>CX controllers and PC-based control platforms</td>
<td>TwinCAT</td>
</tr>
<tr>
<td>B&amp;R</td>
<td>X20 and related control platforms</td>
<td>Automation Studio</td>
</tr>
<tr>
<td>Keyence</td>
<td>KV series</td>
<td>Applicable KV Studio version</td>
</tr>
</tbody>
</table>
<p>A manufacturer may offer several incompatible CPU families. The manufacturer name alone is not sufficient for spare selection.</p>
<p>Legacy engineering software may also be necessary to recover or maintain an older installed controller.</p>
<h2 id="6-essential-identification-data-for-a-plc-cpu-spare">6. Essential Identification Data for a PLC CPU Spare</h2>
<p>Record enough information to identify the installed CPU and verify a replacement before procurement or installation.</p>
<table>
<thead>
<tr>
<th>Parameter</th>
<th>Why it matters</th>
</tr>
</thead>
<tbody>
<tr>
<td>Manufacturer</td>
<td>Identifies the product source</td>
</tr>
<tr>
<td>Product family</td>
<td>Establishes the controller platform</td>
</tr>
<tr>
<td>Exact catalog or order number</td>
<td>Identifies the specific CPU variant</td>
</tr>
<tr>
<td>Serial number</td>
<td>Identifies the individual installed unit</td>
</tr>
<tr>
<td>Hardware revision</td>
<td>Helps establish hardware compatibility</td>
</tr>
<tr>
<td>Firmware version</td>
<td>Establishes software and feature compatibility</td>
</tr>
<tr>
<td>Memory capacity</td>
<td>Affects program and data requirements</td>
</tr>
<tr>
<td>Integrated I/O</td>
<td>Determines available onboard signals</td>
</tr>
<tr>
<td>Communication ports</td>
<td>Determines supported physical interfaces</td>
</tr>
<tr>
<td>Supported protocols</td>
<td>Establishes communication compatibility</td>
</tr>
<tr>
<td>Rack or backplane type</td>
<td>Determines physical and electrical integration</td>
</tr>
<tr>
<td>Supported expansion modules</td>
<td>Establishes system configuration compatibility</td>
</tr>
<tr>
<td>Engineering software version</td>
<td>Determines project access and compatibility</td>
</tr>
<tr>
<td>Program backup reference</td>
<td>Identifies the approved recovery source</td>
</tr>
<tr>
<td>Safety classification</td>
<td>Establishes whether safety functions are involved</td>
</tr>
<tr>
<td>Motion capability</td>
<td>Identifies motion-control requirements</td>
</tr>
<tr>
<td>License or activation requirements</td>
<td>Identifies any required entitlement or activation</td>
</tr>
<tr>
<td>Lifecycle status</td>
<td>Establishes supply and support risk</td>
</tr>
<tr>
<td>Approved replacement reference</td>
<td>Links to a validated alternative or migration plan</td>
</tr>
</tbody>
</table>
<p>The exact product label, official technical documentation, and installed configuration should be used to verify the catalog number.</p>
<h2 id="7-plc-cpu-spare-selection-criteria">7. PLC CPU Spare Selection Criteria</h2>
<h3 id="71-exact-model-compatibility">7.1 Exact model compatibility</h3>
<p>The first preference is a verified spare with the same catalog number and an acceptable hardware revision.</p>
<p>Even within one family, CPUs may differ in memory, integrated interfaces, performance, expansion limits, or supported features.</p>
<h3 id="72-firmware-compatibility">7.2 Firmware compatibility</h3>
<p>Verify the firmware required by the installed project and the firmware supported by the spare.</p>
<p>Potential issues include:</p>
<ul>
<li>The installed project requires a newer firmware revision.</li>
<li>The spare ships with firmware that is incompatible with the existing project.</li>
<li>The engineering software cannot configure or communicate with the installed firmware.</li>
<li>A firmware change affects supported instructions or communication behavior.</li>
<li>A safety application requires specific compatible versions.</li>
</ul>
<p>Do not assume that firmware can always be downgraded or upgraded freely. Product-family restrictions, hardware revisions, security features, and manufacturer procedures may limit the available options.</p>
<h3 id="73-engineering-software-compatibility">7.3 Engineering software compatibility</h3>
<p>Verify that the required engineering software is available, licensed where necessary, and capable of working with the CPU and project.</p>
<p>Examples include TIA Portal, Studio 5000, GX Works, and other manufacturer-specific environments.</p>
<p>Also confirm the availability of project files, hardware configuration data, required libraries, and relevant device-description packages.</p>
<h3 id="74-memory-and-performance">7.4 Memory and performance</h3>
<p>The replacement must support the application requirements, including:</p>
<ul>
<li>Program size.</li>
<li>Data memory.</li>
<li>Retentive memory requirements.</li>
<li>Task or scan performance.</li>
<li>Communication load.</li>
<li>Number of configured devices.</li>
<li>Motion or specialized functions.</li>
<li>Required diagnostics and trace capabilities.</li>
</ul>
<p>A CPU with a similar physical form factor may have insufficient memory or performance for the application.</p>
<h3 id="75-communication-compatibility">7.5 Communication compatibility</h3>
<p>Verify the required interfaces and protocols, such as:</p>
<ul>
<li>PROFINET.</li>
<li>PROFIBUS.</li>
<li>EtherNet/IP.</li>
<li>EtherCAT where supported by the platform.</li>
<li>Modbus TCP or RTU where supported.</li>
<li>Manufacturer-specific communication protocols.</li>
<li>Serial communication interfaces.</li>
</ul>
<p>Also check the number of required ports, network architecture, addressing, device capacity, and relevant licensing or configuration requirements.</p>
<h3 id="76-safety-and-special-functions">7.6 Safety and special functions</h3>
<p>A standard CPU must not be assumed to replace a safety CPU.</p>
<p>Verify the required safety capabilities, approved product configuration, application program, and validation requirements. Similar caution applies to motion, process control, and redundant systems.</p>
<h2 id="8-plc-cpu-spare-categories">8. PLC CPU Spare Categories</h2>
<p>A spare strategy should distinguish between different replacement scenarios.</p>
<table>
<thead>
<tr>
<th>Spare category</th>
<th>Meaning</th>
<th>Typical use</th>
</tr>
</thead>
<tbody>
<tr>
<td>Exact replacement</td>
<td>Same approved catalog number and compatible configuration</td>
<td>Preferred restoration option</td>
</tr>
<tr>
<td>Same-family replacement</td>
<td>Different model within the same product family</td>
<td>Requires explicit compatibility verification</td>
</tr>
<tr>
<td>Approved successor</td>
<td>Manufacturer-designated or engineering-validated successor</td>
<td>Controlled replacement of an older product</td>
</tr>
<tr>
<td>Migration replacement</td>
<td>Replacement requiring hardware, software, wiring, or application changes</td>
<td>Planned modernization or obsolete-system replacement</td>
</tr>
<tr>
<td>Repairable spare</td>
<td>Failed CPU can potentially be repaired and returned to the spare pool</td>
<td>Suitable when repair is technically and economically justified</td>
</tr>
<tr>
<td>Emergency substitute</td>
<td>Temporary arrangement specifically assessed and authorized for a defined purpose</td>
<td>Exceptional contingency only</td>
</tr>
</tbody>
</table>
<p>An emergency substitute must not bypass safety, engineering, or configuration-control requirements.</p>
<h2 id="9-plc-cpu-replacement-versus-plc-migration">9. PLC CPU Replacement Versus PLC Migration</h2>
<p>These are different activities.</p>
<p>CPU replacement generally means replacing a failed CPU with a compatible unit while retaining the existing control-system architecture and approved application.</p>
<p>PLC migration means moving from an existing controller platform or configuration to another, potentially requiring substantial engineering work.</p>
<p>A migration may involve:</p>
<ul>
<li>Program conversion or rewriting.</li>
<li>I/O mapping changes.</li>
<li>Communication redesign.</li>
<li>HMI and SCADA modifications.</li>
<li>Drive and robot interface changes.</li>
<li>Safety-system revalidation.</li>
<li>Network configuration changes.</li>
<li>Testing and commissioning.</li>
<li>Updated drawings and backups.</li>
<li>Operator and maintenance training.</li>
</ul>
<p>A newer CPU is not automatically a drop-in replacement. A migration plan must identify all dependencies, not just the failed controller.</p>
<h2 id="10-plc-cpu-failure-modes-and-spare-implications">10. PLC CPU Failure Modes and Spare Implications</h2>
<table>
<thead>
<tr>
<th>Failure or condition</th>
<th>Possible indications</th>
<th>Spare-planning implication</th>
</tr>
</thead>
<tbody>
<tr>
<td>Internal CPU hardware failure</td>
<td>Diagnostic fault, failure to start, or loss of operation</td>
<td>Verify exact compatible replacement and recovery procedure</td>
</tr>
<tr>
<td>Power supply failure</td>
<td>CPU loses power or repeatedly restarts</td>
<td>Check the power supply before condemning the CPU</td>
</tr>
<tr>
<td>Firmware or configuration problem</td>
<td>Startup failure or configuration-related diagnostic messages</td>
<td>Confirm project, firmware, and recovery requirements</td>
</tr>
<tr>
<td>Memory or storage issue</td>
<td>Program or data integrity problems</td>
<td>Check the supported recovery process and approved backup</td>
</tr>
<tr>
<td>Communication failure</td>
<td>HMI, SCADA, or remote devices lose communication</td>
<td>Check interfaces, cables, switches, addressing, and diagnostics</td>
</tr>
<tr>
<td>Excessive load or performance limitation</td>
<td>Slow response, task overruns, or timing-related issues</td>
<td>Confirm actual root cause before considering CPU replacement</td>
</tr>
<tr>
<td>Environmental damage</td>
<td>Heat, contamination, moisture, vibration, or corrosion</td>
<td>Check installation conditions and any common-cause exposure</td>
</tr>
<tr>
<td>Obsolescence</td>
<td>Replacement availability or support declines</td>
<td>Establish a verified alternate or migration strategy</td>
</tr>
</tbody>
</table>
<p>A fault indication is evidence to investigate, not automatic proof that the CPU has failed.</p>
<h2 id="11-plc-cpu-backup-and-recovery-requirements">11. PLC CPU Backup and Recovery Requirements</h2>
<p>A spare CPU is useful only if the control application can be restored correctly.</p>
<p>The recovery package may include:</p>
<ul>
<li>Approved PLC project file.</li>
<li>Hardware configuration.</li>
<li>Relevant source files and libraries.</li>
<li>Required firmware information.</li>
<li>Communication and network configuration records.</li>
<li>Required software versions and licenses.</li>
<li>Retentive data requirements.</li>
<li>Recipe or parameter data where applicable.</li>
<li>Safety application files and associated approval records.</li>
<li>Instructions for restoring the configuration.</li>
<li>Verification and commissioning checklist.</li>
<li>Backup date and revision history.</li>
</ul>
<p>Store backups in an approved, access-controlled location with version history and tested recovery procedures.</p>
<p>Do not assume that uploading a program from the installed CPU will recover all original engineering information, comments, symbols, source files, or configuration details. The available recovery information depends on the controller family and how the project was originally managed.</p>
<h2 id="12-retentive-data-and-machine-state">12. Retentive Data and Machine State</h2>
<p>Replacing a CPU can affect data that the machine expects to retain.</p>
<p>Examples include:</p>
<ul>
<li>Production counters.</li>
<li>Recipe selections.</li>
<li>Calibration-related values.</li>
<li>Machine state variables.</li>
<li>Retentive timers or counters.</li>
<li>Sequence-recovery information.</li>
<li>Communication identifiers.</li>
<li>Configuration values stored in memory.</li>
</ul>
<p>Before replacement, determine which data must be preserved, where it is stored, and how it should be restored.</p>
<p>Do not copy all retained values blindly. Some values may represent the machine's actual state, and restoring stale values could create unsafe or incorrect behavior.</p>
<p>The approved recovery procedure must define how the machine is returned to a known, validated state.</p>
<h2 id="13-cpu-spare-criticality-assessment">13. CPU Spare Criticality Assessment</h2>
<p>The number of CPUs held in stock should reflect the actual risk rather than a universal rule such as “one spare per machine.”</p>
<p>Consider:</p>
<ul>
<li>Machine criticality.</li>
<li>Production downtime consequence.</li>
<li>Number of installed CPUs of the same exact model.</li>
<li>Compatibility across the installed population.</li>
<li>Failure history.</li>
<li>Manufacturer lead time.</li>
<li>Availability of repair services.</li>
<li>Availability of an approved alternate.</li>
<li>Obsolescence status.</li>
<li>Time required to restore the program.</li>
<li>Availability and test status of backups.</li>
<li>Consequences of common-cause failure.</li>
<li>Whether the CPU belongs to a safety or redundant system.</li>
</ul>
<p>For example, one spare CPU may cover several machines only if the spare is compatible with each application and the stock is not simultaneously required by more than one failure.</p>
<h2 id="14-installed-population-and-spare-coverage">14. Installed Population and Spare Coverage</h2>
<p>Installed-base data can establish how many machines depend on a particular CPU model.</p>
<p>A useful descriptive measure is:</p>
<div class="math-display">\[ \text{Installed population} = \text{Count of verified installed CPU instances} \]</div>
<p>For a defined equipment scope:</p>
<div class="math-display">\[ \text{Spare coverage ratio} = \frac{\text{Available compatible spare CPUs}} {\text{Verified installed CPU population}} \]</div>
<p>This ratio is only a simple inventory indicator. It does not establish whether the stock quantity is sufficient, because failure probability, lead time, repairability, simultaneous failures, and machine criticality also matter.</p>
<p>Count only compatible spare units that are actually available for use. Units awaiting repair, reserved for other applications, or awaiting verification should not automatically be counted as available stock.</p>
<h2 id="15-obsolescence-management-for-plc-cpus">15. Obsolescence Management for PLC CPUs</h2>
<p>Legacy PLC CPUs create long-term maintenance risk because the controller may remain operational long after its manufacturer support, replacement availability, or engineering software support has declined.</p>
<p>An obsolescence assessment should capture:</p>
<ul>
<li>Exact CPU catalog number.</li>
<li>Number of installed instances.</li>
<li>Manufacturer lifecycle status.</li>
<li>Availability of new and refurbished units.</li>
<li>Repair capability.</li>
<li>Engineering software availability.</li>
<li>Firmware support.</li>
<li>Backup and recovery readiness.</li>
<li>Compatible successor products.</li>
<li>Migration complexity.</li>
<li>Production and safety consequences.</li>
<li>Estimated replacement project cost.</li>
<li>Required shutdown and commissioning time.</li>
</ul>
<p>Lifecycle status should be based on verified manufacturer information rather than assumptions based on product age alone.</p>
<p>An obsolete CPU that can still be repaired may require a different strategy from one that has no practical repair, supply, or recovery route.</p>
<h2 id="16-repair-versus-replacement-decision">16. Repair Versus Replacement Decision</h2>
<p>CPU repair can be appropriate when the fault is repairable, the repair provider has suitable capability, and the result can be validated for the intended application.</p>
<p>Consider:</p>
<ul>
<li>Repair cost.</li>
<li>Repair turnaround time.</li>
<li>Probability of successful repair.</li>
<li>Availability of replacement parts.</li>
<li>Warranty on the repair.</li>
<li>Data and configuration recovery requirements.</li>
<li>Product lifecycle status.</li>
<li>Consequence of another failure.</li>
<li>Availability of a tested spare.</li>
<li>Long-term modernization plan.</li>
</ul>
<p>For critical controllers, a repaired unit should be subjected to appropriate inspection and validation before returning to the spare pool.</p>
<p>A repaired CPU must be identified and tracked by serial number where available, with its repair history and test status recorded.</p>
<h2 id="17-recommended-plc-cpu-spare-register">17. Recommended PLC CPU Spare Register</h2>
<p>A practical register should link the spare material to the actual installed applications.</p>
<table>
<thead>
<tr>
<th>Field</th>
<th>Example or purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td>Spare Material Number</td>
<td>SAP material identifier</td>
</tr>
<tr>
<td>Manufacturer</td>
<td>Siemens, Rockwell Automation, Mitsubishi Electric, or other</td>
</tr>
<tr>
<td>CPU Catalog Number</td>
<td>Exact manufacturer order number</td>
</tr>
<tr>
<td>Product Family</td>
<td>Controller family</td>
</tr>
<tr>
<td>Hardware Revision</td>
<td>Verified revision where applicable</td>
</tr>
<tr>
<td>Firmware</td>
<td>Approved or known compatible firmware information</td>
</tr>
<tr>
<td>Compatible Equipment IDs</td>
<td>List or relationship records for supported machines</td>
</tr>
<tr>
<td>Installed Population</td>
<td>Number of verified compatible installed CPUs</td>
</tr>
<tr>
<td>Spare Stock</td>
<td>Available quantity</td>
</tr>
<tr>
<td>Storage Location</td>
<td>Physical stock location</td>
</tr>
<tr>
<td>Lifecycle Status</td>
<td>Verified product lifecycle category</td>
</tr>
<tr>
<td>Lead Time</td>
<td>Current expected procurement time</td>
</tr>
<tr>
<td>Repairable</td>
<td>Whether an approved repair route exists</td>
</tr>
<tr>
<td>Approved Alternate</td>
<td>Validated replacement or migration reference</td>
</tr>
<tr>
<td>Backup Reference</td>
<td>Controlled project and recovery package location</td>
</tr>
<tr>
<td>Last Verification Date</td>
<td>Last technical and inventory review</td>
</tr>
<tr>
<td>Responsible Owner</td>
<td>Accountable maintenance or engineering function</td>
</tr>
</tbody>
</table>
<p>For a large plant, maintain individual machine relationships in a separate compatibility table rather than storing all equipment IDs in one free-text field.</p>
<h2 id="18-example-plc-cpu-spare-mapping">18. Example: PLC CPU Spare Mapping</h2>
<p>Consider a hypothetical plant with the following controller population.</p>
<table>
<thead>
<tr>
<th>Equipment ID</th>
<th>Installed CPU</th>
<th>Firmware</th>
<th>Spare material</th>
<th>Compatibility status</th>
</tr>
</thead>
<tbody>
<tr>
<td>CH-101</td>
<td>CPU-A</td>
<td>Version 2.x</td>
<td>MAT-PLC-001</td>
<td>Approved</td>
</tr>
<tr>
<td>CH-102</td>
<td>CPU-A</td>
<td>Version 2.x</td>
<td>MAT-PLC-001</td>
<td>Approved</td>
</tr>
<tr>
<td>CH-103</td>
<td>CPU-B</td>
<td>Version 4.x</td>
<td>MAT-PLC-002</td>
<td>Approved</td>
</tr>
<tr>
<td>CH-104</td>
<td>CPU-A</td>
<td>Version 3.x</td>
<td>MAT-PLC-001</td>
<td>Conditional</td>
</tr>
</tbody>
</table>
<p>The table is illustrative. <code>CPU-A</code> and <code>CPU-B</code> are fictional identifiers, not real manufacturer catalog numbers.</p>
<p>Even though CH-104 uses CPU-A, the replacement relationship is conditional because the installed firmware or application configuration may require additional verification.</p>
<p>Before using the spare on CH-104, the responsible engineer must verify the applicable conditions and follow the approved replacement procedure.</p>
<h2 id="19-practical-plc-cpu-spare-selection-checklist">19. Practical PLC CPU Spare Selection Checklist</h2>
<ul>
<li>Confirm the failed component is actually the CPU.</li>
<li>Record the exact manufacturer and catalog number.</li>
<li>Verify hardware revision and firmware requirements.</li>
<li>Confirm engineering software compatibility.</li>
<li>Verify rack, power supply, and module compatibility.</li>
<li>Check communication interfaces and protocols.</li>
<li>Confirm memory and performance requirements.</li>
<li>Identify safety, motion, redundancy, or special functions.</li>
<li>Confirm the availability and revision of the approved project backup.</li>
<li>Identify required retained data and restoration steps.</li>
<li>Check the spare's physical condition and verification status.</li>
<li>Confirm approved compatibility for the target equipment.</li>
<li>Follow isolation and manufacturer-approved replacement procedures.</li>
<li>Restore configuration using the controlled recovery procedure.</li>
<li>Perform required functional and safety validation before release.</li>
<li>Update equipment, material, serial-number, and maintenance records.</li>
</ul>
<h2 id="20-common-mistakes">20. Common Mistakes</h2>
<ul>
<li>Ordering a CPU based only on the manufacturer or family name.</li>
<li>Ignoring firmware and engineering software compatibility.</li>
<li>Assuming a newer CPU is a direct replacement.</li>
<li>Failing to preserve the approved project backup.</li>
<li>Ignoring retentive data and recovery requirements.</li>
<li>Treating a CPU communication fault as proof of CPU failure.</li>
<li>Replacing a safety CPU with a standard CPU.</li>
<li>Assuming a spare is compatible with every machine using the same family.</li>
<li>Counting repairable but untested units as immediately available stock.</li>
<li>Failing to track serial numbers and repair history.</li>
<li>Using unverified refurbished CPUs on critical applications.</li>
<li>Failing to update the installed-base and spare-to-machine records after replacement.</li>
</ul>
<h2 id="21-interview-questions-and-answers">21. Interview Questions and Answers</h2>
<p>Q1. What is a PLC CPU spare?</p>
<p>It is a replacement controller intended to restore a PLC-controlled system following CPU failure or during an approved maintenance or modernization activity.</p>
<p>Q2. What information is most important when selecting a PLC CPU spare?</p>
<p>The exact catalog number, hardware compatibility, firmware, engineering software, communication interfaces, memory, configured modules, application requirements, and approved recovery procedure.</p>
<p>Q3. Can a higher-performance CPU replace a failed lower-performance CPU?</p>
<p>Not automatically. Compatibility depends on the product family, hardware configuration, project support, firmware, communication requirements, and application constraints. The replacement must be verified and approved.</p>
<p>Q4. Why is a PLC project backup important when keeping a CPU spare?</p>
<p>The spare provides the hardware, while the backup and recovery procedure make it possible to restore the intended control application and configuration. A spare CPU without a usable recovery package may not restore production quickly.</p>
<p>Q5. How do you manage an obsolete PLC CPU?</p>
<p>Identify every installed instance, verify lifecycle and repair information, assess compatible spares, confirm backup readiness, validate any successor, and prepare a controlled migration plan when continued support is no longer viable.</p>
<p>Q6. Should one spare CPU be shared across multiple machines?</p>
<p>Only if it is verified as compatible with every intended application and the stock strategy accounts for simultaneous demand and machine criticality.</p>
<p>Q7. What should be checked after replacing a PLC CPU?</p>
<p>Verify the correct hardware and configuration, restore the approved project and required data, check communications and I/O behavior, test relevant machine sequences and interlocks, perform required safety validation, and document the work before releasing the machine.</p>
<h2 id="22-expected-outcome">22. Expected Outcome</h2>
<p>A complete PLC CPU spare strategy provides verified replacement identification, application compatibility, stock visibility, lifecycle risk information, and a controlled recovery method.</p>
<p>The critical result is not merely having a spare CPU in the store. It is having the correct CPU, a compatible and approved configuration, a usable backup, and a validated restoration process when production is waiting for the machine.</p>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\23_Spares\02_Automation_Spares\02_IO_Modules - I/O modules</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
