<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>S7-300 to S7-1500 Migration: STEP 7 to TIA Portal Software Differences</title>
<meta name="generator" content="04_FORMAT_TEXT_TO_HTML.py">

<link rel="stylesheet" href="../../../../../00_PLAN/02_NAV_STYLE.css">
<script>
(function () {
  var base = "../../../../../00_PLAN";
  var v = 'v=' + Date.now() + '_' + Math.floor(Math.random() * 1e9);
  var urls = [
    base + '/nav_data.js?' + v,
    base + '/02_NAV_SCRIPT.js?' + v
  ];
  for (var i = 0; i < urls.length; i++) {
    var s = document.createElement('script');
    s.src = urls[i];
    s.async = false;                 /* keeps insertion order */
    document.head.appendChild(s);
  }
})();
</script>

<script>
  window.MathJax = {
    tex: {
      inlineMath:  [['\\(', '\\)']],
      displayMath: [['\\[', '\\]']],
      processEscapes: true,
      tags: 'none'
    },
    options: { skipHtmlTags: ['script','noscript','style','textarea','pre','code'] },
    chtml: { scale: 1.0, displayAlign: 'center' }
  };
</script>
<script id="MathJax-script" async
        src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink:#1a1a1a; --ink-soft:#4a4a4a; --ink-subtle:#6b6b6b;
  --paper:#ffffff; --paper-tint:#f7f7f5;
  --rule:#e7e7e5; --rule-strong:#cfcfcd;
  --navy:#1a2e4a; --link:#1a4e8a;
  --code-bg:#f5f5f4; --code-ink:#2b2b2b; --code-border:#e5e5e4;
  --table-alt:#fafafa; --table-header:#eef2f7; --quote-bar:#9fb0c0;
  --shadow-1:0 1px 3px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.05);
  --shadow-side:0 0 14px -6px rgba(0,0,0,.15);
  --radius:8px;
  --scrollbar-thumb:#d0d0ce; --scrollbar-thumb-hover:#9a9a98;
  --scrollbar-track:transparent;
}
@media (prefers-color-scheme: dark) {
  :root {
    --ink:#e8e8e6; --ink-soft:#b8b8b6; --ink-subtle:#8a8a88;
    --paper:#16181c; --paper-tint:#101216;
    --rule:#2a2e35; --rule-strong:#3a3f48;
    --navy:#8fb0d4; --link:#7fb4e6;
    --code-bg:#1f2228; --code-ink:#d8d8d6; --code-border:#2c3038;
    --table-alt:#1b1e24; --table-header:#22262e; --quote-bar:#4a5a6a;
    --shadow-1:0 1px 3px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.3);
    --shadow-side:0 0 14px -6px rgba(0,0,0,.7);
    --scrollbar-thumb:#3a3f48; --scrollbar-thumb-hover:#5a6068;
  }
}
*{box-sizing:border-box;}
html,body{height:100%;margin:0;overflow:hidden;}
body{
  background:var(--paper-tint);color:var(--ink);
  font-family:"Iowan Old Style","Palatino Linotype",Palatino,
              "Book Antiqua",Georgia,"Times New Roman",serif;
  font-size:17px;line-height:1.66;
  -webkit-font-smoothing:antialiased;text-rendering:optimizeLegibility;
}
*{scrollbar-width:thin;scrollbar-color:var(--scrollbar-thumb) var(--scrollbar-track);}
::-webkit-scrollbar{width:10px;height:10px;}
::-webkit-scrollbar-track{background:var(--scrollbar-track);}
::-webkit-scrollbar-thumb{
  background-color:var(--scrollbar-thumb);border-radius:6px;
  border:2px solid transparent;background-clip:padding-box;
  transition:background-color 150ms ease;
}
::-webkit-scrollbar-thumb:hover,::-webkit-scrollbar-thumb:active{
  background-color:var(--scrollbar-thumb-hover);background-clip:padding-box;
}
::-webkit-scrollbar-corner{background:transparent;}

#progress-bar{
  position:fixed;top:0;left:0;right:0;height:2px;
  background:var(--link);transform-origin:0 50%;transform:scaleX(0);
  transition:transform 80ms linear;z-index:100;pointer-events:none;
}

.app{display:flex;height:100vh;width:100%;}

.page-sidebar{
  flex:0 0 auto;height:100vh;
  border-right:1px solid var(--rule);
  box-shadow:var(--shadow-side);
  position:relative;z-index:2;
}
.page-sidebar-right{border-right:none;border-left:1px solid var(--rule);}
.page-sidebar-left {width:clamp(240px,20vw,320px);}
.page-sidebar-right{width:clamp(260px,22vw,340px);}

.content-pane{
  flex:1 1 auto;min-width:0;height:100vh;
  overflow-y:auto;overflow-x:hidden;
  background:var(--paper-tint);
  padding:28px 40px 60px;
  scroll-behavior:smooth;
}
.content{
  max-width:1080px;margin:0 auto;padding:52px 68px 90px;
  background:var(--paper);border-radius:var(--radius);
  box-shadow:var(--shadow-1);
}
.content h1,.content h2,.content h3,.content h4,.content h5,.content h6{
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  color:var(--navy);line-height:1.25;letter-spacing:-.01em;font-weight:600;
  margin:1.9em 0 .55em;scroll-margin-top:32px;
}
.content h1{font-size:1.75em;padding-bottom:.3em;
  border-bottom:2px solid var(--rule-strong);margin-top:0;}
.content h2{font-size:1.4em;padding-bottom:.22em;
  border-bottom:1px solid var(--rule);}
.content h3{font-size:1.18em;}
.content h4{font-size:1.05em;}
.content h5{font-size:1em;font-style:italic;}
.content h6{font-size:1em;font-style:italic;color:var(--ink-soft);}
.content p{margin:0 0 1em;text-align:justify;hyphens:auto;}
.content ul,.content ol{margin:.6em 0 1.1em;padding-left:1.6em;}
.content li{margin:.25em 0;}
.content strong{color:var(--ink);font-weight:700;}
.content em{font-style:italic;}
.content code{
  font-family:ui-monospace,SFMono-Regular,"SF Mono",Menlo,Consolas,
              "Liberation Mono",monospace;
  font-size:.88em;background:var(--code-bg);color:var(--code-ink);
  padding:.14em .4em;border-radius:4px;border:1px solid var(--code-border);
  white-space:nowrap;
}
.content pre{
  background:var(--code-bg);border:1px solid var(--code-border);
  border-radius:var(--radius);padding:16px 18px;overflow-x:auto;
  font-size:.85em;line-height:1.55;margin:1.2em 0;
}
.content pre code{background:none;border:none;padding:0;font-size:1em;white-space:pre;}
.content table{
  border-collapse:collapse;width:100%;margin:1.4em 0;font-size:.94em;
  font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
              "Helvetica Neue",Arial,sans-serif;
  overflow:hidden;border-radius:6px;box-shadow:0 0 0 1px var(--rule);
}
.content thead th{
  background:var(--table-header);color:var(--navy);font-weight:600;
  text-align:left;padding:10px 14px;border:1px solid var(--rule-strong);
  font-size:.93em;letter-spacing:.01em;
}
.content tbody td{padding:9px 14px;border:1px solid var(--rule);
  vertical-align:top;line-height:1.55;}
.content tbody tr:nth-child(even){background:var(--table-alt);}
.content blockquote{
  margin:1.2em 0;padding:.5em 0 .5em 1.2em;
  border-left:4px solid var(--quote-bar);
  color:var(--ink-soft);font-style:italic;
}
.content blockquote p:last-child{margin-bottom:0;}
.content img{
  max-width:100%;height:auto;display:block;margin:1.6em auto;
  border-radius:var(--radius);border:1px solid var(--rule);
  box-shadow:var(--shadow-1);background:var(--paper);
}
.content a{color:var(--link);text-decoration:underline;
  text-decoration-color:rgba(128,128,128,.4);text-underline-offset:2px;}
.content a:hover{text-decoration-color:currentColor;}
.content hr{border:none;border-top:1px solid var(--rule-strong);margin:2.4em 0;}
.content .math-inline{font-size:1.02em;}
.content .math-display{margin:1.6em 0;text-align:center;
  overflow-x:auto;overflow-y:hidden;padding:4px 0;}

.page-toc{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
          "Helvetica Neue",Arial,sans-serif;
  font-size:.82rem;line-height:1.45;}
.page-toc-title{font-size:.66rem;text-transform:uppercase;
  letter-spacing:.16em;color:var(--ink-subtle);font-weight:700;margin:0 0 10px;}
.page-toc ul{list-style:none;padding:0;margin:0;}
.page-toc ul ul{padding-left:12px;margin-left:4px;border-left:1px solid var(--rule);}
.page-toc li{margin:0;}
.page-toc a{display:block;padding:5px 8px;margin:1px 0;border-radius:4px;
  color:var(--ink-soft);text-decoration:none;cursor:pointer;
  transition:color 120ms ease,background 120ms ease;}
.page-toc a:hover{color:var(--link);background:var(--code-bg);}

@media (max-width:900px){
  html,body{height:auto;overflow:auto;}
  .app{display:block;height:auto;}
  .page-sidebar,.content-pane{height:auto;overflow:visible;}
  .page-sidebar-left,.page-sidebar-right{width:auto;}
  .content-pane{padding:18px 16px 40px;}
  .content{padding:32px 22px 48px;box-shadow:none;border-radius:0;background:transparent;}
}
@media print{
  #progress-bar,.page-sidebar,.side-toggle{display:none !important;}
  html,body{height:auto;overflow:visible;}
  .app{display:block;height:auto;}
  .content-pane{height:auto;overflow:visible;padding:0;background:#fff;}
  .content{max-width:none;margin:0;padding:0;box-shadow:none;border-radius:0;background:#fff;}
  body{background:#fff;font-size:11pt;line-height:1.5;}
  .content a{color:inherit;text-decoration:none;}
}

</style>
</head>
<body>
<div id="progress-bar"></div>

<div class="app">

  <aside class="page-sidebar page-sidebar-left" id="page-sidebar-left">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">S7-300 to S7-1500 Migration: STEP 7 to TIA Portal Software Differences</h1>
        <p class="page-sidebar-sub">Contents</p>
      </div>
    </div>
    <div class="page-sidebar-scroll">
      <nav class="page-toc" id="page-toc" aria-label="Table of contents">
        <div class="page-toc-title">Contents</div>
        <ul>
<li><a href="#1-purpose-and-scope">1. Purpose and Scope</a></li>
<li><a href="#2-understanding-the-engineering-environments">2. Understanding the Engineering Environments</a><ul>
<li><a href="#21-step-7-classic">2.1 STEP 7 Classic</a></li>
<li><a href="#22-tia-portal">2.2 TIA Portal</a></li>
<li><a href="#23-high-level-comparison">2.3 High-level comparison</a></li>
</ul>
</li>
<li><a href="#3-confirm-the-migration-route-before-starting">3. Confirm the Migration Route Before Starting</a><ul>
<li><a href="#31-initial-information-to-collect">3.1 Initial information to collect</a></li>
<li><a href="#32-choose-a-supported-conversion-path">3.2 Choose a supported conversion path</a></li>
</ul>
</li>
<li><a href="#4-project-backup-and-version-control">4. Project Backup and Version Control</a><ul>
<li><a href="#41-why-the-original-project-must-be-preserved">4.1 Why the original project must be preserved</a></li>
<li><a href="#42-baseline-comparison">4.2 Baseline comparison</a></li>
</ul>
</li>
<li><a href="#5-hardware-configuration-conversion">5. Hardware Configuration Conversion</a><ul>
<li><a href="#51-why-the-original-hardware-configuration-cannot-simply-be-reused-unchanged">5.1 Why the original hardware configuration cannot simply be reused unchanged</a></li>
<li><a href="#52-hardware-configuration-checklist">5.2 Hardware configuration checklist</a></li>
</ul>
</li>
<li><a href="#6-program-blocks-ob-fb-fc-and-db">6. Program Blocks: OB, FB, FC, and DB</a><ul>
<li><a href="#61-organization-blocks-obs">6.1 Organization blocks (OBs)</a></li>
<li><a href="#62-function-blocks-fbs">6.2 Function blocks (FBs)</a></li>
<li><a href="#63-functions-fcs">6.3 Functions (FCs)</a></li>
<li><a href="#64-data-blocks-dbs">6.4 Data blocks (DBs)</a></li>
</ul>
</li>
<li><a href="#7-optimized-and-non-optimized-data-access">7. Optimized and Non-Optimized Data Access</a><ul>
<li><a href="#71-non-optimized-data-blocks">7.1 Non-optimized data blocks</a></li>
<li><a href="#72-optimized-data-blocks">7.2 Optimized data blocks</a></li>
<li><a href="#73-why-this-matters">7.3 Why this matters</a></li>
</ul>
</li>
<li><a href="#8-plc-tags-symbols-and-absolute-addresses">8. PLC Tags, Symbols, and Absolute Addresses</a><ul>
<li><a href="#81-symbolic-names">8.1 Symbolic names</a></li>
<li><a href="#82-absolute-addresses">8.2 Absolute addresses</a></li>
<li><a href="#83-address-mapping-example">8.3 Address mapping example</a></li>
</ul>
</li>
<li><a href="#9-programming-languages-and-instruction-compatibility">9. Programming Languages and Instruction Compatibility</a><ul>
<li><a href="#91-lad-fbd-stl-and-scl">9.1 LAD, FBD, STL, and SCL</a></li>
<li><a href="#92-instruction-compatibility">9.2 Instruction compatibility</a></li>
<li><a href="#93-instruction-review-method">9.3 Instruction review method</a></li>
</ul>
</li>
<li><a href="#10-timers-counters-and-edge-detection">10. Timers, Counters, and Edge Detection</a><ul>
<li><a href="#101-timers">10.1 Timers</a></li>
<li><a href="#102-counters">10.2 Counters</a></li>
<li><a href="#103-edge-detection">10.3 Edge detection</a></li>
</ul>
</li>
<li><a href="#11-communication-program-conversion">11. Communication Program Conversion</a><ul>
<li><a href="#111-identify-every-communication-relationship">11.1 Identify every communication relationship</a></li>
<li><a href="#112-communication-block-compatibility">11.2 Communication block compatibility</a></li>
<li><a href="#113-communication-testing">11.3 Communication testing</a></li>
</ul>
</li>
<li><a href="#12-hmi-and-scada-software-dependencies">12. HMI and SCADA Software Dependencies</a><ul>
<li><a href="#121-hmi-checks">12.1 HMI checks</a></li>
<li><a href="#122-scada-and-pc-integration">12.2 SCADA and PC integration</a></li>
</ul>
</li>
<li><a href="#13-libraries-protected-blocks-and-third-party-dependencies">13. Libraries, Protected Blocks, and Third-Party Dependencies</a><ul>
<li><a href="#131-libraries">13.1 Libraries</a></li>
<li><a href="#132-protected-blocks">13.2 Protected blocks</a></li>
<li><a href="#133-third-party-dependencies">13.3 Third-party dependencies</a></li>
</ul>
</li>
<li><a href="#14-compile-errors-warnings-and-conversion-messages">14. Compile Errors, Warnings, and Conversion Messages</a><ul>
<li><a href="#141-error-categories">14.1 Error categories</a></li>
<li><a href="#142-error-handling-method">14.2 Error-handling method</a></li>
</ul>
</li>
<li><a href="#15-software-validation-and-regression-testing">15. Software Validation and Regression Testing</a><ul>
<li><a href="#151-what-must-be-validated">15.1 What must be validated</a></li>
<li><a href="#152-test-evidence">15.2 Test evidence</a></li>
<li><a href="#153-regression-testing">15.3 Regression testing</a></li>
</ul>
</li>
<li><a href="#16-recommended-step-7-to-tia-portal-workflow">16. Recommended STEP 7 to TIA Portal Workflow</a><ul>
<li><a href="#phase-1-assessment">Phase 1: Assessment</a></li>
<li><a href="#phase-2-backup-and-conversion">Phase 2: Backup and conversion</a></li>
<li><a href="#phase-3-engineering-corrections">Phase 3: Engineering corrections</a></li>
<li><a href="#phase-4-verification">Phase 4: Verification</a></li>
<li><a href="#phase-5-release">Phase 5: Release</a></li>
</ul>
</li>
<li><a href="#17-common-software-migration-mistakes">17. Common Software Migration Mistakes</a></li>
<li><a href="#18-interview-and-practical-competency-questions">18. Interview and Practical Competency Questions</a></li>
<li><a href="#19-final-engineering-principle">19. Final Engineering Principle</a></li>
<li><a href="#next-topic">NEXT TOPIC</a></li>
</ul>
      </nav>
    </div>
  </aside>

  <main class="content-pane" id="content-pane">
    <article class="content"><p>Study path: <code>02_PLAN_WISE_2026\02_INDUSTRY3_0\24_Obsolescence\07_Examples\01_S7_300_to_1500\02_Software</code></p>
<h2 id="1-purpose-and-scope">1. Purpose and Scope</h2>
<p>Migrating a Siemens SIMATIC S7-300 PLC to an S7-1500 involves more than opening the old project in a newer programming environment. The engineering software, hardware configuration, program representation, data handling, communication setup, diagnostics, and supported instructions can all change.</p>
<p>The central distinction is between project migration and application conversion:</p>
<ul>
<li>Project migration moves engineering data from a legacy STEP 7 project into a newer engineering environment.</li>
<li>Application conversion adapts the PLC program and its associated configuration to the target CPU and software platform.</li>
<li>Functional validation demonstrates that the migrated machine still performs its required functions safely and correctly.</li>
</ul>
<p>A project can convert successfully and still fail to compile, download, communicate, or operate as intended. Software tools can translate a project; they cannot automatically establish that the machine's behavior is correct. Humans remain inconveniently necessary.</p>
<h2 id="2-understanding-the-engineering-environments">2. Understanding the Engineering Environments</h2>
<h3 id="21-step-7-classic">2.1 STEP 7 Classic</h3>
<p>STEP 7 Classic is the traditional Siemens engineering environment used for many S7-300 and S7-400 systems. It is commonly associated with SIMATIC Manager and projects containing hardware configuration, program blocks, symbols, and network configuration.</p>
<p>Depending on the original installation, the project may include:</p>
<ul>
<li>Hardware configuration created using HW Config.</li>
<li>Organization blocks (OBs).</li>
<li>Function blocks (FBs).</li>
<li>Functions (FCs).</li>
<li>Data blocks (DBs).</li>
<li>Symbol tables and absolute addresses.</li>
<li>LAD, FBD, and STL program representations.</li>
<li>Communication configuration for MPI, PROFIBUS, Industrial Ethernet, or installed communication processors.</li>
<li>Technology, diagnostic, and library components.</li>
</ul>
<p>The exact project structure depends on the STEP 7 version, installed options, CPU, and modules.</p>
<h3 id="22-tia-portal">2.2 TIA Portal</h3>
<p>Totally Integrated Automation Portal (TIA Portal) integrates multiple engineering tasks into one environment. Depending on the installed version and licences, it can support PLC programming, hardware configuration, HMI engineering, drive engineering, diagnostics, and other automation tasks.</p>
<p>A TIA Portal project may contain:</p>
<ul>
<li>PLC devices and their hardware configuration.</li>
<li>PLC program blocks and data blocks.</li>
<li>PLC tags and tag tables.</li>
<li>Device and network views.</li>
<li>HMI devices, screens, alarms, and connections.</li>
<li>Communication and technology configurations.</li>
<li>Cross-references, diagnostics, and project-wide engineering data.</li>
</ul>
<p>Not every TIA Portal version supports every CPU or legacy project. Support depends on the exact software version, installed packages, licences, and target hardware.</p>
<h3 id="23-high-level-comparison">2.3 High-level comparison</h3>
<table>
<thead>
<tr>
<th>Area</th>
<th>STEP 7 Classic</th>
<th>TIA Portal</th>
<th>Migration consideration</th>
</tr>
</thead>
<tbody>
<tr>
<td>Project organisation</td>
<td>SIMATIC Manager and associated editors</td>
<td>Integrated project environment</td>
<td>Project structure changes</td>
</tr>
<tr>
<td>Hardware configuration</td>
<td>HW Config</td>
<td>Device and network views</td>
<td>Rebuild or convert the target hardware configuration</td>
</tr>
<tr>
<td>PLC programming</td>
<td>LAD, FBD, STL, and other supported representations</td>
<td>LAD, FBD, SCL, and version-dependent support for other representations</td>
<td>Verify language and instruction support</td>
</tr>
<tr>
<td>Addressing</td>
<td>Often uses absolute addresses and symbol tables</td>
<td>Supports PLC tags, symbolic access, and absolute addressing where applicable</td>
<td>Verify all address-dependent logic</td>
</tr>
<tr>
<td>HMI engineering</td>
<td>Often a separate engineering environment for legacy panels</td>
<td>Integrated HMI engineering for supported devices</td>
<td>HMI migration may be a separate workstream</td>
</tr>
<tr>
<td>Libraries</td>
<td>Legacy project libraries and blocks</td>
<td>TIA Portal libraries and supported block types</td>
<td>Review dependencies and recreate unsupported items</td>
</tr>
<tr>
<td>Diagnostics</td>
<td>Classic diagnostic tools and CPU buffers</td>
<td>TIA Portal diagnostics and platform-specific diagnostic features</td>
<td>Update maintenance procedures</td>
</tr>
<tr>
<td>CPU support</td>
<td>Depends on installed STEP 7 version and options</td>
<td>Depends on TIA Portal version and supported devices</td>
<td>Confirm target CPU support before conversion</td>
</tr>
<tr>
<td>Project conversion</td>
<td>Not applicable to the original environment</td>
<td>Supported conversion routes depend on the source project and TIA version</td>
<td>Preserve the original project and use a supported path</td>
</tr>
</tbody>
</table>
<h2 id="3-confirm-the-migration-route-before-starting">3. Confirm the Migration Route Before Starting</h2>
<p>The correct conversion procedure depends on the original STEP 7 version, the S7-300 CPU, the installed software options, and the chosen TIA Portal version.</p>
<p>Do not assume every legacy project can be imported directly into every TIA Portal release. Some projects require intermediate conversion steps, hardware replacement, library changes, or manual reconstruction.</p>
<h3 id="31-initial-information-to-collect">3.1 Initial information to collect</h3>
<p>Record the following before opening or converting the project:</p>
<ul>
<li>STEP 7 Classic version and service pack.</li>
<li>TIA Portal version and update level.</li>
<li>Original CPU order number and firmware version.</li>
<li>Installed communication processors and technology modules.</li>
<li>Programming languages used by the project.</li>
<li>Whether the project contains protected or password-protected blocks.</li>
<li>Whether source files and external libraries are available.</li>
<li>HMI engineering software and panel model.</li>
<li>Third-party communication drivers and devices.</li>
<li>Availability of the original project backup and a working PLC upload, where permitted and technically possible.</li>
</ul>
<h3 id="32-choose-a-supported-conversion-path">3.2 Choose a supported conversion path</h3>
<p>Use this sequence:</p>
<pre><code>Identify the original STEP 7 project and hardware
    ↓
Confirm the target CPU and TIA Portal support
    ↓
Check the official Siemens migration instructions
    ↓
Create a protected copy of the original project
    ↓
Convert using the supported route
    ↓
Resolve hardware and software incompatibilities
    ↓
Compile and inspect the migrated project
    ↓
Test offline, then validate on controlled hardware
</code></pre>
<p>If the source project is incomplete, protected, or dependent on unavailable software, document those limitations before committing to a conversion plan.</p>
<h2 id="4-project-backup-and-version-control">4. Project Backup and Version Control</h2>
<h3 id="41-why-the-original-project-must-be-preserved">4.1 Why the original project must be preserved</h3>
<p>The original project is the baseline for identifying conversion changes and recovering from an unsuccessful migration. Never perform the first conversion on the only copy of a production project.</p>
<p>Preserve:</p>
<ul>
<li>The original STEP 7 project.</li>
<li>A separate working copy for conversion.</li>
<li>PLC uploads or online backups obtained through approved procedures.</li>
<li>Available source files, symbol tables, libraries, and configuration records.</li>
<li>Original hardware and network configuration.</li>
<li>Firmware and module identification details.</li>
<li>HMI and drive projects stored outside the PLC project.</li>
<li>A record of conversion errors and manual changes.</li>
</ul>
<p>A PLC upload may not reproduce the complete original source project, comments, symbols, external libraries, or engineering structure. Therefore, an upload is not automatically equivalent to a complete engineering backup.</p>
<h3 id="42-baseline-comparison">4.2 Baseline comparison</h3>
<p>Before conversion, record the behavior and configuration that must be preserved.</p>
<table>
<thead>
<tr>
<th>Baseline item</th>
<th>What to capture</th>
</tr>
</thead>
<tbody>
<tr>
<td>CPU</td>
<td>Model, order number, firmware, memory, and operating mode</td>
</tr>
<tr>
<td>Program</td>
<td>Block list, block versions, languages, and source availability</td>
</tr>
<tr>
<td>I/O</td>
<td>Physical modules, addresses, signal tags, and channel assignments</td>
</tr>
<tr>
<td>Communication</td>
<td>Network parameters, protocols, connections, and device identities</td>
</tr>
<tr>
<td>Data</td>
<td>Retentive values, recipes, calibration constants, and machine parameters</td>
</tr>
<tr>
<td>Timing</td>
<td>Scan time, timer presets, watchdog limits, and response requirements</td>
</tr>
<tr>
<td>HMI</td>
<td>Screens, alarms, recipes, and PLC connection settings</td>
</tr>
<tr>
<td>Safety</td>
<td>Safety architecture, approved configuration, and validation records</td>
</tr>
<tr>
<td>Maintenance</td>
<td>Fault recovery, startup procedures, and known limitations</td>
</tr>
</tbody>
</table>
<p>The baseline allows the engineer to distinguish a genuine migration defect from an existing machine issue.</p>
<h2 id="5-hardware-configuration-conversion">5. Hardware Configuration Conversion</h2>
<p>Hardware configuration must be reviewed before the migrated program can be considered ready.</p>
<h3 id="51-why-the-original-hardware-configuration-cannot-simply-be-reused-unchanged">5.1 Why the original hardware configuration cannot simply be reused unchanged</h3>
<p>The original project describes an S7-300 system. The target project must describe a supported S7-1500 configuration, including its CPU, modules, communication interfaces, and network devices.</p>
<p>A successful conversion does not mean that every original hardware component has a direct equivalent.</p>
<p>Typical conversion tasks include:</p>
<ul>
<li>Selecting the target CPU and its supported firmware.</li>
<li>Replacing the original CPU in the target hardware configuration.</li>
<li>Selecting compatible S7-1500 signal modules.</li>
<li>Reconfiguring central and distributed I/O.</li>
<li>Replacing or redesigning unsupported communication interfaces.</li>
<li>Rebuilding network connections and device assignments.</li>
<li>Reviewing module diagnostics and startup behavior.</li>
<li>Resolving unsupported or obsolete hardware references.</li>
</ul>
<h3 id="52-hardware-configuration-checklist">5.2 Hardware configuration checklist</h3>
<table>
<thead>
<tr>
<th>Configuration item</th>
<th>Required action</th>
</tr>
</thead>
<tbody>
<tr>
<td>CPU</td>
<td>Select the exact supported target CPU</td>
</tr>
<tr>
<td>Firmware</td>
<td>Confirm that the selected firmware is supported by the engineering environment</td>
</tr>
<tr>
<td>Central I/O</td>
<td>Replace legacy modules with compatible target modules</td>
</tr>
<tr>
<td>Remote I/O</td>
<td>Verify interface and module support</td>
</tr>
<tr>
<td>Communication processors</td>
<td>Replace or redesign unsupported connections</td>
</tr>
<tr>
<td>Network addresses</td>
<td>Verify IP addresses, device names, and subnet configuration</td>
</tr>
<tr>
<td>Technology modules</td>
<td>Confirm supported successor functions</td>
</tr>
<tr>
<td>Safety hardware</td>
<td>Follow the applicable safety migration and validation process</td>
</tr>
<tr>
<td>Diagnostics</td>
<td>Confirm how module and communication faults are reported</td>
</tr>
<tr>
<td>Power configuration</td>
<td>Verify the physical design independently of the software project</td>
</tr>
</tbody>
</table>
<h2 id="6-program-blocks-ob-fb-fc-and-db">6. Program Blocks: OB, FB, FC, and DB</h2>
<p>The S7-300 and S7-1500 use familiar PLC block concepts, but block compatibility and execution semantics must still be checked.</p>
<h3 id="61-organization-blocks-obs">6.1 Organization blocks (OBs)</h3>
<p>OBs provide interfaces between the operating system and the user program. They are used for cyclic execution, startup, hardware events, time-related events, and other supported execution events.</p>
<p>During migration, verify:</p>
<ul>
<li>Whether each original OB is supported by the target CPU.</li>
<li>Whether its event type and execution behavior remain valid.</li>
<li>Whether its priority and interrupt configuration require changes.</li>
<li>Whether startup logic depends on the original CPU's behavior.</li>
<li>Whether error-handling OBs are supported and configured correctly.</li>
</ul>
<p>An unsupported OB or changed event configuration can prevent compilation or alter machine behavior.</p>
<h3 id="62-function-blocks-fbs">6.2 Function blocks (FBs)</h3>
<p>An FB is a reusable program block that uses an instance data block to store its instance-specific data.</p>
<p>Examples include a cylinder control FB, a motor control FB, or a test-sequence FB.</p>
<p>Check:</p>
<ul>
<li>Interface parameters and data types.</li>
<li>Instance DB assignments.</li>
<li>Retentive data requirements.</li>
<li>Block calls and execution order.</li>
<li>Dependencies on system functions or legacy instructions.</li>
<li>Any use of absolute memory areas or indirect addressing.</li>
</ul>
<h3 id="63-functions-fcs">6.3 Functions (FCs)</h3>
<p>An FC is a program block that does not have its own instance DB. It may process parameters and return results, while global data or other mechanisms can be used for state storage.</p>
<p>Review any FC that relies on shared memory, implicit assumptions about execution order, or indirect access to PLC data.</p>
<h3 id="64-data-blocks-dbs">6.4 Data blocks (DBs)</h3>
<p>Data blocks store data used by the PLC program. The migration must preserve the intended meaning and lifecycle of that data.</p>
<p>Important checks include:</p>
<ul>
<li>Data type compatibility.</li>
<li>Initial values and startup behavior.</li>
<li>Retentivity requirements.</li>
<li>Array dimensions and structure.</li>
<li>String and character representations.</li>
<li>Absolute addresses and external data access.</li>
<li>Data accessed by HMI panels, drives, robots, PCs, or other controllers.</li>
</ul>
<h2 id="7-optimized-and-non-optimized-data-access">7. Optimized and Non-Optimized Data Access</h2>
<p>One important difference in S7-1500 engineering is the use of optimized block access.</p>
<h3 id="71-non-optimized-data-blocks">7.1 Non-optimized data blocks</h3>
<p>Non-optimized DBs preserve a defined memory layout that can support absolute access patterns. This can be important when external devices or legacy instructions depend on specific byte or word offsets.</p>
<h3 id="72-optimized-data-blocks">7.2 Optimized data blocks</h3>
<p>Optimized DBs allow the controller and engineering environment to organise data for the target platform. Symbolic access is the preferred approach where supported, but absolute-offset assumptions must not be carried over without verification.</p>
<h3 id="73-why-this-matters">7.3 Why this matters</h3>
<p>Suppose a legacy application stores a machine status at byte offset 20 in a DB. An external PC reads that location directly.</p>
<p>If the migrated DB uses a different layout, the PC may read the wrong data even though the PLC program compiles successfully.</p>
<p>The migration team must identify every external dependency on absolute memory addresses, including:</p>
<ul>
<li>HMI communication.</li>
<li>OPC or SCADA connections.</li>
<li>Node-RED or other data-collection applications.</li>
<li>Robot or CNC interfaces.</li>
<li>Custom PC software.</li>
<li>Legacy communication blocks.</li>
<li>Data exchange with other PLCs.</li>
</ul>
<p>Engineering rule: Use symbolic addressing where practical, and preserve fixed layouts only when there is a documented reason and the target platform supports the required behavior.</p>
<h2 id="8-plc-tags-symbols-and-absolute-addresses">8. PLC Tags, Symbols, and Absolute Addresses</h2>
<h3 id="81-symbolic-names">8.1 Symbolic names</h3>
<p>Symbolic names describe the meaning of a signal rather than only its physical address.</p>
<p>Examples:</p>
<ul>
<li><code>ClampClosed</code></li>
<li><code>MotorRunning</code></li>
<li><code>PressureActual</code></li>
<li><code>CycleStartRequest</code></li>
<li><code>TestResultValid</code></li>
</ul>
<p>Meaningful symbolic names improve readability and make maintenance easier.</p>
<h3 id="82-absolute-addresses">8.2 Absolute addresses</h3>
<p>Legacy STEP 7 projects may use addresses such as <code>I 0.0</code>, <code>Q 4.2</code>, <code>M 10.0</code>, or <code>DB20.DBW4</code>.</p>
<p>These addresses may represent physical I/O, marker memory, or data-block locations. Their meaning depends on the original configuration and application.</p>
<p>During migration:</p>
<ol>
<li>Identify the physical signal represented by each address.</li>
<li>Confirm the new module and channel assignment.</li>
<li>Verify the new logical address.</li>
<li>Check all program references to the original address.</li>
<li>Check HMI and external-device references.</li>
<li>Test the signal against the actual field device.</li>
</ol>
<h3 id="83-address-mapping-example">8.3 Address mapping example</h3>
<table>
<thead>
<tr>
<th>Original reference</th>
<th>Functional meaning</th>
<th>Migration action</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>I 0.0</code></td>
<td>Clamp closed feedback</td>
<td>Map to the verified new input</td>
</tr>
<tr>
<td><code>Q 4.2</code></td>
<td>Clamp valve command</td>
<td>Map to the verified new output</td>
</tr>
<tr>
<td><code>M 10.0</code></td>
<td>Cycle active flag</td>
<td>Review whether a named PLC tag is more appropriate</td>
</tr>
<tr>
<td><code>DB20.DBW4</code></td>
<td>Pressure setpoint</td>
<td>Verify data layout and all external references</td>
</tr>
<tr>
<td>Timer instance</td>
<td>Sequence timeout</td>
<td>Verify supported timer implementation and behavior</td>
</tr>
</tbody>
</table>
<p>These are illustrative examples, not a proposed address assignment for a real machine.</p>
<h2 id="9-programming-languages-and-instruction-compatibility">9. Programming Languages and Instruction Compatibility</h2>
<h3 id="91-lad-fbd-stl-and-scl">9.1 LAD, FBD, STL, and SCL</h3>
<p>Legacy S7-300 projects may use LAD (Ladder Diagram), FBD (Function Block Diagram), and STL (Statement List), along with other supported programming facilities.</p>
<p>TIA Portal supports LAD, FBD, and SCL, with supported language features varying by CPU, project type, and software version. STL availability and conversion support must be checked for the exact target environment.</p>
<p>Do not assume every STL block can be converted automatically into an equivalent S7-1500 block.</p>
<p>If an unsupported block requires rewriting, the engineer must preserve its intended logic, execution order, data handling, and error behavior.</p>
<h3 id="92-instruction-compatibility">9.2 Instruction compatibility</h3>
<p>Legacy projects may contain instructions or system functions whose availability or behavior differs on the S7-1500.</p>
<p>Examples of areas requiring review include:</p>
<ul>
<li>Direct peripheral access.</li>
<li>Indirect addressing and pointer operations.</li>
<li>System and standard functions.</li>
<li>Clock and time functions.</li>
<li>Communication instructions.</li>
<li>Timer and counter implementations.</li>
<li>Interrupt and event handling.</li>
<li>Diagnostic and error-handling functions.</li>
<li>Technology and motion-control instructions.</li>
<li>Legacy hardware-dependent operations.</li>
</ul>
<h3 id="93-instruction-review-method">9.3 Instruction review method</h3>
<p>For each unsupported or changed instruction:</p>
<ol>
<li>Identify the original instruction and its purpose.</li>
<li>Determine which machine function depends on it.</li>
<li>Check the supported target equivalent in the relevant Siemens documentation.</li>
<li>Rewrite the logic if required.</li>
<li>Compile the block and review warnings.</li>
<li>Test normal behavior and boundary conditions.</li>
<li>Test fault handling and recovery behavior.</li>
</ol>
<p>A substitute instruction must be functionally appropriate, not merely syntactically similar.</p>
<h2 id="10-timers-counters-and-edge-detection">10. Timers, Counters, and Edge Detection</h2>
<p>Timing behavior is particularly important in automation systems with pneumatic sequences, test cycles, part detection, and drive coordination.</p>
<h3 id="101-timers">10.1 Timers</h3>
<p>Check all timer types, time bases, presets, reset conditions, and output behavior. If the program is rewritten using a different timer implementation, verify whether the original timing semantics are preserved.</p>
<p>For example, a clamp sequence may use a timeout to detect failure to reach the closed position. A changed timer start condition or reset condition could cause nuisance faults or delay fault detection.</p>
<h3 id="102-counters">10.2 Counters</h3>
<p>Review:</p>
<ul>
<li>Count-up and count-down behavior.</li>
<li>Reset conditions.</li>
<li>Preset and current values.</li>
<li>Overflow and underflow behavior.</li>
<li>Retention requirements.</li>
<li>High-speed counting functions.</li>
<li>Counter interactions with HMI or external systems.</li>
</ul>
<h3 id="103-edge-detection">10.3 Edge detection</h3>
<p>Rising-edge and falling-edge detection are commonly used to initiate a cycle, capture a measurement, or increment a production count.</p>
<p>Verify that the migrated program detects the intended transition once and does not generate extra events during startup, communication recovery, or changes in signal quality.</p>
<h2 id="11-communication-program-conversion">11. Communication Program Conversion</h2>
<p>Communication migration involves both the hardware interface and the software implementing the exchange.</p>
<h3 id="111-identify-every-communication-relationship">11.1 Identify every communication relationship</h3>
<p>Create an inventory of connections to:</p>
<ul>
<li>HMI panels.</li>
<li>Remote I/O.</li>
<li>Variable-frequency drives.</li>
<li>Servo drives.</li>
<li>Robots and CNC controllers.</li>
<li>Barcode scanners and printers.</li>
<li>Measurement instruments.</li>
<li>SCADA and historian systems.</li>
<li>OPC servers and PC applications.</li>
<li>Other PLCs and industrial gateways.</li>
</ul>
<p>For each relationship, record the protocol, device identity, data exchanged, update requirements, timeout behavior, and failure response.</p>
<h3 id="112-communication-block-compatibility">11.2 Communication block compatibility</h3>
<p>A legacy program may use communication blocks or system functions designed for an older CPU or communication processor.</p>
<p>During migration, check whether:</p>
<ul>
<li>The original communication mechanism is supported.</li>
<li>The target CPU provides the required interface.</li>
<li>A new communication module is required.</li>
<li>Connection parameters must be recreated.</li>
<li>Data structures or telegrams must be changed.</li>
<li>Timeout and error-handling logic remains valid.</li>
</ul>
<h3 id="113-communication-testing">11.3 Communication testing</h3>
<p>Test each connection independently before running the complete production sequence.</p>
<p>Verify:</p>
<ul>
<li>Connection establishment.</li>
<li>Correct data direction.</li>
<li>Correct data type and byte order where applicable.</li>
<li>Update rate and timeout behavior.</li>
<li>Error detection and diagnostic reporting.</li>
<li>Recovery after communication interruption.</li>
<li>Correct handling of stale or invalid data.</li>
</ul>
<p>A communication indicator showing “connected” is not proof that the data values are correct.</p>
<h2 id="12-hmi-and-scada-software-dependencies">12. HMI and SCADA Software Dependencies</h2>
<p>HMI migration is often a separate engineering activity. A PLC project conversion does not guarantee that the existing HMI project, panel, communication driver, or external SCADA application remains compatible.</p>
<h3 id="121-hmi-checks">12.1 HMI checks</h3>
<p>Review:</p>
<ul>
<li>PLC connection parameters.</li>
<li>Screen tags and address references.</li>
<li>Alarm definitions.</li>
<li>Recipes and parameter handling.</li>
<li>User permissions.</li>
<li>Data logging and trends.</li>
<li>Button actions and interlocks.</li>
<li>Startup screens and diagnostic displays.</li>
<li>Communication loss behavior.</li>
<li>Panel model and supported engineering software.</li>
</ul>
<h3 id="122-scada-and-pc-integration">12.2 SCADA and PC integration</h3>
<p>For systems using OPC, SQL databases, Node-RED, Grafana, or custom applications, verify the interface between the external system and the new PLC.</p>
<p>Check whether the external system depends on:</p>
<ul>
<li>Fixed DB offsets.</li>
<li>Absolute PLC addresses.</li>
<li>Legacy communication drivers.</li>
<li>Particular data types or structures.</li>
<li>Existing IP addresses or device names.</li>
<li>A particular polling rate.</li>
<li>Specific status and fault bits.</li>
</ul>
<p>If the PLC data structure changes, the external application may need corresponding updates. Treat this as an explicit migration workstream, not an afterthought.</p>
<h2 id="13-libraries-protected-blocks-and-third-party-dependencies">13. Libraries, Protected Blocks, and Third-Party Dependencies</h2>
<h3 id="131-libraries">13.1 Libraries</h3>
<p>A legacy project may contain standard blocks, manufacturer-supplied libraries, or custom reusable code. Each dependency must be checked for compatibility with the target environment.</p>
<p>Record the library name, version, required hardware, source availability, and any licensing restrictions.</p>
<h3 id="132-protected-blocks">13.2 Protected blocks</h3>
<p>Know-how-protected or password-protected blocks may limit inspection or modification. A conversion process cannot be assumed to remove these restrictions.</p>
<p>Before migration, determine whether the required blocks can be transferred, compiled, or replaced under the available permissions and licences.</p>
<h3 id="133-third-party-dependencies">13.3 Third-party dependencies</h3>
<p>Examples include:</p>
<ul>
<li>Vendor communication blocks.</li>
<li>Special measurement functions.</li>
<li>Barcode or identification libraries.</li>
<li>Drive and motion libraries.</li>
<li>Custom diagnostic functions.</li>
<li>Device-specific technology blocks.</li>
</ul>
<p>Obtain the supported target version from the relevant supplier or identify a verified replacement. Do not replace a black-box library with guessed logic and call it equivalent.</p>
<h2 id="14-compile-errors-warnings-and-conversion-messages">14. Compile Errors, Warnings, and Conversion Messages</h2>
<p>Compilation is necessary, but it is only one stage of validation.</p>
<h3 id="141-error-categories">14.1 Error categories</h3>
<table>
<thead>
<tr>
<th>Category</th>
<th>Example</th>
<th>Required response</th>
</tr>
</thead>
<tbody>
<tr>
<td>Unsupported hardware</td>
<td>Legacy module absent from the target configuration</td>
<td>Select a supported module or redesign the configuration</td>
</tr>
<tr>
<td>Unsupported instruction</td>
<td>Legacy instruction unavailable on the target CPU</td>
<td>Find a supported equivalent or rewrite the block</td>
</tr>
<tr>
<td>Data-type mismatch</td>
<td>A value no longer matches a block interface</td>
<td>Correct the interface and verify data interpretation</td>
</tr>
<tr>
<td>Addressing issue</td>
<td>Old absolute address is no longer valid</td>
<td>Update the mapping and dependent references</td>
</tr>
<tr>
<td>Missing library</td>
<td>Required block or library is unavailable</td>
<td>Obtain a supported version or replace the dependency</td>
</tr>
<tr>
<td>Communication configuration</td>
<td>Legacy connection cannot be recreated directly</td>
<td>Redesign and validate the connection</td>
</tr>
<tr>
<td>Retentivity issue</td>
<td>Data no longer has the intended retention behavior</td>
<td>Configure and test data retention explicitly</td>
</tr>
<tr>
<td>Timing change</td>
<td>Execution or event behavior differs</td>
<td>Test timing requirements and sequence behavior</td>
</tr>
</tbody>
</table>
<h3 id="142-error-handling-method">14.2 Error-handling method</h3>
<p>For each error or warning:</p>
<ol>
<li>Save the full message and identify the affected block or device.</li>
<li>Determine whether the message concerns hardware, syntax, data layout, or behavior.</li>
<li>Resolve the underlying cause rather than suppressing the message.</li>
<li>Recompile the affected block or device.</li>
<li>Perform a project-wide compile.</li>
<li>Review cross-references and dependent blocks.</li>
<li>Record the resolution and the test evidence.</li>
</ol>
<p>A clean compile confirms that the engineering environment accepts the project configuration and program under its rules. It does not prove that the physical machine will operate correctly.</p>
<h2 id="15-software-validation-and-regression-testing">15. Software Validation and Regression Testing</h2>
<h3 id="151-what-must-be-validated">15.1 What must be validated</h3>
<p>The converted application must be checked against the original functional requirements.</p>
<p>Important areas include:</p>
<ul>
<li>Startup and initialisation.</li>
<li>Manual and automatic operating modes.</li>
<li>Sequence progression.</li>
<li>Sensor interlocks.</li>
<li>Output commands.</li>
<li>Timer and counter behavior.</li>
<li>Analog scaling and limits.</li>
<li>Communication and data exchange.</li>
<li>Alarm generation and reset behavior.</li>
<li>Abnormal conditions and recovery.</li>
<li>Retentive data and power-cycle behavior.</li>
<li>Safety-related behavior under the approved validation procedure.</li>
</ul>
<h3 id="152-test-evidence">15.2 Test evidence</h3>
<p>Record expected behavior, actual behavior, acceptance criteria, test conditions, and results. A test that merely demonstrates one successful production cycle is insufficient for a complex machine.</p>
<h3 id="153-regression-testing">15.3 Regression testing</h3>
<p>Regression testing verifies that previously working functions remain correct after conversion or modification.</p>
<p>For a test bench, regression tests may include:</p>
<ul>
<li>Fixture clamping and unclamping.</li>
<li>Part-presence detection.</li>
<li>Measurement triggering.</li>
<li>Pressure or force limits.</li>
<li>Pass/fail result handling.</li>
<li>Data transfer to the HMI or production system.</li>
<li>Cycle timeout and fault recovery.</li>
<li>Emergency-stop and guard-related behavior under the approved safety test plan.</li>
</ul>
<p>Any change to program logic, I/O mapping, data structures, or communication can create secondary effects that must be checked.</p>
<h2 id="16-recommended-step-7-to-tia-portal-workflow">16. Recommended STEP 7 to TIA Portal Workflow</h2>
<h3 id="phase-1-assessment">Phase 1: Assessment</h3>
<ul>
<li>Identify the source project version and target environment.</li>
<li>Confirm CPU, module, firmware, and language compatibility.</li>
<li>Inventory all libraries and external software dependencies.</li>
<li>Record original machine behavior and acceptance criteria.</li>
<li>Identify safety-related functions and their validation requirements.</li>
</ul>
<h3 id="phase-2-backup-and-conversion">Phase 2: Backup and conversion</h3>
<ul>
<li>Preserve the original project and create a working copy.</li>
<li>Follow the supported Siemens conversion route.</li>
<li>Convert the project using the selected TIA Portal version.</li>
<li>Resolve unsupported hardware and project dependencies.</li>
<li>Review all conversion messages and program changes.</li>
</ul>
<h3 id="phase-3-engineering-corrections">Phase 3: Engineering corrections</h3>
<ul>
<li>Complete the target hardware configuration.</li>
<li>Review program blocks and instruction compatibility.</li>
<li>Verify data types, DB layout, and retentivity.</li>
<li>Verify I/O mapping and absolute addressing.</li>
<li>Rebuild communication connections.</li>
<li>Update HMI and external-system dependencies where required.</li>
</ul>
<h3 id="phase-4-verification">Phase 4: Verification</h3>
<ul>
<li>Compile hardware and software.</li>
<li>Review warnings and errors.</li>
<li>Compare program blocks and critical logic with the original.</li>
<li>Verify I/O and communication on controlled hardware.</li>
<li>Perform functional and regression tests.</li>
<li>Validate safety functions through the required process.</li>
</ul>
<h3 id="phase-5-release">Phase 5: Release</h3>
<ul>
<li>Approve the test results.</li>
<li>Save the final project and recovery backup.</li>
<li>Update electrical drawings and software records.</li>
<li>Document firmware, CPU, modules, and software versions.</li>
<li>Update fault-finding and recovery instructions.</li>
<li>Release the system only after the required technical and safety approvals.</li>
</ul>
<h2 id="17-common-software-migration-mistakes">17. Common Software Migration Mistakes</h2>
<table>
<thead>
<tr>
<th>Mistake</th>
<th>Consequence</th>
<th>Prevention</th>
</tr>
</thead>
<tbody>
<tr>
<td>Converting the only original project</td>
<td>Loss of the baseline and difficult recovery</td>
<td>Preserve an untouched original copy</td>
</tr>
<tr>
<td>Assuming conversion means compatibility</td>
<td>Unsupported functions remain unresolved</td>
<td>Review every conversion message</td>
</tr>
<tr>
<td>Assuming compilation proves functionality</td>
<td>Machine faults may appear during operation</td>
<td>Perform controlled functional testing</td>
</tr>
<tr>
<td>Ignoring absolute DB offsets</td>
<td>HMI or PC applications read incorrect data</td>
<td>Audit all external data dependencies</td>
</tr>
<tr>
<td>Replacing instructions without checking behavior</td>
<td>Changed timing or logic</td>
<td>Validate semantics and test boundary cases</td>
</tr>
<tr>
<td>Ignoring protected or third-party blocks</td>
<td>Missing functionality during commissioning</td>
<td>Resolve dependencies before the migration</td>
</tr>
<tr>
<td>Reusing old communication settings blindly</td>
<td>Failed or incorrect data exchange</td>
<td>Rebuild and verify connections</td>
</tr>
<tr>
<td>Ignoring HMI and SCADA changes</td>
<td>Incorrect displays, alarms, or data logging</td>
<td>Test the complete automation system</td>
</tr>
<tr>
<td>Skipping regression testing</td>
<td>Existing functions break after conversion</td>
<td>Test all critical operating modes</td>
</tr>
<tr>
<td>Failing to preserve a rollback plan</td>
<td>Extended downtime after an unsuccessful cutover</td>
<td>Maintain a verified recovery procedure</td>
</tr>
</tbody>
</table>
<h2 id="18-interview-and-practical-competency-questions">18. Interview and Practical Competency Questions</h2>
<p>1. Is STEP 7 Classic the same as TIA Portal?</p>
<p>No. They are different engineering environments with different project structures, supported hardware, and engineering workflows.</p>
<p>2. Can every S7-300 project be directly converted to TIA Portal?</p>
<p>No. The supported migration route depends on the source project, software version, hardware, libraries, and target environment.</p>
<p>3. Why can a converted program fail to compile?</p>
<p>It may contain unsupported hardware references, instructions, data types, library dependencies, or configurations that require modification.</p>
<p>4. Why can a compiled program still operate incorrectly?</p>
<p>Compilation does not prove that the I/O mapping, data interpretation, communication, timing, sequence behavior, or physical wiring is correct.</p>
<p>5. What is the risk of changing a DB's layout?</p>
<p>Absolute-address consumers, such as HMIs or PC applications, may read or write the wrong locations.</p>
<p>6. What should be preserved before conversion?</p>
<p>The original project, hardware configuration, program blocks, required machine parameters, external projects, version information, and recovery records.</p>
<p>7. Why is communication testing a separate activity?</p>
<p>A valid connection does not guarantee correct data types, values, update timing, or fault recovery.</p>
<p>8. What is the difference between conversion and validation?</p>
<p>Conversion transforms the engineering project for the target environment. Validation demonstrates that the resulting system meets its functional and safety requirements.</p>
<h2 id="19-final-engineering-principle">19. Final Engineering Principle</h2>
<p>A reliable STEP 7 to TIA Portal migration preserves the intended machine behavior while adapting the engineering project to a supported target platform.</p>
<p>The core discipline is to back up, convert, inspect, correct, compile, test, document, and approve. Never treat a successful conversion or a clean compile as proof that the machine is ready for production.</p>
<p>The exact conversion procedure and compatibility decisions must be verified against the relevant Siemens documentation for the original CPU, target CPU, STEP 7 version, TIA Portal version, firmware, and installed engineering options.</p>
<h1 id="next-topic">NEXT TOPIC</h1>
<p><code>02_PLAN_WISE_2026\02_INDUSTRY3_0\24_Obsolescence\07_Examples\01_S7_300_to_1500\03_Migration - Migration: Convert, test, cut over</code></p></article>
  </main>

  <aside class="page-sidebar page-sidebar-right" id="page-sidebar-right">
    <div class="page-sidebar-header">
      <div class="page-sidebar-header-text">
        <h1 class="page-sidebar-title">Navigation</h1>
        <p class="page-sidebar-sub">Study Index</p>
      </div>
      <a class="gonav-btn" href="../../../../../00_PLAN/03_HTML_INDEX.html">Index</a>
    </div>
    <div class="page-sidebar-scroll">
      <div id="global-nav"></div>
    </div>
  </aside>

</div>

<button class="side-toggle side-toggle-left"  id="side-toggle-left"  aria-label="Toggle contents">&#8249;</button>
<button class="side-toggle side-toggle-right" id="side-toggle-right" aria-label="Toggle navigation">&#8250;</button>

</body>
</html>
